    <td align="right">F2-4 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F5 1-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F5 1-BED CORE SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F5 1-BED CORE N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.682</td>
    <td align="right">71.997</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F5 1-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F5 1-BED CORE SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F5 1-BED N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F5 1-BED NE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F5 1-BED NE OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F5 1-BED NW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F5 1-BED NW OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F5 2-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F5 2-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F5 2-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F5 2-BED SE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F5 2-BED SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F5 2-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F5 2-BED SW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F5 2-BED SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F5 3-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F5 3-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F5 LAUNDRY GAS EQUIPMENT LOADS</td>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">     135.108</td>
    <td align="right">       0.049</td>
    <td align="right">2.925</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     135.108</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F5 STUDIO SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F5 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">      3.2233</td>
    <td align="right">     23975.1</td>
    <td align="right">1.032</td>
    <td align="right">0.9915</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">      0.7877</td>
    <td align="right">      7323.9</td>
    <td align="right">1.272</td>
    <td align="right">0.8664</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      360.09</td>
    <td align="right">12.0</td>
    <td align="right">       6.718</td>
    <td align="right">9.483E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.112</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">      30.021</td>
    <td align="right">7.942E-005</td>
    <td align="right">1.753E-004</td>
    <td align="right">9.380E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      900.06</td>
    <td align="right">9.0</td>
    <td align="right">      13.439</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      345.02</td>
    <td align="right">1.7</td>
    <td align="right">      10.303</td>
    <td align="right">1.517E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.179</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1050.12</td>
    <td align="right">35.0</td>
    <td align="right">      14.335</td>
    <td align="right">6.936E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.192E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      432.00</td>
    <td align="right">0.6</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      12.992</td>
    <td align="right">1.103E-005</td>
    <td align="right">4.099E-005</td>
    <td align="right">1.302E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      37.627</td>
    <td align="right">3.194E-005</td>
    <td align="right">1.187E-004</td>
    <td align="right">3.773E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      37.627</td>
    <td align="right">4.425E-005</td>
    <td align="right">1.448E-004</td>
    <td align="right">5.227E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      48.369</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.576E-004</td>
    <td align="right">0.101</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      21.504</td>
    <td align="right">3.793E-005</td>
    <td align="right">7.003E-005</td>
    <td align="right">4.480E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      48.369</td>
    <td align="right">5.551E-005</td>
    <td align="right">1.170E-004</td>
    <td align="right">6.556E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      21.504</td>
    <td align="right">2.467E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">2.914E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      24.195</td>
    <td align="right">2.775E-005</td>
    <td align="right">5.852E-005</td>
    <td align="right">3.278E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">7.747E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">5.690E-005</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">1.937E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.867E-006</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">PARKINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">   20923.726</td>
    <td align="right">3.810E-003</td>
    <td align="right">2.013E-002</td>
    <td align="right">2.250</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right">  9135.95220</td>
    <td align="right">  9135.95220</td>
    <td align="right">   418.43215</td>
    <td align="right">   418.43215</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">    69.66140</td>
    <td align="right">     0.00859</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  5528.20108</td>
    <td align="right">  5528.20108</td>
    <td align="right">   202.74235</td>
    <td align="right">   202.74235</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 28345.10688</td>
    <td align="right"> 28345.10688</td>
    <td align="right">  1298.24136</td>
    <td align="right">  1298.24136</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">    69.66140</td>
    <td align="right">     0.00859</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 29797.75135</td>
    <td align="right"> 17699.55852</td>
    <td align="right">  1092.81766</td>
    <td align="right">   649.11009</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right"> 12574.27786</td>
    <td align="right"> 12574.27786</td>
    <td align="right">   575.91094</td>
    <td align="right">   575.91094</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    63.26420</td>
    <td align="right">     0.01004</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  9648.33490</td>
    <td align="right">  7851.76670</td>
    <td align="right">   353.83470</td>
    <td align="right">   449.95757</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">  5922.72699</td>
    <td align="right">  5922.72699</td>
    <td align="right">   271.27115</td>
    <td align="right">   271.27115</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">    69.66140</td>
    <td align="right">     0.00859</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Heating</td>
    <td align="right">  4948.34860</td>
    <td align="right">  3698.33330</td>
    <td align="right">   181.47688</td>
    <td align="right">   135.63346</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Cooling</td>
    <td align="right"> 24086.25179</td>
    <td align="right"> 24086.25179</td>
    <td align="right">  1103.17783</td>
    <td align="right">  1103.17783</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Heating</td>
    <td align="right"> 11922.35732</td>
    <td align="right"> 11922.35732</td>
    <td align="right">   437.24571</td>
    <td align="right">   524.93637</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">  9427.40012</td>
    <td align="right">  9427.40012</td>
    <td align="right">   575.72027</td>
    <td align="right">   575.72027</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Heating</td>
    <td align="right">  5058.22927</td>
    <td align="right">  5058.22927</td>
    <td align="right">   185.50654</td>
    <td align="right">   185.50654</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 88740.33635</td>
    <td align="right"> 88740.33635</td>
    <td align="right">  4064.40627</td>
    <td align="right">  4064.40627</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 54811.22059</td>
    <td align="right"> 54811.22059</td>
    <td align="right">  2010.16924</td>
    <td align="right">  2010.16924</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 65656.95871</td>
    <td align="right"> 65656.95871</td>
    <td align="right">  3007.16064</td>
    <td align="right">  3007.16064</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Heating</td>
    <td align="right"> 40570.38996</td>
    <td align="right"> 40570.38996</td>
    <td align="right">  1487.88117</td>
    <td align="right">  1487.88117</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 41999.63936</td>
    <td align="right"> 41999.63936</td>
    <td align="right">  1923.62264</td>
    <td align="right">  1923.62264</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Heating</td>
    <td align="right"> 30077.02003</td>
    <td align="right"> 26225.86953</td>
    <td align="right">  1103.05071</td>
    <td align="right">   961.82191</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 62786.59815</td>
    <td align="right"> 62786.59815</td>
    <td align="right">  2875.69879</td>
    <td align="right">  2875.69879</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    55.03100</td>
    <td align="right">     0.00927</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Heating</td>
    <td align="right"> 44444.97100</td>
    <td align="right"> 39205.88738</td>
    <td align="right">  1629.97861</td>
    <td align="right">  1437.83880</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 34465.00984</td>
    <td align="right"> 34465.00984</td>
    <td align="right">  1578.53794</td>
    <td align="right">  1578.53794</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">    75.96410</td>
    <td align="right">     0.00859</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 40103.02310</td>
    <td align="right"> 40103.02310</td>
    <td align="right">  1361.80068</td>
    <td align="right">  1361.80068</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right"> 17272.87932</td>
    <td align="right"> 17272.87932</td>
    <td align="right">   791.12278</td>
    <td align="right">   791.12278</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    75.39800</td>
    <td align="right">     0.00698</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right"> 19188.52321</td>
    <td align="right"> 19188.52321</td>
    <td align="right">   651.58890</td>
    <td align="right">   651.58890</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 31227.74007</td>
    <td align="right"> 31227.74007</td>
    <td align="right">  1430.25406</td>
    <td align="right">  1430.25406</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    66.54830</td>
    <td align="right">     0.01004</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 40027.20771</td>
    <td align="right"> 40027.20771</td>
    <td align="right">  1359.23712</td>
    <td align="right">  1359.23712</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 48183.52254</td>
    <td align="right"> 48183.52254</td>
    <td align="right">  2206.86413</td>
    <td align="right">  2206.86413</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">    77.36000</td>
    <td align="right">     0.00859</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right"> 98397.74550</td>
    <td align="right"> 98397.74550</td>
    <td align="right">  3341.35551</td>
    <td align="right">  3341.35551</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 31452.20081</td>
    <td align="right"> 31452.20081</td>
    <td align="right">  1440.55067</td>
    <td align="right">  1440.55067</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    75.78950</td>
    <td align="right">     0.00698</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 50240.67841</td>
    <td align="right"> 50240.67841</td>
    <td align="right">  1706.05911</td>
    <td align="right">  1706.05911</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 74007.79278</td>
    <td align="right"> 74007.79278</td>
    <td align="right">  3389.63940</td>
    <td align="right">  3389.63940</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 10:00:00</td>
    <td align="right">    74.14520</td>
    <td align="right">     0.00859</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 90307.50282</td>
    <td align="right"> 90307.50282</td>
    <td align="right">  3066.63097</td>
    <td align="right">  3066.63097</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 82590.53766</td>
    <td align="right"> 82590.53766</td>
    <td align="right">  3782.73257</td>
    <td align="right">  3782.73257</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">    76.34480</td>
    <td align="right">     0.00859</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 90300.30245</td>
    <td align="right"> 90300.30245</td>
    <td align="right">  3066.37673</td>
    <td align="right">  3066.37673</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 30813.78384</td>
    <td align="right"> 30813.78384</td>
    <td align="right">  1411.31338</td>
    <td align="right">  1411.31338</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 09:45:00</td>
    <td align="right">    73.78565</td>
    <td align="right">     0.00859</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 43191.08806</td>
    <td align="right"> 43191.08806</td>
    <td align="right">  1466.67354</td>
    <td align="right">  1466.67354</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 34856.93376</td>
    <td align="right"> 34856.93376</td>
    <td align="right">  1596.48285</td>
    <td align="right">  1596.48285</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 17:00:00</td>
    <td align="right">    76.17560</td>
    <td align="right">     0.00859</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 43190.09705</td>
    <td align="right"> 43190.09705</td>
    <td align="right">  1466.63117</td>
    <td align="right">  1466.63117</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 95562.50442</td>
    <td align="right"> 95562.50442</td>
    <td align="right">  4376.86385</td>
    <td align="right">  4376.86385</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">    69.06920</td>
    <td align="right">     0.00859</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 79364.20713</td>
    <td align="right"> 59672.17361</td>
    <td align="right">  2910.61404</td>
    <td align="right">  2188.43193</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 22681.20630</td>
    <td align="right"> 22681.20630</td>
    <td align="right">  1038.81343</td>
    <td align="right">  1038.81343</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    75.92000</td>
    <td align="right">     0.00698</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right"> 21665.89309</td>
    <td align="right"> 21665.89309</td>
    <td align="right">   735.72025</td>
    <td align="right">   735.72025</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 21492.44677</td>
    <td align="right"> 21492.44677</td>
    <td align="right">   984.38547</td>
    <td align="right">   984.38547</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    75.39800</td>
    <td align="right">     0.00698</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right"> 21658.97922</td>
    <td align="right"> 21658.97922</td>
    <td align="right">   735.48720</td>
    <td align="right">   735.48720</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 13786.66440</td>
    <td align="right"> 13786.66440</td>
    <td align="right">   631.44060</td>
    <td align="right">   631.44060</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">    76.34480</td>
    <td align="right">     0.00859</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 17735.35146</td>
    <td align="right"> 17735.35146</td>
    <td align="right">   602.24569</td>
    <td align="right">   602.24569</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right">  6979.17619</td>
    <td align="right">  6979.17619</td>
    <td align="right">   319.66098</td>
    <td align="right">   319.66098</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:30:00</td>
    <td align="right">    75.65900</td>
    <td align="right">     0.00698</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right">  8541.61929</td>
    <td align="right">  8541.61929</td>
    <td align="right">   290.06352</td>
    <td align="right">   290.06352</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 11861.40464</td>
    <td align="right"> 11861.40464</td>
    <td align="right">   543.26264</td>
    <td align="right">   543.26264</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    66.54830</td>
    <td align="right">     0.01004</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 17735.46009</td>
    <td align="right"> 17735.46009</td>
    <td align="right">   602.24569</td>
    <td align="right">   602.24569</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 20315.81652</td>
    <td align="right"> 20315.81652</td>
    <td align="right">   930.48717</td>
    <td align="right">   930.48717</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">    75.92000</td>
    <td align="right">     0.00698</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right"> 43848.25366</td>
    <td align="right"> 43848.25366</td>
    <td align="right">  1488.98286</td>
    <td align="right">  1488.98286</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 13440.96854</td>
    <td align="right"> 13440.96854</td>
    <td align="right">   615.61433</td>
    <td align="right">   615.61433</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    75.78950</td>
    <td align="right">     0.00698</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 21224.28390</td>
    <td align="right"> 21224.28390</td>
    <td align="right">   720.72025</td>
    <td align="right">   720.72025</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 25773.05742</td>
    <td align="right"> 25773.05742</td>
    <td align="right">  1180.42358</td>
    <td align="right">  1180.42358</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 10:15:00</td>
    <td align="right">    74.46245</td>
    <td align="right">     0.00859</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 39344.79526</td>
    <td align="right"> 39344.79526</td>
    <td align="right">  1336.05915</td>
    <td align="right">  1336.05915</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 31092.22972</td>
    <td align="right"> 31092.22972</td>
    <td align="right">  1424.04643</td>
    <td align="right">  1424.04643</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 16:00:00</td>
    <td align="right">    75.29360</td>
    <td align="right">     0.00698</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 39344.30250</td>
    <td align="right"> 39344.30250</td>
    <td align="right">  1336.03797</td>
    <td align="right">  1336.03797</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 10865.55324</td>
    <td align="right"> 10865.55324</td>
    <td align="right">   497.64824</td>
    <td align="right">   497.64824</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    66.86195</td>
    <td align="right">     0.01004</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 18445.56564</td>
    <td align="right"> 18445.56564</td>
    <td align="right">   626.37704</td>
    <td align="right">   626.37704</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 12833.28462</td>
    <td align="right"> 12833.28462</td>
    <td align="right">   587.77535</td>
    <td align="right">   587.77535</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">    76.34480</td>
    <td align="right">     0.00859</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 18445.53431</td>
    <td align="right"> 18445.53431</td>
    <td align="right">   626.35585</td>
    <td align="right">   626.35585</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 29028.91635</td>
    <td align="right"> 29028.91635</td>
    <td align="right">  1329.55492</td>
    <td align="right">  1329.55492</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">    69.06920</td>
    <td align="right">     0.00859</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 40000.43699</td>
    <td align="right"> 18126.55022</td>
    <td align="right">  1466.99134</td>
    <td align="right">   664.76687</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right">  8372.98481</td>
    <td align="right">  8372.98481</td>
    <td align="right">   383.49571</td>
    <td align="right">   383.49571</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    75.92000</td>
    <td align="right">     0.00698</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right">  8824.34522</td>
    <td align="right">  8824.34522</td>
    <td align="right">   299.66098</td>
    <td align="right">   299.66098</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right">  7959.38043</td>
    <td align="right">  7959.38043</td>
    <td align="right">   364.55504</td>
    <td align="right">   364.55504</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    75.39800</td>
    <td align="right">     0.00698</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right">  8824.28282</td>
    <td align="right">  8824.28282</td>
    <td align="right">   299.66098</td>
    <td align="right">   299.66098</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    31.82000</td>
    <td align="right">     0.00377</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">89449.44</td>
    <td align="right"> 15654.19294</td>
    <td align="right"> 15654.19294</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">52825.11</td>
    <td align="right">  8045.59220</td>
    <td align="right">  8045.59220</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">25538.71</td>
    <td align="right">  4376.86385</td>
    <td align="right">  4376.86385</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10724.26</td>
    <td align="right">  2188.43193</td>
    <td align="right">  2188.43193</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7673.09</td>
    <td align="right">  1329.55492</td>
    <td align="right">  1329.55492</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3574.75</td>
    <td align="right">   664.76687</td>
    <td align="right">   664.76687</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   418.43215</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   179.97985</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   911.29226</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.16245</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.39322</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   202.74235</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7739.05282</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.39322</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   100.99449</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1298.24136</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   276.71607</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   451.58893</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.67624</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.11952</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1092.81766</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 41714.46399</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.11952</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   544.37267</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   575.91094</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1655.25403</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.63998</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.73954</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14554.91550</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.73954</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   181.78898</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   271.27115</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    51.74427</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   404.13130</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.78637</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.35197</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   181.47688</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6927.25497</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.35197</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    90.40035</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1103.17783</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   524.93637</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1008.15665</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.05076</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.89664</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   524.93637</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 17646.78935</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.89664</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   222.48272</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   575.72027</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    64.79279</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   238.43217</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.33281</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.35982</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   185.50654</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7081.56697</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.35982</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    92.41601</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4064.40627</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1496.08032</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   779.85160</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.67917</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.89877</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2010.16924</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 76731.96111</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.89877</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1001.35260</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3007.16064</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1079.87274</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   760.80499</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.69618</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.88579</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1487.88117</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 56795.63467</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.88579</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   741.18287</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1923.62264</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   719.91516</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   792.90244</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.66800</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.13939</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1103.05071</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 42105.44692</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.13939</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   549.47510</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2875.69879</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1106.88545</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   815.48719</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.64950</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.16138</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1629.97861</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 62219.54644</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.16138</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   811.96404</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1578.53794</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1578.53794</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1578.53794</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1578.53794</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.50683</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 40103.02310</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1578.53794</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   791.12278</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   791.12278</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   791.12278</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   791.12278</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.75752</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19188.52321</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   791.12278</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.25406</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.25406</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.25406</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1430.25406</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.17744</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 40027.20771</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1430.25406</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3341.35551</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3341.35551</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3341.35551</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3341.35551</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.42306</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 98397.74550</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3341.35551</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1706.05911</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1706.05911</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1706.05911</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1706.05911</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.79013</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 50240.67841</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1706.05911</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3389.63940</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3389.63940</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3389.63940</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3389.63940</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.53032</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 90307.50282</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3389.63940</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3782.73257</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3782.73257</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3782.73257</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3782.73257</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     8.40362</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 90300.30245</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3782.73257</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1466.67354</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1466.67354</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1466.67354</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1466.67354</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.25831</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 43191.08806</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1466.67354</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1596.48285</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1596.48285</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1596.48285</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1596.48285</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.54671</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 43190.09705</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1596.48285</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1208.11425</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   584.78806</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.52866</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     5.64542</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2910.61404</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.111108E+06</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     5.64542</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1449.97947</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1038.81343</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1038.81343</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1038.81343</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1038.81343</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.30782</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 21665.89309</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1038.81343</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   984.38547</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   984.38547</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   984.38547</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   984.38547</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.18687</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 21658.97922</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   984.38547</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   631.44060</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   631.44060</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   631.44060</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   631.44060</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.40280</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 17735.35146</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   631.44060</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.66098</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.66098</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.66098</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   319.66098</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.71013</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8541.61929</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   319.66098</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   602.24569</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   602.24569</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   602.24569</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   602.24569</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.33795</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 17735.46009</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   602.24569</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1488.98286</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1488.98286</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1488.98286</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1488.98286</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.30788</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 43848.25366</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1488.98286</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   720.72025</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   720.72025</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   720.72025</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   720.72025</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.60115</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 21224.28390</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   720.72025</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1336.05915</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1336.05915</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1336.05915</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1336.05915</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.96815</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 39344.79526</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1336.05915</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1424.04643</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1424.04643</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1424.04643</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1424.04643</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.16365</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 39344.30250</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1424.04643</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.37704</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.37704</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.37704</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   626.37704</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.39152</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 18445.56564</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   626.37704</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.35585</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.35585</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   626.35585</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   626.35585</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.39152</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 18445.53431</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   626.35585</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   402.71181</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   641.71602</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.48177</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.84540</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1466.99134</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 56000.57193</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.84540</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   730.81825</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   383.49571</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   383.49571</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   383.49571</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   383.49571</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.85195</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8824.34522</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   383.49571</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   364.55504</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   364.55504</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   364.55504</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   364.55504</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.80987</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8824.28282</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   364.55504</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 16113.62084</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  5950.88908</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 16113.62084</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  8045.59220</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51396</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1208.11425</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2188.43193</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   402.71181</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   664.76687</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    34.77696</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.163435E+06</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     8.30415</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1544.97705</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 15654.19294</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     1.10986</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     9.72352</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26054.82389</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.32385</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   253.38083</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4376.86385</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.17693</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.95370</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  9380.33120</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.47662</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    90.56839</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1329.55492</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.06370</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     4.75017</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     9.50280</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     4.75017</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.699496E+06</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    35.54145</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.12493</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{127B3CF9-0110-4AB6-9709-6C92ACC55F29}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{127B3CF9-0110-4AB6-9709-6C92ACC55F29}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEGASSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEGASSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.03053</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{D9994968-C3EF-4E37-B5A6-0E3407677856}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{D9994968-C3EF-4E37-B5A6-0E3407677856}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">     7628.24</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">    41117.12</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">    14350.36</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">     6828.06</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">    17398.06</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">     6980.17</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">    75633.16</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">    55982.32</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">    41502.51</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">    61328.58</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">   109517.28</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">    55198.65</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">   138799.03</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">    23543.41</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">     8345.24</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">         3.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">         1.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">         3.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">         7.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">         3.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">         7.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">         8.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">         3.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">         3.4</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">         2.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">         2.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">         1.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">         0.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">         1.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">         3.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">         1.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">         2.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">         3.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">         1.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">         1.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">         0.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">         0.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">        33.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">         9.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">         2.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       71.60</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">0</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">       64.04</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">0</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">       31.82</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">90</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">       71.60</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">337</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">       69.62</td>
    <td align="right">4.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">       69.98</td>
    <td align="right">4.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">       69.44</td>
    <td align="right">4.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">67</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">       75.92</td>
    <td align="right">5.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">       77.36</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100594</td>
    <td align="right">0</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">        23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">        -10.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">         1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.057724413</td>
    <td align="right"> 0.276281252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037745960</td>
    <td align="right"> 0.091689205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.056138516</td>
    <td align="right"> 0.254278716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061910498</td>
    <td align="right"> 0.170282682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.045902996</td>
    <td align="right"> 0.117356634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019292639</td>
    <td align="right"> 0.039426494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.199550398</td>
    <td align="right"> 0.813949998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131455657</td>
    <td align="right"> 0.466655001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.050555230</td>
    <td align="right"> 0.243716514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.021698584</td>
    <td align="right"> 0.066232843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208387933</td>
    <td align="right"> 1.013176427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125510678</td>
    <td align="right"> 0.588059485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.106216318</td>
    <td align="right"> 0.444504840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049616946</td>
    <td align="right"> 0.164106081</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.097443391</td>
    <td align="right"> 0.416403953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042738999</td>
    <td align="right"> 0.150836580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.089109925</td>
    <td align="right"> 0.385010123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048072421</td>
    <td align="right"> 0.154856220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.098273867</td>
    <td align="right"> 0.412301269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051914924</td>
    <td align="right"> 0.163354471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000167626</td>
    <td align="right"> 0.000336210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121016411</td>
    <td align="right"> 0.159755387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000142256</td>
    <td align="right"> 0.000342243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061956709</td>
    <td align="right"> 0.047349243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000185557</td>
    <td align="right"> 0.000390197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106549902</td>
    <td align="right"> 0.189081541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000134515</td>
    <td align="right"> 0.000358408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036125775</td>
    <td align="right"> 0.024024075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000141965</td>
    <td align="right"> 0.000375943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033195486</td>
    <td align="right"> 0.020250270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000169992</td>
    <td align="right"> 0.000399767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081132572</td>
    <td align="right"> 0.089347856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000151469</td>
    <td align="right"> 0.000339946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095951893</td>
    <td align="right"> 0.081877235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000169840</td>
    <td align="right"> 0.000391796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087043895</td>
    <td align="right"> 0.097010006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000150071</td>
    <td align="right"> 0.000329028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103270527</td>
    <td align="right"> 0.084627102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.060219418</td>
    <td align="right"> 0.290157316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084989500</td>
    <td align="right"> 0.329194387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000156824</td>
    <td align="right"> 0.000296624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142837780</td>
    <td align="right"> 0.113482915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000171075</td>
    <td align="right"> 0.000341623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132677407</td>
    <td align="right"> 0.134690594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000135942</td>
    <td align="right"> 0.000278068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132230542</td>
    <td align="right"> 0.124883111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000133832</td>
    <td align="right"> 0.000293609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095527815</td>
    <td align="right"> 0.069641346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149839</td>
    <td align="right"> 0.000325605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105044624</td>
    <td align="right"> 0.129255277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000127582</td>
    <td align="right"> 0.000307143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074485097</td>
    <td align="right"> 0.049634805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000133833</td>
    <td align="right"> 0.000325853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063714449</td>
    <td align="right"> 0.049297136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000157065</td>
    <td align="right"> 0.000354857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103507808</td>
    <td align="right"> 0.108412277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137748</td>
    <td align="right"> 0.000291887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125451279</td>
    <td align="right"> 0.101164782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000156782</td>
    <td align="right"> 0.000339406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110582603</td>
    <td align="right"> 0.116044191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000134622</td>
    <td align="right"> 0.000270333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.135067151</td>
    <td align="right"> 0.102236139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.037915256</td>
    <td align="right"> 0.189808749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078707843</td>
    <td align="right"> 0.229114302</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000136052</td>
    <td align="right"> 0.000215835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.184922872</td>
    <td align="right"> 0.135354834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000138302</td>
    <td align="right"> 0.000265686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166679123</td>
    <td align="right"> 0.149183175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.167808814</td>
    <td align="right"> 0.117268558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.041668809</td>
    <td align="right"> 0.207501320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034871950</td>
    <td align="right"> 0.072714855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.031763970</td>
    <td align="right"> 0.152450964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051458084</td>
    <td align="right"> 0.111295054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.053221742</td>
    <td align="right"> 0.181260515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033260498</td>
    <td align="right"> 0.069250479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.176699125</td>
    <td align="right"> 0.757861212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126725617</td>
    <td align="right"> 0.424770645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.038108062</td>
    <td align="right"> 0.185646659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020490046</td>
    <td align="right"> 0.051326325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.208412592</td>
    <td align="right"> 1.040585802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.117509511</td>
    <td align="right"> 0.552372451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.086001929</td>
    <td align="right"> 0.385365989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042387691</td>
    <td align="right"> 0.133968249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.076741124</td>
    <td align="right"> 0.348370100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035455845</td>
    <td align="right"> 0.121964274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.065947087</td>
    <td align="right"> 0.305542417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043106993</td>
    <td align="right"> 0.121341984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.075197605</td>
    <td align="right"> 0.341158221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045372579</td>
    <td align="right"> 0.129077481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000194699</td>
    <td align="right"> 0.000296015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153736434</td>
    <td align="right"> 0.175488059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000150344</td>
    <td align="right"> 0.000289557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078978871</td>
    <td align="right"> 0.059080223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000171902</td>
    <td align="right"> 0.000341039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134945796</td>
    <td align="right"> 0.222237244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000139705</td>
    <td align="right"> 0.000305446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050094346</td>
    <td align="right"> 0.032392579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000148586</td>
    <td align="right"> 0.000335833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040799822</td>
    <td align="right"> 0.026166326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000152781</td>
    <td align="right"> 0.000337885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106970520</td>
    <td align="right"> 0.112114082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000167961</td>
    <td align="right"> 0.000274380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126413536</td>
    <td align="right"> 0.094373172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000149162</td>
    <td align="right"> 0.000317005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120731823</td>
    <td align="right"> 0.125755392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000165474</td>
    <td align="right"> 0.000249968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143318120</td>
    <td align="right"> 0.098746208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.053573658</td>
    <td align="right"> 0.261162601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081993358</td>
    <td align="right"> 0.294791741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000154992</td>
    <td align="right"> 0.000192985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.256722701</td>
    <td align="right"> 0.148926303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000148694</td>
    <td align="right"> 0.000241222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.230781293</td>
    <td align="right"> 0.191083716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000140291</td>
    <td align="right"> 0.000175282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.220279232</td>
    <td align="right"> 0.145839167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000135618</td>
    <td align="right"> 0.000199098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153543499</td>
    <td align="right"> 0.095784078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000120924</td>
    <td align="right"> 0.000238477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.175485486</td>
    <td align="right"> 0.187753920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000128180</td>
    <td align="right"> 0.000211615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129888704</td>
    <td align="right"> 0.079591467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000140747</td>
    <td align="right"> 0.000255923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100853169</td>
    <td align="right"> 0.071831142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000133531</td>
    <td align="right"> 0.000257722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.173292956</td>
    <td align="right"> 0.163161817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000140315</td>
    <td align="right"> 0.000184851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.206901447</td>
    <td align="right"> 0.128454911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000128782</td>
    <td align="right"> 0.000243246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.224436977</td>
    <td align="right"> 0.198311208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000135289</td>
    <td align="right"> 0.000162402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.269329221</td>
    <td align="right"> 0.145254927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.024100521</td>
    <td align="right"> 0.127458386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097545571</td>
    <td align="right"> 0.220810213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.029982607</td>
    <td align="right"> 0.059085116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.329823726</td>
    <td align="right"> 0.558692953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.031343563</td>
    <td align="right"> 0.079480177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.297219155</td>
    <td align="right"> 0.503035193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.166806202</td>
    <td align="right"> 0.115677446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211789316</td>
    <td align="right"> 0.915495564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.701300072</td>
    <td align="right"> 3.078580765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210422761</td>
    <td align="right"> 0.798095237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.516848041</td>
    <td align="right"> 1.918297580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.212353391</td>
    <td align="right"> 0.857562664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.677023879</td>
    <td align="right"> 2.766137944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210253132</td>
    <td align="right"> 0.816221576</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.438705044</td>
    <td align="right"> 1.707412855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211641620</td>
    <td align="right"> 0.860274159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.573568342</td>
    <td align="right"> 1.917241044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210348541</td>
    <td align="right"> 0.718037960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.824312802</td>
    <td align="right"> 3.968737292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210951059</td>
    <td align="right"> 0.779274379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.869003331</td>
    <td align="right"> 4.727582126</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210961976</td>
    <td align="right"> 0.784981097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.581452039</td>
    <td align="right"> 2.235849266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210969877</td>
    <td align="right"> 0.812582934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.577834503</td>
    <td align="right"> 3.127428301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211040135</td>
    <td align="right"> 0.803823255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.262058736</td>
    <td align="right">0.991770E+01</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666653</td>
    <td align="right"> 0.548537320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.145189949</td>
    <td align="right"> 0.412435777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666645</td>
    <td align="right"> 0.533153395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136619147</td>
    <td align="right"> 0.376955029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666652</td>
    <td align="right"> 0.548725153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143702337</td>
    <td align="right"> 0.378293698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666662</td>
    <td align="right"> 0.542480612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143367808</td>
    <td align="right"> 0.383310193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666635</td>
    <td align="right"> 0.491130649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140957727</td>
    <td align="right"> 0.419589935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.561524660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126382166</td>
    <td align="right"> 0.398197407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.560721983</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126762463</td>
    <td align="right"> 0.398547877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.591160815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.119671908</td>
    <td align="right"> 0.350653101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.590571134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120006969</td>
    <td align="right"> 0.350913541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.209552157</td>
    <td align="right"> 0.759913594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.221020044</td>
    <td align="right"> 0.467372912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.636780837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123477639</td>
    <td align="right"> 0.415008018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.637329674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123597171</td>
    <td align="right"> 0.414741061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.593348232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132057835</td>
    <td align="right"> 0.393622552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.576758338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142018572</td>
    <td align="right"> 0.355704261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.593728223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132102476</td>
    <td align="right"> 0.394102107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666671</td>
    <td align="right"> 0.586406204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130408202</td>
    <td align="right"> 0.409234010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.535305387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143142566</td>
    <td align="right"> 0.455823599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.604222762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124972539</td>
    <td align="right"> 0.398290007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.603738090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124909986</td>
    <td align="right"> 0.398530975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.622093215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124034933</td>
    <td align="right"> 0.363795204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.622106357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124021534</td>
    <td align="right"> 0.363603240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.209412162</td>
    <td align="right"> 0.794804578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.671636198</td>
    <td align="right"> 3.509156220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.658292027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120307142</td>
    <td align="right"> 0.387035209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666674</td>
    <td align="right"> 0.658912517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120340789</td>
    <td align="right"> 0.387226665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.001953875</td>
    <td align="right"> 0.001780340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.055995756</td>
    <td align="right"> 0.268605816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036812791</td>
    <td align="right"> 0.090961165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.053625185</td>
    <td align="right"> 0.243149482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060328557</td>
    <td align="right"> 0.168087666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.046053263</td>
    <td align="right"> 0.121130910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019312597</td>
    <td align="right"> 0.043131427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.193947030</td>
    <td align="right"> 0.796618139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124590585</td>
    <td align="right"> 0.445408848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.049255133</td>
    <td align="right"> 0.237899446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.021593203</td>
    <td align="right"> 0.066048599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208394200</td>
    <td align="right"> 1.012780568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124100361</td>
    <td align="right"> 0.583123069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.104493514</td>
    <td align="right"> 0.438574261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045189296</td>
    <td align="right"> 0.153220890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.095579584</td>
    <td align="right"> 0.409825837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.038648571</td>
    <td align="right"> 0.144282622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.085958492</td>
    <td align="right"> 0.373661724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043522620</td>
    <td align="right"> 0.149027346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.095412443</td>
    <td align="right"> 0.402421156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045229532</td>
    <td align="right"> 0.151302242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000161993</td>
    <td align="right"> 0.000335757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120448961</td>
    <td align="right"> 0.160715903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137515</td>
    <td align="right"> 0.000342146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061518493</td>
    <td align="right"> 0.046945450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000178371</td>
    <td align="right"> 0.000398642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107301272</td>
    <td align="right"> 0.189782753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000130232</td>
    <td align="right"> 0.000358342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036082311</td>
    <td align="right"> 0.023989094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137665</td>
    <td align="right"> 0.000376287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.032943216</td>
    <td align="right"> 0.020024624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000163552</td>
    <td align="right"> 0.000407642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081808556</td>
    <td align="right"> 0.089975066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000146303</td>
    <td align="right"> 0.000340342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095000311</td>
    <td align="right"> 0.081622019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000163034</td>
    <td align="right"> 0.000399515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087853640</td>
    <td align="right"> 0.097714762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000144808</td>
    <td align="right"> 0.000328763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102520164</td>
    <td align="right"> 0.084479091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.059657361</td>
    <td align="right"> 0.287543389</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084148909</td>
    <td align="right"> 0.326943178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000150844</td>
    <td align="right"> 0.000293334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143052687</td>
    <td align="right"> 0.114109089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000163912</td>
    <td align="right"> 0.000347368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133583452</td>
    <td align="right"> 0.136227607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000131759</td>
    <td align="right"> 0.000284811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129323675</td>
    <td align="right"> 0.124527849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000128343</td>
    <td align="right"> 0.000294073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091912661</td>
    <td align="right"> 0.066760080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000143549</td>
    <td align="right"> 0.000339580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104665004</td>
    <td align="right"> 0.129772303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000122416</td>
    <td align="right"> 0.000308282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070324428</td>
    <td align="right"> 0.046133245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000128782</td>
    <td align="right"> 0.000327785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059442892</td>
    <td align="right"> 0.045692875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000150777</td>
    <td align="right"> 0.000362784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102774599</td>
    <td align="right"> 0.107975193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000132515</td>
    <td align="right"> 0.000290904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122558986</td>
    <td align="right"> 0.099218758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000150068</td>
    <td align="right"> 0.000348388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110004951</td>
    <td align="right"> 0.115763677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129936</td>
    <td align="right"> 0.000272538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132314389</td>
    <td align="right"> 0.100804370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.038093039</td>
    <td align="right"> 0.190311845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076659870</td>
    <td align="right"> 0.230997235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129546</td>
    <td align="right"> 0.000212932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.183951592</td>
    <td align="right"> 0.134771504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000131745</td>
    <td align="right"> 0.000274647</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166054856</td>
    <td align="right"> 0.150085075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.167830096</td>
    <td align="right"> 0.116943922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.057155815</td>
    <td align="right"> 0.274729632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037245795</td>
    <td align="right"> 0.091854866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.055735083</td>
    <td align="right"> 0.252502391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.056689238</td>
    <td align="right"> 0.170605927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.049601029</td>
    <td align="right"> 0.099473274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.017901044</td>
    <td align="right"> 0.034874469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.200787526</td>
    <td align="right"> 0.821106905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126337719</td>
    <td align="right"> 0.466784158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.052621370</td>
    <td align="right"> 0.251861016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022491701</td>
    <td align="right"> 0.067509783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208397960</td>
    <td align="right"> 1.013165013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123616253</td>
    <td align="right"> 0.584751774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.107045788</td>
    <td align="right"> 0.447897263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.044050899</td>
    <td align="right"> 0.155388108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.101547411</td>
    <td align="right"> 0.428987058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039455551</td>
    <td align="right"> 0.146261986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.092783265</td>
    <td align="right"> 0.395873164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043945473</td>
    <td align="right"> 0.150557292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.097938983</td>
    <td align="right"> 0.412202928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045080948</td>
    <td align="right"> 0.152480355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000179237</td>
    <td align="right"> 0.000374422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121292243</td>
    <td align="right"> 0.158494486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000146308</td>
    <td align="right"> 0.000385134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048746974</td>
    <td align="right"> 0.032258798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000221975</td>
    <td align="right"> 0.000504385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109427360</td>
    <td align="right"> 0.163740976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000146680</td>
    <td align="right"> 0.000415364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036126142</td>
    <td align="right"> 0.032667221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149288</td>
    <td align="right"> 0.000420281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.027045848</td>
    <td align="right"> 0.013907293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000191766</td>
    <td align="right"> 0.000507376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084321465</td>
    <td align="right"> 0.088959701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000162625</td>
    <td align="right"> 0.000381781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096673953</td>
    <td align="right"> 0.082071242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000193854</td>
    <td align="right"> 0.000512618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092254594</td>
    <td align="right"> 0.099198804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000162270</td>
    <td align="right"> 0.000379817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105705439</td>
    <td align="right"> 0.088095078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.059833978</td>
    <td align="right"> 0.288570931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081847154</td>
    <td align="right"> 0.328887480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000168620</td>
    <td align="right"> 0.000338793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149612253</td>
    <td align="right"> 0.125395344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000211257</td>
    <td align="right"> 0.000466463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131060546</td>
    <td align="right"> 0.150868344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000145046</td>
    <td align="right"> 0.000307002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138410932</td>
    <td align="right"> 0.125658275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000138650</td>
    <td align="right"> 0.000329319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089829476</td>
    <td align="right"> 0.059919651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000182164</td>
    <td align="right"> 0.000450823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.114207708</td>
    <td align="right"> 0.129716801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000138751</td>
    <td align="right"> 0.000356347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080468373</td>
    <td align="right"> 0.054807590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000141473</td>
    <td align="right"> 0.000362210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063907220</td>
    <td align="right"> 0.048039288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000179580</td>
    <td align="right"> 0.000456926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110461242</td>
    <td align="right"> 0.109019936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000147212</td>
    <td align="right"> 0.000322123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130352936</td>
    <td align="right"> 0.101666383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000181315</td>
    <td align="right"> 0.000460811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120047865</td>
    <td align="right"> 0.120814434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000146473</td>
    <td align="right"> 0.000314116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142289792</td>
    <td align="right"> 0.106870674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.036190584</td>
    <td align="right"> 0.182876475</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077377058</td>
    <td align="right"> 0.223250096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137119</td>
    <td align="right"> 0.000240245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.192495250</td>
    <td align="right"> 0.132533706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000171001</td>
    <td align="right"> 0.000393948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166084727</td>
    <td align="right"> 0.162434666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.155526190</td>
    <td align="right"> 0.107641312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.061940219</td>
    <td align="right"> 0.294906951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.038567809</td>
    <td align="right"> 0.096925891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.062608039</td>
    <td align="right"> 0.279004278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058635349</td>
    <td align="right"> 0.182959368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.048811336</td>
    <td align="right"> 0.076541527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.017022089</td>
    <td align="right"> 0.031450041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208195734</td>
    <td align="right"> 0.842987735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.135648625</td>
    <td align="right"> 0.497717357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.058438041</td>
    <td align="right"> 0.275855745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.023951088</td>
    <td align="right"> 0.071520027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208385583</td>
    <td align="right"> 1.011229200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120640266</td>
    <td align="right"> 0.591026931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.113559555</td>
    <td align="right"> 0.467755650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050263611</td>
    <td align="right"> 0.169083087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.110544385</td>
    <td align="right"> 0.456278473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046596695</td>
    <td align="right"> 0.159232912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.102589044</td>
    <td align="right"> 0.425717122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051505978</td>
    <td align="right"> 0.162904136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.104591997</td>
    <td align="right"> 0.430893443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053227122</td>
    <td align="right"> 0.166554310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000186797</td>
    <td align="right"> 0.000381100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120043917</td>
    <td align="right"> 0.165740692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149246</td>
    <td align="right"> 0.000387510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041713790</td>
    <td align="right"> 0.025684877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000218210</td>
    <td align="right"> 0.000505529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106405187</td>
    <td align="right"> 0.155648983</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000155220</td>
    <td align="right"> 0.000425507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034591377</td>
    <td align="right"> 0.036483658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000152322</td>
    <td align="right"> 0.000418122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.023417477</td>
    <td align="right"> 0.010912289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000206862</td>
    <td align="right"> 0.000520213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080544977</td>
    <td align="right"> 0.085677864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000168869</td>
    <td align="right"> 0.000385598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091334876</td>
    <td align="right"> 0.079502404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000212573</td>
    <td align="right"> 0.000534229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087691022</td>
    <td align="right"> 0.096844452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000171146</td>
    <td align="right"> 0.000393060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099478248</td>
    <td align="right"> 0.086907708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.061455421</td>
    <td align="right"> 0.293930634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078213213</td>
    <td align="right"> 0.322000044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000180988</td>
    <td align="right"> 0.000364996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140368065</td>
    <td align="right"> 0.125413760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000212766</td>
    <td align="right"> 0.000480852</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.119326499</td>
    <td align="right"> 0.138757448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000152276</td>
    <td align="right"> 0.000325113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129566523</td>
    <td align="right"> 0.116605172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000143118</td>
    <td align="right"> 0.000336732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081392265</td>
    <td align="right"> 0.054650388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000199257</td>
    <td align="right"> 0.000476452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107912494</td>
    <td align="right"> 0.119906901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000147443</td>
    <td align="right"> 0.000371946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074730712</td>
    <td align="right"> 0.055472571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000145735</td>
    <td align="right"> 0.000364273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059595638</td>
    <td align="right"> 0.044549684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000195735</td>
    <td align="right"> 0.000477981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103772433</td>
    <td align="right"> 0.103034732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000153523</td>
    <td align="right"> 0.000335713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122018162</td>
    <td align="right"> 0.096482762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000201659</td>
    <td align="right"> 0.000490411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111467003</td>
    <td align="right"> 0.114816158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000156386</td>
    <td align="right"> 0.000339891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131285969</td>
    <td align="right"> 0.103025852</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.039082048</td>
    <td align="right"> 0.194995331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076689122</td>
    <td align="right"> 0.232746114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149518</td>
    <td align="right"> 0.000285642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166383726</td>
    <td align="right"> 0.120266357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000190748</td>
    <td align="right"> 0.000437844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141191804</td>
    <td align="right"> 0.138548648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.140696500</td>
    <td align="right"> 0.098348549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.054817881</td>
    <td align="right"> 0.261192943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.032030122</td>
    <td align="right"> 0.081229247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.050672275</td>
    <td align="right"> 0.229701383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071658641</td>
    <td align="right"> 0.147264323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.029394584</td>
    <td align="right"> 0.142871609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.027476667</td>
    <td align="right"> 0.068022438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.198781902</td>
    <td align="right"> 0.803966991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113888036</td>
    <td align="right"> 0.392840969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.046367435</td>
    <td align="right"> 0.224196387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.018408457</td>
    <td align="right"> 0.057077944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208378244</td>
    <td align="right"> 1.007066478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122714168</td>
    <td align="right"> 0.567226644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.100842490</td>
    <td align="right"> 0.424956837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040419143</td>
    <td align="right"> 0.138284698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.090864956</td>
    <td align="right"> 0.394008135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034269803</td>
    <td align="right"> 0.129542976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.084327329</td>
    <td align="right"> 0.369048604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048566796</td>
    <td align="right"> 0.132206342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.094634878</td>
    <td align="right"> 0.398201806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046207770</td>
    <td align="right"> 0.135997563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000018799</td>
    <td align="right"> 0.000042759</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085507289</td>
    <td align="right"> 0.091549889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000020727</td>
    <td align="right"> 0.000044486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094745562</td>
    <td align="right"> 0.099293709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000018914</td>
    <td align="right"> 0.000043849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065449780</td>
    <td align="right"> 0.094969342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
