Time,THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.179764E+03,0.000000E+00,1.040315E-01,0.000000E+00,3.113083E+02,0.000000E+00,2.745113E-02,0.000000E+00,1.036217E+03,0.000000E+00,9.137351E-02,0.000000E+00,6.507624E+02,0.000000E+00,5.738414E-02,0.000000E+00,3.733677E+03,0.000000E+00,3.292351E-01,0.000000E+00,1.186812E+03,0.000000E+00,1.395372E-01,0.000000E+00,1.198241E+04,0.000000E+00,1.056607E+00,0.000000E+00,8.571864E+03,0.000000E+00,7.558658E-01,5.656023E+02,5.817423E+03,3.993616E-02,5.129797E-01,5.916921E+02,9.014400E+03,4.177832E-02,7.948887E-01,5.002231E+02,5.007957E+03,3.270357E-02,4.416010E-01,0.000000E+00,2.082572E+03,0.000000E+00,1.836410E-01,4.681170E+02,4.749614E+03,3.060454E-02,4.188203E-01,8.549824E+02,1.235297E+04,5.589701E-02,1.089283E+00,0.000000E+00,7.138556E+03,0.000000E+00,6.294770E-01,2.696160E+03,1.087693E+04,1.762695E-01,9.591264E-01,2.707606E+03,1.134544E+04,1.770178E-01,1.000440E+00,1.946056E+03,4.728787E+03,1.272292E-01,4.169838E-01,1.945061E+03,5.021944E+03,1.271641E-01,4.428344E-01,3.374618E+03,9.485932E+03,2.382757E-01,8.364683E-01,1.159415E+03,1.484998E+03,7.580019E-02,1.309469E-01,1.159160E+03,1.450658E+03,7.578353E-02,1.279188E-01,5.205505E+02,1.471329E+03,3.403253E-02,1.297416E-01,9.635335E+01,7.190864E+02,6.299386E-03,6.340895E-02,5.205884E+02,1.387722E+03,3.403501E-02,1.223692E-01,1.162853E+03,3.795058E+03,7.602497E-02,3.346477E-01,0.000000E+00,2.198605E+03,0.000000E+00,1.938727E-01,1.725381E+03,3.163542E+03,1.128019E-01,2.789607E-01,1.725082E+03,3.135471E+03,1.127823E-01,2.764855E-01,9.680066E+02,1.394145E+03,6.328630E-02,1.229355E-01,9.678817E+02,1.446879E+03,6.327813E-02,1.275856E-01,1.991114E+03,2.969128E+03,1.405890E-01,2.618174E-01,5.239691E+02,3.544790E+02,3.425603E-02,3.125791E-02,5.240064E+02,5.385306E+02,3.425847E-02,4.748756E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.209061E+03,0.000000E+00,1.066148E-01,0.000000E+00,5.047414E+02,0.000000E+00,4.450803E-02,0.000000E+00,1.066425E+03,0.000000E+00,9.403722E-02,1.294974E+01,6.695378E+02,9.143580E-04,5.903976E-02,0.000000E+00,3.785662E+03,0.000000E+00,3.338192E-01,0.000000E+00,1.209104E+03,0.000000E+00,1.421581E-01,0.000000E+00,1.217620E+04,0.000000E+00,1.073695E+00,0.000000E+00,8.713063E+03,0.000000E+00,7.683168E-01,8.007426E+02,5.899676E+03,5.653899E-02,5.202326E-01,8.900943E+02,9.138812E+03,6.284796E-02,8.058592E-01,8.204552E+02,4.943768E+03,5.363969E-02,4.359408E-01,0.000000E+00,2.057792E+03,0.000000E+00,1.814558E-01,7.800508E+02,4.699727E+03,5.099813E-02,4.144214E-01,1.537352E+03,1.223979E+04,1.005089E-01,1.079303E+00,0.000000E+00,7.096521E+03,0.000000E+00,6.257703E-01,3.748809E+03,1.076463E+04,2.450895E-01,9.492240E-01,3.757238E+03,1.121627E+04,2.456406E-01,9.890493E-01,2.220706E+03,4.670040E+03,1.451852E-01,4.118035E-01,2.219689E+03,4.948468E+03,1.451187E-01,4.363553E-01,2.295250E+03,6.313985E+03,1.620635E-01,5.567664E-01,1.262775E+03,1.448143E+03,8.255763E-02,1.276970E-01,1.262530E+03,1.415588E+03,8.254164E-02,1.248263E-01,7.385932E+02,1.441052E+03,4.828772E-02,1.270718E-01,1.681376E+02,7.094042E+02,1.099249E-02,6.255517E-02,7.386566E+02,1.368008E+03,4.829186E-02,1.206308E-01,1.685240E+03,3.737403E+03,1.101776E-01,3.295637E-01,1.030830E+00,2.177066E+03,6.739360E-05,1.919734E-01,2.034411E+03,3.118904E+03,1.330057E-01,2.750245E-01,2.034080E+03,3.076764E+03,1.329840E-01,2.713087E-01,1.091098E+03,1.368382E+03,7.133376E-02,1.206638E-01,1.090961E+03,1.414662E+03,7.132478E-02,1.247447E-01,1.352401E+03,1.971994E+03,9.549058E-02,1.738902E-01,5.783987E+02,3.425994E+02,3.781453E-02,3.021037E-02,5.784419E+02,5.267345E+02,3.781735E-02,4.644738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.233800E+03,0.000000E+00,1.087963E-01,0.000000E+00,7.253243E+02,0.000000E+00,6.395900E-02,0.000000E+00,1.093486E+03,0.000000E+00,9.642350E-02,2.976207E+01,6.854523E+02,2.101447E-03,6.044309E-02,0.000000E+00,3.826807E+03,0.000000E+00,3.374474E-01,0.000000E+00,1.232220E+03,0.000000E+00,1.448760E-01,0.000000E+00,1.233858E+04,0.000000E+00,1.088015E+00,7.944202E+01,8.831349E+03,5.609258E-03,7.787472E-01,8.825032E+02,5.966124E+03,6.231196E-02,5.260921E-01,1.111485E+03,9.239951E+03,7.847997E-02,8.147777E-01,1.162443E+03,4.884323E+03,7.599814E-02,4.306990E-01,1.086774E+00,2.034874E+03,7.105110E-05,1.794349E-01,1.133173E+03,4.652928E+03,7.408453E-02,4.102946E-01,2.328251E+03,1.213330E+04,1.522163E-01,1.069913E+00,0.000000E+00,7.059829E+03,0.000000E+00,6.225349E-01,4.000124E+03,1.065730E+04,2.615199E-01,9.397591E-01,3.995438E+03,1.109326E+04,2.612136E-01,9.782023E-01,2.366512E+03,4.613602E+03,1.547177E-01,4.068268E-01,2.365479E+03,4.879068E+03,1.546502E-01,4.302356E-01,1.171112E+03,3.150379E+03,8.269012E-02,2.778000E-01,1.329054E+03,1.412736E+03,8.689085E-02,1.245749E-01,1.328793E+03,1.381818E+03,8.687378E-02,1.218485E-01,8.229275E+02,1.413408E+03,5.380132E-02,1.246341E-01,2.523081E+02,7.004296E+02,1.649539E-02,6.176379E-02,8.230057E+02,1.349904E+03,5.380644E-02,1.190344E-01,1.928512E+03,3.683463E+03,1.260822E-01,3.248073E-01,6.222232E+01,2.157685E+03,4.067968E-03,1.902644E-01,2.239633E+03,3.077267E+03,1.464226E-01,2.713531E-01,2.239293E+03,3.022619E+03,1.464004E-01,2.665341E-01,1.176151E+03,1.343923E+03,7.689433E-02,1.185069E-01,1.176000E+03,1.384677E+03,7.688449E-02,1.221007E-01,6.887560E+02,9.819009E+02,4.863182E-02,8.658390E-02,6.225232E+02,3.312522E+02,4.069930E-02,2.920977E-02,6.225763E+02,5.154195E+02,4.070277E-02,4.544963E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.255495E+03,0.000000E+00,1.107093E-01,0.000000E+00,8.097765E+02,0.000000E+00,7.140599E-02,0.000000E+00,1.122281E+03,0.000000E+00,9.896256E-02,4.926589E+01,6.990795E+02,3.478576E-03,6.164474E-02,0.000000E+00,3.864414E+03,0.000000E+00,3.407636E-01,0.000000E+00,1.253227E+03,0.000000E+00,1.473459E-01,1.013355E+01,1.248210E+04,7.155114E-04,1.100670E+00,2.027066E+02,8.935753E+03,1.431275E-02,7.879536E-01,9.801198E+02,6.023033E+03,6.920449E-02,5.311103E-01,1.248514E+03,9.327237E+03,8.815529E-02,8.224745E-01,1.335013E+03,4.831343E+03,8.728046E-02,4.260272E-01,5.058699E+01,2.014644E+03,3.307274E-03,1.776510E-01,1.301558E+03,4.611259E+03,8.509322E-02,4.066202E-01,2.842154E+03,1.203709E+04,1.858143E-01,1.061429E+00,0.000000E+00,7.033813E+03,0.000000E+00,6.202408E-01,4.301581E+03,1.055854E+04,2.812286E-01,9.310508E-01,4.286070E+03,1.098029E+04,2.802145E-01,9.682410E-01,2.458039E+03,4.560302E+03,1.607016E-01,4.021269E-01,2.456968E+03,4.814542E+03,1.606316E-01,4.245457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.390637E+03,1.378800E+03,9.091698E-02,1.215824E-01,1.390327E+03,1.349391E+03,9.089676E-02,1.189891E-01,9.031297E+02,1.388855E+03,5.904478E-02,1.224690E-01,3.049484E+02,6.925911E+02,1.993690E-02,6.107260E-02,9.032200E+02,1.333808E+03,5.905068E-02,1.176150E-01,2.156444E+03,3.634299E+03,1.409839E-01,3.204721E-01,1.685162E+02,2.142105E+03,1.101725E-02,1.888906E-01,2.387467E+03,3.039036E+03,1.560877E-01,2.679818E-01,2.387109E+03,2.973171E+03,1.560643E-01,2.621738E-01,1.253243E+03,1.321016E+03,8.193449E-02,1.164870E-01,1.253079E+03,1.357033E+03,8.192373E-02,1.196630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.619057E+02,3.203440E+02,4.327405E-02,2.824789E-02,6.619628E+02,5.047378E+02,4.327778E-02,4.450771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.275804E+03,0.000000E+00,1.125002E-01,0.000000E+00,9.042382E+02,0.000000E+00,7.973561E-02,1.034414E+01,1.151574E+03,7.303814E-04,1.015457E-01,7.454692E+01,7.117175E+02,5.263624E-03,6.275916E-02,0.000000E+00,3.902282E+03,0.000000E+00,3.441027E-01,0.000000E+00,1.273541E+03,0.000000E+00,1.497342E-01,2.265328E+02,1.262607E+04,1.599507E-02,1.113365E+00,3.975823E+02,9.040226E+03,2.807257E-02,7.971660E-01,1.067906E+03,6.079964E+03,7.540292E-02,5.361305E-01,1.392019E+03,9.415175E+03,9.828794E-02,8.302289E-01,1.494866E+03,4.786350E+03,9.773131E-02,4.220597E-01,1.391377E+02,1.998086E+03,9.096537E-03,1.761910E-01,1.464149E+03,4.576392E+03,9.572309E-02,4.035457E-01,3.293560E+03,1.195381E+04,2.153263E-01,1.054085E+00,0.000000E+00,7.021753E+03,0.000000E+00,6.191773E-01,4.529690E+03,1.047054E+04,2.961419E-01,9.232910E-01,4.506679E+03,1.087955E+04,2.946375E-01,9.593573E-01,2.531705E+03,4.510850E+03,1.655177E-01,3.977662E-01,2.530574E+03,4.755249E+03,1.654438E-01,4.193172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.446382E+03,1.346810E+03,9.456152E-02,1.187616E-01,1.446052E+03,1.318800E+03,9.453992E-02,1.162916E-01,9.689140E+02,1.367783E+03,6.334563E-02,1.206109E-01,3.528692E+02,6.861885E+02,2.306987E-02,6.050802E-02,9.690130E+02,1.320413E+03,6.335210E-02,1.164339E-01,2.325167E+03,3.590803E+03,1.520147E-01,3.166366E-01,3.194763E+02,2.131370E+03,2.088671E-02,1.879439E-01,2.518844E+03,3.005427E+03,1.646769E-01,2.650182E-01,2.518456E+03,2.929291E+03,1.646515E-01,2.583045E-01,1.321867E+03,1.299938E+03,8.642097E-02,1.146283E-01,1.321691E+03,1.331890E+03,8.640946E-02,1.174459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.960838E+02,3.099025E+02,4.550854E-02,2.732716E-02,6.961443E+02,4.948267E+02,4.551249E-02,4.363375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.293174E+03,0.000000E+00,1.140320E-01,0.000000E+00,9.778004E+02,0.000000E+00,8.622231E-02,4.560501E+01,1.176886E+03,3.220088E-03,1.037777E-01,9.102937E+01,7.224536E+02,6.427420E-03,6.370587E-02,0.000000E+00,3.934313E+03,0.000000E+00,3.469272E-01,0.000000E+00,1.291770E+03,0.000000E+00,1.518774E-01,4.702264E+02,1.275195E+04,3.320184E-02,1.124465E+00,6.223439E+02,9.131516E+03,4.394258E-02,8.052159E-01,1.144518E+03,6.128557E+03,8.081236E-02,5.404154E-01,1.511271E+03,9.490621E+03,1.067081E-01,8.368817E-01,1.617366E+03,4.749164E+03,1.057401E-01,4.187807E-01,2.471768E+02,1.985652E+03,1.615992E-02,1.750946E-01,1.587986E+03,4.548328E+03,1.038193E-01,4.010710E-01,3.612843E+03,1.188286E+04,2.362003E-01,1.047829E+00,0.000000E+00,7.023599E+03,0.000000E+00,6.193400E-01,4.714141E+03,1.039227E+04,3.082009E-01,9.163888E-01,4.684385E+03,1.078984E+04,3.062555E-01,9.514471E-01,2.594513E+03,4.464846E+03,1.696239E-01,3.937096E-01,2.593300E+03,4.700559E+03,1.695447E-01,4.144947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.494693E+03,1.316978E+03,9.771996E-02,1.161310E-01,1.494340E+03,1.290273E+03,9.769689E-02,1.137761E-01,1.025053E+03,1.350017E+03,6.701587E-02,1.190443E-01,3.897355E+02,6.811960E+02,2.548012E-02,6.006778E-02,1.025165E+03,1.309432E+03,6.702318E-02,1.154655E-01,2.465801E+03,3.552686E+03,1.612091E-01,3.132754E-01,4.991544E+02,2.125436E+03,3.263369E-02,1.874207E-01,2.644191E+03,2.975695E+03,1.728718E-01,2.623964E-01,2.643791E+03,2.890492E+03,1.728457E-01,2.548832E-01,1.382508E+03,1.280563E+03,9.038558E-02,1.129199E-01,1.382323E+03,1.309031E+03,9.037346E-02,1.154302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.255152E+02,3.001247E+02,4.743270E-02,2.646496E-02,7.255787E+02,4.856228E+02,4.743686E-02,4.282216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.308303E+03,0.000000E+00,1.153660E-01,0.000000E+00,1.040818E+03,0.000000E+00,9.177917E-02,8.625159E+01,1.200633E+03,6.090069E-03,1.058717E-01,1.074164E+02,7.316160E+02,7.584477E-03,6.451380E-02,3.125889E+01,3.963245E+03,2.207134E-03,3.494785E-01,0.000000E+00,1.308061E+03,0.000000E+00,1.537928E-01,7.682517E+02,1.286478E+04,5.424487E-02,1.134415E+00,7.966186E+02,9.213270E+03,5.624781E-02,8.124250E-01,1.211983E+03,6.171265E+03,8.557593E-02,5.441814E-01,1.616118E+03,9.557271E+03,1.141112E-01,8.427589E-01,1.717908E+03,4.719188E+03,1.123133E-01,4.161374E-01,3.719592E+02,1.976770E+03,2.431794E-02,1.743113E-01,1.689567E+03,4.526662E+03,1.104604E-01,3.991604E-01,3.870973E+03,1.182394E+04,2.530763E-01,1.042633E+00,0.000000E+00,7.037994E+03,0.000000E+00,6.206094E-01,4.868518E+03,1.032374E+04,3.182938E-01,9.103457E-01,4.833727E+03,1.071090E+04,3.160192E-01,9.444858E-01,2.654057E+03,4.422580E+03,1.735168E-01,3.899825E-01,2.652735E+03,4.650325E+03,1.734304E-01,4.100651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.536414E+03,1.289163E+03,1.004476E-01,1.136782E-01,1.536037E+03,1.263683E+03,1.004230E-01,1.114314E-01,1.076100E+03,1.335254E+03,7.035322E-02,1.177425E-01,4.198160E+02,6.775108E+02,2.744671E-02,5.974282E-02,1.076225E+03,1.300775E+03,7.036142E-02,1.147022E-01,2.590951E+03,3.519668E+03,1.693911E-01,3.103638E-01,6.433820E+02,2.123816E+03,4.206300E-02,1.872778E-01,2.757707E+03,2.949924E+03,1.802933E-01,2.601239E-01,2.757280E+03,2.856489E+03,1.802654E-01,2.518848E-01,1.435727E+03,1.262894E+03,9.386488E-02,1.113618E-01,1.435533E+03,1.288368E+03,9.385222E-02,1.136082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.508144E+02,2.908677E+02,4.908672E-02,2.564868E-02,7.508808E+02,4.771583E+02,4.909106E-02,4.207576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.321011E+03,0.000000E+00,1.164866E-01,1.875851E+01,1.099254E+03,1.324504E-03,9.693208E-02,1.326895E+02,1.219554E+03,9.368966E-03,1.075401E-01,1.244968E+02,7.393263E+02,8.790496E-03,6.519370E-02,6.710483E+01,3.986555E+03,4.738152E-03,3.515339E-01,0.000000E+00,1.322549E+03,0.000000E+00,1.554962E-01,1.090073E+03,1.296254E+04,7.696812E-02,1.143035E+00,9.508528E+02,9.284064E+03,6.713800E-02,8.186676E-01,1.271775E+03,6.207261E+03,8.979776E-02,5.473554E-01,1.708868E+03,9.613730E+03,1.206601E-01,8.477375E-01,1.801918E+03,4.694754E+03,1.178058E-01,4.139828E-01,4.614210E+02,1.971043E+03,3.016676E-02,1.738063E-01,1.774468E+03,4.509871E+03,1.160111E-01,3.976798E-01,4.084577E+03,1.177424E+04,2.670413E-01,1.038251E+00,0.000000E+00,7.061116E+03,0.000000E+00,6.226483E-01,5.001072E+03,1.026261E+04,3.269599E-01,9.049559E-01,4.962686E+03,1.063980E+04,3.244503E-01,9.382158E-01,2.706710E+03,4.383437E+03,1.769592E-01,3.865309E-01,2.705269E+03,4.603562E+03,1.768650E-01,4.059415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.572444E+03,1.263486E+03,1.028032E-01,1.114140E-01,1.572041E+03,1.239161E+03,1.027768E-01,1.092691E-01,1.125242E+03,1.322896E+03,7.356602E-02,1.166528E-01,4.450822E+02,6.748175E+02,2.909857E-02,5.950532E-02,1.125381E+03,1.293752E+03,7.357515E-02,1.140828E-01,2.707583E+03,3.490768E+03,1.770163E-01,3.078155E-01,7.628168E+02,2.125299E+03,4.987141E-02,1.874086E-01,2.860625E+03,2.926918E+03,1.870219E-01,2.580952E-01,2.860179E+03,2.826369E+03,1.869927E-01,2.492288E-01,1.482195E+03,1.246694E+03,9.690290E-02,1.099333E-01,1.481994E+03,1.269596E+03,9.688974E-02,1.119528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.725873E+02,2.821764E+02,5.051019E-02,2.488228E-02,7.726564E+02,4.693277E+02,5.051470E-02,4.138526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,7.015365E+00,1.332036E+03,4.953423E-04,1.174588E-01,9.355465E+01,1.158648E+03,6.605725E-03,1.021695E-01,1.767034E+02,1.237004E+03,1.247671E-02,1.090788E-01,1.388487E+02,7.458645E+02,9.803858E-03,6.577023E-02,1.082488E+02,4.007350E+03,7.643250E-03,3.533676E-01,0.000000E+00,1.335455E+03,0.000000E+00,1.570136E-01,1.236338E+03,1.305015E+04,8.729561E-02,1.150761E+00,1.055005E+03,9.347437E+03,7.449204E-02,8.242558E-01,1.325300E+03,6.238769E+03,9.357705E-02,5.501338E-01,1.791473E+03,9.663433E+03,1.264927E-01,8.521203E-01,1.873733E+03,4.674332E+03,1.225009E-01,4.121820E-01,5.234256E+02,1.967185E+03,3.422050E-02,1.734662E-01,1.846820E+03,4.496545E+03,1.207413E-01,3.965048E-01,4.265990E+03,1.173125E+04,2.789017E-01,1.034460E+00,0.000000E+00,7.090250E+03,0.000000E+00,6.252174E-01,5.118418E+03,1.020730E+04,3.346318E-01,9.000782E-01,5.077263E+03,1.057471E+04,3.319411E-01,9.324762E-01,2.754354E+03,4.346750E+03,1.800741E-01,3.832959E-01,2.752790E+03,4.559691E+03,1.799718E-01,4.020730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603851E+03,1.239195E+03,1.048565E-01,1.092721E-01,1.603417E+03,1.215967E+03,1.048281E-01,1.072238E-01,1.171458E+03,1.312390E+03,7.658753E-02,1.157264E-01,4.671626E+02,6.728744E+02,3.054214E-02,5.933398E-02,1.171614E+03,1.288105E+03,7.659771E-02,1.135849E-01,2.819964E+03,3.465071E+03,1.843635E-01,3.055495E-01,8.555890E+02,2.129038E+03,5.593667E-02,1.877383E-01,2.952987E+03,2.906430E+03,1.930603E-01,2.562886E-01,2.952524E+03,2.799372E+03,1.930300E-01,2.468482E-01,1.522918E+03,1.231681E+03,9.956525E-02,1.086095E-01,1.522709E+03,1.252370E+03,9.955163E-02,1.104339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.913682E+02,2.737780E+02,5.173804E-02,2.414171E-02,7.914397E+02,4.620275E+02,5.174272E-02,4.074153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,1.929497E+01,1.341560E+03,1.362383E-03,1.182986E-01,1.608828E+02,1.216197E+03,1.135964E-02,1.072441E-01,2.017429E+02,1.252386E+03,1.424470E-02,1.104352E-01,1.517725E+02,7.513850E+02,1.071638E-02,6.625703E-02,1.609674E+02,4.025564E+03,1.136562E-02,3.549737E-01,0.000000E+00,1.346949E+03,0.000000E+00,1.583650E-01,1.383075E+03,1.312811E+04,9.765643E-02,1.157635E+00,1.148734E+03,9.403762E+03,8.111004E-02,8.292225E-01,1.373537E+03,6.266060E+03,9.698298E-02,5.525404E-01,1.865623E+03,9.706741E+03,1.317283E-01,8.559392E-01,1.936254E+03,4.656944E+03,1.265884E-01,4.106487E-01,5.759169E+02,1.964787E+03,3.765227E-02,1.732547E-01,1.909900E+03,4.485792E+03,1.248654E-01,3.955566E-01,4.422190E+03,1.169347E+04,2.891138E-01,1.031129E+00,0.000000E+00,7.123172E+03,0.000000E+00,6.281204E-01,5.221807E+03,1.015659E+04,3.413911E-01,8.956067E-01,5.179177E+03,1.051450E+04,3.386040E-01,9.271676E-01,2.798155E+03,4.312223E+03,1.829376E-01,3.802512E-01,2.796445E+03,4.518378E+03,1.828258E-01,3.984300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.631413E+03,1.216272E+03,1.066584E-01,1.072507E-01,1.630945E+03,1.194089E+03,1.066279E-01,1.052946E-01,1.214548E+03,1.303411E+03,7.940470E-02,1.149346E-01,4.883997E+02,6.715183E+02,3.193058E-02,5.921440E-02,1.214716E+03,1.283523E+03,7.941567E-02,1.131809E-01,2.924072E+03,3.442087E+03,1.911698E-01,3.035228E-01,9.334011E+02,2.134407E+03,6.102386E-02,1.882117E-01,3.035775E+03,2.887981E+03,1.984728E-01,2.546618E-01,3.035296E+03,2.775060E+03,1.984415E-01,2.447045E-01,1.558615E+03,1.217742E+03,1.018990E-01,1.073804E-01,1.558400E+03,1.236527E+03,1.018850E-01,1.090368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.076125E+02,2.658176E+02,5.280006E-02,2.343976E-02,8.076863E+02,4.552128E+02,5.280488E-02,4.014060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,3.250074E+01,1.349403E+03,2.294819E-03,1.189902E-01,2.574103E+02,1.269907E+03,1.817528E-02,1.119802E-01,2.267597E+02,1.263975E+03,1.601109E-02,1.114572E-01,1.633753E+02,7.559604E+02,1.153564E-02,6.666049E-02,1.902193E+02,4.039338E+03,1.343105E-02,3.561883E-01,0.000000E+00,1.357160E+03,0.000000E+00,1.595656E-01,1.500707E+03,1.319503E+04,1.059622E-01,1.163536E+00,1.231204E+03,9.452077E+03,8.693313E-02,8.334830E-01,1.417271E+03,6.288530E+03,1.000710E-01,5.545218E-01,1.932632E+03,9.742667E+03,1.364597E-01,8.591071E-01,1.992113E+03,4.641541E+03,1.302403E-01,4.092905E-01,6.196010E+02,1.963566E+03,4.050825E-02,1.731470E-01,1.966097E+03,4.476632E+03,1.285394E-01,3.947488E-01,4.559605E+03,1.165913E+04,2.980977E-01,1.028100E+00,0.000000E+00,7.157471E+03,0.000000E+00,6.311449E-01,5.312629E+03,1.010890E+04,3.473288E-01,8.914016E-01,5.269140E+03,1.045762E+04,3.444856E-01,9.221514E-01,2.839580E+03,4.279429E+03,1.856459E-01,3.773595E-01,2.837753E+03,4.479158E+03,1.855265E-01,3.949716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656183E+03,1.194764E+03,1.082779E-01,1.053541E-01,1.655680E+03,1.173579E+03,1.082450E-01,1.034861E-01,1.254108E+03,1.295627E+03,8.199102E-02,1.142482E-01,5.089688E+02,6.705666E+02,3.327534E-02,5.913047E-02,1.254287E+03,1.279612E+03,8.200272E-02,1.128360E-01,3.019058E+03,3.421265E+03,1.973799E-01,3.016867E-01,9.996895E+02,2.140721E+03,6.535766E-02,1.887685E-01,3.110190E+03,2.870892E+03,2.033379E-01,2.531549E-01,3.109696E+03,2.752906E+03,2.033056E-01,2.427509E-01,1.590042E+03,1.204737E+03,1.039537E-01,1.062336E-01,1.589821E+03,1.221884E+03,1.039393E-01,1.077456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.218121E+02,2.584096E+02,5.372840E-02,2.278653E-02,8.218879E+02,4.488141E+02,5.373336E-02,3.957637E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,5.074240E+01,1.356405E+03,3.582830E-03,1.196077E-01,3.565456E+02,1.321103E+03,2.517504E-02,1.164947E-01,2.508214E+02,1.276122E+03,1.771005E-02,1.125283E-01,1.737774E+02,7.598561E+02,1.227011E-02,6.700402E-02,2.219271E+02,4.052806E+03,1.566987E-02,3.573759E-01,0.000000E+00,1.366282E+03,0.000000E+00,1.606381E-01,1.607313E+03,1.325668E+04,1.134895E-01,1.168973E+00,1.305919E+03,9.496532E+03,9.220858E-02,8.374029E-01,1.457225E+03,6.308832E+03,1.028920E-01,5.563120E-01,1.993557E+03,9.775313E+03,1.407614E-01,8.619858E-01,2.043566E+03,4.628130E+03,1.336042E-01,4.081079E-01,6.583480E+02,1.962920E+03,4.304145E-02,1.730900E-01,2.017622E+03,4.469126E+03,1.319080E-01,3.940870E-01,4.683938E+03,1.162888E+04,3.062263E-01,1.025434E+00,0.000000E+00,7.193023E+03,0.000000E+00,6.342799E-01,5.394453E+03,1.006543E+04,3.526784E-01,8.875684E-01,5.349627E+03,1.040524E+04,3.497477E-01,9.175325E-01,2.879016E+03,4.248814E+03,1.882242E-01,3.746599E-01,2.877077E+03,4.442440E+03,1.880974E-01,3.917338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678887E+03,1.174413E+03,1.097622E-01,1.035596E-01,1.678349E+03,1.154185E+03,1.097270E-01,1.017759E-01,1.290547E+03,1.289026E+03,8.437335E-02,1.136661E-01,5.287966E+02,6.700471E+02,3.457164E-02,5.908467E-02,1.290736E+03,1.276615E+03,8.438570E-02,1.125718E-01,3.106052E+03,3.402789E+03,2.030674E-01,3.000575E-01,1.055951E+03,2.148018E+03,6.903593E-02,1.894119E-01,3.177642E+03,2.855866E+03,2.077478E-01,2.518299E-01,3.177134E+03,2.733090E+03,2.077145E-01,2.410035E-01,1.618115E+03,1.192779E+03,1.057891E-01,1.051791E-01,1.617889E+03,1.208514E+03,1.057743E-01,1.065667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.343157E+02,2.514863E+02,5.454586E-02,2.217603E-02,8.343933E+02,4.429123E+02,5.455094E-02,3.905595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,6.591563E+01,1.362379E+03,4.654184E-03,1.201344E-01,4.197613E+02,1.369360E+03,2.963859E-02,1.207499E-01,2.713257E+02,1.286085E+03,1.915782E-02,1.134068E-01,1.831110E+02,7.630657E+02,1.292914E-02,6.728704E-02,2.546845E+02,4.064212E+03,1.798281E-02,3.583817E-01,0.000000E+00,1.374417E+03,0.000000E+00,1.615945E-01,1.704056E+03,1.331072E+04,1.203204E-01,1.173737E+00,1.373787E+03,9.535431E+03,9.700064E-02,8.408331E-01,1.493662E+03,6.325811E+03,1.054648E-01,5.578092E-01,2.049207E+03,9.802889E+03,1.446908E-01,8.644175E-01,2.090375E+03,4.615091E+03,1.366645E-01,4.069581E-01,6.929782E+02,1.962370E+03,4.530550E-02,1.730415E-01,2.064624E+03,4.461697E+03,1.349809E-01,3.934319E-01,4.795047E+03,1.159909E+04,3.134904E-01,1.022806E+00,0.000000E+00,7.227226E+03,0.000000E+00,6.372958E-01,5.462561E+03,1.002265E+04,3.571311E-01,8.837956E-01,5.417531E+03,1.035385E+04,3.541872E-01,9.130009E-01,2.915135E+03,4.218933E+03,1.905856E-01,3.720250E-01,2.913088E+03,4.406756E+03,1.904518E-01,3.885872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699222E+03,1.154780E+03,1.110917E-01,1.018283E-01,1.698650E+03,1.135474E+03,1.110543E-01,1.001259E-01,1.323490E+03,1.283046E+03,8.652705E-02,1.131388E-01,5.477063E+02,6.696814E+02,3.580792E-02,5.905242E-02,1.323687E+03,1.273926E+03,8.653997E-02,1.123346E-01,3.184121E+03,3.385404E+03,2.081713E-01,2.985245E-01,1.103011E+03,2.155491E+03,7.211261E-02,1.900709E-01,3.237742E+03,2.841580E+03,2.116769E-01,2.505702E-01,3.237220E+03,2.714490E+03,2.116429E-01,2.393634E-01,1.642592E+03,1.181356E+03,1.073893E-01,1.041718E-01,1.642361E+03,1.195876E+03,1.073742E-01,1.054522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.451238E+02,2.449112E+02,5.525248E-02,2.159624E-02,8.452033E+02,4.372570E+02,5.525767E-02,3.855727E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,7.944637E+01,1.367548E+03,5.609565E-03,1.205902E-01,5.087725E+02,1.412603E+03,3.592351E-02,1.245632E-01,2.898099E+02,1.295035E+03,2.046296E-02,1.141960E-01,1.915134E+02,7.657034E+02,1.352242E-02,6.751963E-02,2.815764E+02,4.074294E+03,1.988160E-02,3.592707E-01,0.000000E+00,1.381683E+03,0.000000E+00,1.624489E-01,1.792120E+03,1.335872E+04,1.265383E-01,1.177970E+00,1.435617E+03,9.569933E+03,1.013663E-01,8.438754E-01,1.527011E+03,6.340196E+03,1.078195E-01,5.590777E-01,2.100197E+03,9.826510E+03,1.482911E-01,8.665004E-01,2.133981E+03,4.602324E+03,1.395153E-01,4.058323E-01,7.245553E+02,1.961720E+03,4.736995E-02,1.729842E-01,2.108234E+03,4.454283E+03,1.378321E-01,3.927781E-01,4.897744E+03,1.156973E+04,3.202045E-01,1.020217E+00,6.359554E+00,7.259953E+03,4.157747E-04,6.401817E-01,5.525257E+03,9.980701E+03,3.612301E-01,8.800969E-01,5.477790E+03,1.030356E+04,3.581268E-01,9.085670E-01,2.949633E+03,4.189812E+03,1.928410E-01,3.694571E-01,2.947483E+03,4.372097E+03,1.927005E-01,3.855310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718074E+03,1.135757E+03,1.123242E-01,1.001509E-01,1.717470E+03,1.117339E+03,1.122847E-01,9.852678E-02,1.353709E+03,1.277617E+03,8.850272E-02,1.126601E-01,5.653664E+02,6.694532E+02,3.696250E-02,5.903230E-02,1.353914E+03,1.271565E+03,8.851612E-02,1.121264E-01,3.255225E+03,3.369042E+03,2.128200E-01,2.970817E-01,1.143405E+03,2.163091E+03,7.475347E-02,1.907411E-01,3.292022E+03,2.828129E+03,2.152257E-01,2.493840E-01,3.291489E+03,2.697020E+03,2.151909E-01,2.378229E-01,1.664291E+03,1.170448E+03,1.088079E-01,1.032100E-01,1.664055E+03,1.183919E+03,1.087925E-01,1.043978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.546109E+02,2.386672E+02,5.587272E-02,2.104564E-02,8.546919E+02,4.318478E+02,5.587802E-02,3.808028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,9.532789E+01,1.372005E+03,6.730931E-03,1.209832E-01,5.850932E+02,1.450971E+03,4.131238E-02,1.279464E-01,3.064942E+02,1.302936E+03,2.164100E-02,1.148927E-01,1.990951E+02,7.678398E+02,1.405775E-02,6.770802E-02,3.057911E+02,4.083137E+03,2.159136E-02,3.600505E-01,0.000000E+00,1.388181E+03,0.000000E+00,1.632128E-01,1.872420E+03,1.340119E+04,1.322082E-01,1.181716E+00,1.492037E+03,9.600408E+03,1.053501E-01,8.465628E-01,1.557549E+03,6.352210E+03,1.099758E-01,5.601371E-01,2.147001E+03,9.846505E+03,1.515959E-01,8.682635E-01,2.174515E+03,4.589639E+03,1.421654E-01,4.047138E-01,7.535677E+02,1.960897E+03,4.926672E-02,1.729116E-01,2.148873E+03,4.446724E+03,1.404890E-01,3.921116E-01,4.993068E+03,1.154050E+04,3.264366E-01,1.017640E+00,1.313931E+02,7.290926E+03,8.590214E-03,6.429129E-01,5.584753E+03,9.939328E+03,3.651198E-01,8.764487E-01,5.533641E+03,1.025410E+04,3.617781E-01,9.042056E-01,2.982303E+03,4.161336E+03,1.949769E-01,3.669461E-01,2.980055E+03,4.338319E+03,1.948299E-01,3.825524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735533E+03,1.117309E+03,1.134656E-01,9.852415E-02,1.734900E+03,1.099747E+03,1.134242E-01,9.697556E-02,1.381249E+03,1.272631E+03,9.030322E-02,1.122205E-01,5.817144E+02,6.693213E+02,3.803130E-02,5.902066E-02,1.381460E+03,1.269449E+03,9.031703E-02,1.119398E-01,3.319514E+03,3.353513E+03,2.170231E-01,2.957124E-01,1.180159E+03,2.170709E+03,7.715640E-02,1.914128E-01,3.340794E+03,2.815348E+03,2.184143E-01,2.482570E-01,3.340251E+03,2.680512E+03,2.183788E-01,2.363672E-01,1.683427E+03,1.159982E+03,1.100591E-01,1.022870E-01,1.683187E+03,1.172544E+03,1.100434E-01,1.033948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.629102E+02,2.328132E+02,5.641531E-02,2.052944E-02,8.629928E+02,4.266533E+02,5.642071E-02,3.762223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.091094E+02,1.375836E+03,7.704015E-03,1.213210E-01,6.547719E+02,1.484886E+03,4.623227E-02,1.309371E-01,3.215736E+02,1.309887E+03,2.270573E-02,1.155057E-01,2.059716E+02,7.695366E+02,1.454328E-02,6.785764E-02,3.275841E+02,4.090857E+03,2.313012E-02,3.607313E-01,0.000000E+00,1.393996E+03,0.000000E+00,1.638965E-01,1.945818E+03,1.343866E+04,1.373907E-01,1.185019E+00,1.543693E+03,9.627233E+03,1.089974E-01,8.489282E-01,1.585550E+03,6.362079E+03,1.119528E-01,5.610073E-01,2.190059E+03,9.863218E+03,1.546361E-01,8.697373E-01,2.212026E+03,4.576909E+03,1.446177E-01,4.035912E-01,7.804816E+02,1.959840E+03,5.102630E-02,1.728184E-01,2.186642E+03,4.438916E+03,1.429582E-01,3.914231E-01,5.081437E+03,1.151120E+04,3.322140E-01,1.015056E+00,2.466300E+02,7.319989E+03,1.612416E-02,6.454757E-01,5.642609E+03,9.898360E+03,3.689023E-01,8.728361E-01,5.587696E+03,1.020528E+04,3.653122E-01,8.999003E-01,3.013474E+03,4.133422E+03,1.970148E-01,3.644846E-01,3.011133E+03,4.305314E+03,1.968617E-01,3.796421E-01,0.000000E+00,2.939049E+02,0.000000E+00,2.591650E-02,1.751860E+03,1.099396E+03,1.145330E-01,9.694456E-02,1.751201E+03,1.082665E+03,1.144899E-01,9.546924E-02,1.406380E+03,1.268004E+03,9.194627E-02,1.118124E-01,5.968436E+02,6.692515E+02,3.902042E-02,5.901451E-02,1.406597E+03,1.267519E+03,9.196045E-02,1.117697E-01,3.377693E+03,3.338676E+03,2.208267E-01,2.944040E-01,1.216133E+03,2.178243E+03,7.950830E-02,1.920772E-01,3.384710E+03,2.803130E+03,2.212854E-01,2.471797E-01,3.384157E+03,2.664829E+03,2.212493E-01,2.349843E-01,1.700340E+03,1.149903E+03,1.111648E-01,1.013983E-01,1.700096E+03,1.161678E+03,1.111488E-01,1.024366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.701897E+02,2.272332E+02,5.689123E-02,2.003740E-02,8.702738E+02,4.216505E+02,5.689673E-02,3.718109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.215508E+02,1.379133E+03,8.582484E-03,1.216118E-01,7.175135E+02,1.514809E+03,5.066234E-02,1.335757E-01,3.352257E+02,1.316013E+03,2.366968E-02,1.160458E-01,2.122176E+02,7.708754E+02,1.498431E-02,6.797569E-02,3.471990E+02,4.097603E+03,2.451509E-02,3.613261E-01,0.000000E+00,1.399204E+03,0.000000E+00,1.645088E-01,2.013054E+03,1.347177E+04,1.421381E-01,1.187939E+00,1.591003E+03,9.650898E+03,1.123379E-01,8.510149E-01,1.611248E+03,6.370191E+03,1.137673E-01,5.617227E-01,2.229743E+03,9.877202E+03,1.574381E-01,8.709704E-01,2.246656E+03,4.564966E+03,1.468818E-01,4.025381E-01,8.056123E+02,1.959009E+03,5.266929E-02,1.727452E-01,2.221658E+03,4.431708E+03,1.452475E-01,3.907874E-01,5.163065E+03,1.148395E+04,3.375506E-01,1.012653E+00,4.092476E+02,7.348128E+03,2.675577E-02,6.479570E-01,5.702567E+03,9.859754E+03,3.728222E-01,8.694319E-01,5.642578E+03,1.015903E+04,3.689003E-01,8.958221E-01,3.043353E+03,4.107000E+03,1.989682E-01,3.621548E-01,3.040924E+03,4.273994E+03,1.988094E-01,3.768803E-01,0.000000E+00,6.222042E+02,0.000000E+00,5.486589E-02,1.767237E+03,1.082532E+03,1.155383E-01,9.545749E-02,1.766555E+03,1.066613E+03,1.154937E-01,9.405377E-02,1.429340E+03,1.263992E+03,9.344734E-02,1.114586E-01,6.108039E+02,6.693702E+02,3.993311E-02,5.902498E-02,1.429562E+03,1.265990E+03,9.346184E-02,1.116348E-01,3.430378E+03,3.325205E+03,2.242712E-01,2.932162E-01,1.252556E+03,2.186006E+03,8.188955E-02,1.927618E-01,3.424307E+03,2.792003E+03,2.238742E-01,2.461985E-01,3.423744E+03,2.650516E+03,2.238374E-01,2.337222E-01,1.715307E+03,1.140519E+03,1.121432E-01,1.005708E-01,1.715059E+03,1.151609E+03,1.121270E-01,1.015488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.765868E+02,2.220618E+02,5.730946E-02,1.958138E-02,8.766723E+02,4.169874E+02,5.731505E-02,3.676990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.326959E+02,1.381966E+03,9.369417E-03,1.218615E-01,7.736923E+02,1.541156E+03,5.462902E-02,1.358989E-01,3.476272E+02,1.321398E+03,2.454533E-02,1.165207E-01,2.179071E+02,7.719036E+02,1.538603E-02,6.806636E-02,3.648726E+02,4.103481E+03,2.576300E-02,3.618444E-01,0.000000E+00,1.403870E+03,0.000000E+00,1.650575E-01,2.074697E+03,1.350096E+04,1.464906E-01,1.190513E+00,1.634389E+03,9.671727E+03,1.154013E-01,8.528516E-01,1.634855E+03,6.376754E+03,1.154341E-01,5.623013E-01,2.266372E+03,9.888771E+03,1.600244E-01,8.719905E-01,2.278287E+03,4.553673E+03,1.489497E-01,4.015423E-01,8.291806E+02,1.958395E+03,5.421014E-02,1.726910E-01,2.253934E+03,4.424977E+03,1.473576E-01,3.901939E-01,5.239330E+03,1.145855E+04,3.425367E-01,1.010413E+00,5.937123E+02,7.375041E+03,3.881570E-02,6.503301E-01,5.761834E+03,9.823370E+03,3.766970E-01,8.662235E-01,5.698745E+03,1.011521E+04,3.725723E-01,8.919581E-01,3.072101E+03,4.082038E+03,2.008477E-01,3.599536E-01,3.069593E+03,4.244314E+03,2.006837E-01,3.742631E-01,0.000000E+00,1.083909E+03,0.000000E+00,9.557892E-02,1.781807E+03,1.066730E+03,1.164909E-01,9.406415E-02,1.781105E+03,1.051625E+03,1.164450E-01,9.273219E-02,1.450341E+03,1.260555E+03,9.482036E-02,1.111556E-01,6.236795E+02,6.696635E+02,4.077490E-02,5.905084E-02,1.450568E+03,1.264825E+03,9.483518E-02,1.115321E-01,3.478130E+03,3.313043E+03,2.273931E-01,2.921438E-01,1.289735E+03,2.193964E+03,8.432026E-02,1.934635E-01,3.460060E+03,2.781881E+03,2.262117E-01,2.453059E-01,3.459490E+03,2.637506E+03,2.261744E-01,2.325749E-01,1.728566E+03,1.131809E+03,1.130101E-01,9.980277E-02,1.728314E+03,1.142304E+03,1.129937E-01,1.007283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.822183E+02,2.172578E+02,5.767764E-02,1.915777E-02,8.823050E+02,4.126549E+02,5.768330E-02,3.638785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
