04:45:00,1.426312E+02,1.384391E+03,1.007093E-02,1.220754E-01,8.238661E+02,1.564328E+03,5.817170E-02,1.379422E-01,3.589013E+02,1.326123E+03,2.534138E-02,1.169373E-01,2.231044E+02,7.726639E+02,1.575300E-02,6.813341E-02,3.808433E+02,4.108587E+03,2.689066E-02,3.622947E-01,9.359045E+00,1.408055E+03,6.608253E-04,1.655495E-01,2.131291E+03,1.352667E+04,1.504866E-01,1.192780E+00,1.674229E+03,9.690040E+03,1.182143E-01,8.544665E-01,1.656558E+03,6.381953E+03,1.169666E-01,5.627598E-01,2.300224E+03,9.898206E+03,1.624147E-01,8.728226E-01,2.307238E+03,4.542842E+03,1.508425E-01,4.005872E-01,8.513444E+02,1.957965E+03,5.565916E-02,1.726531E-01,2.283138E+03,4.418548E+03,1.492669E-01,3.896270E-01,5.311198E+03,1.143474E+04,3.472353E-01,1.008314E+00,6.838561E+02,7.400261E+03,4.470912E-02,6.525541E-01,5.820267E+03,9.789003E+03,3.805172E-01,8.631931E-01,5.754537E+03,1.007361E+04,3.762199E-01,8.882899E-01,3.099847E+03,4.058490E+03,2.026617E-01,3.578772E-01,3.097266E+03,4.216215E+03,2.024930E-01,3.717853E-01,0.000000E+00,1.631749E+03,0.000000E+00,1.438874E-01,1.795681E+03,1.052007E+03,1.173980E-01,9.276585E-02,1.794964E+03,1.037719E+03,1.173511E-01,9.150593E-02,1.469577E+03,1.257664E+03,9.607798E-02,1.109006E-01,6.355597E+02,6.701228E+02,4.155160E-02,5.909134E-02,1.469809E+03,1.264012E+03,9.609313E-02,1.114605E-01,3.521452E+03,3.302151E+03,2.302253E-01,2.911833E-01,1.325831E+03,2.202097E+03,8.668015E-02,1.941806E-01,3.492388E+03,2.772783E+03,2.283252E-01,2.445037E-01,3.491810E+03,2.625746E+03,2.282874E-01,2.315380E-01,1.740328E+03,1.123757E+03,1.137791E-01,9.909271E-02,1.740073E+03,1.133735E+03,1.137624E-01,9.997261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.871843E+02,2.127155E+02,5.800230E-02,1.875723E-02,8.872722E+02,4.086459E+02,5.800805E-02,3.603434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.514691E+02,1.386605E+03,1.069496E-02,1.222706E-01,8.687068E+02,1.583429E+03,6.133782E-02,1.396266E-01,3.691686E+02,1.335980E+03,2.606633E-02,1.178065E-01,2.278641E+02,7.735262E+02,1.608907E-02,6.820944E-02,3.952887E+02,4.116605E+03,2.791063E-02,3.630017E-01,1.756382E+01,1.411811E+03,1.240150E-03,1.659911E-01,2.183321E+03,1.355794E+04,1.541604E-01,1.195537E+00,1.710859E+03,9.717544E+03,1.208007E-01,8.568918E-01,1.676527E+03,6.392242E+03,1.183765E-01,5.636671E-01,2.331542E+03,9.902912E+03,1.646259E-01,8.732375E-01,2.334109E+03,4.537406E+03,1.525993E-01,4.001079E-01,8.722250E+02,1.957649E+03,5.702429E-02,1.726252E-01,2.310034E+03,4.417386E+03,1.510253E-01,3.895246E-01,5.379287E+03,1.148451E+04,3.516868E-01,1.012703E+00,8.056195E+02,7.423316E+03,5.266976E-02,6.545871E-01,5.877584E+03,9.756452E+03,3.842645E-01,8.603227E-01,5.809735E+03,1.003403E+04,3.798286E-01,8.847993E-01,3.126694E+03,4.114655E+03,2.044169E-01,3.628297E-01,3.124048E+03,4.211988E+03,2.042439E-01,3.714126E-01,0.000000E+00,1.956452E+03,0.000000E+00,1.725197E-01,1.808948E+03,1.038329E+03,1.182653E-01,9.155976E-02,1.808219E+03,1.024656E+03,1.182176E-01,9.035405E-02,1.487224E+03,1.257434E+03,9.723165E-02,1.108804E-01,6.465309E+02,6.707435E+02,4.226887E-02,5.914608E-02,1.487460E+03,1.263544E+03,9.724713E-02,1.114191E-01,3.560795E+03,3.319934E+03,2.327975E-01,2.927514E-01,1.360456E+03,2.210396E+03,8.894382E-02,1.949124E-01,3.521660E+03,2.764645E+03,2.302389E-01,2.437860E-01,3.521075E+03,2.615201E+03,2.302007E-01,2.306081E-01,1.750774E+03,1.143969E+03,1.144621E-01,1.008750E-01,1.750516E+03,1.134117E+03,1.144452E-01,1.000063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.915709E+02,2.084773E+02,5.828909E-02,1.838350E-02,8.916600E+02,4.049563E+02,5.829491E-02,3.570900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.593490E+02,1.388036E+03,1.125135E-02,1.223968E-01,9.088419E+02,1.599160E+03,6.417169E-02,1.410137E-01,3.785523E+02,1.353245E+03,2.672889E-02,1.193290E-01,2.322445E+02,7.745465E+02,1.639837E-02,6.829941E-02,4.083991E+02,4.127499E+03,2.883632E-02,3.639623E-01,2.942412E+01,1.415141E+03,2.077584E-03,1.663826E-01,2.231291E+03,1.359686E+04,1.575475E-01,1.198969E+00,1.744639E+03,9.763010E+03,1.231858E-01,8.609010E-01,1.694992E+03,6.416599E+03,1.196803E-01,5.658149E-01,2.360634E+03,9.902308E+03,1.666801E-01,8.731842E-01,2.359743E+03,4.540962E+03,1.542752E-01,4.004214E-01,8.924097E+02,1.959097E+03,5.834392E-02,1.727529E-01,2.335357E+03,4.433798E+03,1.526809E-01,3.909717E-01,5.446600E+03,1.165845E+04,3.560876E-01,1.028041E+00,9.006262E+02,7.446413E+03,5.888111E-02,6.566237E-01,5.936122E+03,9.730627E+03,3.880916E-01,8.580455E-01,5.866515E+03,1.000134E+04,3.835408E-01,8.819170E-01,3.153887E+03,4.331751E+03,2.061947E-01,3.819733E-01,3.151180E+03,4.246135E+03,2.060177E-01,3.744236E-01,5.901172E+03,1.416876E+04,4.166711E-01,1.249400E+00,1.822260E+03,1.027246E+03,1.191356E-01,9.058242E-02,1.821521E+03,1.014108E+03,1.190873E-01,8.942396E-02,1.503919E+03,1.261384E+03,9.832319E-02,1.112286E-01,6.569080E+02,6.718894E+02,4.294731E-02,5.924712E-02,1.504161E+03,1.265940E+03,9.833898E-02,1.116305E-01,3.597750E+03,3.381656E+03,2.352135E-01,2.981940E-01,1.394045E+03,2.219744E+03,9.113985E-02,1.957368E-01,3.549273E+03,2.800980E+03,2.320442E-01,2.469900E-01,3.548681E+03,2.607503E+03,2.320055E-01,2.299293E-01,1.760553E+03,1.220051E+03,1.151014E-01,1.075839E-01,1.760292E+03,1.147715E+03,1.150843E-01,1.012053E-01,3.544946E+03,4.673100E+03,2.503022E-01,4.120734E-01,8.956783E+02,2.051295E+02,5.855762E-02,1.808830E-02,8.957684E+02,4.020033E+02,5.856351E-02,3.544860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.663382E+02,1.391025E+03,1.174484E-02,1.226604E-01,9.446005E+02,1.614974E+03,6.669654E-02,1.424082E-01,3.870816E+02,1.390128E+03,2.733114E-02,1.225813E-01,2.362297E+02,7.762953E+02,1.667976E-02,6.845362E-02,4.202544E+02,4.154500E+03,2.967341E-02,3.663433E-01,4.370316E+01,1.418246E+03,3.085801E-03,1.667477E-01,2.275288E+03,1.365497E+04,1.606540E-01,1.204094E+00,1.775589E+03,9.826048E+03,1.253711E-01,8.664596E-01,1.711798E+03,6.463270E+03,1.208670E-01,5.699303E-01,2.387292E+03,9.906736E+03,1.685624E-01,8.735747E-01,2.380385E+03,4.555659E+03,1.556247E-01,4.017174E-01,9.097909E+02,1.960352E+03,5.948028E-02,1.728636E-01,2.355558E+03,4.687511E+03,1.540016E-01,4.133441E-01,5.502618E+03,1.194774E+04,3.597499E-01,1.053551E+00,9.814343E+02,7.468241E+03,6.416417E-02,6.585485E-01,5.985794E+03,9.714743E+03,3.913390E-01,8.566448E-01,5.914802E+03,9.978796E+03,3.866977E-01,8.799290E-01,3.176974E+03,4.733410E+03,2.077041E-01,4.173915E-01,3.174215E+03,4.318798E+03,2.075237E-01,3.808311E-01,6.354783E+03,1.691878E+04,4.486998E-01,1.491896E+00,1.833607E+03,1.018104E+03,1.198775E-01,8.977626E-02,1.832862E+03,1.005405E+03,1.198288E-01,8.865648E-02,1.517459E+03,1.270662E+03,9.920837E-02,1.120468E-01,6.655362E+02,6.735179E+02,4.351140E-02,5.939073E-02,1.517705E+03,1.274249E+03,9.922443E-02,1.123631E-01,3.627551E+03,3.485744E+03,2.371619E-01,3.073724E-01,1.422805E+03,2.229534E+03,9.302009E-02,1.966000E-01,3.570994E+03,2.942949E+03,2.334643E-01,2.595089E-01,3.570396E+03,2.603350E+03,2.334252E-01,2.295631E-01,1.767995E+03,1.361497E+03,1.155879E-01,1.200566E-01,1.767731E+03,1.175324E+03,1.155707E-01,1.036399E-01,4.702097E+03,5.859817E+03,3.320066E-01,5.167179E-01,8.987938E+02,2.025256E+02,5.876131E-02,1.785868E-02,8.988849E+02,4.000757E+02,5.876726E-02,3.527863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.725903E+02,1.393259E+03,1.218629E-02,1.228574E-01,9.767595E+02,1.627818E+03,6.896723E-02,1.435408E-01,3.949273E+02,1.433124E+03,2.788511E-02,1.263727E-01,2.399114E+02,7.783327E+02,1.693971E-02,6.863328E-02,4.310839E+02,4.183397E+03,3.043806E-02,3.688914E-01,5.079880E+01,1.420990E+03,3.586812E-03,1.670703E-01,2.316074E+03,1.371163E+04,1.635338E-01,1.209090E+00,1.804299E+03,9.907667E+03,1.273983E-01,8.736569E-01,1.727484E+03,6.523589E+03,1.219745E-01,5.752493E-01,2.412222E+03,9.905415E+03,1.703227E-01,8.734582E-01,2.401465E+03,4.575661E+03,1.570029E-01,4.034812E-01,9.257939E+02,1.959628E+03,6.052652E-02,1.727997E-01,2.376447E+03,5.184016E+03,1.553673E-01,4.571259E-01,5.560271E+03,1.231166E+04,3.635192E-01,1.085641E+00,1.048493E+03,7.472611E+03,6.854835E-02,6.589339E-01,6.038077E+03,9.697837E+03,3.947572E-01,8.551541E-01,5.966020E+03,9.955417E+03,3.900462E-01,8.778674E-01,3.201743E+03,5.311570E+03,2.093234E-01,4.683735E-01,3.198936E+03,4.420273E+03,2.091399E-01,3.897791E-01,1.106989E+04,2.428626E+04,7.816250E-01,2.141560E+00,1.845465E+03,1.011348E+03,1.206528E-01,8.918055E-02,1.844717E+03,9.990147E+02,1.206038E-01,8.809299E-02,1.528067E+03,1.283809E+03,9.990192E-02,1.132062E-01,6.723003E+02,6.741179E+02,4.395362E-02,5.944363E-02,1.528316E+03,1.364677E+03,9.991819E-02,1.203370E-01,3.652952E+03,3.619839E+03,2.388225E-01,3.191969E-01,1.445428E+03,2.233789E+03,9.449916E-02,1.969752E-01,3.589574E+03,3.207966E+03,2.346791E-01,2.828781E-01,3.588971E+03,2.606027E+03,2.346396E-01,2.297991E-01,1.774896E+03,1.566356E+03,1.160391E-01,1.381211E-01,1.774629E+03,1.214427E+03,1.160216E-01,1.070880E-01,7.435827E+03,8.541535E+03,5.250304E-01,7.531914E-01,9.016757E+02,2.008298E+02,5.894972E-02,1.770915E-02,9.017676E+02,3.987144E+02,5.895573E-02,3.515858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.781673E+02,1.395862E+03,1.258007E-02,1.230869E-01,1.005574E+03,1.641620E+03,7.100175E-02,1.447578E-01,4.021006E+02,1.483772E+03,2.839160E-02,1.308389E-01,2.432711E+02,7.806341E+02,1.717694E-02,6.883622E-02,4.409363E+02,4.217288E+03,3.113372E-02,3.718799E-01,6.099583E+01,1.423498E+03,4.306806E-03,1.673652E-01,2.353657E+03,1.376384E+04,1.661875E-01,1.213693E+00,1.830737E+03,9.999974E+03,1.292650E-01,8.817964E-01,1.741886E+03,6.592760E+03,1.229915E-01,5.813487E-01,2.435195E+03,9.908689E+03,1.719447E-01,8.737469E-01,2.417787E+03,4.594462E+03,1.580700E-01,4.051390E-01,9.379090E+02,1.954244E+03,6.131858E-02,1.723250E-01,2.392722E+03,5.896016E+03,1.564313E-01,5.199099E-01,5.608125E+03,1.265071E+04,3.666478E-01,1.115538E+00,1.096004E+03,7.455042E+03,7.165448E-02,6.573847E-01,6.082156E+03,9.762075E+03,3.976390E-01,8.608185E-01,6.009346E+03,9.941063E+03,3.928788E-01,8.766016E-01,3.223852E+03,5.977461E+03,2.107689E-01,5.270918E-01,3.221003E+03,4.523464E+03,2.105826E-01,3.988785E-01,1.406657E+04,2.935936E+04,9.932152E-01,2.588904E+00,1.856107E+03,1.006336E+03,1.213485E-01,8.873854E-02,1.855358E+03,9.945205E+02,1.212995E-01,8.769670E-02,1.533290E+03,1.298895E+03,1.002434E-01,1.145364E-01,6.758154E+02,6.737471E+02,4.418343E-02,5.941093E-02,1.533541E+03,1.543322E+03,1.002598E-01,1.360899E-01,3.669144E+03,3.749811E+03,2.398812E-01,3.306578E-01,1.457079E+03,2.230722E+03,9.526085E-02,1.967048E-01,3.600936E+03,3.602460E+03,2.354218E-01,3.176644E-01,3.600328E+03,2.617142E+03,2.353821E-01,2.307792E-01,1.779859E+03,1.805180E+03,1.163636E-01,1.591806E-01,1.779591E+03,1.255995E+03,1.163460E-01,1.107535E-01,9.339517E+03,1.048164E+04,6.594465E-01,9.242701E-01,9.037896E+02,1.999310E+02,5.908792E-02,1.762989E-02,9.038824E+02,3.991127E+02,5.909399E-02,3.519371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.977994E+02,2.008908E+03,4.927036E-02,1.771453E-01,3.790765E+03,4.469824E+03,2.676591E-01,3.941485E-01,1.500337E+03,2.744367E+03,1.059361E-01,2.419979E-01,7.251103E+02,1.297402E+03,5.119873E-02,1.144047E-01,1.753798E+03,5.816800E+03,1.238325E-01,5.129247E-01,5.941975E+02,2.096780E+03,4.195522E-02,2.465251E-01,9.164460E+03,2.148612E+04,6.470860E-01,1.894644E+00,6.790199E+03,1.571471E+04,4.794437E-01,1.385721E+00,5.154836E+03,1.044227E+04,3.639737E-01,9.207983E-01,7.605095E+03,1.571191E+04,5.369821E-01,1.385474E+00,6.111263E+03,4.611090E+03,3.995419E-01,4.066053E-01,2.948452E+03,1.944314E+03,1.927638E-01,1.714494E-01,6.069321E+03,6.785863E+03,3.967998E-01,5.983765E-01,1.482324E+04,1.290005E+04,9.691131E-01,1.137525E+00,7.516577E+03,7.414580E+03,4.914185E-01,6.538167E-01,1.461161E+04,1.012357E+04,9.552770E-01,8.926948E-01,1.450520E+04,9.942593E+03,9.483205E-01,8.767366E-01,7.121288E+03,6.640093E+03,4.655753E-01,5.855225E-01,7.117693E+03,4.612587E+03,4.653403E-01,4.067374E-01,1.092834E+04,2.189785E+04,7.716302E-01,1.930949E+00,3.579878E+03,1.003954E+03,2.340451E-01,8.852851E-02,3.578991E+03,9.926682E+02,2.339871E-01,8.753335E-02,3.170484E+03,1.316092E+03,2.072798E-01,1.160528E-01,1.488988E+03,6.726654E+02,9.734703E-02,5.931555E-02,3.170788E+03,1.795103E+03,2.072996E-01,1.582920E-01,7.785262E+03,3.858677E+03,5.089846E-01,3.402576E-01,3.683122E+03,2.220172E+03,2.407950E-01,1.957745E-01,7.210602E+03,4.085360E+03,4.714145E-01,3.602465E-01,7.209889E+03,2.640152E+03,4.713679E-01,2.328083E-01,3.393358E+03,2.049270E+03,2.218509E-01,1.807044E-01,3.393048E+03,1.296388E+03,2.218306E-01,1.143153E-01,7.477925E+03,7.533742E+03,5.280028E-01,6.643244E-01,1.596243E+03,2.001195E+02,1.043591E-01,1.764651E-02,1.596349E+03,4.029951E+02,1.043660E-01,3.553606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.022526E+03,2.212956E+03,7.219875E-02,1.951381E-01,5.533057E+03,5.364942E+03,3.906792E-01,4.730799E-01,1.943268E+03,2.889227E+03,1.372107E-01,2.547716E-01,9.849297E+02,1.418947E+03,6.954411E-02,1.251226E-01,2.335910E+03,6.076734E+03,1.649344E-01,5.358456E-01,8.691389E+02,2.225463E+03,6.136833E-02,2.616547E-01,1.128526E+04,2.137306E+04,7.968321E-01,1.884674E+00,8.374028E+03,1.577939E+04,5.912750E-01,1.391425E+00,6.312051E+03,1.055631E+04,4.456826E-01,9.308544E-01,9.286662E+03,1.583471E+04,6.557145E-01,1.396303E+00,7.611069E+03,4.626635E+03,4.975962E-01,4.079761E-01,3.711489E+03,1.932750E+03,2.426496E-01,1.704296E-01,7.562980E+03,7.617453E+03,4.944522E-01,6.717061E-01,1.816026E+04,1.306004E+04,1.187281E+00,1.151633E+00,9.342946E+03,7.358525E+03,6.108228E-01,6.488738E-01,1.762263E+04,1.089851E+04,1.152131E+00,9.610295E-01,1.749992E+04,9.968892E+03,1.144109E+00,8.790556E-01,8.572719E+03,7.264400E+03,5.604669E-01,6.405738E-01,8.568746E+03,4.686544E+03,5.602072E-01,4.132589E-01,1.300071E+04,2.337327E+04,9.179565E-01,2.061052E+00,4.429461E+03,1.010036E+03,2.895891E-01,8.906484E-02,4.428460E+03,1.011942E+03,2.895237E-01,8.923291E-02,3.922801E+03,1.335957E+03,2.564647E-01,1.178045E-01,1.885225E+03,6.718567E+02,1.232521E-01,5.924424E-02,3.923113E+03,2.113868E+03,2.564852E-01,1.864007E-01,9.560021E+03,3.948000E+03,6.250147E-01,3.481341E-01,4.663522E+03,2.205168E+03,3.048915E-01,1.944514E-01,8.716390E+03,4.599061E+03,5.698598E-01,4.055446E-01,8.715656E+03,2.678347E+03,5.698118E-01,2.361763E-01,4.096362E+03,2.287229E+03,2.678118E-01,2.016876E-01,4.096044E+03,1.335531E+03,2.677910E-01,1.177670E-01,7.833235E+03,7.932673E+03,5.530906E-01,6.995021E-01,1.962139E+03,2.035680E+02,1.282806E-01,1.795060E-02,1.962247E+03,4.296344E+02,1.282877E-01,3.788510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.350849E+03,2.569827E+03,9.538104E-02,2.266071E-01,7.291444E+03,7.171244E+03,5.148358E-01,6.323594E-01,2.497324E+03,3.522783E+03,1.763316E-01,3.106386E-01,1.259286E+03,1.708771E+03,8.891592E-02,1.506792E-01,3.030401E+03,6.863667E+03,2.139711E-01,6.052373E-01,1.188440E+03,2.558870E+03,8.391362E-02,3.008544E-01,1.442316E+04,2.467468E+04,1.018393E+00,2.175810E+00,1.066697E+04,1.828170E+04,7.531752E-01,1.612078E+00,7.883794E+03,1.228720E+04,5.566605E-01,1.083483E+00,1.164503E+04,1.851255E+04,8.222347E-01,1.632435E+00,9.843391E+03,4.646941E+03,6.435408E-01,4.097666E-01,4.818267E+03,1.923941E+03,3.150085E-01,1.696529E-01,9.795605E+03,8.367730E+03,6.404167E-01,7.378654E-01,2.361866E+04,1.316008E+04,1.544140E+00,1.160454E+00,1.230256E+04,7.303273E+03,8.043163E-01,6.440017E-01,2.227602E+04,1.209693E+04,1.456361E+00,1.066706E+00,2.215005E+04,1.003097E+04,1.448125E+00,8.845297E-01,1.065890E+04,7.842696E+03,6.968570E-01,6.915679E-01,1.065495E+04,4.751823E+03,6.965990E-01,4.190151E-01,1.060089E+04,1.988190E+04,7.485099E-01,1.753183E+00,5.425977E+03,1.032268E+03,3.547393E-01,9.102529E-02,5.424898E+03,1.085353E+03,3.546687E-01,9.570629E-02,4.750887E+03,1.360760E+03,3.106033E-01,1.199916E-01,2.315755E+03,6.732288E+02,1.513994E-01,5.936523E-02,4.751180E+03,2.419640E+03,3.106224E-01,2.133635E-01,1.158321E+04,4.028890E+03,7.572867E-01,3.552670E-01,5.828008E+03,2.192566E+03,3.810233E-01,1.933402E-01,1.043897E+04,5.120247E+03,6.824788E-01,4.515027E-01,1.043828E+04,2.730193E+03,6.824333E-01,2.407481E-01,4.873818E+03,2.517281E+03,3.186403E-01,2.219735E-01,4.873517E+03,1.376019E+03,3.186206E-01,1.213372E-01,6.465744E+03,6.743312E+03,4.565345E-01,5.946244E-01,2.328634E+03,2.127145E+02,1.522414E-01,1.875713E-02,2.328738E+03,4.881439E+02,1.522481E-01,4.304447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.562164E+03,2.809685E+03,1.103016E-01,2.477577E-01,8.426297E+03,8.383378E+03,5.949657E-01,7.392452E-01,2.808424E+03,3.926330E+03,1.982977E-01,3.462233E-01,1.430509E+03,1.900750E+03,1.010057E-01,1.676079E-01,3.432031E+03,7.367505E+03,2.423295E-01,6.496657E-01,1.377665E+03,2.774925E+03,9.727443E-02,3.262567E-01,1.602623E+04,2.663951E+04,1.131584E+00,2.349068E+00,1.185263E+04,1.980445E+04,8.368930E-01,1.746354E+00,8.727218E+03,1.336322E+04,6.162132E-01,1.178367E+00,1.288855E+04,2.022154E+04,9.100374E-01,1.783133E+00,1.108275E+04,4.678300E+03,7.245674E-01,4.125319E-01,5.441761E+03,1.923115E+03,3.557712E-01,1.695801E-01,1.103199E+04,8.485066E+03,7.212491E-01,7.482121E-01,2.648126E+04,1.323192E+04,1.731291E+00,1.166789E+00,1.388154E+04,7.260897E+03,9.075466E-01,6.402650E-01,2.481149E+04,1.362013E+04,1.622125E+00,1.201022E+00,2.467850E+04,1.012920E+04,1.613430E+00,8.931913E-01,1.184416E+04,8.370802E+03,7.743472E-01,7.381362E-01,1.184020E+04,4.816546E+03,7.740883E-01,4.247224E-01,9.729177E+03,1.843558E+04,6.869596E-01,1.625647E+00,6.063099E+03,1.078573E+03,3.963931E-01,9.510842E-02,6.061941E+03,1.235674E+03,3.963174E-01,1.089615E-01,5.260992E+03,1.393005E+03,3.439529E-01,1.228350E-01,2.581475E+03,6.782251E+02,1.687716E-01,5.980580E-02,5.261257E+03,2.705206E+03,3.439703E-01,2.385447E-01,1.280091E+04,4.111663E+03,8.368972E-01,3.625659E-01,6.508576E+03,2.187603E+03,4.255174E-01,1.929026E-01,1.147747E+04,5.641199E+03,7.503736E-01,4.974402E-01,1.147682E+04,2.798760E+03,7.503314E-01,2.467943E-01,5.349983E+03,2.737285E+03,3.497710E-01,2.413735E-01,5.349704E+03,1.420803E+03,3.497528E-01,1.252862E-01,5.801772E+03,6.232563E+03,4.096527E-01,5.495866E-01,2.569236E+03,2.291883E+02,1.679714E-01,2.020979E-02,2.569331E+03,5.736472E+02,1.679776E-01,5.058413E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.221650E+03,2.393139E+03,8.625850E-02,2.110267E-01,6.602926E+03,6.562193E+03,4.662207E-01,5.786534E-01,1.981724E+03,3.053749E+03,1.399259E-01,2.692792E-01,1.094262E+03,1.544473E+03,7.726385E-02,1.361914E-01,2.467346E+03,6.215751E+03,1.742148E-01,5.481041E-01,1.011402E+03,2.277266E+03,7.141325E-02,2.677453E-01,1.065254E+04,2.060126E+04,7.521570E-01,1.816617E+00,7.951956E+03,1.545669E+04,5.614733E-01,1.362969E+00,6.059887E+03,1.049209E+04,4.278777E-01,9.251909E-01,8.823966E+03,1.591711E+04,6.230444E-01,1.403569E+00,8.533886E+03,4.727349E+03,5.579281E-01,4.168570E-01,4.005736E+03,1.947378E+03,2.618869E-01,1.717195E-01,8.498180E+03,8.205763E+03,5.555937E-01,7.235832E-01,1.994749E+04,1.331165E+04,1.304126E+00,1.173819E+00,8.949448E+03,7.244927E+03,5.850967E-01,6.388567E-01,1.864606E+04,1.523742E+04,1.219041E+00,1.343634E+00,1.854288E+04,1.027619E+04,1.212296E+00,9.061530E-01,9.045060E+03,8.856504E+03,5.913476E-01,7.809654E-01,9.041897E+03,4.890625E+03,5.911408E-01,4.312547E-01,8.925763E+03,1.747173E+04,6.302321E-01,1.540655E+00,4.912689E+03,1.155584E+03,3.211816E-01,1.018992E-01,4.911608E+03,1.475242E+03,3.211110E-01,1.300867E-01,4.065899E+03,1.434990E+03,2.658202E-01,1.265372E-01,1.997545E+03,6.890994E+02,1.305954E-01,6.076470E-02,4.066078E+03,2.981825E+03,2.658319E-01,2.629369E-01,9.748857E+03,4.207401E+03,6.373604E-01,3.710080E-01,4.877957E+03,2.195822E+03,3.189109E-01,1.936273E-01,8.779226E+03,6.158358E+03,5.739679E-01,5.430432E-01,8.778746E+03,2.887870E+03,5.739365E-01,2.546520E-01,4.153339E+03,2.948695E+03,2.715368E-01,2.600156E-01,4.153129E+03,1.473074E+03,2.715231E-01,1.298954E-01,5.251884E+03,5.896357E+03,3.708260E-01,5.199400E-01,2.084046E+03,2.571166E+02,1.362506E-01,2.267251E-02,2.084118E+03,6.851199E+02,1.362554E-01,6.041378E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.048172E+03,2.351939E+03,7.400952E-02,2.073937E-01,5.673581E+03,6.519401E+03,4.006013E-01,5.748799E-01,1.775433E+03,3.238740E+03,1.253601E-01,2.855917E-01,9.589927E+02,1.560202E+03,6.771275E-02,1.375784E-01,2.186205E+03,6.330493E+03,1.543640E-01,5.582221E-01,8.790777E+02,2.295290E+03,6.207009E-02,2.698645E-01,9.808061E+03,2.217175E+04,6.925296E-01,1.955102E+00,7.307440E+03,1.659756E+04,5.159652E-01,1.463571E+00,5.565069E+03,1.123971E+04,3.929395E-01,9.911160E-01,8.126253E+03,1.715495E+04,5.737801E-01,1.512721E+00,8.086353E+03,4.792733E+03,5.286693E-01,4.226226E-01,3.767750E+03,2.010204E+03,2.463278E-01,1.772596E-01,8.055129E+03,7.674781E+03,5.266279E-01,6.767612E-01,1.908243E+04,1.341365E+04,1.247571E+00,1.182814E+00,8.493662E+03,7.255395E+03,5.552983E-01,6.397798E-01,1.782131E+04,1.679815E+04,1.165121E+00,1.481259E+00,1.773394E+04,1.046903E+04,1.159409E+00,9.231573E-01,8.608562E+03,9.298926E+03,5.628102E-01,8.199781E-01,8.605890E+03,4.976550E+03,5.626356E-01,4.388315E-01,8.219126E+03,1.678540E+04,5.803377E-01,1.480135E+00,4.583429E+03,1.269519E+03,2.996552E-01,1.119460E-01,4.582417E+03,1.794549E+03,2.995891E-01,1.582431E-01,3.702075E+03,1.486477E+03,2.420341E-01,1.310774E-01,1.801186E+03,7.070566E+02,1.177579E-01,6.234816E-02,3.702207E+03,3.245978E+03,2.420427E-01,2.862299E-01,8.911679E+03,4.319981E+03,5.826274E-01,3.809354E-01,4.419579E+03,2.218276E+03,2.889431E-01,1.956073E-01,8.082426E+03,6.657285E+03,5.284125E-01,5.870386E-01,8.082038E+03,2.998621E+03,5.283872E-01,2.644181E-01,3.819942E+03,3.149865E+03,2.497400E-01,2.777547E-01,3.819771E+03,1.533478E+03,2.497288E-01,1.352219E-01,4.784900E+03,5.675985E+03,3.378532E-01,5.005076E-01,1.900039E+03,2.961949E+02,1.242207E-01,2.611843E-02,1.900098E+03,8.042974E+02,1.242245E-01,7.092284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.500877E+02,2.135221E+03,6.002316E-02,1.882835E-01,4.615926E+03,5.448594E+03,3.259222E-01,4.804563E-01,1.431785E+03,2.901140E+03,1.010957E-01,2.558221E-01,7.934955E+02,1.391115E+03,5.602729E-02,1.226684E-01,1.757146E+03,5.875373E+03,1.240689E-01,5.180896E-01,6.837410E+02,2.087345E+03,4.827772E-02,2.454157E-01,7.823801E+03,2.017784E+04,5.524245E-01,1.779279E+00,5.862994E+03,1.517891E+04,4.139754E-01,1.338475E+00,4.593476E+03,1.028961E+04,3.243371E-01,9.073367E-01,6.660360E+03,1.561678E+04,4.702760E-01,1.377086E+00,6.832491E+03,4.876215E+03,4.466943E-01,4.299840E-01,3.147536E+03,2.117221E+03,2.057795E-01,1.866963E-01,6.799595E+03,7.565224E+03,4.445437E-01,6.671005E-01,1.592539E+04,1.355559E+04,1.041169E+00,1.195330E+00,6.816182E+03,7.298247E+03,4.456281E-01,6.435585E-01,1.521002E+04,1.826862E+04,9.944003E-01,1.610924E+00,1.512878E+04,1.071700E+04,9.890887E-01,9.450235E-01,7.470577E+03,9.700508E+03,4.884111E-01,8.553896E-01,7.468041E+03,5.079250E+03,4.882453E-01,4.478876E-01,7.606149E+03,1.631025E+04,5.370565E-01,1.438236E+00,4.066157E+03,1.422442E+03,2.658371E-01,1.254307E-01,4.065191E+03,2.164915E+03,2.657739E-01,1.909019E-01,3.221098E+03,1.548059E+03,2.105888E-01,1.365077E-01,1.548134E+03,7.342095E+02,1.012139E-01,6.474250E-02,3.221207E+03,3.496936E+03,2.105959E-01,3.083593E-01,7.725384E+03,4.454565E+03,5.050699E-01,3.928029E-01,3.721061E+03,2.257579E+03,2.432754E-01,1.990731E-01,7.086724E+03,7.136090E+03,4.633156E-01,6.292595E-01,7.086377E+03,3.135241E+03,4.632929E-01,2.764652E-01,3.373930E+03,3.340269E+03,2.205807E-01,2.945445E-01,3.373776E+03,1.603349E+03,2.205706E-01,1.413831E-01,4.391610E+03,5.537547E+03,3.100837E-01,4.883002E-01,1.695577E+03,3.494185E+02,1.108534E-01,3.081168E-02,1.695628E+03,9.237699E+02,1.108567E-01,8.145792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.529299E+02,2.017530E+03,5.316302E-02,1.779055E-01,4.095973E+03,4.880768E+03,2.892093E-01,4.303855E-01,1.311015E+03,2.759143E+03,9.256839E-02,2.433009E-01,7.192444E+02,1.307262E+03,5.078455E-02,1.152742E-01,1.593721E+03,5.664235E+03,1.125298E-01,4.994715E-01,6.039563E+02,1.980507E+03,4.264427E-02,2.328545E-01,7.279285E+03,1.940251E+04,5.139772E-01,1.710911E+00,5.455674E+03,1.464061E+04,3.852153E-01,1.291007E+00,4.302865E+03,9.929381E+03,3.038175E-01,8.755716E-01,6.239450E+03,1.492953E+04,4.405563E-01,1.316484E+00,6.520959E+03,4.974478E+03,4.263270E-01,4.386488E-01,2.984024E+03,2.269129E+03,1.950894E-01,2.000915E-01,6.489821E+03,8.156995E+03,4.242913E-01,7.192828E-01,1.524618E+04,1.373807E+04,9.967643E-01,1.211422E+00,6.459648E+03,7.368747E+03,4.223186E-01,6.497752E-01,1.461751E+04,1.962022E+04,9.556633E-01,1.730108E+00,1.454940E+04,1.102318E+04,9.512102E-01,9.720226E-01,7.187501E+03,1.006199E+04,4.699042E-01,8.872649E-01,7.185180E+03,5.196751E+03,4.697524E-01,4.582488E-01,7.086625E+03,1.598440E+04,5.003738E-01,1.409502E+00,3.879152E+03,1.615546E+03,2.536110E-01,1.424586E-01,3.878242E+03,2.565829E+03,2.535516E-01,2.262545E-01,3.028226E+03,1.618282E+03,1.979793E-01,1.426999E-01,1.443831E+03,7.716962E+02,9.439474E-02,6.804807E-02,3.028316E+03,3.729794E+03,1.979851E-01,3.288927E-01,7.269838E+03,4.610840E+03,4.752872E-01,4.065833E-01,3.467121E+03,2.313844E+03,2.266733E-01,2.040345E-01,6.714178E+03,7.585764E+03,4.389593E-01,6.689117E-01,6.713866E+03,3.296179E+03,4.389389E-01,2.906566E-01,3.200425E+03,3.519222E+03,2.092373E-01,3.103245E-01,3.200286E+03,1.681744E+03,2.092282E-01,1.482960E-01,4.065002E+03,5.460060E+03,2.870224E-01,4.814674E-01,1.602153E+03,4.176148E+02,1.047455E-01,3.682522E-02,1.602198E+03,1.047693E+03,1.047484E-01,9.238544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.803951E+02,1.933116E+03,4.804147E-02,1.704619E-01,3.707938E+03,4.473228E+03,2.618108E-01,3.944487E-01,1.220537E+03,2.658018E+03,8.617992E-02,2.343837E-01,6.644489E+02,1.247969E+03,4.691554E-02,1.100457E-01,1.471305E+03,5.515765E+03,1.038862E-01,4.863794E-01,5.432183E+02,1.903828E+03,3.835567E-02,2.238391E-01,6.859328E+03,1.886234E+04,4.843248E-01,1.663279E+00,5.143634E+03,1.426863E+04,3.631827E-01,1.258206E+00,4.085912E+03,9.681821E+03,2.884989E-01,8.537417E-01,5.922497E+03,1.450476E+04,4.181769E-01,1.279028E+00,6.277372E+03,5.082465E+03,4.104018E-01,4.481711E-01,2.857274E+03,2.450937E+03,1.868027E-01,2.161233E-01,6.247116E+03,9.084311E+03,4.084237E-01,8.010534E-01,1.469503E+04,1.394805E+04,9.607310E-01,1.229937E+00,6.177162E+03,7.448797E+03,4.038503E-01,6.568340E-01,1.415444E+04,2.083096E+04,9.253885E-01,1.836872E+00,1.409884E+04,1.137193E+04,9.217536E-01,1.002775E+00,6.974849E+03,1.036561E+04,4.560014E-01,9.140382E-01,6.972679E+03,5.325233E+03,4.558596E-01,4.695784E-01,6.652880E+03,1.577454E+04,4.697479E-01,1.390997E+00,3.742771E+03,1.847408E+03,2.446947E-01,1.629042E-01,3.741914E+03,2.980195E+03,2.446387E-01,2.627932E-01,2.879520E+03,1.695477E+03,1.882571E-01,1.495069E-01,1.363615E+03,8.194774E+02,8.915040E-02,7.226142E-02,2.879595E+03,3.939284E+03,1.882621E-01,3.473655E-01,6.914724E+03,4.783978E+03,4.520706E-01,4.218506E-01,3.267851E+03,2.384754E+03,2.136454E-01,2.102873E-01,6.423605E+03,7.996283E+03,4.199622E-01,7.051112E-01,6.423320E+03,3.476688E+03,4.199436E-01,3.065739E-01,3.065917E+03,3.679212E+03,2.004434E-01,3.244325E-01,3.065789E+03,1.767253E+03,2.004351E-01,1.558362E-01,3.795188E+03,5.427782E+03,2.679714E-01,4.786212E-01,1.531587E+03,5.008413E+02,1.001321E-01,4.416412E-02,1.531628E+03,1.175773E+03,1.001347E-01,1.036795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.252696E+02,1.870381E+03,4.414916E-02,1.649300E-01,3.413228E+03,4.168526E+03,2.410019E-01,3.675801E-01,1.151664E+03,2.580838E+03,8.131695E-02,2.275780E-01,6.231492E+02,1.204206E+03,4.399944E-02,1.061867E-01,1.378135E+03,5.404881E+03,9.730766E-02,4.766018E-01,4.966294E+02,1.845839E+03,3.506611E-02,2.170211E-01,6.535318E+03,1.845693E+04,4.614470E-01,1.627529E+00,4.903569E+03,1.398878E+04,3.462322E-01,1.233529E+00,3.921054E+03,9.496564E+03,2.768585E-01,8.374058E-01,5.680548E+03,1.419550E+04,4.010933E-01,1.251757E+00,6.096329E+03,5.198582E+03,3.985656E-01,4.584103E-01,2.762590E+03,2.652381E+03,1.806125E-01,2.338866E-01,6.066710E+03,1.018032E+04,3.966291E-01,8.976991E-01,1.428272E+04,1.417664E+04,9.337750E-01,1.250095E+00,5.965105E+03,7.539894E+03,3.899864E-01,6.648669E-01,1.380959E+04,2.189470E+04,9.028427E-01,1.930672E+00,1.376687E+04,1.176083E+04,9.000500E-01,1.037069E+00,6.819558E+03,1.061218E+04,4.458488E-01,9.357809E-01,6.817517E+03,5.461588E+03,4.457154E-01,4.816021E-01,6.293623E+03,1.567276E+04,4.443814E-01,1.382022E+00,3.642757E+03,2.112713E+03,2.381560E-01,1.862988E-01,3.641952E+03,3.397316E+03,2.381034E-01,2.995749E-01,2.762601E+03,1.778722E+03,1.806132E-01,1.568474E-01,1.300756E+03,8.779248E+02,8.504080E-02,7.741529E-02,2.762665E+03,4.124924E+03,1.806174E-01,3.637353E-01,6.633380E+03,4.970216E+03,4.336769E-01,4.382730E-01,3.110043E+03,2.470501E+03,2.033283E-01,2.178484E-01,6.192877E+03,8.366241E+03,4.048777E-01,7.377340E-01,6.192612E+03,3.675510E+03,4.048604E-01,3.241060E-01,2.959556E+03,3.819858E+03,1.934897E-01,3.368346E-01,2.959437E+03,1.858454E+03,1.934819E-01,1.638782E-01,3.572145E+03,5.428974E+03,2.522228E-01,4.787263E-01,1.476960E+03,6.006034E+02,9.656061E-02,5.296113E-02,1.476997E+03,1.306774E+03,9.656305E-02,1.152311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.826283E+02,1.822941E+03,4.113834E-02,1.607467E-01,3.185486E+03,3.940517E+03,2.249214E-01,3.474743E-01,1.097912E+03,2.518818E+03,7.752157E-02,2.221091E-01,5.913581E+02,1.171313E+03,4.175473E-02,1.032862E-01,1.305600E+03,5.319008E+03,9.218604E-02,4.690294E-01,4.602625E+02,1.801047E+03,3.249831E-02,2.117548E-01,6.278950E+03,1.814330E+04,4.433454E-01,1.599874E+00,4.714059E+03,1.376910E+04,3.328512E-01,1.214157E+00,3.792075E+03,9.351766E+03,2.677516E-01,8.246375E-01,5.490533E+03,1.407895E+04,3.876767E-01,1.241480E+00,5.960670E+03,5.321709E+03,3.896965E-01,4.692677E-01,2.691182E+03,2.849799E+03,1.759440E-01,2.512949E-01,5.931524E+03,1.076182E+04,3.877910E-01,9.489759E-01,1.397262E+04,1.441688E+04,9.135013E-01,1.271279E+00,5.804556E+03,7.659447E+03,3.794900E-01,6.754090E-01,1.355018E+04,2.280748E+04,8.858831E-01,2.011160E+00,1.351920E+04,1.218672E+04,8.838576E-01,1.074623E+00,6.704296E+03,1.080182E+04,4.383132E-01,9.525030E-01,6.702372E+03,5.603492E+03,4.381874E-01,4.941152E-01,5.997219E+03,1.561749E+04,4.234529E-01,1.377149E+00,3.568513E+03,2.404958E+03,2.333021E-01,2.120689E-01,3.567757E+03,3.807071E+03,2.332527E-01,3.357070E-01,2.668910E+03,1.867116E+03,1.744879E-01,1.646420E-01,1.250521E+03,9.467256E+02,8.175649E-02,8.348214E-02,2.668964E+03,4.283939E+03,1.744914E-01,3.777572E-01,6.406509E+03,5.166220E+03,4.188445E-01,4.555566E-01,2.982674E+03,2.571011E+03,1.950011E-01,2.267114E-01,6.006419E+03,8.690704E+03,3.926874E-01,7.663452E-01,6.006172E+03,3.890267E+03,3.926713E-01,3.430432E-01,2.873950E+03,3.940569E+03,1.878930E-01,3.474788E-01,2.873839E+03,1.954083E+03,1.878857E-01,1.723108E-01,3.387114E+03,5.454616E+03,2.391581E-01,4.809874E-01,1.433852E+03,7.136070E+02,9.374230E-02,6.292577E-02,1.433886E+03,1.438872E+03,9.374455E-02,1.268796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.490816E+02,1.786509E+03,3.876966E-02,1.575341E-01,3.006539E+03,3.768369E+03,2.122863E-01,3.322943E-01,1.054897E+03,2.466403E+03,7.448439E-02,2.174871E-01,5.663853E+02,1.146225E+03,3.999145E-02,1.010740E-01,1.247830E+03,5.250075E+03,8.810705E-02,4.629509E-01,4.313461E+02,1.765839E+03,3.045657E-02,2.076153E-01,6.070693E+03,1.789445E+04,4.286407E-01,1.577930E+00,4.560427E+03,1.358938E+04,3.220036E-01,1.198309E+00,3.688213E+03,9.233723E+03,2.604181E-01,8.142285E-01,5.337007E+03,1.404271E+04,3.768365E-01,1.238285E+00,5.856713E+03,5.450918E+03,3.829000E-01,4.806612E-01,2.636166E+03,3.011547E+03,1.723471E-01,2.655578E-01,5.827916E+03,1.109796E+04,3.810173E-01,9.786170E-01,1.373407E+04,1.466359E+04,8.979056E-01,1.293033E+00,5.680105E+03,7.815856E+03,3.713537E-01,6.892012E-01,1.335001E+04,2.357497E+04,8.727964E-01,2.078838E+00,1.332981E+04,1.264103E+04,8.714761E-01,1.114684E+00,6.616518E+03,1.093432E+04,4.325745E-01,9.641867E-01,6.614703E+03,5.749321E+03,4.324558E-01,5.069744E-01,5.752890E+03,1.558756E+04,4.062012E-01,1.374509E+00,3.512247E+03,2.717605E+03,2.296236E-01,2.396380E-01,3.511540E+03,4.200728E+03,2.295773E-01,3.704196E-01,2.592485E+03,1.959886E+03,1.694914E-01,1.728225E-01,1.209639E+03,1.025022E+03,7.908373E-02,9.038627E-02,2.592530E+03,4.411422E+03,1.694943E-01,3.889987E-01,6.220387E+03,5.369335E+03,4.066763E-01,4.734673E-01,2.877934E+03,2.685636E+03,1.881535E-01,2.368190E-01,5.853156E+03,8.960962E+03,3.826674E-01,7.901764E-01,5.852925E+03,4.121009E+03,3.826523E-01,3.633901E-01,2.803902E+03,4.040559E+03,1.833134E-01,3.562960E-01,2.803797E+03,2.053163E+03,1.833065E-01,1.810477E-01,3.232768E+03,5.497989E+03,2.282599E-01,4.848119E-01,1.399245E+03,8.388977E+02,9.147976E-02,7.397389E-02,1.399277E+03,1.570401E+03,9.148185E-02,1.384777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.222573E+02,1.758003E+03,3.687565E-02,1.550205E-01,2.863649E+03,3.626400E+03,2.021971E-01,3.197755E-01,1.019679E+03,2.420505E+03,7.199769E-02,2.134399E-01,5.463843E+02,1.126623E+03,3.857921E-02,9.934547E-02,1.200836E+03,5.192937E+03,8.478889E-02,4.579125E-01,4.079452E+02,1.737705E+03,2.880427E-02,2.043075E-01,5.897578E+03,1.769104E+04,4.164174E-01,1.559993E+00,4.432904E+03,1.343719E+04,3.129994E-01,1.184889E+00,3.602524E+03,9.133368E+03,2.543677E-01,8.053792E-01,5.209963E+03,1.392995E+04,3.678661E-01,1.228341E+00,5.775258E+03,5.579494E+03,3.775746E-01,4.919991E-01,2.592878E+03,3.128503E+03,1.695171E-01,2.758710E-01,5.746713E+03,1.131675E+04,3.757084E-01,9.979099E-01,1.354639E+04,1.490107E+04,8.856354E-01,1.313975E+00,5.581416E+03,8.007805E+03,3.649016E-01,7.061272E-01,1.319166E+04,2.418105E+04,8.624438E-01,2.132282E+00,1.318123E+04,1.311162E+04,8.617618E-01,1.156181E+00,6.547814E+03,1.101183E+04,4.280827E-01,9.710216E-01,6.546105E+03,5.890976E+03,4.279710E-01,5.194655E-01,5.551003E+03,1.556813E+04,3.919463E-01,1.372796E+00,3.468711E+03,3.041699E+03,2.267773E-01,2.682166E-01,3.468051E+03,4.570588E+03,2.267341E-01,4.030339E-01,2.529235E+03,2.054007E+03,1.653562E-01,1.811221E-01,1.175869E+03,1.110829E+03,7.687591E-02,9.795280E-02,2.529272E+03,4.507525E+03,1.653587E-01,3.974730E-01,6.065459E+03,5.573080E+03,3.965473E-01,4.914335E-01,2.790398E+03,2.811656E+03,1.824305E-01,2.479315E-01,5.725432E+03,9.177053E+03,3.743171E-01,8.092314E-01,5.725216E+03,4.365766E+03,3.743030E-01,3.849727E-01,2.745847E+03,4.120206E+03,1.795179E-01,3.633193E-01,2.745748E+03,2.152328E+03,1.795114E-01,1.897920E-01,3.103138E+03,5.553910E+03,2.191070E-01,4.897431E-01,1.371098E+03,9.714431E+02,8.963963E-02,8.566173E-02,1.371128E+03,1.698166E+03,8.964156E-02,1.497440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.005030E+02,1.735387E+03,3.533962E-02,1.530262E-01,2.747931E+03,3.509515E+03,1.940265E-01,3.094686E-01,9.903041E+02,2.378122E+03,6.992359E-02,2.097025E-01,5.301005E+02,1.111088E+03,3.742944E-02,9.797561E-02,1.161926E+03,5.143725E+03,8.204154E-02,4.535730E-01,3.887114E+02,1.714813E+03,2.744621E-02,2.016160E-01,5.750991E+03,1.752204E+04,4.060671E-01,1.545091E+00,4.325103E+03,1.330327E+04,3.053877E-01,1.173081E+00,3.530265E+03,9.044638E+03,2.492656E-01,7.975550E-01,5.102572E+03,1.380361E+04,3.602834E-01,1.217201E+00,5.710019E+03,5.707306E+03,3.733094E-01,5.032695E-01,2.558114E+03,3.223981E+03,1.672443E-01,2.842902E-01,5.681648E+03,1.143285E+04,3.714546E-01,1.008148E+00,1.339542E+04,1.513270E+04,8.757654E-01,1.334399E+00,5.501478E+03,8.228833E+03,3.596754E-01,7.256175E-01,1.306336E+04,2.460462E+04,8.540558E-01,2.169632E+00,1.306100E+04,1.359591E+04,8.539015E-01,1.198886E+00,6.492198E+03,1.103103E+04,4.244467E-01,9.727152E-01,6.490588E+03,6.029732E+03,4.243414E-01,5.317010E-01,5.383784E+03,1.555073E+04,3.801393E-01,1.371261E+00,3.434294E+03,3.370058E+03,2.245272E-01,2.971712E-01,3.433680E+03,4.909287E+03,2.244870E-01,4.329003E-01,2.476317E+03,2.148977E+03,1.618965E-01,1.894965E-01,1.147665E+03,1.201861E+03,7.503203E-02,1.059800E-01,2.476346E+03,4.572026E+03,1.618985E-01,4.031607E-01,5.935199E+03,5.777553E+03,3.880312E-01,5.094639E-01,2.716537E+03,2.946806E+03,1.776017E-01,2.598490E-01,5.617934E+03,9.338978E+03,3.672891E-01,8.235099E-01,5.617733E+03,4.621592E+03,3.672759E-01,4.075314E-01,2.697236E+03,4.177512E+03,1.763398E-01,3.683725E-01,2.697144E+03,2.251560E+03,1.763338E-01,1.985422E-01,2.993734E+03,5.618557E+03,2.113821E-01,4.954436E-01,1.347911E+03,1.107921E+03,8.812369E-02,9.769631E-02,1.347939E+03,1.818049E+03,8.812548E-02,1.603153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.826072E+02,1.717194E+03,3.407602E-02,1.514220E-01,2.652862E+03,3.413199E+03,1.873138E-01,3.009754E-01,9.653733E+02,2.337282E+03,6.816327E-02,2.061013E-01,5.166172E+02,1.098589E+03,3.647741E-02,9.687340E-02,1.129164E+03,5.099801E+03,7.972823E-02,4.496998E-01,3.726726E+02,1.695853E+03,2.631374E-02,1.993869E-01,5.624812E+03,1.737942E+04,3.971578E-01,1.532515E+00,4.232418E+03,1.318095E+04,2.988434E-01,1.162294E+00,3.468238E+03,8.963632E+03,2.448861E-01,7.904120E-01,5.010207E+03,1.368116E+04,3.537617E-01,1.206403E+00,5.656355E+03,5.833798E+03,3.698010E-01,5.144236E-01,2.529514E+03,3.324658E+03,1.653745E-01,2.931679E-01,5.628104E+03,1.145089E+04,3.679539E-01,1.009738E+00,1.327076E+04,1.535988E+04,8.676152E-01,1.354432E+00,5.435267E+03,8.458614E+03,3.553467E-01,7.458795E-01,1.295641E+04,2.484748E+04,8.470635E-01,2.191048E+00,1.296160E+04,1.408608E+04,8.474028E-01,1.242109E+00,6.446141E+03,1.099036E+04,4.214356E-01,9.691288E-01,6.444626E+03,6.165968E+03,4.213365E-01,5.437143E-01,5.244634E+03,1.553267E+04,3.703141E-01,1.369669E+00,3.406269E+03,3.696920E+03,2.226949E-01,3.259940E-01,3.405698E+03,5.211521E+03,2.226576E-01,4.595513E-01,2.431620E+03,2.244172E+03,1.589744E-01,1.978908E-01,1.123886E+03,1.296527E+03,7.347735E-02,1.143276E-01,2.431642E+03,4.604277E+03,1.589758E-01,4.060046E-01,5.824656E+03,5.982197E+03,3.808042E-01,5.275093E-01,2.653640E+03,3.089099E+03,1.734896E-01,2.723963E-01,5.526650E+03,9.445882E+03,3.613211E-01,8.329367E-01,5.526463E+03,4.885530E+03,3.613089E-01,4.308054E-01,2.656182E+03,4.211316E+03,1.736558E-01,3.713533E-01,2.656096E+03,2.350540E+03,1.736501E-01,2.072703E-01,2.900832E+03,5.689064E+03,2.048225E-01,5.016610E-01,1.328613E+03,1.245420E+03,8.686198E-02,1.098210E-01,1.328638E+03,1.928271E+03,8.686363E-02,1.700347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.676920E+02,1.702366E+03,3.302289E-02,1.501144E-01,2.573716E+03,3.333396E+03,1.817255E-01,2.939384E-01,9.439060E+02,2.296664E+03,6.664750E-02,2.025195E-01,5.052857E+02,1.088388E+03,3.567731E-02,9.597396E-02,1.101176E+03,5.059343E+03,7.775209E-02,4.461323E-01,3.591196E+02,1.679906E+03,2.535679E-02,1.975119E-01,5.514731E+03,1.725746E+04,3.893852E-01,1.521761E+00,4.151632E+03,1.306554E+04,2.931392E-01,1.152118E+00,3.414220E+03,8.887790E+03,2.410719E-01,7.837242E-01,4.929632E+03,1.356535E+04,3.480725E-01,1.196191E+00,5.611376E+03,5.958275E+03,3.668603E-01,5.253999E-01,2.505558E+03,3.488405E+03,1.638083E-01,3.076071E-01,5.583197E+03,1.137410E+04,3.650180E-01,1.002967E+00,1.316577E+04,1.558354E+04,8.607515E-01,1.374154E+00,5.379361E+03,8.688317E+03,3.516916E-01,7.661347E-01,1.286556E+04,2.490763E+04,8.411242E-01,2.196351E+00,1.287738E+04,1.457549E+04,8.418966E-01,1.285265E+00,6.406996E+03,1.088991E+04,4.188763E-01,9.602712E-01,6.405573E+03,6.299646E+03,4.187833E-01,5.555020E-01,5.128111E+03,1.550997E+04,3.620867E-01,1.367667E+00,3.383046E+03,4.017333E+03,2.211767E-01,3.542479E-01,3.382516E+03,5.473765E+03,2.211420E-01,4.826759E-01,2.393572E+03,2.338764E+03,1.564868E-01,2.062319E-01,1.103678E+03,1.393102E+03,7.215620E-02,1.228435E-01,2.393586E+03,4.607182E+03,1.564878E-01,4.062607E-01,5.730122E+03,6.185954E+03,3.746237E-01,5.454766E-01,2.599671E+03,3.236452E+03,1.699612E-01,2.853899E-01,5.448570E+03,9.502946E+03,3.562164E-01,8.379686E-01,5.448395E+03,5.154602E+03,3.562050E-01,4.545322E-01,2.621268E+03,4.221284E+03,1.713732E-01,3.722323E-01,2.621187E+03,2.448659E+03,1.713679E-01,2.159224E-01,2.821544E+03,5.762778E+03,1.992241E-01,5.081610E-01,1.312414E+03,1.381532E+03,8.580296E-02,1.218233E-01,1.312437E+03,2.026945E+03,8.580447E-02,1.787357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.551122E+02,1.690130E+03,3.213465E-02,1.490354E-01,2.507023E+03,3.266314E+03,1.770164E-01,2.880231E-01,9.252001E+02,2.255492E+03,6.532671E-02,1.988890E-01,4.956374E+02,1.079958E+03,3.499606E-02,9.523056E-02,1.076974E+03,5.021141E+03,7.604321E-02,4.427636E-01,3.475314E+02,1.666310E+03,2.453857E-02,1.959133E-01,5.417610E+03,1.715201E+04,3.825277E-01,1.512462E+00,4.080445E+03,1.295425E+04,2.881128E-01,1.142304E+00,3.366518E+03,8.815536E+03,2.377038E-01,7.773529E-01,4.858395E+03,1.345128E+04,3.430425E-01,1.186132E+00,5.572881E+03,6.080111E+03,3.643436E-01,5.361434E-01,2.485094E+03,3.737226E+03,1.624704E-01,3.295481E-01,5.544736E+03,1.120787E+04,3.625035E-01,9.883085E-01,1.307547E+04,1.580427E+04,8.548475E-01,1.393619E+00,5.331247E+03,8.920289E+03,3.485461E-01,7.865899E-01,1.278681E+04,2.478696E+04,8.359753E-01,2.185711E+00,1.280434E+04,1.505822E+04,8.371215E-01,1.327832E+00,6.372908E+03,1.073214E+04,4.166477E-01,9.463586E-01,6.371573E+03,6.430627E+03,4.165605E-01,5.670518E-01,5.029802E+03,1.547977E+04,3.551452E-01,1.365004E+00,3.363381E+03,4.324242E+03,2.198910E-01,3.813111E-01,3.362887E+03,5.689474E+03,2.198587E-01,5.016971E-01,2.360898E+03,2.432058E+03,1.543507E-01,2.144586E-01,1.086364E+03,1.489828E+03,7.102428E-02,1.313728E-01,2.360906E+03,4.578960E+03,1.543512E-01,4.037721E-01,5.648620E+03,6.387904E+03,3.692953E-01,5.632845E-01,2.553064E+03,3.386756E+03,1.669141E-01,2.986437E-01,5.381214E+03,9.506423E+03,3.518128E-01,8.382752E-01,5.381051E+03,5.424062E+03,3.518021E-01,4.782931E-01,2.591305E+03,4.207963E+03,1.694143E-01,3.710577E-01,2.591229E+03,2.545382E+03,1.694093E-01,2.244515E-01,2.753557E+03,5.837502E+03,1.944237E-01,5.147502E-01,1.298656E+03,1.513196E+03,8.490351E-02,1.334335E-01,1.298678E+03,2.112422E+03,8.490490E-02,1.862731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.443672E+02,1.679915E+03,3.137597E-02,1.481347E-01,2.450089E+03,3.209495E+03,1.729964E-01,2.830128E-01,9.087044E+02,2.213587E+03,6.416198E-02,1.951938E-01,4.873048E+02,1.072910E+03,3.440771E-02,9.460910E-02,1.055787E+03,4.984532E+03,7.454724E-02,4.395354E-01,3.375104E+02,1.654582E+03,2.383100E-02,1.945345E-01,5.331056E+03,1.706002E+04,3.764163E-01,1.504351E+00,4.017010E+03,1.284566E+04,2.836338E-01,1.132729E+00,3.324061E+03,8.746080E+03,2.347060E-01,7.712282E-01,4.794909E+03,1.333867E+04,3.385599E-01,1.176203E+00,5.539246E+03,6.198767E+03,3.621446E-01,5.466065E-01,2.467268E+03,4.022792E+03,1.613050E-01,3.547293E-01,5.511105E+03,1.096248E+04,3.603048E-01,9.666702E-01,1.299615E+04,1.602201E+04,8.496617E-01,1.412819E+00,5.289050E+03,9.153984E+03,3.457873E-01,8.071972E-01,1.271718E+04,2.451407E+04,8.314233E-01,2.161647E+00,1.273960E+04,1.552622E+04,8.328888E-01,1.369100E+00,6.342553E+03,1.052336E+04,4.146632E-01,9.279490E-01,6.341302E+03,6.558628E+03,4.145814E-01,5.783389E-01,4.946067E+03,1.544107E+04,3.492329E-01,1.361592E+00,3.346361E+03,4.615708E+03,2.187783E-01,4.070125E-01,3.345899E+03,5.862659E+03,2.187481E-01,5.169685E-01,2.332686E+03,2.523431E+03,1.525063E-01,2.225158E-01,1.071443E+03,1.585704E+03,7.004879E-02,1.398271E-01,2.332689E+03,4.520824E+03,1.525065E-01,3.986457E-01,5.577920E+03,6.586946E+03,3.646730E-01,5.808360E-01,2.512514E+03,3.538382E+03,1.642630E-01,3.120140E-01,5.322809E+03,9.457679E+03,3.479944E-01,8.339769E-01,5.322656E+03,5.691665E+03,3.479844E-01,5.018903E-01,2.565489E+03,4.173338E+03,1.677264E-01,3.680044E-01,2.565417E+03,2.640170E+03,1.677217E-01,2.328099E-01,2.694895E+03,5.911560E+03,1.902817E-01,5.212806E-01,1.286931E+03,1.639271E+03,8.413693E-02,1.445507E-01,1.286951E+03,2.185550E+03,8.413822E-02,1.927215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.351073E+02,1.671297E+03,3.072214E-02,1.473748E-01,2.401042E+03,3.161152E+03,1.695333E-01,2.787500E-01,8.940596E+02,2.171409E+03,6.312794E-02,1.914745E-01,4.800488E+02,1.066960E+03,3.389538E-02,9.408437E-02,1.037098E+03,4.949371E+03,7.322762E-02,4.364349E-01,3.287655E+02,1.644366E+03,2.321354E-02,1.933333E-01,5.253460E+03,1.697922E+04,3.709374E-01,1.497225E+00,3.960166E+03,1.273993E+04,2.796202E-01,1.123405E+00,3.286029E+03,8.679576E+03,2.320206E-01,7.653639E-01,4.737970E+03,1.322871E+04,3.345396E-01,1.166506E+00,5.509320E+03,6.313785E+03,3.601881E-01,5.567488E-01,2.451469E+03,4.320534E+03,1.602720E-01,3.809842E-01,5.481162E+03,1.065494E+04,3.583472E-01,9.395514E-01,1.292520E+04,1.623618E+04,8.450235E-01,1.431705E+00,5.251435E+03,9.382016E+03,3.433281E-01,8.273050E-01,1.265460E+04,2.411127E+04,8.273319E-01,2.126128E+00,1.268114E+04,1.597681E+04,8.290674E-01,1.408833E+00,6.315021E+03,1.027518E+04,4.128632E-01,9.060638E-01,6.313849E+03,6.683273E+03,4.127866E-01,5.893302E-01,4.874054E+03,1.539529E+04,3.441482E-01,1.357555E+00,3.331339E+03,4.889522E+03,2.177962E-01,4.311574E-01,3.330906E+03,5.999414E+03,2.177678E-01,5.290276E-01,2.308268E+03,2.612313E+03,1.509098E-01,2.303535E-01,1.058549E+03,1.679079E+03,6.920576E-02,1.480610E-01,2.308265E+03,4.436743E+03,1.509097E-01,3.912314E-01,5.516456E+03,6.781845E+03,3.606546E-01,5.980222E-01,2.477151E+03,3.689245E+03,1.619511E-01,3.253172E-01,5.272081E+03,9.362975E+03,3.446779E-01,8.256259E-01,5.271939E+03,5.954804E+03,3.446686E-01,5.250938E-01,2.543209E+03,4.121356E+03,1.662698E-01,3.634207E-01,2.543142E+03,2.732475E+03,1.662654E-01,2.409493E-01,2.644098E+03,5.983841E+03,1.866950E-01,5.276544E-01,1.276907E+03,1.758624E+03,8.348156E-02,1.550752E-01,1.276925E+03,2.246181E+03,8.348274E-02,1.980680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.270726E+02,1.663954E+03,3.015483E-02,1.467273E-01,2.358489E+03,3.120002E+03,1.665286E-01,2.751214E-01,8.810049E+02,2.130036E+03,6.220617E-02,1.878263E-01,4.736897E+02,1.061891E+03,3.344637E-02,9.363741E-02,1.020531E+03,4.915971E+03,7.205786E-02,4.334897E-01,3.210887E+02,1.635388E+03,2.267150E-02,1.922778E-01,5.183704E+03,1.690781E+04,3.660120E-01,1.490929E+00,3.909086E+03,1.263860E+04,2.760135E-01,1.114470E+00,3.251859E+03,8.617121E+03,2.296079E-01,7.598566E-01,4.686761E+03,1.312388E+04,3.309238E-01,1.157262E+00,5.482316E+03,6.424819E+03,3.584226E-01,5.665397E-01,2.437273E+03,4.594698E+03,1.593439E-01,4.051599E-01,5.454124E+03,1.030915E+04,3.565795E-01,9.090599E-01,1.286087E+04,1.644602E+04,8.408175E-01,1.450208E+00,5.217495E+03,9.587915E+03,3.411092E-01,8.454611E-01,1.259766E+04,2.362414E+04,8.236093E-01,2.083174E+00,1.262765E+04,1.640705E+04,8.255703E-01,1.446772E+00,6.289710E+03,1.000470E+04,4.112084E-01,8.822129E-01,6.288612E+03,6.804187E+03,4.111367E-01,5.999924E-01,4.811588E+03,1.534512E+04,3.397376E-01,1.353130E+00,3.317865E+03,5.143827E+03,2.169153E-01,4.535820E-01,3.317457E+03,6.108154E+03,2.168885E-01,5.386162E-01,2.287174E+03,2.698278E+03,1.495308E-01,2.379338E-01,1.047421E+03,1.768630E+03,6.847827E-02,1.559576E-01,2.287166E+03,4.333664E+03,1.495303E-01,3.821420E-01,5.463162E+03,6.971558E+03,3.571704E-01,6.147511E-01,2.446401E+03,3.837499E+03,1.599407E-01,3.383902E-01,5.228153E+03,9.233895E+03,3.418060E-01,8.142437E-01,5.228020E+03,6.210772E+03,3.417973E-01,5.476651E-01,2.524027E+03,4.058018E+03,1.650158E-01,3.578355E-01,2.523964E+03,2.821862E+03,1.650116E-01,2.488314E-01,2.600112E+03,6.053885E+03,1.835892E-01,5.338308E-01,1.268338E+03,1.870219E+03,8.292133E-02,1.649157E-01,1.268354E+03,2.295862E+03,8.292241E-02,2.024488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
