11:15:00,4.200520E+02,1.657614E+03,2.965912E-02,1.461682E-01,2.321301E+03,3.085111E+03,1.639029E-01,2.720447E-01,8.693147E+02,2.090964E+03,6.138075E-02,1.843809E-01,4.680804E+02,1.057493E+03,3.305031E-02,9.324962E-02,1.005769E+03,4.884941E+03,7.101551E-02,4.307535E-01,3.143077E+02,1.627447E+03,2.219270E-02,1.913441E-01,5.120753E+03,1.684406E+04,3.615672E-01,1.485307E+00,3.863008E+03,1.254410E+04,2.727600E-01,1.106137E+00,3.221045E+03,8.559969E+03,2.274322E-01,7.548170E-01,4.640535E+03,1.302684E+04,3.276598E-01,1.148706E+00,5.457617E+03,6.528741E+03,3.568079E-01,5.757035E-01,2.424348E+03,4.820471E+03,1.584990E-01,4.250685E-01,5.429379E+03,9.951486E+03,3.549618E-01,8.775207E-01,1.280175E+04,1.664383E+04,8.369523E-01,1.467651E+00,5.186492E+03,9.776976E+03,3.390823E-01,8.621325E-01,1.254524E+04,2.310812E+04,8.201824E-01,2.037671E+00,1.257809E+04,1.680797E+04,8.223296E-01,1.482124E+00,6.266161E+03,9.730357E+03,4.096688E-01,8.580217E-01,6.265131E+03,6.917936E+03,4.096015E-01,6.100227E-01,4.756855E+03,1.529316E+04,3.358730E-01,1.348549E+00,3.305602E+03,5.378385E+03,2.161135E-01,4.742653E-01,3.305213E+03,6.202313E+03,2.160881E-01,5.469191E-01,2.268899E+03,2.779876E+03,1.483360E-01,2.451291E-01,1.037794E+03,1.852807E+03,6.784883E-02,1.633803E-01,2.268886E+03,4.220220E+03,1.483351E-01,3.721385E-01,5.416806E+03,7.152495E+03,3.541397E-01,6.307061E-01,2.419580E+03,3.980229E+03,1.581872E-01,3.509761E-01,5.190002E+03,9.084768E+03,3.393117E-01,8.010937E-01,5.189878E+03,6.454873E+03,3.393037E-01,5.691898E-01,2.507475E+03,3.989918E+03,1.639336E-01,3.518305E-01,2.507416E+03,2.906766E+03,1.639298E-01,2.563183E-01,2.561920E+03,6.121520E+03,1.808925E-01,5.397949E-01,1.260992E+03,1.973642E+03,8.244111E-02,1.740355E-01,1.261008E+03,2.336994E+03,8.244210E-02,2.060758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.138776E+02,1.652090E+03,2.922315E-02,1.456811E-01,2.288583E+03,3.055857E+03,1.615927E-01,2.694651E-01,8.588039E+02,2.055939E+03,6.063860E-02,1.812924E-01,4.631037E+02,1.053642E+03,3.269892E-02,9.291004E-02,9.925522E+02,4.857135E+03,7.008233E-02,4.283016E-01,3.082834E+02,1.620386E+03,2.176733E-02,1.905139E-01,5.063742E+03,1.678685E+04,3.575417E-01,1.480262E+00,3.821294E+03,1.245963E+04,2.698147E-01,1.098689E+00,3.193166E+03,8.510255E+03,2.254637E-01,7.504332E-01,4.598667E+03,1.294154E+04,3.247036E-01,1.141183E+00,5.434756E+03,6.625250E+03,3.553133E-01,5.842137E-01,2.412440E+03,5.013742E+03,1.577204E-01,4.421111E-01,5.406464E+03,9.612478E+03,3.534636E-01,8.476271E-01,1.274678E+04,1.682867E+04,8.333586E-01,1.483950E+00,5.157851E+03,9.954631E+03,3.372098E-01,8.777981E-01,1.249649E+04,2.262808E+04,8.169949E-01,1.995341E+00,1.253166E+04,1.717724E+04,8.192941E-01,1.514687E+00,6.244029E+03,9.474900E+03,4.082219E-01,8.354955E-01,6.243062E+03,7.024081E+03,4.081587E-01,6.193826E-01,4.708377E+03,1.524299E+04,3.324500E-01,1.344125E+00,3.294296E+03,5.590599E+03,2.153744E-01,4.929783E-01,3.293925E+03,6.288663E+03,2.153501E-01,5.545335E-01,2.253023E+03,2.856651E+03,1.472980E-01,2.518991E-01,1.029441E+03,1.930731E+03,6.730277E-02,1.702516E-01,2.253005E+03,4.107369E+03,1.472969E-01,3.621873E-01,5.376370E+03,7.323426E+03,3.514961E-01,6.457788E-01,2.396119E+03,4.115963E+03,1.566534E-01,3.629451E-01,5.156780E+03,8.934560E+03,3.371398E-01,7.878483E-01,5.156665E+03,6.684950E+03,3.371323E-01,5.894781E-01,2.493160E+03,3.925269E+03,1.629977E-01,3.461297E-01,2.493104E+03,2.986690E+03,1.629941E-01,2.633660E-01,2.528670E+03,6.187057E+03,1.785448E-01,5.455739E-01,1.254680E+03,2.067708E+03,8.202840E-02,1.823302E-01,1.254693E+03,2.372943E+03,8.202929E-02,2.092458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.084174E+02,1.647246E+03,2.883762E-02,1.452539E-01,2.259633E+03,3.031676E+03,1.595486E-01,2.673328E-01,8.493239E+02,2.026388E+03,5.996923E-02,1.786866E-01,4.586674E+02,1.050246E+03,3.238568E-02,9.261059E-02,9.806763E+02,4.833281E+03,6.924379E-02,4.261981E-01,3.029061E+02,1.614086E+03,2.138766E-02,1.897732E-01,5.011974E+03,1.673530E+04,3.538865E-01,1.475717E+00,3.783434E+03,1.238784E+04,2.671414E-01,1.092358E+00,3.167882E+03,8.469685E+03,2.236784E-01,7.468558E-01,4.560656E+03,1.287112E+04,3.220197E-01,1.134974E+00,5.413389E+03,6.714174E+03,3.539163E-01,5.920550E-01,2.401357E+03,5.182907E+03,1.569958E-01,4.570281E-01,5.385035E+03,9.317336E+03,3.520626E-01,8.216015E-01,1.269519E+04,1.699989E+04,8.299856E-01,1.499048E+00,5.131140E+03,1.012664E+04,3.354635E-01,8.929656E-01,1.245076E+04,2.223417E+04,8.140054E-01,1.960606E+00,1.248780E+04,1.751302E+04,8.164266E-01,1.544296E+00,6.223066E+03,9.257128E+03,4.068514E-01,8.162924E-01,6.222158E+03,7.122364E+03,4.067920E-01,6.280491E-01,4.664982E+03,1.519734E+04,3.293860E-01,1.340100E+00,3.283764E+03,5.779009E+03,2.146858E-01,5.095923E-01,3.283407E+03,6.371921E+03,2.146624E-01,5.618751E-01,2.239210E+03,2.928244E+03,1.463950E-01,2.582122E-01,1.022184E+03,2.001665E+03,6.682828E-02,1.765065E-01,2.239188E+03,4.005316E+03,1.463936E-01,3.531883E-01,5.341045E+03,7.483346E+03,3.491866E-01,6.598805E-01,2.375563E+03,4.243371E+03,1.553094E-01,3.741799E-01,5.127813E+03,8.801009E+03,3.352460E-01,7.760718E-01,5.127706E+03,6.899045E+03,3.352390E-01,6.083569E-01,2.480762E+03,3.870942E+03,1.621872E-01,3.413392E-01,2.480710E+03,3.061254E+03,1.621838E-01,2.699410E-01,2.499666E+03,6.250814E+03,1.764969E-01,5.511960E-01,1.249245E+03,2.151678E+03,8.167307E-02,1.897347E-01,1.249257E+03,2.406437E+03,8.167389E-02,2.121993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.035551E+02,1.642976E+03,2.849430E-02,1.448774E-01,2.233835E+03,3.011919E+03,1.577271E-01,2.655906E-01,8.407314E+02,2.002970E+03,5.936253E-02,1.766217E-01,4.546887E+02,1.047240E+03,3.210475E-02,9.234548E-02,9.699471E+02,4.813698E+03,6.848622E-02,4.244713E-01,2.980754E+02,1.608456E+03,2.104657E-02,1.891112E-01,4.964737E+03,1.668874E+04,3.505511E-01,1.471611E+00,3.748903E+03,1.232985E+04,2.647033E-01,1.087245E+00,3.144849E+03,8.438775E+03,2.220521E-01,7.441301E-01,4.525989E+03,1.281673E+04,3.195719E-01,1.130177E+00,5.393212E+03,6.795457E+03,3.525972E-01,5.992225E-01,2.390933E+03,5.329332E+03,1.563143E-01,4.699398E-01,5.364795E+03,9.079886E+03,3.507394E-01,8.006632E-01,1.264628E+04,1.715713E+04,8.267879E-01,1.512914E+00,5.105964E+03,1.030711E+04,3.338175E-01,9.088794E-01,1.240748E+04,2.194276E+04,8.111759E-01,1.934910E+00,1.244600E+04,1.781378E+04,8.136939E-01,1.570817E+00,6.203054E+03,9.086960E+03,4.055430E-01,8.012870E-01,6.202199E+03,7.212683E+03,4.054871E-01,6.360134E-01,4.625643E+03,1.515799E+04,3.266083E-01,1.336630E+00,3.273854E+03,5.942696E+03,2.140379E-01,5.240262E-01,3.273507E+03,6.450929E+03,2.140152E-01,5.688421E-01,2.227096E+03,2.994376E+03,1.456030E-01,2.640437E-01,1.015829E+03,2.064986E+03,6.641285E-02,1.820902E-01,2.227070E+03,3.921037E+03,1.456013E-01,3.457566E-01,5.309914E+03,7.631444E+03,3.471514E-01,6.729398E-01,2.357386E+03,4.361201E+03,1.541211E-01,3.845702E-01,5.102339E+03,8.696046E+03,3.335805E-01,7.668163E-01,5.102239E+03,7.095607E+03,3.335740E-01,6.256897E-01,2.469947E+03,3.830628E+03,1.614801E-01,3.377843E-01,2.469898E+03,3.130169E+03,1.614769E-01,2.760179E-01,2.474201E+03,6.312762E+03,1.746989E-01,5.566586E-01,1.244536E+03,2.225100E+03,8.136524E-02,1.962090E-01,1.244547E+03,2.438308E+03,8.136597E-02,2.150097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.992068E+02,1.639243E+03,2.818727E-02,1.445482E-01,2.210745E+03,2.996011E+03,1.560967E-01,2.641878E-01,8.329277E+02,1.985090E+03,5.881153E-02,1.750450E-01,4.511085E+02,1.044642E+03,3.185196E-02,9.211637E-02,9.602300E+02,4.798041E+03,6.780011E-02,4.230906E-01,2.937207E+02,1.603421E+03,2.073909E-02,1.885193E-01,4.921572E+03,1.664692E+04,3.475033E-01,1.467923E+00,3.717364E+03,1.228458E+04,2.624764E-01,1.083253E+00,3.123840E+03,8.416297E+03,2.205687E-01,7.421480E-01,4.494333E+03,1.277645E+04,3.173368E-01,1.126626E+00,5.374038E+03,6.872290E+03,3.513437E-01,6.059977E-01,2.381061E+03,5.454625E+03,1.556689E-01,4.809881E-01,5.345555E+03,8.897861E+03,3.494815E-01,7.846123E-01,1.259963E+04,1.730740E+04,8.237379E-01,1.526165E+00,5.082075E+03,1.047244E+04,3.322557E-01,9.234586E-01,1.236630E+04,2.174018E+04,8.084835E-01,1.917046E+00,1.240596E+04,1.808270E+04,8.110763E-01,1.594530E+00,6.183862E+03,8.962491E+03,4.042883E-01,7.903113E-01,6.183056E+03,7.298470E+03,4.042356E-01,6.435781E-01,4.589621E+03,1.512516E+04,3.240649E-01,1.333734E+00,3.264466E+03,6.082273E+03,2.134241E-01,5.363341E-01,3.264128E+03,6.523229E+03,2.134020E-01,5.752175E-01,2.216479E+03,3.055983E+03,1.449089E-01,2.694762E-01,1.010266E+03,2.120715E+03,6.604913E-02,1.870044E-01,2.216449E+03,3.855921E+03,1.449069E-01,3.400146E-01,5.282512E+03,7.769555E+03,3.453599E-01,6.851184E-01,2.341329E+03,4.467434E+03,1.530713E-01,3.939377E-01,5.079967E+03,8.621759E+03,3.321179E-01,7.602656E-01,5.079875E+03,7.275758E+03,3.321119E-01,6.415754E-01,2.460516E+03,3.803769E+03,1.608635E-01,3.354159E-01,2.460470E+03,3.194459E+03,1.608605E-01,2.816870E-01,2.451816E+03,6.372275E+03,1.731183E-01,5.619064E-01,1.240455E+03,2.288160E+03,8.109845E-02,2.017697E-01,1.240465E+03,2.467852E+03,8.109911E-02,2.176149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.953236E+02,1.635877E+03,2.791309E-02,1.442515E-01,2.190105E+03,2.982709E+03,1.546394E-01,2.630149E-01,8.258693E+02,1.971609E+03,5.831315E-02,1.738562E-01,4.478941E+02,1.042250E+03,3.162500E-02,9.190548E-02,9.514606E+02,4.785494E+03,6.718092E-02,4.219842E-01,2.898056E+02,1.598924E+03,2.046265E-02,1.879905E-01,4.882333E+03,1.660898E+04,3.447327E-01,1.464578E+00,3.688704E+03,1.224945E+04,2.604528E-01,1.080155E+00,3.104770E+03,8.399576E+03,2.192222E-01,7.406735E-01,4.465572E+03,1.274612E+04,3.153060E-01,1.123952E+00,5.355826E+03,6.942653E+03,3.501530E-01,6.122023E-01,2.371712E+03,5.558673E+03,1.550577E-01,4.901631E-01,5.327276E+03,8.758438E+03,3.482864E-01,7.723179E-01,1.255519E+04,1.745086E+04,8.208326E-01,1.538815E+00,5.059437E+03,1.060547E+04,3.307757E-01,9.351891E-01,1.232717E+04,2.159393E+04,8.059254E-01,1.904150E+00,1.236769E+04,1.832408E+04,8.085741E-01,1.615815E+00,6.165494E+03,8.872590E+03,4.030874E-01,7.823839E-01,6.164732E+03,7.378223E+03,4.030376E-01,6.506108E-01,4.556515E+03,1.509688E+04,3.217273E-01,1.331241E+00,3.255564E+03,6.200843E+03,2.128422E-01,5.467895E-01,3.255232E+03,6.583149E+03,2.128205E-01,5.805013E-01,2.207268E+03,3.112323E+03,1.443067E-01,2.744443E-01,1.005442E+03,2.168445E+03,6.573374E-02,1.912132E-01,2.207234E+03,3.805928E+03,1.443045E-01,3.356062E-01,5.258661E+03,7.897153E+03,3.438005E-01,6.963699E-01,2.327309E+03,4.559764E+03,1.521547E-01,4.020794E-01,5.060541E+03,8.570000E+03,3.308479E-01,7.557015E-01,5.060456E+03,7.437380E+03,3.308423E-01,6.558272E-01,2.452379E+03,3.786427E+03,1.603315E-01,3.338866E-01,2.452336E+03,3.253547E+03,1.603287E-01,2.868973E-01,2.432273E+03,6.428082E+03,1.717384E-01,5.668275E-01,1.236945E+03,2.341936E+03,8.086896E-02,2.065116E-01,1.236954E+03,2.493065E+03,8.086955E-02,2.198381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.918496E+02,1.633055E+03,2.766779E-02,1.440026E-01,2.171620E+03,2.971142E+03,1.533342E-01,2.619949E-01,8.194827E+02,1.961234E+03,5.786220E-02,1.729414E-01,4.450049E+02,1.040385E+03,3.142099E-02,9.174101E-02,9.435415E+02,4.775493E+03,6.662177E-02,4.211024E-01,2.862812E+02,1.594908E+03,2.021380E-02,1.875184E-01,4.846646E+03,1.657553E+04,3.422129E-01,1.461628E+00,3.662649E+03,1.222150E+04,2.586131E-01,1.077690E+00,3.087455E+03,8.386905E+03,2.179996E-01,7.395562E-01,4.439432E+03,1.272296E+04,3.134603E-01,1.121909E+00,5.338466E+03,7.014025E+03,3.490180E-01,6.184958E-01,2.362826E+03,5.640415E+03,1.544768E-01,4.973711E-01,5.309849E+03,8.645994E+03,3.471471E-01,7.624027E-01,1.251272E+04,1.758775E+04,8.180559E-01,1.550885E+00,5.037903E+03,1.069791E+04,3.293678E-01,9.433401E-01,1.228988E+04,2.146879E+04,8.034872E-01,1.893115E+00,1.233100E+04,1.857064E+04,8.061757E-01,1.637557E+00,6.147874E+03,8.804267E+03,4.019355E-01,7.763592E-01,6.147152E+03,7.458099E+03,4.018883E-01,6.576543E-01,4.525881E+03,1.507212E+04,3.195643E-01,1.329058E+00,3.247094E+03,6.305674E+03,2.122884E-01,5.560336E-01,3.246766E+03,6.625797E+03,2.122670E-01,5.842619E-01,2.199260E+03,3.166321E+03,1.437832E-01,2.792058E-01,1.001251E+03,2.207844E+03,6.545974E-02,1.946874E-01,2.199223E+03,3.765546E+03,1.437807E-01,3.320454E-01,5.237850E+03,8.014227E+03,3.424399E-01,7.066935E-01,2.315039E+03,4.636780E+03,1.513525E-01,4.088706E-01,5.043633E+03,8.530047E+03,3.297424E-01,7.521784E-01,5.043554E+03,7.585219E+03,3.297373E-01,6.688636E-01,2.445342E+03,3.774125E+03,1.598714E-01,3.328018E-01,2.445302E+03,3.309873E+03,1.598688E-01,2.918642E-01,2.415196E+03,6.479507E+03,1.705327E-01,5.713621E-01,1.233922E+03,2.388988E+03,8.067128E-02,2.106607E-01,1.233929E+03,2.511761E+03,8.067179E-02,2.214868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.887330E+02,1.631337E+03,2.744774E-02,1.438511E-01,2.155018E+03,2.960918E+03,1.521620E-01,2.610934E-01,8.136937E+02,1.952821E+03,5.745345E-02,1.721995E-01,4.424020E+02,1.039951E+03,3.123721E-02,9.170274E-02,9.363766E+02,4.767956E+03,6.611586E-02,4.204378E-01,2.831011E+02,1.591327E+03,1.998926E-02,1.870973E-01,4.814126E+03,1.654882E+04,3.399168E-01,1.459273E+00,3.638918E+03,1.219810E+04,2.569374E-01,1.075627E+00,3.071707E+03,8.378239E+03,2.168877E-01,7.387921E-01,4.415633E+03,1.270668E+04,3.117799E-01,1.120473E+00,5.321846E+03,7.105082E+03,3.479314E-01,6.265252E-01,2.354340E+03,5.663301E+03,1.539219E-01,4.993892E-01,5.293163E+03,8.547535E+03,3.460562E-01,7.537206E-01,1.247195E+04,1.771808E+04,8.153908E-01,1.562378E+00,5.017321E+03,1.074438E+04,3.280222E-01,9.474379E-01,1.225418E+04,2.134460E+04,8.011536E-01,1.882164E+00,1.229571E+04,1.887464E+04,8.038683E-01,1.664363E+00,6.130918E+03,8.746600E+03,4.008269E-01,7.712741E-01,6.130232E+03,7.553383E+03,4.007821E-01,6.660563E-01,4.497316E+03,1.505187E+04,3.175474E-01,1.327272E+00,3.239000E+03,6.406325E+03,2.117592E-01,5.649089E-01,3.238675E+03,6.649811E+03,2.117380E-01,5.863795E-01,2.192280E+03,3.225017E+03,1.433268E-01,2.843816E-01,9.976001E+02,2.238678E+03,6.522106E-02,1.974063E-01,2.192240E+03,3.729378E+03,1.433242E-01,3.288561E-01,5.219636E+03,8.120457E+03,3.412492E-01,7.160609E-01,2.304267E+03,4.697494E+03,1.506483E-01,4.142244E-01,5.028871E+03,8.491620E+03,3.287773E-01,7.487900E-01,5.028798E+03,7.733407E+03,3.287725E-01,6.819308E-01,2.439237E+03,3.763166E+03,1.594724E-01,3.318355E-01,2.439200E+03,3.369143E+03,1.594699E-01,2.970906E-01,2.400247E+03,6.526628E+03,1.694771E-01,5.755173E-01,1.231311E+03,2.432684E+03,8.050060E-02,2.145137E-01,1.231318E+03,2.522698E+03,8.050106E-02,2.224512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.859310E+02,1.631495E+03,2.724989E-02,1.438650E-01,2.140074E+03,2.951999E+03,1.511068E-01,2.603069E-01,8.084404E+02,1.945932E+03,5.708252E-02,1.715920E-01,4.400533E+02,1.042163E+03,3.107137E-02,9.189783E-02,9.298854E+02,4.763421E+03,6.565753E-02,4.200379E-01,2.802265E+02,1.588142E+03,1.978629E-02,1.867229E-01,4.784461E+03,1.653151E+04,3.378221E-01,1.457747E+00,3.617280E+03,1.217835E+04,2.554096E-01,1.073886E+00,3.057369E+03,8.375397E+03,2.158753E-01,7.385414E-01,4.393943E+03,1.270003E+04,3.102484E-01,1.119887E+00,5.305882E+03,7.240416E+03,3.468877E-01,6.384590E-01,2.346207E+03,5.631857E+03,1.533902E-01,4.966165E-01,5.277135E+03,8.459741E+03,3.450084E-01,7.459789E-01,1.243271E+04,1.783906E+04,8.128250E-01,1.573046E+00,4.997576E+03,1.077428E+04,3.267314E-01,9.500743E-01,1.221992E+04,2.121719E+04,7.989133E-01,1.870929E+00,1.226166E+04,1.929502E+04,8.016427E-01,1.701432E+00,6.114563E+03,8.696396E+03,3.997577E-01,7.668471E-01,6.113910E+03,7.683664E+03,3.997150E-01,6.775445E-01,4.470504E+03,1.503966E+04,3.156542E-01,1.326195E+00,3.231243E+03,6.512200E+03,2.112521E-01,5.742450E-01,3.230919E+03,6.653848E+03,2.112309E-01,5.867355E-01,2.186191E+03,3.297507E+03,1.429287E-01,2.907737E-01,9.944175E+02,2.260606E+03,6.501299E-02,1.993399E-01,2.186147E+03,3.695211E+03,1.429258E-01,3.258432E-01,5.203682E+03,8.214722E+03,3.402061E-01,7.243731E-01,2.294802E+03,4.742981E+03,1.500295E-01,4.182355E-01,5.015972E+03,8.450409E+03,3.279341E-01,7.451560E-01,5.015904E+03,7.901083E+03,3.279296E-01,6.967165E-01,2.433939E+03,3.752603E+03,1.591260E-01,3.309041E-01,2.433904E+03,3.438563E+03,1.591237E-01,3.032120E-01,2.387149E+03,6.570443E+03,1.685523E-01,5.793808E-01,1.229056E+03,2.476256E+03,8.035315E-02,2.183560E-01,1.229062E+03,2.525521E+03,8.035354E-02,2.227001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.833907E+02,1.634475E+03,2.707053E-02,1.441278E-01,2.126511E+03,2.945031E+03,1.501491E-01,2.596924E-01,8.036349E+02,1.940177E+03,5.674321E-02,1.710846E-01,4.379173E+02,1.048499E+03,3.092055E-02,9.245654E-02,9.239570E+02,4.762623E+03,6.523894E-02,4.199675E-01,2.776057E+02,1.585324E+03,1.960124E-02,1.863915E-01,4.757163E+03,1.652722E+04,3.358947E-01,1.457369E+00,3.597380E+03,1.216132E+04,2.540045E-01,1.072383E+00,3.044211E+03,8.381043E+03,2.149463E-01,7.390393E-01,4.374011E+03,1.270690E+04,3.088410E-01,1.120493E+00,5.290417E+03,7.450128E+03,3.458767E-01,6.569514E-01,2.338342E+03,5.553734E+03,1.528760E-01,4.897276E-01,5.261608E+03,8.381291E+03,3.439932E-01,7.390612E-01,1.239459E+04,1.795036E+04,8.103334E-01,1.582860E+00,4.978445E+03,1.079792E+04,3.254806E-01,9.521594E-01,1.218674E+04,2.108402E+04,7.967441E-01,1.859186E+00,1.222856E+04,1.988072E+04,7.994785E-01,1.753079E+00,6.098673E+03,8.652488E+03,3.987188E-01,7.629753E-01,6.098050E+03,7.872959E+03,3.986781E-01,6.942365E-01,4.445026E+03,1.504035E+04,3.138553E-01,1.326256E+00,3.223754E+03,6.627729E+03,2.107625E-01,5.844323E-01,3.223431E+03,6.637641E+03,2.107413E-01,5.853064E-01,2.180792E+03,3.394660E+03,1.425757E-01,2.993407E-01,9.915982E+02,2.273520E+03,6.482867E-02,2.004787E-01,2.180746E+03,3.662878E+03,1.425727E-01,3.229921E-01,5.189465E+03,8.296886E+03,3.392766E-01,7.316183E-01,2.286332E+03,4.774080E+03,1.494757E-01,4.209778E-01,5.004506E+03,8.406205E+03,3.271844E-01,7.412581E-01,5.004443E+03,8.109973E+03,3.271803E-01,7.151364E-01,2.429262E+03,3.742246E+03,1.588202E-01,3.299908E-01,2.429229E+03,3.526767E+03,1.588180E-01,3.109899E-01,2.375528E+03,6.612506E+03,1.677318E-01,5.830900E-01,1.227081E+03,2.521158E+03,8.022405E-02,2.223154E-01,1.227086E+03,2.520084E+03,8.022439E-02,2.222207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.810823E+02,1.640798E+03,2.690753E-02,1.446853E-01,2.114170E+03,2.940445E+03,1.492777E-01,2.592881E-01,7.992341E+02,1.935221E+03,5.643248E-02,1.706476E-01,4.359713E+02,1.059772E+03,3.078315E-02,9.345059E-02,9.185353E+02,4.765873E+03,6.485613E-02,4.202541E-01,2.752119E+02,1.582856E+03,1.943222E-02,1.861014E-01,4.732034E+03,1.653769E+04,3.341204E-01,1.458292E+00,3.579071E+03,1.214620E+04,2.527118E-01,1.071051E+00,3.032129E+03,8.396498E+03,2.140932E-01,7.404021E-01,4.355688E+03,1.272915E+04,3.075473E-01,1.122455E+00,5.275405E+03,7.752625E+03,3.448952E-01,6.836255E-01,2.330717E+03,5.433841E+03,1.523775E-01,4.791554E-01,5.246537E+03,8.311601E+03,3.430079E-01,7.329159E-01,1.235752E+04,1.805137E+04,8.079095E-01,1.591767E+00,4.959864E+03,1.081173E+04,3.242658E-01,9.533768E-01,1.215455E+04,2.094419E+04,7.946399E-01,1.846856E+00,1.219633E+04,2.063963E+04,7.973713E-01,1.820000E+00,6.083215E+03,8.614043E+03,3.977082E-01,7.595852E-01,6.082619E+03,8.135400E+03,3.976692E-01,7.173785E-01,4.420673E+03,1.505731E+04,3.121358E-01,1.327751E+00,3.216510E+03,6.755654E+03,2.102889E-01,5.957127E-01,3.216185E+03,6.603916E+03,2.102676E-01,5.823325E-01,2.176020E+03,3.522587E+03,1.422637E-01,3.106212E-01,9.891072E+02,2.277344E+03,6.466582E-02,2.008159E-01,2.175971E+03,3.632182E+03,1.422605E-01,3.202853E-01,5.176839E+03,8.366289E+03,3.384512E-01,7.377383E-01,2.278778E+03,4.791085E+03,1.489819E-01,4.224773E-01,4.994352E+03,8.358883E+03,3.265206E-01,7.370853E-01,4.994294E+03,8.372636E+03,3.265168E-01,7.382979E-01,2.425151E+03,3.731815E+03,1.585514E-01,3.290710E-01,2.425120E+03,3.638361E+03,1.585494E-01,3.208302E-01,2.365215E+03,6.653688E+03,1.670036E-01,5.867214E-01,1.225355E+03,2.568377E+03,8.011122E-02,2.264792E-01,1.225360E+03,2.506298E+03,8.011151E-02,2.210051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.789846E+02,1.650419E+03,2.675942E-02,1.455337E-01,2.102941E+03,2.938372E+03,1.484849E-01,2.591052E-01,7.952091E+02,1.930830E+03,5.614828E-02,1.702604E-01,4.341994E+02,1.075923E+03,3.065804E-02,9.487478E-02,9.135824E+02,4.772934E+03,6.450641E-02,4.208767E-01,2.730267E+02,1.580729E+03,1.927792E-02,1.858513E-01,4.708944E+03,1.656219E+04,3.324901E-01,1.460452E+00,3.562257E+03,1.213240E+04,2.515246E-01,1.069834E+00,3.021056E+03,8.421347E+03,2.133113E-01,7.425933E-01,4.338876E+03,1.276600E+04,3.063602E-01,1.125704E+00,5.260836E+03,8.149789E+03,3.439428E-01,7.186473E-01,2.323325E+03,5.308936E+03,1.518942E-01,4.681413E-01,5.231910E+03,8.250074E+03,3.420516E-01,7.274905E-01,1.232147E+04,1.814145E+04,8.055525E-01,1.599710E+00,4.941816E+03,1.081609E+04,3.230858E-01,9.537612E-01,1.212334E+04,2.079645E+04,7.925995E-01,1.833829E+00,1.216497E+04,2.154363E+04,7.953211E-01,1.899714E+00,6.068188E+03,8.580419E+03,3.967258E-01,7.566202E-01,6.067617E+03,8.471308E+03,3.966884E-01,7.469989E-01,4.397319E+03,1.509156E+04,3.104868E-01,1.330772E+00,3.209501E+03,6.886064E+03,2.098306E-01,6.072123E-01,3.209174E+03,6.550531E+03,2.098093E-01,5.776249E-01,2.171818E+03,3.681196E+03,1.419890E-01,3.246074E-01,9.869146E+02,2.272132E+03,6.452247E-02,2.003563E-01,2.171766E+03,3.603010E+03,1.419856E-01,3.177130E-01,5.165677E+03,8.422623E+03,3.377215E-01,7.427059E-01,2.272071E+03,4.794333E+03,1.485434E-01,4.227637E-01,4.985403E+03,8.308545E+03,3.259355E-01,7.326465E-01,4.985349E+03,8.687528E+03,3.259319E-01,7.660651E-01,2.421553E+03,3.721016E+03,1.583162E-01,3.281187E-01,2.421524E+03,3.772914E+03,1.583143E-01,3.326951E-01,2.356080E+03,6.694078E+03,1.663586E-01,5.902830E-01,1.223851E+03,2.614275E+03,8.001290E-02,2.305264E-01,1.223855E+03,2.484141E+03,8.001315E-02,2.190512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.770781E+02,1.662815E+03,2.662480E-02,1.466268E-01,2.092723E+03,2.938465E+03,1.477634E-01,2.591135E-01,7.915305E+02,1.926801E+03,5.588855E-02,1.699050E-01,4.325864E+02,1.096161E+03,3.054415E-02,9.665934E-02,9.090602E+02,4.783078E+03,6.418710E-02,4.217712E-01,2.710323E+02,1.578929E+03,1.913710E-02,1.856397E-01,4.687748E+03,1.659786E+04,3.309935E-01,1.463597E+00,3.546830E+03,1.211937E+04,2.504353E-01,1.068685E+00,3.010915E+03,8.453906E+03,2.125953E-01,7.454644E-01,4.323464E+03,1.281479E+04,3.052720E-01,1.130007E+00,5.246694E+03,8.627254E+03,3.430181E-01,7.607501E-01,2.316154E+03,5.197377E+03,1.514254E-01,4.583040E-01,5.217712E+03,8.193942E+03,3.411234E-01,7.225407E-01,1.228641E+04,1.821558E+04,8.032605E-01,1.606248E+00,4.924279E+03,1.079204E+04,3.219393E-01,9.516404E-01,1.209308E+04,2.063444E+04,7.906206E-01,1.819542E+00,1.213447E+04,2.253747E+04,7.933268E-01,1.987352E+00,6.053584E+03,8.548553E+03,3.957710E-01,7.538103E-01,6.053036E+03,8.867243E+03,3.957352E-01,7.819124E-01,4.374860E+03,1.514157E+04,3.089010E-01,1.335182E+00,3.202717E+03,7.006997E+03,2.093871E-01,6.178761E-01,3.202388E+03,6.475392E+03,2.093656E-01,5.709992E-01,2.168120E+03,3.864678E+03,1.417473E-01,3.407868E-01,9.849857E+02,2.257684E+03,6.439636E-02,1.990823E-01,2.168067E+03,3.574405E+03,1.417438E-01,3.151906E-01,5.155818E+03,8.463999E+03,3.370769E-01,7.463543E-01,2.266119E+03,4.783510E+03,1.481542E-01,4.218093E-01,4.977521E+03,8.253609E+03,3.254202E-01,7.278022E-01,4.977471E+03,9.040442E+03,3.254169E-01,7.971850E-01,2.418408E+03,3.708648E+03,1.581106E-01,3.270281E-01,2.418380E+03,3.925172E+03,1.581088E-01,3.461212E-01,2.347989E+03,6.732902E+03,1.657873E-01,5.937065E-01,1.222542E+03,2.654665E+03,7.992729E-02,2.340880E-01,1.222545E+03,2.453206E+03,7.992750E-02,2.163234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.753451E+02,1.677225E+03,2.650244E-02,1.478975E-01,2.083423E+03,2.940474E+03,1.471067E-01,2.592906E-01,7.881704E+02,1.922994E+03,5.565129E-02,1.695693E-01,4.311183E+02,1.119321E+03,3.044049E-02,9.870160E-02,9.049331E+02,4.795388E+03,6.389570E-02,4.228567E-01,2.692123E+02,1.577443E+03,1.900860E-02,1.854650E-01,4.668302E+03,1.664107E+04,3.296204E-01,1.467407E+00,3.532684E+03,1.210669E+04,2.494364E-01,1.067567E+00,3.001636E+03,8.491789E+03,2.119401E-01,7.488049E-01,4.309346E+03,1.287171E+04,3.042751E-01,1.135026E+00,5.232961E+03,9.163317E+03,3.421203E-01,8.080201E-01,2.309195E+03,5.123482E+03,1.509705E-01,4.517880E-01,5.203927E+03,8.141294E+03,3.402221E-01,7.178983E-01,1.225231E+04,1.827278E+04,8.010314E-01,1.611291E+00,4.907231E+03,1.073788E+04,3.208248E-01,9.468646E-01,1.206371E+04,2.045554E+04,7.887008E-01,1.803766E+00,1.210479E+04,2.356213E+04,7.913868E-01,2.077706E+00,6.039393E+03,8.516771E+03,3.948432E-01,7.510078E-01,6.038865E+03,9.304594E+03,3.948087E-01,8.204779E-01,4.353210E+03,1.520447E+04,3.073723E-01,1.340728E+00,3.196150E+03,7.107852E+03,2.089578E-01,6.267695E-01,3.195818E+03,6.377777E+03,2.089361E-01,5.623916E-01,2.164869E+03,4.064648E+03,1.415347E-01,3.584202E-01,9.832896E+02,2.234187E+03,6.428547E-02,1.970103E-01,2.164814E+03,3.545517E+03,1.415311E-01,3.126432E-01,5.147113E+03,8.489964E+03,3.365077E-01,7.486439E-01,2.260840E+03,4.759124E+03,1.478091E-01,4.196590E-01,4.970584E+03,8.193031E+03,3.249667E-01,7.224605E-01,4.970538E+03,9.412925E+03,3.249636E-01,8.300305E-01,2.415659E+03,3.693966E+03,1.579309E-01,3.257334E-01,2.415633E+03,4.088098E+03,1.579292E-01,3.604880E-01,2.340825E+03,6.768930E+03,1.652815E-01,5.968834E-01,1.221402E+03,2.685987E+03,7.985277E-02,2.368500E-01,1.221405E+03,2.413468E+03,7.985294E-02,2.128193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.737699E+02,1.692803E+03,2.639122E-02,1.492712E-01,2.074957E+03,2.944021E+03,1.465090E-01,2.596034E-01,7.851026E+02,1.919297E+03,5.543468E-02,1.692434E-01,4.297823E+02,1.144113E+03,3.034616E-02,1.008877E-01,9.011681E+02,4.808903E+03,6.362986E-02,4.240485E-01,2.675519E+02,1.576247E+03,1.889136E-02,1.853244E-01,4.650470E+03,1.668801E+04,3.283613E-01,1.471547E+00,3.519718E+03,1.209405E+04,2.485210E-01,1.066452E+00,2.993148E+03,8.532420E+03,2.113408E-01,7.523878E-01,4.296418E+03,1.293271E+04,3.033623E-01,1.140405E+00,5.219624E+03,9.732227E+03,3.412484E-01,8.581865E-01,2.302440E+03,5.087793E+03,1.505289E-01,4.486409E-01,5.190539E+03,8.090680E+03,3.393469E-01,7.134351E-01,1.221915E+04,1.831222E+04,7.988631E-01,1.614769E+00,4.890654E+03,1.066312E+04,3.197410E-01,9.402729E-01,1.203521E+04,2.025405E+04,7.868378E-01,1.786000E+00,1.207593E+04,2.457777E+04,7.894996E-01,2.167265E+00,6.025602E+03,8.483174E+03,3.939416E-01,7.480452E-01,6.025093E+03,9.762033E+03,3.939083E-01,8.608149E-01,4.332300E+03,1.527650E+04,3.058959E-01,1.347080E+00,3.189791E+03,7.174524E+03,2.085420E-01,6.326486E-01,3.189455E+03,6.254188E+03,2.085201E-01,5.514935E-01,2.162011E+03,4.271720E+03,1.413479E-01,3.766797E-01,9.817984E+02,2.202590E+03,6.418798E-02,1.942241E-01,2.161953E+03,3.515627E+03,1.413441E-01,3.100075E-01,5.139429E+03,8.500225E+03,3.360054E-01,7.495488E-01,2.256159E+03,4.722244E+03,1.475031E-01,4.164068E-01,4.964480E+03,8.126092E+03,3.245676E-01,7.165577E-01,4.964437E+03,9.785447E+03,3.245648E-01,8.628794E-01,2.413257E+03,3.676119E+03,1.577738E-01,3.241597E-01,2.413233E+03,4.254013E+03,1.577723E-01,3.751183E-01,2.334483E+03,6.800703E+03,1.648337E-01,5.996851E-01,1.220410E+03,2.703346E+03,7.978792E-02,2.383807E-01,1.220412E+03,2.365504E+03,7.978806E-02,2.085899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.723380E+02,1.708760E+03,2.629011E-02,1.506782E-01,2.067251E+03,2.948756E+03,1.459649E-01,2.600209E-01,7.823027E+02,1.915652E+03,5.523698E-02,1.689219E-01,4.285668E+02,1.169336E+03,3.026033E-02,1.031119E-01,8.977346E+02,4.822757E+03,6.338742E-02,4.252701E-01,2.660373E+02,1.575314E+03,1.878441E-02,1.852147E-01,4.634125E+03,1.673533E+04,3.272072E-01,1.475719E+00,3.507839E+03,1.208121E+04,2.476822E-01,1.065320E+00,2.985388E+03,8.573645E+03,2.107929E-01,7.560229E-01,4.284585E+03,1.299434E+04,3.025268E-01,1.145840E+00,5.206668E+03,1.030873E+04,3.404014E-01,9.090227E-01,2.295881E+03,5.070107E+03,1.501000E-01,4.470814E-01,5.177535E+03,8.040443E+03,3.384967E-01,7.090053E-01,1.218689E+04,1.833272E+04,7.967538E-01,1.616577E+00,4.874527E+03,1.057072E+04,3.186867E-01,9.321247E-01,1.200755E+04,2.002949E+04,7.850293E-01,1.766198E+00,1.204785E+04,2.553389E+04,7.876637E-01,2.251575E+00,6.012202E+03,8.446454E+03,3.930655E-01,7.448073E-01,6.011710E+03,1.021917E+04,3.930333E-01,9.011253E-01,4.312073E+03,1.535361E+04,3.044677E-01,1.353880E+00,3.183632E+03,7.202639E+03,2.081393E-01,6.351278E-01,3.183292E+03,6.106219E+03,2.081172E-01,5.384456E-01,2.159499E+03,4.477009E+03,1.411836E-01,3.947821E-01,9.804877E+02,2.162910E+03,6.410229E-02,1.907251E-01,2.159439E+03,3.483957E+03,1.411797E-01,3.072149E-01,5.132648E+03,8.494338E+03,3.355620E-01,7.490296E-01,2.252009E+03,4.673318E+03,1.472318E-01,4.120926E-01,4.959110E+03,8.052029E+03,3.242165E-01,7.100269E-01,4.959070E+03,1.014088E+04,3.242139E-01,8.942213E-01,2.411159E+03,3.654521E+03,1.576367E-01,3.222552E-01,2.411137E+03,4.415786E+03,1.576352E-01,3.893835E-01,2.328870E+03,6.826731E+03,1.644373E-01,6.019803E-01,1.219547E+03,2.705511E+03,7.973150E-02,2.385716E-01,1.219549E+03,2.309242E+03,7.973160E-02,2.036287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.710364E+02,1.724447E+03,2.619821E-02,1.520615E-01,2.060236E+03,2.954123E+03,1.454696E-01,2.604942E-01,7.797482E+02,1.911963E+03,5.505662E-02,1.685967E-01,4.274611E+02,1.193999E+03,3.018226E-02,1.052867E-01,8.946043E+02,4.836229E+03,6.316640E-02,4.264581E-01,2.646561E+02,1.574610E+03,1.868689E-02,1.851318E-01,4.619147E+03,1.677998E+04,3.261496E-01,1.479657E+00,3.496960E+03,1.206786E+04,2.469140E-01,1.064143E+00,2.978295E+03,8.613623E+03,2.102920E-01,7.595482E-01,4.273757E+03,1.305375E+04,3.017623E-01,1.151078E+00,5.194080E+03,1.087029E+04,3.395784E-01,9.585404E-01,2.289509E+03,5.038668E+03,1.496834E-01,4.443091E-01,5.164900E+03,7.987812E+03,3.376707E-01,7.043643E-01,1.215550E+04,1.833121E+04,7.947016E-01,1.616444E+00,4.858835E+03,1.045760E+04,3.176607E-01,9.221500E-01,1.198069E+04,1.977924E+04,7.832731E-01,1.744131E+00,1.202053E+04,2.639501E+04,7.858776E-01,2.327509E+00,5.999180E+03,8.403852E+03,3.922141E-01,7.410506E-01,5.998703E+03,1.065793E+04,3.921830E-01,9.398150E-01,4.292482E+03,1.543183E+04,3.030844E-01,1.360777E+00,3.177665E+03,7.187583E+03,2.077492E-01,6.338002E-01,3.177321E+03,5.933998E+03,2.077268E-01,5.232592E-01,2.157291E+03,4.672690E+03,1.410393E-01,4.120372E-01,9.793357E+02,2.115490E+03,6.402697E-02,1.865436E-01,2.157230E+03,3.449431E+03,1.410353E-01,3.041704E-01,5.126664E+03,8.471305E+03,3.351709E-01,7.469986E-01,2.248330E+03,4.612806E+03,1.469913E-01,4.067567E-01,4.954386E+03,7.969431E+03,3.239077E-01,7.027434E-01,4.954349E+03,1.047242E+04,3.239053E-01,9.234568E-01,2.409327E+03,3.628092E+03,1.575169E-01,3.199247E-01,2.409305E+03,4.567139E+03,1.575155E-01,4.027298E-01,2.323902E+03,6.845640E+03,1.640866E-01,6.036476E-01,1.218796E+03,2.691147E+03,7.968241E-02,2.373050E-01,1.218797E+03,2.244923E+03,7.968248E-02,1.979571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.698534E+02,1.739402E+03,2.611469E-02,1.533802E-01,2.053852E+03,2.959699E+03,1.450188E-01,2.609859E-01,7.774185E+02,1.908196E+03,5.489212E-02,1.682645E-01,4.264554E+02,1.217407E+03,3.011125E-02,1.073508E-01,8.917514E+02,4.848843E+03,6.296496E-02,4.275703E-01,2.633968E+02,1.574098E+03,1.859797E-02,1.850717E-01,4.605426E+03,1.682022E+04,3.251809E-01,1.483205E+00,3.486999E+03,1.205391E+04,2.462107E-01,1.062913E+00,2.971813E+03,8.651159E+03,2.098344E-01,7.628581E-01,4.263854E+03,1.310912E+04,3.010630E-01,1.155961E+00,5.181847E+03,1.140036E+04,3.387786E-01,1.005282E+00,2.283318E+03,4.957006E+03,1.492787E-01,4.371082E-01,5.152624E+03,7.931747E+03,3.368680E-01,6.994205E-01,1.212495E+04,1.830701E+04,7.927046E-01,1.614310E+00,4.843562E+03,1.031423E+04,3.166622E-01,9.095076E-01,1.195460E+04,1.950329E+04,7.815674E-01,1.719798E+00,1.199395E+04,2.714070E+04,7.841398E-01,2.393264E+00,5.986524E+03,8.354209E+03,3.913867E-01,7.366731E-01,5.986061E+03,1.106559E+04,3.913565E-01,9.757625E-01,4.273486E+03,1.550772E+04,3.017432E-01,1.367469E+00,3.171883E+03,7.126486E+03,2.073713E-01,6.284127E-01,3.171535E+03,5.738396E+03,2.073485E-01,5.060110E-01,2.155351E+03,4.853141E+03,1.409124E-01,4.279493E-01,9.783233E+02,2.061167E+03,6.396078E-02,1.817535E-01,2.155288E+03,3.411549E+03,1.409084E-01,3.008300E-01,5.121385E+03,8.430953E+03,3.348257E-01,7.434404E-01,2.245070E+03,4.541849E+03,1.467781E-01,4.004997E-01,4.950231E+03,7.877978E+03,3.236360E-01,6.946791E-01,4.950197E+03,1.076778E+04,3.236338E-01,9.495019E-01,2.407727E+03,3.596337E+03,1.574123E-01,3.171246E-01,2.407706E+03,4.703710E+03,1.574109E-01,4.147725E-01,2.319507E+03,6.856270E+03,1.637762E-01,6.045850E-01,1.218143E+03,2.659383E+03,7.963971E-02,2.345041E-01,1.218144E+03,2.173355E+03,7.963975E-02,1.916462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.687784E+02,1.753312E+03,2.603878E-02,1.546068E-01,2.048042E+03,2.965079E+03,1.446085E-01,2.614603E-01,7.752943E+02,1.904327E+03,5.474214E-02,1.679233E-01,4.255410E+02,1.239096E+03,3.004668E-02,1.092633E-01,8.891522E+02,4.860278E+03,6.278144E-02,4.285787E-01,2.622491E+02,1.573743E+03,1.851693E-02,1.850300E-01,4.592862E+03,1.685494E+04,3.242937E-01,1.486266E+00,3.477883E+03,1.203928E+04,2.455670E-01,1.061622E+00,2.965893E+03,8.685375E+03,2.094163E-01,7.658752E-01,4.254797E+03,1.315922E+04,3.004236E-01,1.160379E+00,5.169957E+03,1.188723E+04,3.380013E-01,1.048214E+00,2.277303E+03,4.818405E+03,1.488854E-01,4.248864E-01,5.140692E+03,7.870746E+03,3.360880E-01,6.940414E-01,1.209523E+04,1.825934E+04,7.907613E-01,1.610106E+00,4.828693E+03,1.014951E+04,3.156901E-01,8.949822E-01,1.192925E+04,1.920588E+04,7.799102E-01,1.693572E+00,1.196808E+04,2.774188E+04,7.824488E-01,2.446276E+00,5.974224E+03,8.296663E+03,3.905826E-01,7.315986E-01,5.973775E+03,1.143340E+04,3.905532E-01,1.008196E+00,4.255052E+03,1.557811E+04,3.004416E-01,1.373676E+00,3.166281E+03,7.020386E+03,2.070050E-01,6.190567E-01,3.165928E+03,5.521174E+03,2.069819E-01,4.868564E-01,2.153646E+03,5.014333E+03,1.408010E-01,4.421632E-01,9.774336E+02,2.000252E+03,6.390261E-02,1.763819E-01,2.153582E+03,3.368585E+03,1.407968E-01,2.970414E-01,5.116728E+03,8.373200E+03,3.345213E-01,7.383477E-01,2.242180E+03,4.461192E+03,1.465892E-01,3.933873E-01,4.946577E+03,7.774603E+03,3.233971E-01,6.855635E-01,4.946546E+03,1.102011E+04,3.233951E-01,9.717521E-01,2.406330E+03,3.558952E+03,1.573209E-01,3.138279E-01,2.406310E+03,4.822438E+03,1.573196E-01,4.252419E-01,2.315619E+03,6.857627E+03,1.635017E-01,6.047047E-01,1.217575E+03,2.610644E+03,7.960256E-02,2.302063E-01,1.217575E+03,2.095142E+03,7.960257E-02,1.847494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.678016E+02,1.765965E+03,2.596981E-02,1.557225E-01,2.042755E+03,2.969192E+03,1.442352E-01,2.618230E-01,7.733583E+02,1.900307E+03,5.460544E-02,1.675689E-01,4.247096E+02,1.258749E+03,2.998798E-02,1.109964E-01,8.867848E+02,4.870321E+03,6.261428E-02,4.294643E-01,2.612033E+02,1.573511E+03,1.844309E-02,1.850027E-01,4.581361E+03,1.688351E+04,3.234816E-01,1.488786E+00,3.469541E+03,1.202393E+04,2.449781E-01,1.060269E+00,2.960486E+03,8.715354E+03,2.090346E-01,7.685188E-01,4.246518E+03,1.320295E+04,2.998390E-01,1.164235E+00,5.158399E+03,1.232262E+04,3.372456E-01,1.086607E+00,2.271456E+03,4.642928E+03,1.485031E-01,4.094128E-01,5.129095E+03,7.803644E+03,3.353298E-01,6.881243E-01,1.206630E+04,1.818833E+04,7.888699E-01,1.603844E+00,4.814216E+03,9.982637E+03,3.147436E-01,8.802676E-01,1.190462E+04,1.888731E+04,7.782998E-01,1.665480E+00,1.194291E+04,2.819453E+04,7.808034E-01,2.486190E+00,5.962270E+03,8.230036E+03,3.898011E-01,7.257235E-01,5.961832E+03,1.175548E+04,3.897724E-01,1.036597E+00,4.237151E+03,1.563793E+04,2.991776E-01,1.378950E+00,3.160851E+03,6.867734E+03,2.066500E-01,6.055959E-01,3.160494E+03,5.284777E+03,2.066266E-01,4.660110E-01,2.152148E+03,5.153464E+03,1.407031E-01,4.544318E-01,9.766517E+02,1.934129E+03,6.385150E-02,1.705512E-01,2.152083E+03,3.320731E+03,1.406988E-01,2.928217E-01,5.112620E+03,8.298357E+03,3.342527E-01,7.317481E-01,2.239619E+03,4.372851E+03,1.464217E-01,3.855974E-01,4.943364E+03,7.659958E+03,3.231871E-01,6.754541E-01,4.943335E+03,1.122554E+04,3.231851E-01,9.898666E-01,2.405109E+03,3.515493E+03,1.572411E-01,3.099958E-01,2.405091E+03,4.921297E+03,1.572399E-01,4.339593E-01,2.312180E+03,6.848731E+03,1.632589E-01,6.039203E-01,1.217081E+03,2.544185E+03,7.957025E-02,2.243459E-01,1.217080E+03,2.011996E+03,7.957024E-02,1.774176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.669143E+02,1.755589E+03,2.590716E-02,1.548076E-01,2.037945E+03,2.961508E+03,1.438956E-01,2.611454E-01,7.715944E+02,1.895971E+03,5.448089E-02,1.671865E-01,4.239539E+02,1.276742E+03,2.993462E-02,1.125829E-01,8.846292E+02,4.855987E+03,6.246208E-02,4.282003E-01,2.602507E+02,1.573368E+03,1.837584E-02,1.849859E-01,4.570835E+03,1.690630E+04,3.227385E-01,1.490795E+00,3.461912E+03,1.200704E+04,2.444394E-01,1.058780E+00,2.955550E+03,8.664480E+03,2.086861E-01,7.640328E-01,4.238953E+03,1.324072E+04,2.993048E-01,1.167565E+00,5.147162E+03,1.271512E+04,3.365110E-01,1.121217E+00,2.265772E+03,4.443070E+03,1.481315E-01,3.917893E-01,5.117821E+03,7.731050E+03,3.345927E-01,6.817230E-01,1.203814E+04,1.809674E+04,7.870290E-01,1.595768E+00,4.800116E+03,9.828169E+03,3.138218E-01,8.666467E-01,1.188068E+04,1.855819E+04,7.767346E-01,1.636459E+00,1.191842E+04,2.849734E+04,7.792021E-01,2.512892E+00,5.950650E+03,8.154010E+03,3.890414E-01,7.190196E-01,5.950223E+03,1.203844E+04,3.890135E-01,1.061548E+00,4.219757E+03,1.567913E+04,2.979495E-01,1.382584E+00,3.155587E+03,6.670384E+03,2.063059E-01,5.881937E-01,3.155225E+03,5.035084E+03,2.062822E-01,4.439931E-01,2.150832E+03,5.273802E+03,1.406170E-01,4.650431E-01,9.759646E+02,1.864634E+03,6.380658E-02,1.644232E-01,2.150766E+03,3.268941E+03,1.406127E-01,2.882548E-01,5.108996E+03,8.207356E+03,3.340157E-01,7.237236E-01,2.237349E+03,4.279905E+03,1.462733E-01,3.774015E-01,4.940538E+03,7.536043E+03,3.230023E-01,6.645273E-01,4.940511E+03,1.137689E+04,3.230005E-01,1.003213E+00,2.404043E+03,3.465681E+03,1.571715E-01,3.056033E-01,2.404026E+03,5.002896E+03,1.571703E-01,4.411547E-01,2.309139E+03,6.828391E+03,1.630441E-01,6.021266E-01,1.216651E+03,2.460441E+03,7.954214E-02,2.169613E-01,1.216650E+03,1.926266E+03,7.954211E-02,1.698579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.661085E+02,1.734664E+03,2.585026E-02,1.529624E-01,2.033570E+03,2.950447E+03,1.435867E-01,2.601700E-01,7.699878E+02,1.891366E+03,5.436745E-02,1.667804E-01,4.232671E+02,1.292624E+03,2.988613E-02,1.139834E-01,8.826674E+02,4.830415E+03,6.232355E-02,4.259453E-01,2.593835E+02,1.573281E+03,1.831460E-02,1.849756E-01,4.561207E+03,1.692257E+04,3.220586E-01,1.492230E+00,3.454936E+03,1.198952E+04,2.439468E-01,1.057234E+00,2.951045E+03,8.577613E+03,2.083680E-01,7.563728E-01,4.232041E+03,1.327248E+04,2.988168E-01,1.170366E+00,5.136237E+03,1.305519E+04,3.357967E-01,1.151205E+00,2.260246E+03,4.229632E+03,1.477703E-01,3.729684E-01,5.106860E+03,7.653450E+03,3.338761E-01,6.748802E-01,1.201073E+04,1.798845E+04,7.852369E-01,1.586220E+00,4.786382E+03,9.696187E+03,3.129239E-01,8.550086E-01,1.185740E+04,1.821733E+04,7.752130E-01,1.606402E+00,1.189458E+04,2.864578E+04,7.776436E-01,2.525981E+00,5.939355E+03,8.070203E+03,3.883029E-01,7.116295E-01,5.938938E+03,1.227648E+04,3.882756E-01,1.082539E+00,4.202849E+03,1.569424E+04,2.967556E-01,1.383916E+00,3.150485E+03,6.427089E+03,2.059723E-01,5.667399E-01,3.150118E+03,4.776569E+03,2.059483E-01,4.211973E-01,2.149676E+03,5.371742E+03,1.405414E-01,4.736795E-01,9.753608E+02,1.793125E+03,6.376710E-02,1.581176E-01,2.149609E+03,3.213042E+03,1.405371E-01,2.833257E-01,5.105799E+03,8.102379E+03,3.338067E-01,7.144667E-01,2.235338E+03,4.183537E+03,1.461418E-01,3.689038E-01,4.938053E+03,7.402243E+03,3.228399E-01,6.527288E-01,4.938028E+03,1.147402E+04,3.228382E-01,1.011777E+00,2.403113E+03,3.410384E+03,1.571106E-01,3.007272E-01,2.403096E+03,5.064976E+03,1.571095E-01,4.466290E-01,2.306449E+03,6.795409E+03,1.628542E-01,5.992183E-01,1.216277E+03,2.358885E+03,7.951769E-02,2.080062E-01,1.216276E+03,1.839231E+03,7.951765E-02,1.621832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.653768E+02,1.728998E+03,2.579860E-02,1.524628E-01,2.029593E+03,2.941618E+03,1.433059E-01,2.593915E-01,7.685251E+02,1.886496E+03,5.426417E-02,1.663510E-01,4.226433E+02,1.306108E+03,2.984208E-02,1.151725E-01,8.808824E+02,4.821380E+03,6.219752E-02,4.251487E-01,2.585942E+02,1.573224E+03,1.825887E-02,1.849689E-01,4.552403E+03,1.693230E+04,3.214370E-01,1.493088E+00,3.448560E+03,1.197203E+04,2.434966E-01,1.055692E+00,2.946936E+03,8.548412E+03,2.080778E-01,7.537979E-01,4.225728E+03,1.329790E+04,2.983711E-01,1.172608E+00,5.125613E+03,1.293656E+04,3.351021E-01,1.140745E+00,2.254873E+03,4.020317E+03,1.474190E-01,3.545110E-01,5.096203E+03,7.570725E+03,3.331794E-01,6.675856E-01,1.198404E+04,1.787063E+04,7.834924E-01,1.575830E+00,4.773004E+03,9.579885E+03,3.120493E-01,8.447531E-01,1.183478E+04,1.787045E+04,7.737335E-01,1.575814E+00,1.187138E+04,2.861720E+04,7.761267E-01,2.523461E+00,5.928375E+03,7.980651E+03,3.875851E-01,7.037328E-01,5.927966E+03,1.246688E+04,3.875584E-01,1.099328E+00,4.186406E+03,1.566489E+04,2.955946E-01,1.381328E+00,3.145538E+03,6.132408E+03,2.056489E-01,5.407550E-01,3.145166E+03,4.514229E+03,2.056245E-01,3.980642E-01,2.148660E+03,5.444946E+03,1.404750E-01,4.801347E-01,9.748302E+02,1.721346E+03,6.373241E-02,1.517880E-01,2.148592E+03,3.153986E+03,1.404706E-01,2.781181E-01,5.102979E+03,7.986632E+03,3.336224E-01,7.042602E-01,2.233555E+03,4.084972E+03,1.460253E-01,3.602123E-01,4.935868E+03,7.260464E+03,3.226970E-01,6.402268E-01,4.935844E+03,1.151672E+04,3.226954E-01,1.015543E+00,2.402300E+03,3.350520E+03,1.570575E-01,2.954485E-01,2.402284E+03,5.106542E+03,1.570564E-01,4.502942E-01,2.304071E+03,6.748931E+03,1.626863E-01,5.951199E-01,1.215951E+03,2.237630E+03,7.949643E-02,1.973139E-01,1.215950E+03,1.752798E+03,7.949636E-02,1.545615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.647128E+02,1.726905E+03,2.575171E-02,1.522782E-01,2.025977E+03,2.930898E+03,1.430506E-01,2.584462E-01,7.671940E+02,1.881415E+03,5.417019E-02,1.659030E-01,4.220767E+02,1.316953E+03,2.980207E-02,1.161288E-01,8.792592E+02,4.816350E+03,6.208291E-02,4.247051E-01,2.578762E+02,1.573179E+03,1.820818E-02,1.849636E-01,4.544356E+03,1.693606E+04,3.208688E-01,1.493419E+00,3.442736E+03,1.195542E+04,2.430854E-01,1.054228E+00,2.943187E+03,8.535819E+03,2.078132E-01,7.526874E-01,4.219966E+03,1.331678E+04,2.979642E-01,1.174272E+00,5.115281E+03,1.230522E+04,3.344266E-01,1.085073E+00,2.249647E+03,3.830026E+03,1.470774E-01,3.377312E-01,5.085840E+03,7.482639E+03,3.325019E-01,6.598181E-01,1.195807E+04,1.775412E+04,7.817941E-01,1.565556E+00,4.759969E+03,9.464556E+03,3.111971E-01,8.345834E-01,1.181277E+04,1.752132E+04,7.722949E-01,1.545027E+00,1.184880E+04,2.838735E+04,7.746503E-01,2.503193E+00,5.917700E+03,7.888094E+03,3.868872E-01,6.955712E-01,5.917300E+03,1.260900E+04,3.868610E-01,1.111860E+00,4.170410E+03,1.561586E+04,2.944652E-01,1.377005E+00,3.140741E+03,5.776416E+03,2.053353E-01,5.093636E-01,3.140364E+03,4.252169E+03,2.053106E-01,3.749558E-01,2.147768E+03,5.491664E+03,1.404167E-01,4.842542E-01,9.743638E+02,1.650824E+03,6.370192E-02,1.455695E-01,2.147699E+03,3.091161E+03,1.404122E-01,2.725781E-01,5.100492E+03,7.864605E+03,3.334598E-01,6.934999E-01,2.231975E+03,3.984397E+03,1.459220E-01,3.513437E-01,4.933946E+03,7.109527E+03,3.225714E-01,6.269172E-01,4.933924E+03,1.149761E+04,3.225699E-01,1.013858E+00,2.401590E+03,3.287190E+03,1.570111E-01,2.898640E-01,2.401575E+03,5.127410E+03,1.570101E-01,4.521343E-01,2.301968E+03,6.688353E+03,1.625378E-01,5.897781E-01,1.215668E+03,2.093299E+03,7.947793E-02,1.845869E-01,1.215667E+03,1.668293E+03,7.947785E-02,1.471099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.641103E+02,1.747093E+03,2.570917E-02,1.540585E-01,2.022692E+03,2.927209E+03,1.428186E-01,2.581209E-01,7.659832E+02,1.876411E+03,5.408469E-02,1.654617E-01,4.215623E+02,1.324359E+03,2.976575E-02,1.167818E-01,8.777836E+02,4.834875E+03,6.197872E-02,4.263387E-01,2.572235E+02,1.573134E+03,1.816209E-02,1.849583E-01,4.537004E+03,1.693104E+04,3.203497E-01,1.492977E+00,3.437417E+03,1.194174E+04,2.427098E-01,1.053021E+00,2.939770E+03,8.602289E+03,2.075719E-01,7.585487E-01,4.214707E+03,1.332706E+04,2.975929E-01,1.175179E+00,5.105233E+03,1.140478E+04,3.337697E-01,1.005672E+00,2.244566E+03,3.664547E+03,1.467451E-01,3.231393E-01,5.075763E+03,7.391472E+03,3.318430E-01,6.517791E-01,1.193278E+04,1.765909E+04,7.801405E-01,1.557176E+00,4.747269E+03,9.347596E+03,3.103668E-01,8.242699E-01,1.179137E+04,1.717207E+04,7.708957E-01,1.514231E+00,1.182682E+04,2.792569E+04,7.732131E-01,2.462484E+00,5.907321E+03,7.799992E+03,3.862086E-01,6.878023E-01,5.906929E+03,1.269621E+04,3.861830E-01,1.119550E+00,4.154846E+03,1.556082E+04,2.933662E-01,1.372151E+00,3.136090E+03,5.351034E+03,2.050312E-01,4.718535E-01,3.135708E+03,3.995306E+03,2.050062E-01,3.523056E-01,2.146984E+03,5.506049E+03,1.403654E-01,4.855227E-01,9.739540E+02,1.582683E+03,6.367513E-02,1.395608E-01,2.146914E+03,3.023435E+03,1.403609E-01,2.666061E-01,5.098298E+03,7.744348E+03,3.333163E-01,6.828956E-01,2.230575E+03,3.882118E+03,1.458305E-01,3.423247E-01,4.932257E+03,6.946945E+03,3.224609E-01,6.125808E-01,4.932236E+03,1.140974E+04,3.224595E-01,1.006110E+00,2.400971E+03,3.223326E+03,1.569706E-01,2.842325E-01,2.400956E+03,5.125023E+03,1.569696E-01,4.519238E-01,2.300109E+03,6.613720E+03,1.624066E-01,5.831970E-01,1.215422E+03,1.923397E+03,7.946183E-02,1.696049E-01,1.215421E+03,1.586579E+03,7.946174E-02,1.399043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.635639E+02,1.775926E+03,2.567060E-02,1.566009E-01,2.019707E+03,2.920697E+03,1.426079E-01,2.575467E-01,7.648824E+02,1.871427E+03,5.400697E-02,1.650222E-01,4.210954E+02,1.328306E+03,2.973279E-02,1.171298E-01,8.764431E+02,4.862549E+03,6.188407E-02,4.287790E-01,2.566304E+02,1.573077E+03,1.812021E-02,1.849516E-01,4.530291E+03,1.692292E+04,3.198757E-01,1.492261E+00,3.432563E+03,1.193124E+04,2.423671E-01,1.052095E+00,2.936657E+03,8.698814E+03,2.073520E-01,7.670603E-01,4.209911E+03,1.332783E+04,2.972542E-01,1.175246E+00,5.095460E+03,1.090817E+04,3.331308E-01,9.618814E-01,2.239623E+03,3.525038E+03,1.464220E-01,3.108374E-01,5.065962E+03,7.295884E+03,3.312023E-01,6.433502E-01,1.190815E+04,1.759739E+04,7.785305E-01,1.551736E+00,4.734893E+03,9.232822E+03,3.095577E-01,8.141491E-01,1.177055E+04,1.682678E+04,7.695347E-01,1.483783E+00,1.180542E+04,2.718032E+04,7.718141E-01,2.396757E+00,5.897231E+03,7.718154E+03,3.855489E-01,6.805858E-01,5.896846E+03,1.273121E+04,3.855237E-01,1.122637E+00,4.139698E+03,1.549066E+04,2.922966E-01,1.365964E+00,3.131579E+03,4.885745E+03,2.047363E-01,4.308244E-01,3.131193E+03,3.748713E+03,2.047110E-01,3.305610E-01,2.146295E+03,5.488122E+03,1.403204E-01,4.839419E-01,9.735937E+02,1.517350E+03,6.365157E-02,1.337997E-01,2.146225E+03,2.951323E+03,1.403158E-01,2.602473E-01,5.096363E+03,7.630182E+03,3.331898E-01,6.728285E-01,2.229334E+03,3.778403E+03,1.457493E-01,3.331791E-01,4.930771E+03,6.774431E+03,3.223638E-01,5.973685E-01,4.930751E+03,1.124661E+04,3.223625E-01,9.917248E-01,2.400429E+03,3.159509E+03,1.569352E-01,2.786051E-01,2.400415E+03,5.100581E+03,1.569342E-01,4.497686E-01,2.298466E+03,6.524988E+03,1.622905E-01,5.753726E-01,1.215208E+03,1.739314E+03,7.944783E-02,1.533724E-01,1.215206E+03,1.508212E+03,7.944772E-02,1.329939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
