17:45:00,3.630687E+02,1.786987E+03,2.563563E-02,1.575763E-01,2.016998E+03,2.907693E+03,1.424166E-01,2.564000E-01,7.638822E+02,1.866266E+03,5.393635E-02,1.645671E-01,4.206719E+02,1.328882E+03,2.970288E-02,1.171806E-01,8.752259E+02,4.866726E+03,6.179813E-02,4.291473E-01,2.560919E+02,1.572992E+03,1.808219E-02,1.849417E-01,4.524165E+03,1.691333E+04,3.194432E-01,1.491415E+00,3.428135E+03,1.192394E+04,2.420545E-01,1.051452E+00,2.933821E+03,8.729704E+03,2.071518E-01,7.697842E-01,4.205539E+03,1.331915E+04,2.969455E-01,1.174481E+00,5.085954E+03,1.093477E+04,3.325093E-01,9.642264E-01,2.234816E+03,3.404994E+03,1.461077E-01,3.002519E-01,5.056430E+03,7.193475E+03,3.305791E-01,6.343197E-01,1.188417E+04,1.757594E+04,7.769629E-01,1.549844E+00,4.722833E+03,9.119837E+03,3.087692E-01,8.041861E-01,1.175030E+04,1.647765E+04,7.682109E-01,1.452997E+00,1.178458E+04,2.609430E+04,7.704521E-01,2.300992E+00,5.887420E+03,7.641737E+03,3.849075E-01,6.738474E-01,5.887041E+03,1.271729E+04,3.848827E-01,1.121409E+00,4.124953E+03,1.541852E+04,2.912555E-01,1.359603E+00,3.127205E+03,4.433474E+03,2.044503E-01,3.909432E-01,3.126813E+03,3.522559E+03,2.044247E-01,3.106188E-01,2.145690E+03,5.439098E+03,1.402808E-01,4.796189E-01,9.732771E+02,1.454359E+03,6.363087E-02,1.282452E-01,2.145619E+03,2.875345E+03,1.402762E-01,2.535476E-01,5.094656E+03,7.524918E+03,3.330782E-01,6.635463E-01,2.228235E+03,3.673033E+03,1.456774E-01,3.238876E-01,4.929464E+03,6.593509E+03,3.222783E-01,5.814148E-01,4.929446E+03,1.099892E+04,3.222771E-01,9.698836E-01,2.399956E+03,3.095500E+03,1.569043E-01,2.729608E-01,2.399942E+03,5.055675E+03,1.569033E-01,4.458088E-01,2.297013E+03,6.421969E+03,1.621880E-01,5.662884E-01,1.215022E+03,1.560952E+03,7.943565E-02,1.376446E-01,1.215020E+03,1.431988E+03,7.943553E-02,1.262725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.626200E+02,1.791158E+03,2.560395E-02,1.579441E-01,2.014540E+03,2.894401E+03,1.422430E-01,2.552279E-01,7.629740E+02,1.860948E+03,5.387222E-02,1.640982E-01,4.202878E+02,1.325689E+03,2.967577E-02,1.168991E-01,8.741214E+02,4.855872E+03,6.172014E-02,4.281902E-01,2.556032E+02,1.572863E+03,1.804768E-02,1.849265E-01,4.518578E+03,1.690164E+04,3.190487E-01,1.490385E+00,3.424099E+03,1.192045E+04,2.417695E-01,1.051144E+00,2.931239E+03,8.734603E+03,2.069695E-01,7.702162E-01,4.201555E+03,1.330063E+04,2.966643E-01,1.172848E+00,5.076707E+03,1.139436E+04,3.319048E-01,1.004753E+00,2.230139E+03,3.297084E+03,1.458020E-01,2.907365E-01,5.047158E+03,7.085185E+03,3.299729E-01,6.247707E-01,1.186082E+04,1.759590E+04,7.754363E-01,1.551604E+00,4.711078E+03,9.007703E+03,3.080007E-01,7.942981E-01,1.173060E+04,1.612224E+04,7.669229E-01,1.421657E+00,1.176430E+04,2.459431E+04,7.691262E-01,2.168723E+00,5.877880E+03,7.571925E+03,3.842838E-01,6.676914E-01,5.877507E+03,1.264851E+04,3.842594E-01,1.115344E+00,4.110598E+03,1.531830E+04,2.902419E-01,1.350766E+00,3.122962E+03,4.032938E+03,2.041729E-01,3.556240E-01,3.122566E+03,3.321801E+03,2.041470E-01,2.929160E-01,2.145158E+03,5.356055E+03,1.402461E-01,4.722963E-01,9.729988E+02,1.393423E+03,6.361268E-02,1.228718E-01,2.145087E+03,2.795542E+03,1.402414E-01,2.465106E-01,5.093150E+03,7.429434E+03,3.329798E-01,6.551265E-01,2.227260E+03,3.566747E+03,1.456137E-01,3.145153E-01,4.928315E+03,6.404429E+03,3.222032E-01,5.647417E-01,4.928298E+03,1.066060E+04,3.222021E-01,9.400507E-01,2.399544E+03,3.031919E+03,1.568773E-01,2.673543E-01,2.399530E+03,4.988054E+03,1.568764E-01,4.398460E-01,2.295729E+03,6.304354E+03,1.620973E-01,5.559171E-01,1.214860E+03,1.402303E+03,7.942505E-02,1.236549E-01,1.214858E+03,1.357307E+03,7.942492E-02,1.196872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.622138E+02,1.773047E+03,2.557526E-02,1.563470E-01,2.012310E+03,2.882478E+03,1.420856E-01,2.541766E-01,7.621498E+02,1.855342E+03,5.381403E-02,1.636039E-01,4.199397E+02,1.318346E+03,2.965119E-02,1.162516E-01,8.731199E+02,4.828286E+03,6.164942E-02,4.257577E-01,2.551602E+02,1.572675E+03,1.801641E-02,1.849044E-01,4.513487E+03,1.686539E+04,3.186892E-01,1.487188E+00,3.420422E+03,1.191976E+04,2.415098E-01,1.051083E+00,2.928891E+03,8.666259E+03,2.068037E-01,7.641896E-01,4.197928E+03,1.326964E+04,2.964082E-01,1.170115E+00,5.067712E+03,1.199012E+04,3.313167E-01,1.057287E+00,2.225590E+03,3.197628E+03,1.455045E-01,2.819665E-01,5.038140E+03,6.968413E+03,3.293833E-01,6.144738E-01,1.183808E+04,1.764278E+04,7.739498E-01,1.555738E+00,4.699621E+03,8.891896E+03,3.072516E-01,7.840862E-01,1.171144E+04,1.575216E+04,7.656698E-01,1.389024E+00,1.174456E+04,2.281527E+04,7.678353E-01,2.011848E+00,5.868603E+03,7.503794E+03,3.836773E-01,6.616836E-01,5.868235E+03,1.251391E+04,3.836533E-01,1.103475E+00,4.096621E+03,1.517740E+04,2.892550E-01,1.338342E+00,3.118847E+03,3.711461E+03,2.039039E-01,3.272761E-01,3.118446E+03,3.145431E+03,2.038776E-01,2.773637E-01,2.144691E+03,5.235741E+03,1.402155E-01,4.616869E-01,9.727541E+02,1.333811E+03,6.359668E-02,1.176153E-01,2.144619E+03,2.712392E+03,1.402108E-01,2.391784E-01,5.091822E+03,7.338674E+03,3.328930E-01,6.471233E-01,2.226396E+03,3.459189E+03,1.455573E-01,3.050308E-01,4.927305E+03,6.208566E+03,3.221371E-01,5.474706E-01,4.927288E+03,1.021908E+04,3.221361E-01,9.011172E-01,2.399183E+03,2.967310E+03,1.568537E-01,2.616570E-01,2.399170E+03,4.893942E+03,1.568528E-01,4.315472E-01,2.294594E+03,6.171571E+03,1.620172E-01,5.442083E-01,1.214719E+03,1.272934E+03,7.941582E-02,1.122471E-01,1.214716E+03,1.283337E+03,7.941569E-02,1.131645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.618510E+02,1.745769E+03,2.554964E-02,1.539416E-01,2.010315E+03,2.873603E+03,1.419448E-01,2.533939E-01,7.614127E+02,1.849393E+03,5.376198E-02,1.630792E-01,4.196285E+02,1.306388E+03,2.962921E-02,1.151971E-01,8.722247E+02,4.793030E+03,6.158621E-02,4.226488E-01,2.547645E+02,1.572417E+03,1.798846E-02,1.848741E-01,4.508919E+03,1.681605E+04,3.183666E-01,1.482837E+00,3.417124E+03,1.192069E+04,2.412770E-01,1.051165E+00,2.926786E+03,8.570116E+03,2.066551E-01,7.557117E-01,4.194675E+03,1.322648E+04,2.961785E-01,1.166309E+00,5.059095E+03,1.201675E+04,3.307533E-01,1.059636E+00,2.221232E+03,3.106024E+03,1.452196E-01,2.738888E-01,5.029501E+03,6.843263E+03,3.288185E-01,6.034381E-01,1.181629E+04,1.769612E+04,7.725252E-01,1.560441E+00,4.688643E+03,8.773444E+03,3.065339E-01,7.736411E-01,1.169308E+04,1.538078E+04,7.644696E-01,1.356275E+00,1.172563E+04,2.103586E+04,7.665980E-01,1.854939E+00,5.859713E+03,7.432084E+03,3.830961E-01,6.553602E-01,5.859351E+03,1.230005E+04,3.830724E-01,1.084617E+00,4.083224E+03,1.501543E+04,2.883091E-01,1.324059E+00,3.114907E+03,3.459223E+03,2.036463E-01,3.050339E-01,3.114501E+03,2.991805E+03,2.036197E-01,2.638170E-01,2.144289E+03,5.070281E+03,1.401893E-01,4.470967E-01,9.725431E+02,1.276352E+03,6.358288E-02,1.125485E-01,2.144217E+03,2.625701E+03,1.401845E-01,2.315339E-01,5.090677E+03,7.245803E+03,3.328181E-01,6.389340E-01,2.225648E+03,3.352214E+03,1.455084E-01,2.955978E-01,4.926436E+03,6.005322E+03,3.220803E-01,5.295485E-01,4.926420E+03,9.659947E+03,3.220793E-01,8.518129E-01,2.398874E+03,2.900002E+03,1.568335E-01,2.557218E-01,2.398861E+03,4.768832E+03,1.568326E-01,4.205150E-01,2.293609E+03,6.027163E+03,1.619476E-01,5.314745E-01,1.214598E+03,1.168869E+03,7.940793E-02,1.030707E-01,1.214596E+03,1.211807E+03,7.940778E-02,1.068570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.615279E+02,1.713380E+03,2.552683E-02,1.510857E-01,2.008537E+03,2.866116E+03,1.418191E-01,2.527337E-01,7.607552E+02,1.843246E+03,5.371555E-02,1.625372E-01,4.193509E+02,1.288889E+03,2.960961E-02,1.136541E-01,8.714266E+02,4.757688E+03,6.152987E-02,4.195323E-01,2.544120E+02,1.572080E+03,1.796357E-02,1.848344E-01,4.504827E+03,1.674858E+04,3.180778E-01,1.476888E+00,3.414171E+03,1.192144E+04,2.410685E-01,1.051231E+00,2.924902E+03,8.461770E+03,2.065221E-01,7.461578E-01,4.191762E+03,1.316981E+04,2.959728E-01,1.161312E+00,5.050848E+03,1.170817E+04,3.302141E-01,1.032425E+00,2.217063E+03,3.019938E+03,1.449470E-01,2.662977E-01,5.021233E+03,6.711724E+03,3.282780E-01,5.918390E-01,1.179543E+04,1.772431E+04,7.711610E-01,1.562928E+00,4.678138E+03,8.653596E+03,3.058471E-01,7.630730E-01,1.167550E+04,1.501903E+04,7.633205E-01,1.324376E+00,1.170751E+04,1.944353E+04,7.654129E-01,1.714528E+00,5.851201E+03,7.350682E+03,3.825396E-01,6.481822E-01,5.850843E+03,1.198386E+04,3.825162E-01,1.056735E+00,4.070421E+03,1.484857E+04,2.874051E-01,1.309345E+00,3.111138E+03,3.243210E+03,2.033999E-01,2.859858E-01,3.110728E+03,2.852229E+03,2.033730E-01,2.515092E-01,2.143943E+03,4.843532E+03,1.401666E-01,4.271020E-01,9.723612E+02,1.221823E+03,6.357099E-02,1.077402E-01,2.143870E+03,2.535397E+03,1.401618E-01,2.235710E-01,5.089686E+03,7.139852E+03,3.327533E-01,6.295912E-01,2.225000E+03,3.247880E+03,1.454659E-01,2.863976E-01,4.925686E+03,5.794341E+03,3.220313E-01,5.109442E-01,4.925671E+03,8.965238E+03,3.220303E-01,7.905536E-01,2.398608E+03,2.828030E+03,1.568161E-01,2.493753E-01,2.398596E+03,4.604530E+03,1.568153E-01,4.060269E-01,2.292755E+03,5.877573E+03,1.618873E-01,5.182836E-01,1.214494E+03,1.077818E+03,7.940117E-02,9.504184E-02,1.214492E+03,1.144379E+03,7.940102E-02,1.009112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.612400E+02,1.678338E+03,2.550650E-02,1.479957E-01,2.006948E+03,2.858815E+03,1.417070E-01,2.520899E-01,7.601674E+02,1.836804E+03,5.367405E-02,1.619691E-01,4.191030E+02,1.265172E+03,2.959211E-02,1.115627E-01,8.707140E+02,4.727715E+03,6.147955E-02,4.168893E-01,2.540978E+02,1.571649E+03,1.794139E-02,1.847837E-01,4.501153E+03,1.668543E+04,3.178183E-01,1.471319E+00,3.411520E+03,1.191791E+04,2.408813E-01,1.050920E+00,2.923212E+03,8.347615E+03,2.064027E-01,7.360916E-01,4.189147E+03,1.309709E+04,2.957881E-01,1.154900E+00,5.042923E+03,1.107687E+04,3.296960E-01,9.767572E-01,2.213059E+03,2.938098E+03,1.446853E-01,2.590811E-01,5.013288E+03,6.572816E+03,3.277586E-01,5.795901E-01,1.177536E+04,1.768059E+04,7.698491E-01,1.559072E+00,4.668044E+03,8.532708E+03,3.051872E-01,7.524131E-01,1.165860E+04,1.467099E+04,7.622156E-01,1.293686E+00,1.169007E+04,1.820854E+04,7.642726E-01,1.605627E+00,5.843014E+03,7.246581E+03,3.820043E-01,6.390026E-01,5.842660E+03,1.154169E+04,3.819812E-01,1.017744E+00,4.058158E+03,1.468510E+04,2.865392E-01,1.294930E+00,3.107521E+03,3.051514E+03,2.031634E-01,2.690821E-01,3.107106E+03,2.722865E+03,2.031363E-01,2.401019E-01,2.143642E+03,4.512639E+03,1.401470E-01,3.979239E-01,9.722037E+02,1.170655E+03,6.356070E-02,1.032282E-01,2.143569E+03,2.441515E+03,1.401422E-01,2.152925E-01,5.088824E+03,7.004467E+03,3.326970E-01,6.176530E-01,2.224434E+03,3.147506E+03,1.454289E-01,2.775467E-01,4.925036E+03,5.575374E+03,3.219888E-01,4.916358E-01,4.925021E+03,8.190253E+03,3.219878E-01,7.222155E-01,2.398380E+03,2.746996E+03,1.568012E-01,2.422298E-01,2.398368E+03,4.393103E+03,1.568004E-01,3.873833E-01,2.292011E+03,5.727065E+03,1.618348E-01,5.050119E-01,1.214406E+03,9.960017E+02,7.939537E-02,8.782730E-02,1.214403E+03,1.081838E+03,7.939522E-02,9.539633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.609833E+02,1.660242E+03,2.548838E-02,1.463999E-01,2.005530E+03,2.853159E+03,1.416069E-01,2.515912E-01,7.596418E+02,1.830182E+03,5.363694E-02,1.613853E-01,4.188814E+02,1.234031E+03,2.957646E-02,1.088167E-01,8.700774E+02,4.709321E+03,6.143460E-02,4.152673E-01,2.538176E+02,1.571104E+03,1.792161E-02,1.847197E-01,4.497851E+03,1.664418E+04,3.175851E-01,1.467681E+00,3.409138E+03,1.190636E+04,2.407131E-01,1.049901E+00,2.921694E+03,8.294863E+03,2.062955E-01,7.314399E-01,4.186795E+03,1.301053E+04,2.956221E-01,1.147267E+00,5.035287E+03,1.023867E+04,3.291968E-01,9.028445E-01,2.209205E+03,2.863804E+03,1.444333E-01,2.525299E-01,5.005635E+03,6.433975E+03,3.272582E-01,5.673471E-01,1.175601E+04,1.751305E+04,7.685841E-01,1.544299E+00,4.658319E+03,8.421425E+03,3.045514E-01,7.426002E-01,1.164231E+04,1.435947E+04,7.611504E-01,1.266217E+00,1.167324E+04,1.730706E+04,7.631726E-01,1.526135E+00,5.835120E+03,7.109585E+03,3.814883E-01,6.269223E-01,5.834771E+03,1.094253E+04,3.814654E-01,9.649107E-01,4.046391E+03,1.453304E+04,2.857084E-01,1.281522E+00,3.104041E+03,2.883714E+03,2.029359E-01,2.542855E-01,3.103622E+03,2.606360E+03,2.029085E-01,2.298285E-01,2.143382E+03,4.113826E+03,1.401299E-01,3.627567E-01,9.720672E+02,1.124616E+03,6.355177E-02,9.916846E-02,2.143308E+03,2.347238E+03,1.401251E-01,2.069791E-01,5.088073E+03,6.821456E+03,3.326478E-01,6.015151E-01,2.223939E+03,3.055516E+03,1.453966E-01,2.694350E-01,4.924470E+03,5.355768E+03,3.219518E-01,4.722709E-01,4.924456E+03,7.439830E+03,3.219509E-01,6.560432E-01,2.398183E+03,2.653405E+03,1.567883E-01,2.339769E-01,2.398171E+03,4.123463E+03,1.567875E-01,3.636064E-01,2.291365E+03,5.579752E+03,1.617891E-01,4.920218E-01,1.214329E+03,9.237708E+02,7.939038E-02,8.145799E-02,1.214327E+03,1.026221E+03,7.939022E-02,9.049200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.607498E+02,1.647901E+03,2.547189E-02,1.453117E-01,2.004238E+03,2.847812E+03,1.415156E-01,2.511197E-01,7.591614E+02,1.823215E+03,5.360302E-02,1.607709E-01,4.186794E+02,1.194865E+03,2.956220E-02,1.053631E-01,8.694964E+02,4.695234E+03,6.139358E-02,4.140251E-01,2.535625E+02,1.570417E+03,1.790359E-02,1.846390E-01,4.494812E+03,1.657825E+04,3.173706E-01,1.461868E+00,3.406948E+03,1.187844E+04,2.405585E-01,1.047440E+00,2.920299E+03,8.262659E+03,2.061971E-01,7.286002E-01,4.184634E+03,1.290104E+04,2.954695E-01,1.137612E+00,5.027784E+03,9.349337E+03,3.287062E-01,8.244233E-01,2.205420E+03,2.796362E+03,1.441858E-01,2.465828E-01,4.998114E+03,6.293295E+03,3.267665E-01,5.549420E-01,1.173697E+04,1.714502E+04,7.673391E-01,1.511846E+00,4.648742E+03,8.318614E+03,3.039253E-01,7.335343E-01,1.162628E+04,1.407432E+04,7.601023E-01,1.241072E+00,1.165667E+04,1.657037E+04,7.620896E-01,1.461173E+00,5.827364E+03,6.918404E+03,3.809812E-01,6.100640E-01,5.827018E+03,1.015720E+04,3.809586E-01,8.956610E-01,4.034870E+03,1.438792E+04,2.848949E-01,1.268725E+00,3.100637E+03,2.736423E+03,2.027133E-01,2.412974E-01,3.100213E+03,2.501363E+03,2.026856E-01,2.205699E-01,2.143147E+03,3.704670E+03,1.401146E-01,3.266774E-01,9.719447E+02,1.083095E+03,6.354377E-02,9.550719E-02,2.143073E+03,2.253206E+03,1.401097E-01,1.986874E-01,5.087391E+03,6.564196E+03,3.326033E-01,5.788300E-01,2.223488E+03,2.971728E+03,1.453671E-01,2.620466E-01,4.923958E+03,5.136889E+03,3.219183E-01,4.529702E-01,4.923944E+03,6.774018E+03,3.219174E-01,5.973321E-01,2.398007E+03,2.540090E+03,1.567768E-01,2.239848E-01,2.397995E+03,3.785587E+03,1.567760E-01,3.338126E-01,2.290784E+03,5.435266E+03,1.617481E-01,4.792811E-01,1.214262E+03,8.601426E+02,7.938596E-02,7.584727E-02,1.214259E+03,9.761886E+02,7.938579E-02,8.608019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.605367E+02,1.638726E+03,2.545685E-02,1.445027E-01,2.003057E+03,2.841584E+03,1.414322E-01,2.505705E-01,7.587217E+02,1.816489E+03,5.357197E-02,1.601778E-01,4.184946E+02,1.155872E+03,2.954915E-02,1.019246E-01,8.689651E+02,4.683834E+03,6.135606E-02,4.130199E-01,2.533296E+02,1.569568E+03,1.788715E-02,1.845391E-01,4.492015E+03,1.651155E+04,3.171731E-01,1.455986E+00,3.404933E+03,1.184260E+04,2.404162E-01,1.044279E+00,2.919017E+03,8.237849E+03,2.061065E-01,7.264124E-01,4.182645E+03,1.278940E+04,2.953290E-01,1.127768E+00,5.020393E+03,8.517149E+03,3.282230E-01,7.510411E-01,2.201693E+03,2.735129E+03,1.439422E-01,2.411833E-01,4.990707E+03,6.157199E+03,3.262823E-01,5.429410E-01,1.171819E+04,1.666960E+04,7.661111E-01,1.469923E+00,4.639285E+03,8.223836E+03,3.033070E-01,7.251768E-01,1.161048E+04,1.381171E+04,7.590693E-01,1.217914E+00,1.164034E+04,1.594257E+04,7.610216E-01,1.405814E+00,5.819728E+03,6.702778E+03,3.804820E-01,5.910501E-01,5.819386E+03,9.337770E+03,3.804596E-01,8.234033E-01,4.023537E+03,1.424176E+04,2.840947E-01,1.255837E+00,3.097298E+03,2.606820E+03,2.024951E-01,2.298691E-01,3.096871E+03,2.406639E+03,2.024671E-01,2.122171E-01,2.142935E+03,3.324253E+03,1.401008E-01,2.931322E-01,9.718347E+02,1.045726E+03,6.353657E-02,9.221198E-02,2.142861E+03,2.162661E+03,1.400959E-01,1.907032E-01,5.086776E+03,6.273318E+03,3.325630E-01,5.531804E-01,2.223079E+03,2.895824E+03,1.453404E-01,2.553534E-01,4.923496E+03,4.926684E+03,3.218882E-01,4.344344E-01,4.923484E+03,6.245181E+03,3.218873E-01,5.506993E-01,2.397850E+03,2.419842E+03,1.567665E-01,2.133814E-01,2.397838E+03,3.438962E+03,1.567658E-01,3.032472E-01,2.290261E+03,5.292260E+03,1.617112E-01,4.666709E-01,1.214202E+03,8.041749E+02,7.938202E-02,7.091204E-02,1.214199E+03,9.311400E+02,7.938185E-02,8.210781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.603429E+02,1.631755E+03,2.544317E-02,1.438879E-01,2.001981E+03,2.834573E+03,1.413562E-01,2.499523E-01,7.583212E+02,1.810257E+03,5.354369E-02,1.596283E-01,4.183262E+02,1.121286E+03,2.953726E-02,9.887483E-02,8.684816E+02,4.674490E+03,6.132192E-02,4.121960E-01,2.531180E+02,1.568572E+03,1.787220E-02,1.844220E-01,4.489458E+03,1.643193E+04,3.169925E-01,1.448966E+00,3.403090E+03,1.180469E+04,2.402861E-01,1.040936E+00,2.917845E+03,8.217534E+03,2.060238E-01,7.246211E-01,4.180826E+03,1.268839E+04,2.952006E-01,1.118861E+00,5.013140E+03,7.906748E+03,3.277489E-01,6.972161E-01,2.198035E+03,2.679555E+03,1.437031E-01,2.362828E-01,4.983440E+03,6.029043E+03,3.258071E-01,5.316402E-01,1.169973E+04,1.614942E+04,7.649048E-01,1.424054E+00,4.629981E+03,8.136812E+03,3.026987E-01,7.175030E-01,1.159497E+04,1.357000E+04,7.580553E-01,1.196601E+00,1.162430E+04,1.540234E+04,7.599728E-01,1.358176E+00,5.812241E+03,6.482244E+03,3.799925E-01,5.716035E-01,5.811903E+03,8.570915E+03,3.799704E-01,7.557822E-01,4.012405E+03,1.409371E+04,2.833087E-01,1.242782E+00,3.094035E+03,2.492557E+03,2.022817E-01,2.197934E-01,3.093604E+03,2.321141E+03,2.022535E-01,2.046779E-01,2.142747E+03,3.032997E+03,1.400885E-01,2.674493E-01,9.717365E+02,1.012181E+03,6.353015E-02,8.925398E-02,2.142673E+03,2.078216E+03,1.400836E-01,1.832568E-01,5.086226E+03,5.974814E+03,3.325271E-01,5.268583E-01,2.222712E+03,2.827307E+03,1.453164E-01,2.493116E-01,4.923086E+03,4.731509E+03,3.218613E-01,4.172238E-01,4.923073E+03,5.834381E+03,3.218605E-01,5.144750E-01,2.397710E+03,2.300780E+03,1.567574E-01,2.028825E-01,2.397699E+03,3.115597E+03,1.567567E-01,2.747329E-01,2.289794E+03,5.152265E+03,1.616782E-01,4.543261E-01,1.214148E+03,7.550162E+02,7.937855E-02,6.657724E-02,1.214146E+03,8.906846E+02,7.937838E-02,7.854046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.601673E+02,1.626375E+03,2.543076E-02,1.434136E-01,2.001003E+03,2.825879E+03,1.412872E-01,2.491857E-01,7.579579E+02,1.804689E+03,5.351805E-02,1.591372E-01,4.181733E+02,1.094800E+03,2.952647E-02,9.653929E-02,8.680433E+02,4.666795E+03,6.129098E-02,4.115174E-01,2.529263E+02,1.567483E+03,1.785867E-02,1.842940E-01,4.487128E+03,1.635279E+04,3.168280E-01,1.441987E+00,3.401412E+03,1.177027E+04,2.401676E-01,1.037901E+00,2.916779E+03,8.198152E+03,2.059485E-01,7.229120E-01,4.179170E+03,1.260590E+04,2.950837E-01,1.111586E+00,5.006037E+03,7.476102E+03,3.272845E-01,6.592417E-01,2.194452E+03,2.628213E+03,1.434688E-01,2.317555E-01,4.976323E+03,5.909780E+03,3.253419E-01,5.211236E-01,1.168164E+04,1.565663E+04,7.637221E-01,1.380600E+00,4.620844E+03,8.054980E+03,3.021014E-01,7.102871E-01,1.157978E+04,1.334351E+04,7.570623E-01,1.176629E+00,1.160858E+04,1.493128E+04,7.589450E-01,1.316638E+00,5.804916E+03,6.276754E+03,3.795136E-01,5.534834E-01,5.804580E+03,7.933617E+03,3.794916E-01,6.995853E-01,4.001480E+03,1.394668E+04,2.825373E-01,1.229816E+00,3.090852E+03,2.390589E+03,2.020736E-01,2.108019E-01,3.090416E+03,2.242939E+03,2.020451E-01,1.977821E-01,2.142581E+03,2.812919E+03,1.400776E-01,2.480429E-01,9.716492E+02,9.818078E+02,6.352445E-02,8.657569E-02,2.142506E+03,2.000619E+03,1.400727E-01,1.764144E-01,5.085736E+03,5.696776E+03,3.324950E-01,5.023410E-01,2.222383E+03,2.764832E+03,1.452948E-01,2.438026E-01,4.922721E+03,4.553015E+03,3.218375E-01,4.014843E-01,4.922709E+03,5.481571E+03,3.218367E-01,4.833642E-01,2.397587E+03,2.190746E+03,1.567494E-01,1.931797E-01,2.397576E+03,2.842891E+03,1.567486E-01,2.506858E-01,2.289375E+03,5.017998E+03,1.616487E-01,4.424864E-01,1.214102E+03,7.113140E+02,7.937550E-02,6.272358E-02,1.214099E+03,8.540600E+02,7.937532E-02,7.531090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.600085E+02,1.622267E+03,2.541955E-02,1.430513E-01,2.000117E+03,2.816750E+03,1.412246E-01,2.483806E-01,7.576295E+02,1.800107E+03,5.349486E-02,1.587332E-01,4.180348E+02,1.079157E+03,2.951669E-02,9.515996E-02,8.676473E+02,4.660694E+03,6.126301E-02,4.109794E-01,2.527534E+02,1.566380E+03,1.784646E-02,1.841643E-01,4.485014E+03,1.630743E+04,3.166788E-01,1.437987E+00,3.399890E+03,1.174848E+04,2.400601E-01,1.035980E+00,2.915812E+03,8.180286E+03,2.058803E-01,7.213366E-01,4.177668E+03,1.255471E+04,2.949776E-01,1.107073E+00,4.999092E+03,7.132543E+03,3.268305E-01,6.289467E-01,2.190948E+03,2.580717E+03,1.432397E-01,2.275673E-01,4.969365E+03,5.803643E+03,3.248870E-01,5.117645E-01,1.166394E+04,1.528215E+04,7.625643E-01,1.347578E+00,4.611886E+03,7.978144E+03,3.015157E-01,7.035117E-01,1.156493E+04,1.313152E+04,7.560913E-01,1.157936E+00,1.159319E+04,1.451879E+04,7.579395E-01,1.280265E+00,5.797760E+03,6.113123E+03,3.790457E-01,5.390544E-01,5.797427E+03,7.494432E+03,3.790240E-01,6.608581E-01,3.990766E+03,1.380621E+04,2.817808E-01,1.217430E+00,3.087749E+03,2.299248E+03,2.018707E-01,2.027474E-01,3.087309E+03,2.171285E+03,2.018420E-01,1.914636E-01,2.142433E+03,2.627990E+03,1.400679E-01,2.317358E-01,9.715717E+02,9.543138E+02,6.351938E-02,8.415127E-02,2.142358E+03,1.931261E+03,1.400630E-01,1.702983E-01,5.085300E+03,5.473659E+03,3.324666E-01,4.826665E-01,2.222088E+03,2.707888E+03,1.452756E-01,2.387812E-01,4.922398E+03,4.394388E+03,3.218163E-01,3.874966E-01,4.922386E+03,5.170959E+03,3.218156E-01,4.559745E-01,2.397479E+03,2.099906E+03,1.567423E-01,1.851694E-01,2.397468E+03,2.645687E+03,1.567416E-01,2.332963E-01,2.289002E+03,4.892649E+03,1.616223E-01,4.314331E-01,1.214061E+03,6.722620E+02,7.937282E-02,5.927998E-02,1.214058E+03,8.209191E+02,7.937263E-02,7.238854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.598653E+02,1.618979E+03,2.540944E-02,1.427614E-01,1.999316E+03,2.808257E+03,1.411681E-01,2.476318E-01,7.573337E+02,1.796050E+03,5.347397E-02,1.583755E-01,4.179097E+02,1.068296E+03,2.950785E-02,9.420219E-02,8.672907E+02,4.655516E+03,6.123783E-02,4.105228E-01,2.525979E+02,1.565343E+03,1.783548E-02,1.840423E-01,4.483102E+03,1.627761E+04,3.165438E-01,1.435358E+00,3.398514E+03,1.173237E+04,2.399629E-01,1.034559E+00,2.914938E+03,8.164522E+03,2.058185E-01,7.199465E-01,4.176308E+03,1.251799E+04,2.948816E-01,1.103835E+00,4.992308E+03,6.841440E+03,3.263869E-01,6.032773E-01,2.187523E+03,2.536614E+03,1.430158E-01,2.236783E-01,4.962569E+03,5.705935E+03,3.244427E-01,5.031486E-01,1.164662E+04,1.495877E+04,7.614323E-01,1.319063E+00,4.603111E+03,7.905953E+03,3.009420E-01,6.971459E-01,1.155042E+04,1.293257E+04,7.551427E-01,1.140393E+00,1.157816E+04,1.415568E+04,7.569568E-01,1.248246E+00,5.790776E+03,5.969542E+03,3.785891E-01,5.263935E-01,5.790446E+03,7.144805E+03,3.785675E-01,6.300280E-01,3.980268E+03,1.367408E+04,2.810395E-01,1.205779E+00,3.084729E+03,2.217162E+03,2.016733E-01,1.955091E-01,3.084284E+03,2.105293E+03,2.016442E-01,1.856445E-01,2.142302E+03,2.466462E+03,1.400593E-01,2.174923E-01,9.715028E+02,9.293666E+02,6.351488E-02,8.195143E-02,2.142226E+03,1.868704E+03,1.400544E-01,1.647821E-01,5.084913E+03,5.277035E+03,3.324413E-01,4.653282E-01,2.221825E+03,2.655905E+03,1.452584E-01,2.341974E-01,4.922112E+03,4.251770E+03,3.217976E-01,3.749206E-01,4.922100E+03,4.898094E+03,3.217969E-01,4.319133E-01,2.397383E+03,2.019363E+03,1.567360E-01,1.780672E-01,2.397372E+03,2.481299E+03,1.567353E-01,2.188006E-01,2.288668E+03,4.777353E+03,1.615987E-01,4.212664E-01,1.214025E+03,6.371528E+02,7.937046E-02,5.618405E-02,1.214022E+03,7.908515E+02,7.937027E-02,6.973719E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.597366E+02,1.616255E+03,2.540035E-02,1.425211E-01,1.998594E+03,2.800355E+03,1.411171E-01,2.469350E-01,7.570679E+02,1.792325E+03,5.345520E-02,1.580470E-01,4.177969E+02,1.060175E+03,2.949989E-02,9.348609E-02,8.669706E+02,4.650946E+03,6.121523E-02,4.101198E-01,2.524585E+02,1.564417E+03,1.782564E-02,1.839334E-01,4.481378E+03,1.625501E+04,3.164220E-01,1.433365E+00,3.397273E+03,1.171897E+04,2.398753E-01,1.033377E+00,2.914150E+03,8.149968E+03,2.057629E-01,7.186631E-01,4.175082E+03,1.248835E+04,2.947951E-01,1.101221E+00,4.985687E+03,6.590702E+03,3.259541E-01,5.811673E-01,2.184179E+03,2.495478E+03,1.427972E-01,2.200509E-01,4.955937E+03,5.615203E+03,3.240091E-01,4.951479E-01,1.162970E+04,1.466625E+04,7.603262E-01,1.293268E+00,4.594523E+03,7.838227E+03,3.003805E-01,6.911739E-01,1.153626E+04,1.274613E+04,7.542169E-01,1.123952E+00,1.156349E+04,1.383455E+04,7.559972E-01,1.219928E+00,5.783966E+03,5.838782E+03,3.781439E-01,5.148631E-01,5.783638E+03,6.848217E+03,3.781225E-01,6.038749E-01,3.969988E+03,1.355183E+04,2.803137E-01,1.194998E+00,3.081790E+03,2.142737E+03,2.014812E-01,1.889463E-01,3.081342E+03,2.044102E+03,2.014519E-01,1.802487E-01,2.142186E+03,2.325285E+03,1.400517E-01,2.050434E-01,9.714418E+02,9.067063E+02,6.351088E-02,7.995324E-02,2.142110E+03,1.812233E+03,1.400468E-01,1.598025E-01,5.084569E+03,5.098687E+03,3.324188E-01,4.496016E-01,2.221591E+03,2.608372E+03,1.452431E-01,2.300059E-01,4.921858E+03,4.123279E+03,3.217811E-01,3.635902E-01,4.921847E+03,4.658953E+03,3.217804E-01,4.108259E-01,2.397299E+03,1.946259E+03,1.567305E-01,1.716209E-01,2.397288E+03,2.337036E+03,1.567298E-01,2.060795E-01,2.288371E+03,4.672541E+03,1.615777E-01,4.120241E-01,1.213993E+03,6.053655E+02,7.936839E-02,5.338105E-02,1.213990E+03,7.635563E+02,7.936820E-02,6.733030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.697552E+02,1.211220E+03,1.904693E-02,1.068052E-01,1.498680E+03,2.097354E+03,1.058191E-01,1.849444E-01,5.677034E+02,1.342878E+03,4.008452E-02,1.184148E-01,3.133063E+02,7.923262E+02,2.212199E-02,6.986722E-02,6.501104E+02,3.610308E+03,4.590313E-02,3.183565E-01,1.892928E+02,1.172972E+03,1.336562E-02,1.379101E-01,3.360400E+03,1.218343E+04,2.372718E-01,1.074333E+00,2.547499E+03,8.784448E+03,1.798743E-01,7.746115E-01,2.185323E+03,6.107135E+03,1.543017E-01,5.385264E-01,3.130861E+03,9.355770E+03,2.210645E-01,8.249906E-01,4.980266E+03,6.371102E+03,3.255996E-01,5.618030E-01,2.181411E+03,2.456288E+03,1.426162E-01,2.165952E-01,4.950503E+03,5.528378E+03,3.236538E-01,4.874917E-01,1.161573E+04,1.439523E+04,7.594129E-01,1.269369E+00,4.587396E+03,7.771569E+03,2.999146E-01,6.852960E-01,1.152479E+04,1.256562E+04,7.534672E-01,1.108035E+00,1.155151E+04,1.354346E+04,7.552144E-01,1.194261E+00,5.778408E+03,5.716654E+03,3.777806E-01,5.040938E-01,5.778083E+03,6.590637E+03,3.777593E-01,5.811615E-01,3.959957E+03,1.343558E+04,2.796054E-01,1.184748E+00,3.079435E+03,2.073961E+03,2.013272E-01,1.828816E-01,3.078982E+03,1.986226E+03,2.012976E-01,1.751452E-01,2.142460E+03,2.201497E+03,1.400696E-01,1.941278E-01,9.715703E+02,8.856937E+02,6.351929E-02,7.810036E-02,2.142384E+03,1.760474E+03,1.400647E-01,1.552383E-01,5.085202E+03,4.935632E+03,3.324602E-01,4.352234E-01,2.221881E+03,2.563790E+03,1.452620E-01,2.260747E-01,4.922487E+03,4.005726E+03,3.218222E-01,3.532244E-01,4.922477E+03,4.448036E+03,3.218215E-01,3.922273E-01,2.397611E+03,1.879213E+03,1.567509E-01,1.657087E-01,2.397601E+03,2.209627E+03,1.567502E-01,1.948446E-01,2.288118E+03,4.576480E+03,1.615599E-01,4.035535E-01,1.214139E+03,5.763131E+02,7.937796E-02,5.081921E-02,1.214136E+03,7.382952E+02,7.937777E-02,6.510278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.798076E+02,8.927799E+02,1.269589E-02,7.872522E-02,9.989559E+02,1.396349E+03,7.053448E-02,1.231299E-01,3.784086E+02,8.943805E+02,2.671875E-02,7.886636E-02,2.088452E+02,5.266474E+02,1.474618E-02,4.643970E-02,4.333343E+02,2.915378E+03,3.059696E-02,2.570776E-01,1.261636E+02,8.630012E+02,8.908188E-03,1.014658E-01,2.239874E+03,8.711295E+03,1.581535E-01,7.681609E-01,1.698050E+03,6.261827E+03,1.198963E-01,5.521671E-01,1.456703E+03,4.366643E+03,1.028551E-01,3.850500E-01,2.086962E+03,6.717118E+03,1.473566E-01,5.923146E-01,4.974471E+03,6.178176E+03,3.252208E-01,5.447908E-01,2.178464E+03,2.418319E+03,1.424235E-01,2.132471E-01,4.944698E+03,5.445569E+03,3.232743E-01,4.801895E-01,1.160073E+04,1.414497E+04,7.584320E-01,1.247302E+00,4.579661E+03,7.706996E+03,2.994089E-01,6.796019E-01,1.151239E+04,1.239207E+04,7.526567E-01,1.092731E+00,1.153860E+04,1.327877E+04,7.543702E-01,1.170920E+00,5.772460E+03,5.602695E+03,3.773917E-01,4.940449E-01,5.772137E+03,6.365628E+03,3.773705E-01,5.613203E-01,3.949871E+03,1.333013E+04,2.788933E-01,1.175449E+00,3.076960E+03,2.009435E+03,2.011654E-01,1.771917E-01,3.076503E+03,1.930676E+03,2.011355E-01,1.702468E-01,2.142618E+03,2.093046E+03,1.400800E-01,1.845646E-01,9.716461E+02,8.661834E+02,6.352424E-02,7.637994E-02,2.142542E+03,1.713331E+03,1.400751E-01,1.510813E-01,5.085525E+03,4.787242E+03,3.324812E-01,4.221384E-01,2.222005E+03,2.522069E+03,1.452702E-01,2.223957E-01,4.922825E+03,3.898812E+03,3.218443E-01,3.437967E-01,4.922815E+03,4.261637E+03,3.218436E-01,3.757906E-01,2.397797E+03,1.817893E+03,1.567631E-01,1.603016E-01,2.397787E+03,2.097402E+03,1.567624E-01,1.849487E-01,2.287882E+03,4.490081E+03,1.615433E-01,3.959347E-01,1.214242E+03,5.495164E+02,7.938465E-02,4.845628E-02,1.214239E+03,7.148854E+02,7.938446E-02,6.303850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.989024E+01,6.540362E+02,6.346988E-03,5.767283E-02,4.994016E+02,6.972762E+02,3.526185E-02,6.148573E-02,1.891764E+02,4.467619E+02,1.335741E-02,3.939540E-02,1.044107E+02,3.058860E+02,7.372250E-03,2.697299E-02,2.166336E+02,2.424303E+03,1.529611E-02,2.137747E-01,6.306725E+01,6.396840E+02,4.453065E-03,7.520967E-02,1.119755E+03,6.238601E+03,7.906386E-02,5.501190E-01,8.488938E+02,4.453957E+03,5.993886E-02,3.927493E-01,7.282679E+02,3.108812E+03,5.142168E-02,2.741346E-01,1.043351E+03,4.828763E+03,7.366913E-02,4.257997E-01,4.968276E+03,6.007633E+03,3.248158E-01,5.297523E-01,2.175324E+03,2.381434E+03,1.422183E-01,2.099945E-01,4.938494E+03,5.366305E+03,3.228687E-01,4.732001E-01,1.158473E+04,1.391325E+04,7.573858E-01,1.226869E+00,4.571417E+03,7.644099E+03,2.988699E-01,6.740557E-01,1.149909E+04,1.222425E+04,7.517871E-01,1.077933E+00,1.152478E+04,1.303569E+04,7.534667E-01,1.149486E+00,5.766106E+03,5.495941E+03,3.769763E-01,4.846314E-01,5.765784E+03,6.167602E+03,3.769552E-01,5.438583E-01,3.939699E+03,1.323435E+04,2.781751E-01,1.167003E+00,3.074296E+03,1.948253E+03,2.009912E-01,1.717967E-01,3.073835E+03,1.877154E+03,2.009611E-01,1.655272E-01,2.142615E+03,1.997792E+03,1.400798E-01,1.761651E-01,9.716445E+02,8.479843E+02,6.352414E-02,7.477515E-02,2.142540E+03,1.670208E+03,1.400749E-01,1.472787E-01,5.085454E+03,4.652079E+03,3.324766E-01,4.102198E-01,2.221931E+03,2.482804E+03,1.452653E-01,2.189333E-01,4.922799E+03,3.801104E+03,3.218426E-01,3.351809E-01,4.922789E+03,4.096236E+03,3.218419E-01,3.612056E-01,2.397813E+03,1.761694E+03,1.567642E-01,1.553460E-01,2.397803E+03,1.998466E+03,1.567635E-01,1.762244E-01,2.287656E+03,4.412374E+03,1.615273E-01,3.890826E-01,1.214264E+03,5.246726E+02,7.938608E-02,4.626557E-02,1.214261E+03,6.930736E+02,7.938588E-02,6.111514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.601870E+02,0.000000E+00,4.057923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.011112E+01,0.000000E+00,6.182389E-03,0.000000E+00,1.325369E+02,0.000000E+00,1.168709E-02,0.000000E+00,2.011110E+03,0.000000E+00,1.773395E-01,0.000000E+00,4.675919E+02,0.000000E+00,5.497626E-02,0.000000E+00,4.394066E+03,0.000000E+00,3.874681E-01,0.000000E+00,3.105745E+03,0.000000E+00,2.738642E-01,0.000000E+00,2.148309E+03,0.000000E+00,1.894376E-01,0.000000E+00,3.387098E+03,0.000000E+00,2.986739E-01,4.962194E+03,5.855665E+03,3.244181E-01,5.163518E-01,2.172234E+03,2.345558E+03,1.420163E-01,2.068310E-01,4.932404E+03,5.289935E+03,3.224705E-01,4.664658E-01,1.156900E+04,1.369792E+04,7.563579E-01,1.207881E+00,4.563297E+03,7.582477E+03,2.983391E-01,6.686219E-01,1.148606E+04,1.206124E+04,7.509355E-01,1.063559E+00,1.151124E+04,1.281000E+04,7.525811E-01,1.129584E+00,5.759886E+03,5.395413E+03,3.765696E-01,4.757668E-01,5.759566E+03,5.991986E+03,3.765487E-01,5.283726E-01,3.929505E+03,1.314713E+04,2.774552E-01,1.159312E+00,3.071686E+03,1.890102E+03,2.008205E-01,1.666689E-01,3.071220E+03,1.825500E+03,2.007901E-01,1.609723E-01,2.142637E+03,1.913765E+03,1.400813E-01,1.687556E-01,9.716540E+02,8.308935E+02,6.352476E-02,7.326808E-02,2.142561E+03,1.630596E+03,1.400763E-01,1.437857E-01,5.085458E+03,4.528570E+03,3.324769E-01,3.993287E-01,2.221900E+03,2.445646E+03,1.452633E-01,2.156568E-01,4.922839E+03,3.711367E+03,3.218452E-01,3.272679E-01,4.922829E+03,3.948751E+03,3.218445E-01,3.482003E-01,2.397854E+03,1.709995E+03,1.567668E-01,1.507872E-01,2.397843E+03,1.910942E+03,1.567661E-01,1.685066E-01,2.287441E+03,4.342356E+03,1.615121E-01,3.829084E-01,1.214292E+03,5.015208E+02,7.938790E-02,4.422404E-02,1.214288E+03,6.726425E+02,7.938770E-02,5.931353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.895917E+02,0.000000E+00,6.080811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.164966E+02,0.000000E+00,1.909065E-02,0.000000E+00,2.473136E+02,0.000000E+00,2.180808E-02,0.000000E+00,2.659709E+03,0.000000E+00,2.345328E-01,0.000000E+00,7.082070E+02,0.000000E+00,8.326613E-02,0.000000E+00,6.776107E+03,0.000000E+00,5.975162E-01,0.000000E+00,4.810655E+03,0.000000E+00,4.242030E-01,0.000000E+00,3.291735E+03,0.000000E+00,2.902648E-01,0.000000E+00,5.160802E+03,0.000000E+00,4.550789E-01,3.718721E+03,5.721590E+03,2.431224E-01,5.045291E-01,1.627709E+03,2.311221E+03,1.064163E-01,2.038031E-01,3.696376E+03,5.218537E+03,2.416616E-01,4.601700E-01,8.669228E+03,1.350253E+04,5.667765E-01,1.190651E+00,3.418585E+03,7.525403E+03,2.235001E-01,6.635890E-01,8.608179E+03,1.190839E+04,5.627852E-01,1.050080E+00,8.626856E+03,1.260459E+04,5.640063E-01,1.111471E+00,4.316909E+03,5.302771E+03,2.822307E-01,4.675977E-01,4.316669E+03,5.837427E+03,2.822150E-01,5.147436E-01,3.919302E+03,1.307219E+04,2.767349E-01,1.152704E+00,2.302497E+03,1.835311E+03,1.505326E-01,1.618375E-01,2.302146E+03,1.776245E+03,1.505096E-01,1.566291E-01,1.606775E+03,1.840028E+03,1.050477E-01,1.622534E-01,7.286427E+02,8.151811E+02,4.763718E-02,7.188256E-02,1.606718E+03,1.594930E+03,1.050439E-01,1.406407E-01,3.813557E+03,4.417121E+03,2.493226E-01,3.895012E-01,1.666126E+03,2.411458E+03,1.089280E-01,2.126421E-01,3.691653E+03,3.630527E+03,2.413527E-01,3.201394E-01,3.691646E+03,3.818113E+03,2.413523E-01,3.366807E-01,1.798186E+03,1.663051E+03,1.175617E-01,1.466476E-01,1.798178E+03,1.833957E+03,1.175612E-01,1.617181E-01,2.287228E+03,4.280667E+03,1.614970E-01,3.774687E-01,9.106353E+02,4.801026E+02,5.953548E-02,4.233538E-02,9.106330E+02,6.538625E+02,5.953533E-02,5.765751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.484557E+02,0.000000E+00,7.481672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.972950E+02,0.000000E+00,3.503342E-02,0.000000E+00,3.769845E+02,0.000000E+00,3.324245E-02,0.000000E+00,2.992343E+03,0.000000E+00,2.638644E-01,0.000000E+00,8.857758E+02,0.000000E+00,1.041435E-01,0.000000E+00,8.691019E+03,0.000000E+00,7.663729E-01,0.000000E+00,6.189010E+03,0.000000E+00,5.457461E-01,0.000000E+00,4.214066E+03,0.000000E+00,3.715958E-01,0.000000E+00,6.580455E+03,0.000000E+00,5.802636E-01,2.477296E+03,5.601939E+03,1.619606E-01,4.939782E-01,1.084208E+03,2.278713E+03,7.088333E-02,2.009366E-01,2.462399E+03,5.150906E+03,1.609866E-01,4.542062E-01,5.774766E+03,1.332328E+04,3.775425E-01,1.174845E+00,2.276650E+03,7.471044E+03,1.488428E-01,6.587957E-01,5.734808E+03,1.176240E+04,3.749301E-01,1.037207E+00,5.747129E+03,1.241439E+04,3.757356E-01,1.094700E+00,2.876047E+03,5.216461E+03,1.880301E-01,4.599869E-01,2.875888E+03,5.699965E+03,1.880197E-01,5.026222E-01,3.912512E+03,1.300230E+04,2.762554E-01,1.146541E+00,1.534172E+03,1.783891E+03,1.003011E-01,1.573033E-01,1.533937E+03,1.729562E+03,1.002857E-01,1.525126E-01,1.071058E+03,1.774923E+03,7.002359E-02,1.565125E-01,4.857002E+02,8.005750E+02,3.175409E-02,7.059460E-02,1.071020E+03,1.562217E+03,7.002110E-02,1.377561E-01,2.542056E+03,4.315868E+03,1.661945E-01,3.805727E-01,1.110580E+03,2.379509E+03,7.260746E-02,2.098248E-01,2.460824E+03,3.556524E+03,1.608837E-01,3.136139E-01,2.460819E+03,3.701751E+03,1.608834E-01,3.264199E-01,1.198667E+03,1.620120E+03,7.836639E-02,1.428620E-01,1.198662E+03,1.765858E+03,7.836605E-02,1.557131E-01,2.289139E+03,4.224469E+03,1.616320E-01,3.725131E-01,6.070316E+02,4.603647E+02,3.968649E-02,4.059490E-02,6.070300E+02,6.364425E+02,3.968639E-02,5.612142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.371479E+02,0.000000E+00,8.263758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.164331E+02,0.000000E+00,5.435699E-02,0.000000E+00,4.725992E+02,0.000000E+00,4.167374E-02,0.000000E+00,3.156462E+03,0.000000E+00,2.783365E-01,0.000000E+00,9.885554E+02,0.000000E+00,1.162276E-01,0.000000E+00,9.745961E+03,0.000000E+00,8.593976E-01,0.000000E+00,6.955862E+03,0.000000E+00,6.133670E-01,0.000000E+00,4.725299E+03,0.000000E+00,4.166763E-01,0.000000E+00,7.356914E+03,0.000000E+00,6.487317E-01,1.237907E+03,5.494740E+03,8.093186E-02,4.845255E-01,5.417261E+02,2.247969E+03,3.541695E-02,1.982256E-01,1.230458E+03,5.087025E+03,8.044483E-02,4.485732E-01,2.885483E+03,1.315886E+04,1.886470E-01,1.160347E+00,1.137350E+03,7.419579E+03,7.435761E-02,6.542575E-01,2.865836E+03,1.162384E+04,1.873625E-01,1.024989E+00,2.871933E+03,1.223792E+04,1.877611E-01,1.079139E+00,1.437272E+03,5.136186E+03,9.396590E-02,4.529082E-01,1.437192E+03,5.577159E+03,9.396071E-02,4.917932E-01,3.918799E+03,1.293708E+04,2.766993E-01,1.140790E+00,7.667608E+02,1.735594E+03,5.012926E-02,1.530445E-01,7.666428E+02,1.685345E+03,5.012154E-02,1.486135E-01,5.355295E+02,1.717286E+03,3.501183E-02,1.514301E-01,2.428493E+02,7.870157E+02,1.587699E-02,6.939894E-02,5.355105E+02,1.532178E+03,3.501058E-02,1.351073E-01,1.271029E+03,4.223812E+03,8.309732E-02,3.724552E-01,5.552874E+02,2.349709E+03,3.630356E-02,2.071970E-01,1.230419E+03,3.488736E+03,8.044228E-02,3.076363E-01,1.230416E+03,3.597690E+03,8.044212E-02,3.172438E-01,5.993370E+02,1.580901E+03,3.918343E-02,1.394037E-01,5.993344E+02,1.705468E+03,3.918327E-02,1.503879E-01,2.299300E+03,4.173183E+03,1.623495E-01,3.679907E-01,3.035156E+02,4.421699E+02,1.984323E-02,3.899048E-02,3.035148E+02,6.203055E+02,1.984318E-02,5.469846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.877604E+02,0.000000E+00,8.710059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.786984E+02,0.000000E+00,6.866552E-02,0.000000E+00,5.286298E+02,0.000000E+00,4.661450E-02,0.000000E+00,3.273011E+03,0.000000E+00,2.886137E-01,0.000000E+00,1.048696E+03,0.000000E+00,1.232985E-01,0.000000E+00,1.028027E+04,0.000000E+00,9.065128E-01,0.000000E+00,7.340551E+03,0.000000E+00,6.472888E-01,0.000000E+00,4.993781E+03,0.000000E+00,4.403509E-01,0.000000E+00,7.768821E+03,0.000000E+00,6.850536E-01,0.000000E+00,5.398301E+03,0.000000E+00,4.760215E-01,0.000000E+00,2.218883E+03,0.000000E+00,1.956608E-01,0.000000E+00,5.026795E+03,0.000000E+00,4.432621E-01,0.000000E+00,1.300796E+04,0.000000E+00,1.147040E+00,0.000000E+00,7.371122E+03,0.000000E+00,6.499846E-01,0.000000E+00,1.149238E+04,0.000000E+00,1.013397E+00,0.000000E+00,1.207407E+04,0.000000E+00,1.064690E+00,4.755514E+01,5.061373E+03,3.109058E-03,4.463113E-01,4.736606E+01,5.466877E+03,3.096696E-03,4.820685E-01,3.948941E+03,1.287629E+04,2.788276E-01,1.135430E+00,1.463554E+02,1.690167E+03,9.568418E-03,1.490387E-01,1.461773E+02,1.643456E+03,9.556777E-03,1.449198E-01,0.000000E+00,1.666140E+03,0.000000E+00,1.469200E-01,0.000000E+00,7.744436E+02,0.000000E+00,6.829034E-02,0.000000E+00,1.504542E+03,0.000000E+00,1.326703E-01,0.000000E+00,4.140075E+03,0.000000E+00,3.650712E-01,0.000000E+00,2.321972E+03,0.000000E+00,2.047512E-01,0.000000E+00,3.426525E+03,0.000000E+00,3.021505E-01,0.000000E+00,3.504270E+03,0.000000E+00,3.090060E-01,6.127801E+01,1.545036E+03,4.006231E-03,1.362411E-01,6.127025E+01,1.651780E+03,4.005724E-03,1.456538E-01,2.323829E+03,4.126378E+03,1.640814E-01,3.638635E-01,6.278570E+01,4.253851E+02,4.104801E-03,3.751041E-02,6.278906E+01,6.052623E+02,4.105021E-03,5.337196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.030654E+03,0.000000E+00,9.088297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.757796E+02,0.000000E+00,7.722614E-02,0.000000E+00,5.631897E+02,0.000000E+00,4.966199E-02,0.000000E+00,3.392453E+03,0.000000E+00,2.991461E-01,0.000000E+00,1.092585E+03,0.000000E+00,1.284586E-01,0.000000E+00,1.073626E+04,0.000000E+00,9.467224E-01,0.000000E+00,7.663832E+03,0.000000E+00,6.757957E-01,0.000000E+00,5.234159E+03,0.000000E+00,4.615475E-01,0.000000E+00,8.142875E+03,0.000000E+00,7.180377E-01,0.000000E+00,5.309608E+03,0.000000E+00,4.682005E-01,0.000000E+00,2.190342E+03,0.000000E+00,1.931441E-01,0.000000E+00,4.968549E+03,0.000000E+00,4.381260E-01,0.000000E+00,1.286556E+04,0.000000E+00,1.134483E+00,0.000000E+00,7.323686E+03,0.000000E+00,6.458017E-01,0.000000E+00,1.136451E+04,0.000000E+00,1.002121E+00,0.000000E+00,1.191800E+04,0.000000E+00,1.050928E+00,2.654156E+02,4.990018E+03,1.735233E-02,4.400192E-01,2.653416E+02,5.365643E+03,1.734749E-02,4.731417E-01,4.012581E+03,1.282080E+04,2.833211E-01,1.130536E+00,3.415247E+02,1.646355E+03,2.232819E-02,1.451754E-01,3.412164E+02,1.602734E+03,2.230803E-02,1.413289E-01,0.000000E+00,1.620109E+03,0.000000E+00,1.428610E-01,0.000000E+00,7.625086E+02,0.000000E+00,6.723791E-02,0.000000E+00,1.478688E+03,0.000000E+00,1.303906E-01,0.000000E+00,4.062525E+03,0.000000E+00,3.582330E-01,0.000000E+00,2.295524E+03,0.000000E+00,2.024190E-01,1.086435E+02,3.368482E+03,7.102890E-03,2.970323E-01,1.087200E+02,3.418873E+03,7.107894E-03,3.014758E-01,1.837933E+02,1.511590E+03,1.201603E-02,1.332918E-01,1.837611E+02,1.603376E+03,1.201392E-02,1.413855E-01,2.367687E+03,4.083958E+03,1.671781E-01,3.601229E-01,1.494955E+02,4.095349E+02,9.773713E-03,3.611274E-02,1.495054E+02,5.909417E+02,9.774361E-03,5.210916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.068132E+03,0.000000E+00,9.418776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.419019E+02,0.000000E+00,8.305679E-02,0.000000E+00,5.880976E+02,0.000000E+00,5.185837E-02,0.000000E+00,3.501156E+03,0.000000E+00,3.087315E-01,0.000000E+00,1.122402E+03,0.000000E+00,1.319644E-01,0.000000E+00,1.113800E+04,0.000000E+00,9.821473E-01,0.000000E+00,7.957778E+03,0.000000E+00,7.017158E-01,0.000000E+00,5.430272E+03,0.000000E+00,4.788407E-01,0.000000E+00,8.434449E+03,0.000000E+00,7.437486E-01,0.000000E+00,5.226871E+03,0.000000E+00,4.609048E-01,0.000000E+00,2.162544E+03,0.000000E+00,1.906928E-01,0.000000E+00,4.911544E+03,0.000000E+00,4.330994E-01,0.000000E+00,1.272904E+04,0.000000E+00,1.122445E+00,0.000000E+00,7.276240E+03,0.000000E+00,6.416179E-01,0.000000E+00,1.123844E+04,0.000000E+00,9.910039E-01,0.000000E+00,1.176712E+04,0.000000E+00,1.037623E+00,5.993879E+02,4.921113E+03,3.918676E-02,4.339431E-01,5.990904E+02,5.271386E+03,3.916731E-02,4.648301E-01,4.115084E+03,1.276675E+04,2.905587E-01,1.125771E+00,5.795554E+02,1.604117E+03,3.789015E-02,1.414508E-01,5.791623E+02,1.563221E+03,3.786445E-02,1.378446E-01,1.389068E+00,1.578177E+03,9.081443E-05,1.391635E-01,0.000000E+00,7.510268E+02,0.000000E+00,6.622545E-02,1.384910E+00,1.454156E+03,9.054257E-05,1.282273E-01,0.000000E+00,3.989790E+03,0.000000E+00,3.518192E-01,0.000000E+00,2.269947E+03,0.000000E+00,2.001636E-01,3.787395E+02,3.313320E+03,2.476122E-02,2.921682E-01,3.787495E+02,3.340011E+03,2.476187E-02,2.945218E-01,3.660224E+02,1.479996E+03,2.392980E-02,1.305059E-01,3.659625E+02,1.559342E+03,2.392588E-02,1.375026E-01,2.432602E+03,4.044410E+03,1.717616E-01,3.566355E-01,2.567166E+02,3.945805E+02,1.678361E-02,3.479406E-02,2.567345E+02,5.771122E+02,1.678478E-02,5.088968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.106765E+03,0.000000E+00,9.759440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.808503E+02,0.000000E+00,8.649125E-02,0.000000E+00,6.100658E+02,0.000000E+00,5.379553E-02,0.000000E+00,3.596990E+03,0.000000E+00,3.171821E-01,0.000000E+00,1.145100E+03,0.000000E+00,1.346331E-01,0.000000E+00,1.147481E+04,0.000000E+00,1.011847E+00,0.000000E+00,8.202239E+03,0.000000E+00,7.232724E-01,1.765105E+02,5.589401E+03,1.246309E-02,4.928727E-01,1.130228E+02,8.672320E+03,7.980338E-03,7.647241E-01,1.893696E+01,5.149860E+03,1.238060E-03,4.541140E-01,0.000000E+00,2.135182E+03,0.000000E+00,1.882801E-01,0.000000E+00,4.856447E+03,0.000000E+00,4.282409E-01,0.000000E+00,1.259949E+04,0.000000E+00,1.111021E+00,0.000000E+00,7.230404E+03,0.000000E+00,6.375761E-01,8.622003E+02,1.111642E+04,5.636890E-02,9.802441E-01,8.702496E+02,1.162301E+04,5.689514E-02,1.024915E+00,1.077269E+03,4.855110E+03,7.042966E-02,4.281229E-01,1.076715E+03,5.183653E+03,7.039343E-02,4.570939E-01,4.251909E+03,1.271932E+04,3.002196E-01,1.121588E+00,8.693731E+02,1.563089E+03,5.683784E-02,1.378330E-01,8.689161E+02,1.524615E+03,5.680797E-02,1.344404E-01,1.537580E+02,1.539864E+03,1.005238E-02,1.357850E-01,0.000000E+00,7.400733E+02,0.000000E+00,6.525957E-02,1.537629E+02,1.431001E+03,1.005270E-02,1.261855E-01,3.242832E+02,3.921652E+03,2.120097E-02,3.458108E-01,0.000000E+00,2.245591E+03,0.000000E+00,1.980160E-01,7.886999E+02,3.261168E+03,5.156360E-02,2.875694E-01,7.886324E+02,3.267018E+03,5.155918E-02,2.880852E-01,6.044817E+02,1.450147E+03,3.951978E-02,1.278737E-01,6.043921E+02,1.519057E+03,3.951392E-02,1.339502E-01,2.514258E+03,4.009040E+03,1.775272E-01,3.535166E-01,3.832936E+02,3.803790E+02,2.505895E-02,3.354177E-02,3.833163E+02,5.638418E+02,2.506044E-02,4.971949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.146803E+03,0.000000E+00,1.011249E-01,0.000000E+00,1.545975E+02,0.000000E+00,1.363239E-02,0.000000E+00,1.011458E+03,0.000000E+00,8.919020E-02,0.000000E+00,6.307045E+02,0.000000E+00,5.561544E-02,0.000000E+00,3.675644E+03,0.000000E+00,3.241178E-01,0.000000E+00,1.166302E+03,0.000000E+00,1.371258E-01,0.000000E+00,1.176009E+04,0.000000E+00,1.037003E+00,0.000000E+00,8.409791E+03,0.000000E+00,7.415743E-01,3.572828E+02,5.719674E+03,2.522709E-02,5.043602E-01,3.418186E+02,8.867606E+03,2.413520E-02,7.819443E-01,2.395614E+02,5.076893E+03,1.566204E-02,4.476798E-01,0.000000E+00,2.108269E+03,0.000000E+00,1.859069E-01,2.173717E+02,4.802257E+03,1.421132E-02,4.234624E-01,3.612167E+02,1.247368E+04,2.361561E-02,1.099927E+00,0.000000E+00,7.184215E+03,0.000000E+00,6.335032E-01,1.721715E+03,1.099538E+04,1.125622E-01,9.695711E-01,1.733815E+03,1.148207E+04,1.133533E-01,1.012487E+00,1.579556E+03,4.790780E+03,1.032681E-01,4.224504E-01,1.578934E+03,5.100498E+03,1.032275E-01,4.497612E-01,4.414362E+03,1.267242E+04,3.116902E-01,1.117452E+00,1.030143E+03,1.523165E+03,6.734865E-02,1.343125E-01,1.029827E+03,1.486864E+03,6.732802E-02,1.311114E-01,3.231501E+02,1.504319E+03,2.112689E-02,1.326507E-01,4.164170E+01,7.293951E+02,2.722449E-03,6.431797E-02,3.231693E+02,1.408955E+03,2.112815E-02,1.242414E-01,6.989817E+02,3.856704E+03,4.569800E-02,3.400837E-01,0.000000E+00,2.221745E+03,0.000000E+00,1.959132E-01,1.287802E+03,3.211459E+03,8.419385E-02,2.831860E-01,1.287654E+03,3.198992E+03,8.418418E-02,2.820867E-01,8.054380E+02,1.421478E+03,5.265789E-02,1.253458E-01,8.053248E+02,1.481644E+03,5.265050E-02,1.306512E-01,2.606708E+03,3.975676E+03,1.840549E-01,3.505746E-01,4.595525E+02,3.669098E+02,3.004461E-02,3.235406E-02,4.595836E+02,5.509521E+02,3.004664E-02,4.858288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.562164E+03,2.809685E+03,1.103016E-01,2.477577E-01,8.426297E+03,8.383378E+03,5.949657E-01,7.392452E-01,2.808424E+03,3.926330E+03,1.982977E-01,3.462233E-01,1.430509E+03,1.900750E+03,1.010057E-01,1.676079E-01,3.432031E+03,7.367505E+03,2.423295E-01,6.496657E-01,1.377665E+03,2.774925E+03,9.727443E-02,3.262567E-01,1.602623E+04,2.663951E+04,1.131584E+00,2.349068E+00,1.185263E+04,1.980445E+04,8.368930E-01,1.746354E+00,8.727218E+03,1.336322E+04,6.162132E-01,1.178367E+00,1.288855E+04,2.022154E+04,9.100374E-01,1.783133E+00,1.108275E+04,1.305519E+04,7.245674E-01,1.151205E+00,5.441761E+03,5.663301E+03,3.557712E-01,4.993892E-01,1.103199E+04,1.145089E+04,7.212491E-01,1.009738E+00,2.648126E+04,1.833272E+04,1.731291E+00,1.616577E+00,1.388154E+04,1.081609E+04,9.075466E-01,9.537612E-01,2.481149E+04,2.490763E+04,1.622125E+00,2.196351E+00,2.467850E+04,2.864578E+04,1.613430E+00,2.525981E+00,1.184416E+04,1.103103E+04,7.743472E-01,9.727152E-01,1.184020E+04,1.273121E+04,7.740883E-01,1.122637E+00,1.406657E+04,2.935936E+04,9.932152E-01,2.588904E+00,6.063099E+03,7.202639E+03,3.963931E-01,6.351278E-01,6.061941E+03,6.653848E+03,3.963174E-01,5.867355E-01,5.260992E+03,5.506049E+03,3.439529E-01,4.855227E-01,2.581475E+03,2.277344E+03,1.687716E-01,2.008159E-01,5.261257E+03,4.607182E+03,3.439703E-01,4.062607E-01,1.280091E+04,8.500225E+03,8.368972E-01,7.495488E-01,6.508576E+03,4.794333E+03,4.255174E-01,4.227637E-01,1.147747E+04,9.506423E+03,7.503736E-01,8.382752E-01,1.147682E+04,1.151672E+04,7.503314E-01,1.015543E+00,5.349983E+03,4.221284E+03,3.497710E-01,3.722323E-01,5.349704E+03,5.127410E+03,3.497528E-01,4.521343E-01,9.339517E+03,1.048164E+04,6.594465E-01,9.242701E-01,2.569236E+03,2.705511E+03,1.679714E-01,2.385716E-01,2.569331E+03,2.525521E+03,1.679776E-01,2.227001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.161087E-02,2.057748E-01,,,4.941480E-01,6.139792E-01,,,1.646959E-01,2.875553E-01,,,8.389013E-02,1.392066E-01,,,2.012665E-01,5.395790E-01,,,8.079116E-02,2.709721E-01,,,9.398354E-01,1.951016E+00,,,6.950805E-01,1.450432E+00,,,5.117951E-01,9.786916E-01,,,7.558305E-01,1.480979E+00,,,6.017886E-01,9.561322E-01,,,2.954854E-01,4.147671E-01,,,5.990326E-01,8.386368E-01,,,1.437921E+00,1.342646E+00,,,7.537617E-01,7.921452E-01,,,1.347254E+00,1.824177E+00,,,1.340032E+00,2.097950E+00,,,6.431332E-01,8.078874E-01,,,6.429181E-01,9.324047E-01,,,8.249136E-01,2.150211E+00,,,3.292238E-01,5.275046E-01,,,3.291609E-01,4.873125E-01,,,2.856697E-01,4.032503E-01,,,1.401730E-01,1.667874E-01,,,2.856841E-01,3.374193E-01,,,6.950839E-01,6.225368E-01,,,3.534130E-01,3.511259E-01,,,6.232219E-01,6.962284E-01,,,6.231868E-01,8.434581E-01,,,2.905019E-01,3.091571E-01,,,2.904867E-01,3.755196E-01,,,5.477025E-01,7.676514E-01,,,1.395084E-01,1.981454E-01,,,1.395136E-01,1.849633E-01,,,0.000000E+00,0.000000E+00
