AirSystems,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls,,,,,,,,,,
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
BaseAirSys5,PVAV,New,1,22620,550216,55,24.3243,414.659,558499,60,24.6905,19012.7,0.840526,5951.55,0.26311,NONE,WarmestReset,,60,,55,,UNDEFINED,RetailHVACAvail,CycleOnCallAnyZone
BaseAirSys5-2,PVAV,New,3,8280,49910.4,55,18.0835,412.448,49766.9,60,18.0315,1715.45,0.621542,402.75,0.145924,NONE,WarmestReset,,60,,55,,UNDEFINED,OfficeHVACAvail,CycleOnCallAnyZone
BaseAirSys5-3,PVAV,New,1,2760,50482.2,55,18.2906,381.914,73385.3,60,26.5889,1606.65,0.582121,402.75,0.145924,NONE,WarmestReset,,60,,55,,UNDEFINED,OfficeHVACAvail,CycleOnCallAnyZone
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
ZoneSystems,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls,,,,,,,,,,,
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule,,,,,,,,
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,,
BaseZnSys1,SZAC,3,2160,81273.33,58,11.4907,449.49,7560.31,95,10.5004,309.898,0.430414,0,0,Thermal Zone: F2-4 1-Bed Core N,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-2,SZAC,6,4320,8591.34,58,11.9324,449.487,7693.48,95,10.6854,321.808,0.446956,0,0,Thermal Zone: F2-4 1-Bed Core West,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-3,SZAC,6,4320,9671.93,58,13.4332,449.488,7714.89,95,10.7151,362.284,0.503173,0,0,Thermal Zone: F2-4 1-Bed Core East,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-4,SZAC,15,11160,6266.75,58,8.42305,449.488,7567.39,95,10.1712,234.736,0.315505,0,0,Thermal Zone: F2-4 1-Bed North,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-5,SZAC,6,6480,8146.46,58,7.54302,449.488,9837.23,95,9.10855,305.145,0.282542,0,0,Thermal Zone: F2-4 2-Bed Core NE-NW,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-6,SZAC,9,9720,12762.2,58,11.8168,449.489,11487.1,95,10.6362,478.037,0.442627,0,0,Thermal Zone: F2-4 2-Bed East,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-7,SZAC,9,9720,14564.2,58,13.4853,449.488,11485.3,95,10.6345,545.534,0.505124,0,0,Thermal Zone: F2-4 2-Bed West,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-8,SZAC,3,4230,17226,58,12.217,449.488,16526.2,95,11.7207,645.242,0.457618,0,0,Thermal Zone: F2-4 3-Bed NE,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-9,SZAC,3,4230,19611,58,13.9085,449.489,16523,95,11.7185,734.578,0.520977,0,0,Thermal Zone: F2-4 3-Bed NW,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-10,SZAC,3,1620,10907.6,58,20.1992,449.487,8253.74,95,15.2847,408.568,0.756608,0,0,Thermal Zone: F2-4 Studio SE,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-11,SZAC,3,1620,10116.3,58,18.7339,449.486,8251.43,95,15.2804,378.929,0.70172,0,0,Thermal Zone: F2-4 Studio SW,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-12,SZAC,1,720,9694.86,58,13.4651,449.492,10079.2,95,13.9989,363.147,0.504371,0,0,Thermal Zone: F5 1-Bed Core N,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-13,SZAC,2,1440,10032.6,58,13.9342,449.491,10458,95,14.525,375.797,0.52194,0,0,Thermal Zone: F5 1-Bed Core West,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-14,SZAC,2,1440,11753.5,58,16.3243,449.488,10457.4,95,14.5241,440.254,0.611465,0,0,Thermal Zone: F5 1-Bed Core East,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-15,SZAC,5,3720,8617.39,58,11.5825,449.488,10405.9,95,13.9864,322.784,0.43385,0,0,Thermal Zone: F5 1-Bed North,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-16,SZAC,2,2160,10578,58,9.79445,449.491,12773.4,95,11.8273,396.227,0.366877,0,0,Thermal Zone: F5 2-Bed Core NE-NW,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-17,SZAC,3,3240,14228.3,58,13.1744,449.488,15485.1,95,14.3381,532.956,0.493478,0,0,Thermal Zone: F5 2-Bed East,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-18,SZAC,3,3240,16757.1,58,15.5158,449.487,15484.3,95,14.3373,627.674,0.581179,0,0,Thermal Zone: F5 2-Bed West,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-19,SZAC,1,1410,19128.4,58,13.5662,449.487,21723.1,95,15.4065,716.496,0.508153,0,0,Thermal Zone: F5 3-Bed NE,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-20,SZAC,1,1410,22718.6,58,16.1125,449.487,21722.2,95,15.4058,850.977,0.60353,0,0,Thermal Zone: F5 3-Bed NW,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-21,SZAC,1,540,11742.8,58,21.7458,449.488,10308.2,95,19.0892,439.852,0.814541,0,0,Thermal Zone: F5 Studio SE,NoSATControl,AllOnHVACAvail,,,,,,,,
BaseZnSys1-22,SZAC,1,540,11017.9,58,20.4036,449.486,10308.4,95,19.0897,412.7,0.76426,0,0,Thermal Zone: F5 Studio SW,NoSATControl,AllOnHVACAvail,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Terminal Units,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal,,,,,,,,,,,,
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction,,,,,,,,
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm),,,,,,,,,,
BaseVAVBox TrmlUnit,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Business Center,360,1,426.251,85.2502,213.125,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-2,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Corridor,1920,1,1373.07,276.75,686.535,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-3,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Lounge,1050,1,1115.08,223.016,557.54,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-4,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Fitness Center,900,1,615.954,450,450,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-5,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Leasing Office,345,1,281.661,56.3322,140.831,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-6,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Mechanical Room,432,1,572.285,114.457,286.142,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-7,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Retail N-NW,5985,1,4023.16,1496.25,2011.58,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-8,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Retail NE,4320,1,3064.52,1080,1532.26,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-9,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Retail SE,2880,1,2034.47,720,1017.24,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-10,VAVReheatBox,New,1,BaseAirSys5,1,Thermal Zone: F1 Retail SW,4428,1,3026.32,1107,1513.16,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-11,VAVReheatBox,New,1,BaseAirSys5-2,3,Thermal Zone: F2-4 Corridor,2760,1,1495.66,402.75,747.831,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
BaseVAVBox TrmlUnit-12,VAVReheatBox,New,1,BaseAirSys5-3,1,Thermal Zone: F5 Corridor,2760,1,1402.72,402.75,701.36,DualMaximum,NONE,-99996,-99996,UNDEFINED,-99996,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Cooling Coils,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion,,,,,,,,,,,
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio,,,,
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm),,,,,,,,,,,,,,
BaseSys5 CoilClg,DirectExpansion,New,Electric,BaseAirSys5,1,UNDEFINED,550216,574046,NONE,NONE,-99996,Air,2,-99996,-99996,9.8,-99996,-99996,-99996,0.292197,1.15,,,,
BaseSys5 CoilClg-2,DirectExpansion,New,Electric,BaseAirSys5-2,3,UNDEFINED,49910.4,52072,NONE,NONE,-99996,Air,2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15,,,,
BaseSys5 CoilClg-3,DirectExpansion,New,Electric,BaseAirSys5-3,1,UNDEFINED,50482.2,52668.6,NONE,NONE,-99996,Air,2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15,,,,
BaseSys1 CoilClg,DirectExpansion,New,Electric,BaseZnSys1,3,Thermal Zone: F2-4 1-Bed Core N,8273.33,8631.66,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-2,DirectExpansion,New,Electric,BaseZnSys1-2,6,Thermal Zone: F2-4 1-Bed Core West,8591.34,8963.44,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-3,DirectExpansion,New,Electric,BaseZnSys1-3,6,Thermal Zone: F2-4 1-Bed Core East,9671.93,10090.8,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-4,DirectExpansion,New,Electric,BaseZnSys1-4,15,Thermal Zone: F2-4 1-Bed North,6266.75,6538.16,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-5,DirectExpansion,New,Electric,BaseZnSys1-5,6,Thermal Zone: F2-4 2-Bed Core NE-NW,8146.46,8499.29,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-6,DirectExpansion,New,Electric,BaseZnSys1-6,9,Thermal Zone: F2-4 2-Bed East,12762.2,13314.9,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-7,DirectExpansion,New,Electric,BaseZnSys1-7,9,Thermal Zone: F2-4 2-Bed West,14564.2,15194.9,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-8,DirectExpansion,New,Electric,BaseZnSys1-8,3,Thermal Zone: F2-4 3-Bed NE,17226,17972.1,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-9,DirectExpansion,New,Electric,BaseZnSys1-9,3,Thermal Zone: F2-4 3-Bed NW,19611,20460.4,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-10,DirectExpansion,New,Electric,BaseZnSys1-10,3,Thermal Zone: F2-4 Studio SE,10907.6,11380,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-11,DirectExpansion,New,Electric,BaseZnSys1-11,3,Thermal Zone: F2-4 Studio SW,10116.3,10554.5,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-12,DirectExpansion,New,Electric,BaseZnSys1-12,1,Thermal Zone: F5 1-Bed Core N,9694.86,10114.8,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-13,DirectExpansion,New,Electric,BaseZnSys1-13,2,Thermal Zone: F5 1-Bed Core West,10032.6,10467.1,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-14,DirectExpansion,New,Electric,BaseZnSys1-14,2,Thermal Zone: F5 1-Bed Core East,11753.5,12262.5,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-15,DirectExpansion,New,Electric,BaseZnSys1-15,5,Thermal Zone: F5 1-Bed North,8617.39,8990.61,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-16,DirectExpansion,New,Electric,BaseZnSys1-16,2,Thermal Zone: F5 2-Bed Core NE-NW,10578,11036.2,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-17,DirectExpansion,New,Electric,BaseZnSys1-17,3,Thermal Zone: F5 2-Bed East,14228.3,14844.6,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-18,DirectExpansion,New,Electric,BaseZnSys1-18,3,Thermal Zone: F5 2-Bed West,16757.1,17482.8,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-19,DirectExpansion,New,Electric,BaseZnSys1-19,1,Thermal Zone: F5 3-Bed NE,19128.4,19956.8,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-20,DirectExpansion,New,Electric,BaseZnSys1-20,1,Thermal Zone: F5 3-Bed NW,22718.6,23702.6,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-21,DirectExpansion,New,Electric,BaseZnSys1-21,1,Thermal Zone: F5 Studio SE,11742.8,12251.3,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
BaseSys1 CoilClg-22,DirectExpansion,New,Electric,BaseZnSys1-22,1,Thermal Zone: F5 Studio SW,11017.9,11495.1,NONE,NONE,-99996,Air,-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Heating Coils,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace,,,,
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F),,,,,
BaseSys5 CoilHtg,HotWater,New,- specify -,BaseAirSys5,1,UNDEFINED,140073,140073,BaseHWPriSupSeg,BaseHWPriRetSeg,7.001,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseSys5 CoilHtg-2,HotWater,New,- specify -,BaseAirSys5-2,3,UNDEFINED,7120.95,7120.95,BaseHWPriSupSeg,BaseHWPriRetSeg,0.355912,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseSys5 CoilHtg-3,HotWater,New,- specify -,BaseAirSys5-3,1,UNDEFINED,7643.46,7643.46,BaseHWPriSupSeg,BaseHWPriRetSeg,0.382028,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseSys1 CoilHtg,Furnace,New,Gas,BaseZnSys1,3,Thermal Zone: F2-4 1-Bed Core N,7560.31,7560.31,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-2,Furnace,New,Gas,BaseZnSys1-2,6,Thermal Zone: F2-4 1-Bed Core West,7693.48,7693.48,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-3,Furnace,New,Gas,BaseZnSys1-3,6,Thermal Zone: F2-4 1-Bed Core East,7714.89,7714.89,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-4,Furnace,New,Gas,BaseZnSys1-4,15,Thermal Zone: F2-4 1-Bed North,7567.39,7567.39,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-5,Furnace,New,Gas,BaseZnSys1-5,6,Thermal Zone: F2-4 2-Bed Core NE-NW,9837.23,9837.23,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-6,Furnace,New,Gas,BaseZnSys1-6,9,Thermal Zone: F2-4 2-Bed East,11487.1,11487.1,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-7,Furnace,New,Gas,BaseZnSys1-7,9,Thermal Zone: F2-4 2-Bed West,11485.3,11485.3,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-8,Furnace,New,Gas,BaseZnSys1-8,3,Thermal Zone: F2-4 3-Bed NE,16526.2,16526.2,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-9,Furnace,New,Gas,BaseZnSys1-9,3,Thermal Zone: F2-4 3-Bed NW,16523,16523,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-10,Furnace,New,Gas,BaseZnSys1-10,3,Thermal Zone: F2-4 Studio SE,8253.74,8253.74,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-11,Furnace,New,Gas,BaseZnSys1-11,3,Thermal Zone: F2-4 Studio SW,8251.43,8251.43,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-12,Furnace,New,Gas,BaseZnSys1-12,1,Thermal Zone: F5 1-Bed Core N,10079.2,10079.2,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-13,Furnace,New,Gas,BaseZnSys1-13,2,Thermal Zone: F5 1-Bed Core West,10458,10458,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-14,Furnace,New,Gas,BaseZnSys1-14,2,Thermal Zone: F5 1-Bed Core East,10457.4,10457.4,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-15,Furnace,New,Gas,BaseZnSys1-15,5,Thermal Zone: F5 1-Bed North,10405.9,10405.9,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-16,Furnace,New,Gas,BaseZnSys1-16,2,Thermal Zone: F5 2-Bed Core NE-NW,12773.4,12773.4,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-17,Furnace,New,Gas,BaseZnSys1-17,3,Thermal Zone: F5 2-Bed East,15485.1,15485.1,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-18,Furnace,New,Gas,BaseZnSys1-18,3,Thermal Zone: F5 2-Bed West,15484.3,15484.3,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-19,Furnace,New,Gas,BaseZnSys1-19,1,Thermal Zone: F5 3-Bed NE,21723.1,21723.1,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-20,Furnace,New,Gas,BaseZnSys1-20,1,Thermal Zone: F5 3-Bed NW,21722.2,21722.2,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-21,Furnace,New,Gas,BaseZnSys1-21,1,Thermal Zone: F5 Studio SE,10308.2,10308.2,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseSys1 CoilHtg-22,Furnace,New,Gas,BaseZnSys1-22,1,Thermal Zone: F5 Studio SW,10308.4,10308.4,NONE,NONE,0,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
BaseVAVBox CoilHtg,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Business Center,9734.08,9734.08,BaseHWPriSupSeg,BaseHWPriRetSeg,0.486519,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-2,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Corridor,52542.4,52542.4,BaseHWPriSupSeg,BaseHWPriRetSeg,2.62612,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-3,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Lounge,22133.4,22133.4,BaseHWPriSupSeg,BaseHWPriRetSeg,1.10625,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-4,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Fitness Center,18250.4,18250.4,BaseHWPriSupSeg,BaseHWPriRetSeg,0.912175,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-5,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Leasing Office,8647.15,8647.15,BaseHWPriSupSeg,BaseHWPriRetSeg,0.432193,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-6,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Mechanical Room,9041.49,9041.49,BaseHWPriSupSeg,BaseHWPriRetSeg,0.451903,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-7,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Retail N-NW,96831.6,96831.6,BaseHWPriSupSeg,BaseHWPriRetSeg,4.83974,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-8,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Retail NE,71509.3,71509.3,BaseHWPriSupSeg,BaseHWPriRetSeg,3.57411,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-9,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Retail SE,52272.9,52272.9,BaseHWPriSupSeg,BaseHWPriRetSeg,2.61265,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-10,HotWater,New,- specify -,BaseAirSys5,1,Thermal Zone: F1 Retail SW,77463.3,77463.3,BaseHWPriSupSeg,BaseHWPriRetSeg,3.8717,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-11,HotWater,New,- specify -,BaseAirSys5-2,3,Thermal Zone: F2-4 Corridor,42646,42646,BaseHWPriSupSeg,BaseHWPriRetSeg,2.13149,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
BaseVAVBox CoilHtg-12,HotWater,New,- specify -,BaseAirSys5-3,1,Thermal Zone: F5 Corridor,65741.8,65741.8,BaseHWPriSupSeg,BaseHWPriRetSeg,3.28584,UNDEFINED,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Fans,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,Relationships,,,Capacity,,,Power,,,,Motor,,,,,,,,,,
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency,,,,,,,,
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp),,,,,,,,,,
BaseSys5 Fan,VariableSpeedDrive,New,Centrifugal,AirFoil,BaseAirSys5,1,UNDEFINED,19012.7,5609.06,0.65,BrakeHorsePower,24.7165,5.36197,1.03556,25,InAirStream,0.936,,,,,,,,
BaseSys5 Fan-2,VariableSpeedDrive,New,Centrifugal,AirFoil,BaseAirSys5-2,3,UNDEFINED,1715.45,402.75,0.65,BrakeHorsePower,2.23009,5.36197,1.08299,3,InAirStream,0.895,,,,,,,,
BaseSys5 Fan-3,VariableSpeedDrive,New,Centrifugal,AirFoil,BaseAirSys5-3,1,UNDEFINED,1606.65,402.75,0.65,BrakeHorsePower,2.08865,5.36197,1.08299,3,InAirStream,0.895,,,,,,,,
BaseSys1 Fan,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1,3,Thermal Zone: F2-4 1-Bed Core N,309.898,-99996,0.5,BrakeHorsePower,0.124379,1.2734,0.35,0.125,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-2,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-2,6,Thermal Zone: F2-4 1-Bed Core West,321.808,-99996,0.5,BrakeHorsePower,0.129159,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-3,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-3,6,Thermal Zone: F2-4 1-Bed Core East,362.284,-99996,0.5,BrakeHorsePower,0.145405,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-4,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-4,15,Thermal Zone: F2-4 1-Bed North,234.736,-99996,0.5,BrakeHorsePower,0.0942123,1.2734,0.35,0.125,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-5,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-5,6,Thermal Zone: F2-4 2-Bed Core NE-NW,305.145,-99996,0.5,BrakeHorsePower,0.122471,1.2734,0.35,0.125,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-6,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-6,9,Thermal Zone: F2-4 2-Bed East,478.037,-99996,0.5,BrakeHorsePower,0.191862,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-7,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-7,9,Thermal Zone: F2-4 2-Bed West,545.534,-99996,0.5,BrakeHorsePower,0.218953,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-8,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-8,3,Thermal Zone: F2-4 3-Bed NE,645.242,-99996,0.5,BrakeHorsePower,0.258971,1.2734,0.35,0.5,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-9,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-9,3,Thermal Zone: F2-4 3-Bed NW,734.578,-99996,0.5,BrakeHorsePower,0.294826,1.2734,0.35,0.5,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-10,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-10,3,Thermal Zone: F2-4 Studio SE,408.568,-99996,0.5,BrakeHorsePower,0.163981,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-11,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-11,3,Thermal Zone: F2-4 Studio SW,378.929,-99996,0.5,BrakeHorsePower,0.152085,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-12,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-12,1,Thermal Zone: F5 1-Bed Core N,363.147,-99996,0.5,BrakeHorsePower,0.145751,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-13,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-13,2,Thermal Zone: F5 1-Bed Core West,375.797,-99996,0.5,BrakeHorsePower,0.150828,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-14,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-14,2,Thermal Zone: F5 1-Bed Core East,440.254,-99996,0.5,BrakeHorsePower,0.176698,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-15,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-15,5,Thermal Zone: F5 1-Bed North,322.784,-99996,0.5,BrakeHorsePower,0.129551,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-16,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-16,2,Thermal Zone: F5 2-Bed Core NE-NW,396.227,-99996,0.5,BrakeHorsePower,0.159027,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-17,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-17,3,Thermal Zone: F5 2-Bed East,532.956,-99996,0.5,BrakeHorsePower,0.213904,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-18,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-18,3,Thermal Zone: F5 2-Bed West,627.674,-99996,0.5,BrakeHorsePower,0.25192,1.2734,0.35,0.5,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-19,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-19,1,Thermal Zone: F5 3-Bed NE,716.496,-99996,0.5,BrakeHorsePower,0.287569,1.2734,0.35,0.5,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-20,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-20,1,Thermal Zone: F5 3-Bed NW,850.977,-99996,0.5,BrakeHorsePower,0.341544,1.2734,0.35,0.5,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-21,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-21,1,Thermal Zone: F5 Studio SE,439.852,-99996,0.5,BrakeHorsePower,0.176537,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
BaseSys1 Fan-22,ConstantVolume,New,Centrifugal,AirFoil,BaseZnSys1-22,1,Thermal Zone: F5 Studio SW,412.7,-99996,0.5,BrakeHorsePower,0.165639,1.2734,0.35,0.25,InAirStream,0.855,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Outside Air Control,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Relationships,,Control,,,,,,,,,,,,,,,,,,,
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name,,,,,,,,,,,,
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs),,,,,,,,,,,,,
BaseSys5 OACtrl,DifferentialDryBulb,New,-99996,BaseAirSys5,1,Integrated,1,-99996,-99996,-99996,FollowHVACAvailability,0,NONE,,,,,,,,,,,,
BaseSys5 OACtrl-2,NoEconomizer,New,-99996,BaseAirSys5-2,3,UNDEFINED,-99996,-99996,-99996,-99996,FollowHVACAvailability,0,NONE,,,,,,,,,,,,
BaseSys5 OACtrl-3,NoEconomizer,New,-99996,BaseAirSys5-3,1,UNDEFINED,-99996,-99996,-99996,-99996,FollowHVACAvailability,0,NONE,,,,,,,,,,,,
