; Tables for Std model AutoHardSize capacity look-up rules
TABLE TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAV TrmlUnit","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Business Center",438.947,87.789,219.474,"DualMaximum"
,"BaseVAV TrmlUnit-2","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Corridor",1448.880,289.776,724.440,"DualMaximum"
,"BaseVAV TrmlUnit-3","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Lounge",1138.840,227.768,569.420,"DualMaximum"
,"BaseVAV TrmlUnit-4","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Fitness Center",635.596,450.000,450.000,"DualMaximum"
,"BaseVAV TrmlUnit-5","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Leasing Office",295.916,59.183,147.958,"DualMaximum"
,"BaseVAV TrmlUnit-6","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",587.095,117.419,293.548,"DualMaximum"
,"BaseVAV TrmlUnit-7","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",4151.570,1496.250,2075.785,"DualMaximum"
,"BaseVAV TrmlUnit-8","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail NE",3151.430,1080.000,1575.715,"DualMaximum"
,"BaseVAV TrmlUnit-9","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SE",2105.120,720.000,1052.560,"DualMaximum"
,"BaseVAV TrmlUnit-10","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SW",3131.410,1107.000,1565.705,"DualMaximum"
,"DOAS1 TrmlUnit-1","Uncontrolled","DOAS1","Thermal Zone: F2-4 Corridor",1208.250,-99996.000,-99996.000,""
,"DOAS1 TrmlUnit-3","Uncontrolled","DOAS1","Thermal Zone: F5 Corridor",402.750,-99996.000,-99996.000,""
ENDTABLE
TABLE CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilCooling 1","DirectExpansion","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",9761.150,10183.911,-99996.00000,14.000,11.407,-99996
,"CoilCooling 2","DirectExpansion","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",11118.900,11600.466,-99996.00000,14.000,11.407,-99996
,"CoilCooling 3","DirectExpansion","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",11415.200,11909.599,-99996.00000,14.000,11.407,-99996
,"CoilCooling 4","DirectExpansion","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",7284.640,7600.142,-99996.00000,14.000,11.407,-99996
,"CoilCooling 5","DirectExpansion","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",9714.660,10135.408,-99996.00000,14.000,11.407,-99996
,"CoilCooling 6","DirectExpansion","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",16577.500,17295.482,-99996.00000,14.000,11.407,-99996
,"CoilCooling 7","DirectExpansion","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",16940.100,17673.786,-99996.00000,14.000,11.407,-99996
,"CoilCooling 8","DirectExpansion","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",23077.700,24077.209,-99996.00000,14.000,11.407,-99996
,"CoilCooling 9","DirectExpansion","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",23397.900,24411.277,-99996.00000,14.000,11.407,-99996
,"CoilCooling 10","DirectExpansion","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",12864.500,13421.669,-99996.00000,14.000,11.407,-99996
,"CoilCooling 11","DirectExpansion","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",12223.100,12752.490,-99996.00000,14.000,11.407,-99996
,"CoilCooling 12","DirectExpansion","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",10755.200,11221.014,-99996.00000,14.000,11.407,-99996
,"CoilCooling 13","DirectExpansion","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",12594.800,13140.288,-99996.00000,14.000,11.407,-99996
,"CoilCooling 14","DirectExpansion","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",12951.300,13512.229,-99996.00000,14.000,11.407,-99996
,"CoilCooling 15","DirectExpansion","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",8865.460,9249.428,-99996.00000,14.000,11.407,-99996
,"CoilCooling 16","DirectExpansion","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",10830.900,11299.993,-99996.00000,14.000,11.407,-99996
,"CoilCooling 17","DirectExpansion","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",18027.600,18808.386,-99996.00000,14.000,11.407,-99996
,"CoilCooling 18","DirectExpansion","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",18636.800,19443.971,-99996.00000,14.000,11.407,-99996
,"CoilCooling 19","DirectExpansion","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",24948.400,26028.930,-99996.00000,14.000,11.407,-99996
,"CoilCooling 20","DirectExpansion","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",25724.800,26838.957,-99996.00000,14.000,11.407,-99996
,"CoilCooling 21","DirectExpansion","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",13622.500,14212.499,-99996.00000,14.000,11.407,-99996
,"CoilCooling 22","DirectExpansion","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",12756.100,13308.574,-99996.00000,14.000,11.407,-99996
,"BaseSys5 CoilClg","DirectExpansion","BaseSys5 F1","UNDEFINED",566565.000,591103.273,-99996.00000,-99996.000,9.800,2
,"DOAS1 CoilClg","DirectExpansion","DOAS1","UNDEFINED",48330.000,50423.202,-99996.00000,13.000,10.845,1
ENDTABLE
TABLE CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilHtg 1","HeatPump","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",7546.410,7123.649,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 1","Resistance","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",8002.844,8002.844,-99996.00000,-99996.000,-99996.000
,"CoilHtg 2","HeatPump","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",7731.250,7249.684,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 2","Resistance","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",9116.002,9116.002,-99996.00000,-99996.000,-99996.000
,"CoilHtg 3","HeatPump","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",7751.520,7257.121,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 3","Resistance","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",9358.980,9358.980,-99996.00000,-99996.000,-99996.000
,"CoilHtg 4","HeatPump","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",7611.950,7296.448,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 4","Resistance","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",5972.447,5972.447,-99996.00000,-99996.000,-99996.000
,"CoilHtg 5","HeatPump","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",9811.770,9391.022,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 5","Resistance","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",7964.715,7964.715,-99996.00000,-99996.000,-99996.000
,"CoilHtg 6","HeatPump","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",11566.400,10848.418,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 6","Resistance","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",13591.310,13591.310,-99996.00000,-99996.000,-99996.000
,"CoilHtg 7","HeatPump","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",11560.200,10826.514,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 7","Resistance","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",13888.636,13888.636,-99996.00000,-99996.000,-99996.000
,"CoilHtg 8","HeatPump","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",16657.500,15657.991,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 8","Resistance","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",18920.600,18920.600,-99996.00000,-99996.000,-99996.000
,"CoilHtg 9","HeatPump","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",16651.800,15638.423,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 9","Resistance","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",19183.147,19183.147,-99996.00000,-99996.000,-99996.000
,"CoilHtg 10","HeatPump","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",8340.930,7783.761,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 10","Resistance","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",10547.149,10547.149,-99996.00000,-99996.000,-99996.000
,"CoilHtg 11","HeatPump","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",8339.090,7809.700,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 11","Resistance","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",10021.333,10021.333,-99996.00000,-99996.000,-99996.000
,"CoilHtg 12","HeatPump","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",10077.200,9611.386,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 12","Resistance","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",8817.712,8817.712,-99996.00000,-99996.000,-99996.000
,"CoilHtg 13","HeatPump","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10463.100,9917.612,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 13","Resistance","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10325.970,10325.970,-99996.00000,-99996.000,-99996.000
,"CoilHtg 14","HeatPump","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",10460.900,9899.971,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 14","Resistance","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",10618.350,10618.350,-99996.00000,-99996.000,-99996.000
,"CoilHtg 15","HeatPump","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",10390.700,10006.732,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 15","Resistance","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",7268.479,7268.479,-99996.00000,-99996.000,-99996.000
,"CoilHtg 16","HeatPump","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12694.300,12225.207,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 16","Resistance","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",8879.896,8879.896,-99996.00000,-99996.000,-99996.000
,"CoilHtg 17","HeatPump","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",15484.700,14703.914,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 17","Resistance","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",14780.200,14780.200,-99996.00000,-99996.000,-99996.000
,"CoilHtg 18","HeatPump","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",15481.100,14673.929,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 18","Resistance","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",15279.663,15279.663,-99996.00000,-99996.000,-99996.000
,"CoilHtg 19","HeatPump","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",21749.900,20669.370,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 19","Resistance","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20454.358,20454.358,-99996.00000,-99996.000,-99996.000
,"CoilHtg 20","HeatPump","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",21745.300,20631.143,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 20","Resistance","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",21090.948,21090.948,-99996.00000,-99996.000,-99996.000
,"CoilHtg 21","HeatPump","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",10355.500,9765.501,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 21","Resistance","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",11168.702,11168.702,-99996.00000,-99996.000,-99996.000
,"CoilHtg 22","HeatPump","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",10357.000,9804.526,-99996.00000,-99996.000,-99996.000
,"SupCoilHtg 22","Resistance","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",10458.371,10458.371,-99996.00000,-99996.000,-99996.000
,"BaseSys5 CoilHtg","HotWater","BaseSys5 F1","UNDEFINED",148259.000,148259.000,7.41013,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseSys5 F1","Thermal Zone: F1 Business Center",9698.880,9698.880,0.48476,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseSys5 F1","Thermal Zone: F1 Corridor",52391.000,52391.000,2.61855,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseSys5 F1","Thermal Zone: F1 Lounge",22098.500,22098.500,1.10451,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseSys5 F1","Thermal Zone: F1 Fitness Center",18215.400,18215.400,0.91042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseSys5 F1","Thermal Zone: F1 Leasing Office",8577.050,8577.050,0.42869,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",9091.350,9091.350,0.45439,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",96843.800,96843.800,4.84035,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail NE",71432.800,71432.800,3.57028,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SE",51904.300,51904.300,2.59423,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SW",77052.900,77052.900,3.85118,-99996.000,-99996.000
,"DOAS1 CoilHtg","HeatPump","DOAS1","UNDEFINED",50746.500,48653.298,-99996.00000,-99996.000,-99996.000
,"DOAS1 SuppCoilHtg","Resistance","DOAS1","UNDEFINED",35261.568,35261.568,-99996.00000,-99996.000,-99996.000
ENDTABLE
TABLE Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"Fan 1","ConstantVolume","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",365.627,-99996.000,0.500,"BrakeHorsePower",1.273,0.147,0.250,"InAirStream",0.855
,"Fan 2","ConstantVolume","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",416.484,-99996.000,0.500,"BrakeHorsePower",1.273,0.167,0.250,"InAirStream",0.855
,"Fan 3","ConstantVolume","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",427.585,-99996.000,0.500,"BrakeHorsePower",1.273,0.172,0.250,"InAirStream",0.855
,"Fan 4","ConstantVolume","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",272.864,-99996.000,0.500,"BrakeHorsePower",1.273,0.110,0.125,"InAirStream",0.855
,"Fan 5","ConstantVolume","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",363.885,-99996.000,0.500,"BrakeHorsePower",1.273,0.146,0.250,"InAirStream",0.855
,"Fan 6","ConstantVolume","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",620.948,-99996.000,0.500,"BrakeHorsePower",1.273,0.249,0.250,"InAirStream",0.855
,"Fan 7","ConstantVolume","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",634.532,-99996.000,0.500,"BrakeHorsePower",1.273,0.255,0.500,"InAirStream",0.855
,"Fan 8","ConstantVolume","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",864.428,-99996.000,0.500,"BrakeHorsePower",1.273,0.347,0.500,"InAirStream",0.855
,"Fan 9","ConstantVolume","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",876.423,-99996.000,0.500,"BrakeHorsePower",1.273,0.352,0.500,"InAirStream",0.855
,"Fan 10","ConstantVolume","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",481.869,-99996.000,0.500,"BrakeHorsePower",1.273,0.193,0.250,"InAirStream",0.855
,"Fan 11","ConstantVolume","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",457.846,-99996.000,0.500,"BrakeHorsePower",1.273,0.184,0.250,"InAirStream",0.855
,"Fan 12","ConstantVolume","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",402.856,-99996.000,0.500,"BrakeHorsePower",1.273,0.162,0.250,"InAirStream",0.855
,"Fan 13","ConstantVolume","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",471.764,-99996.000,0.500,"BrakeHorsePower",1.273,0.189,0.250,"InAirStream",0.855
,"Fan 14","ConstantVolume","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",485.122,-99996.000,0.500,"BrakeHorsePower",1.273,0.195,0.250,"InAirStream",0.855
,"Fan 15","ConstantVolume","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",332.076,-99996.000,0.500,"BrakeHorsePower",1.273,0.133,0.250,"InAirStream",0.855
,"Fan 16","ConstantVolume","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",405.697,-99996.000,0.500,"BrakeHorsePower",1.273,0.163,0.250,"InAirStream",0.855
,"Fan 17","ConstantVolume","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",675.265,-99996.000,0.500,"BrakeHorsePower",1.273,0.271,0.500,"InAirStream",0.855
,"Fan 18","ConstantVolume","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",698.084,-99996.000,0.500,"BrakeHorsePower",1.273,0.280,0.500,"InAirStream",0.855
,"Fan 19","ConstantVolume","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",934.501,-99996.000,0.500,"BrakeHorsePower",1.273,0.375,0.500,"InAirStream",0.855
,"Fan 20","ConstantVolume","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",963.585,-99996.000,0.500,"BrakeHorsePower",1.273,0.387,0.500,"InAirStream",0.855
,"Fan 21","ConstantVolume","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",510.266,-99996.000,0.500,"BrakeHorsePower",1.273,0.205,0.250,"InAirStream",0.855
,"Fan 22","ConstantVolume","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",477.813,-99996.000,0.500,"BrakeHorsePower",1.273,0.192,0.250,"InAirStream",0.855
,"Parking Garage Supply Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.670,20.000,"InAirStream",0.930
,"Parkig Garage Exhaust Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.670,20.000,"InAirStream",0.930
,"BaseSys5 Fan","VariableSpeedDrive","BaseSys5 F1","UNDEFINED",19577.600,5635.186,0.650,"BrakeHorsePower",5.362,25.451,30.000,"InAirStream",0.936
,"DOAS1 Fan","ConstantVolume","DOAS1","UNDEFINED",1611.000,-99996.000,0.650,"BrakeHorsePower",1.656,0.647,0.750,"InAirStream",0.855
ENDTABLE
TABLE OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseSys5 F1","Integrated"
,"DOAS1 OACtrl","NoEconomizer","DOAS1","UNDEFINED"
ENDTABLE
