  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 198,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 901,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 47.244, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 130,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 902,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 4.71531696;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 906,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

People,
  F2-4 3-Bed NW People,                   !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 3-Bed NW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-4 3-Bed NW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 3-Bed NW Recepticle Loads,         !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 3-Bed NW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 3-Bed NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule, !- Name
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Thermal Zone: F2-4 3-Bed NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 3-Bed NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 3-Bed NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {e34a133c-f84c-4320-903b-9f84f6f1bd88}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 3-Bed NW Inlet Node List, !- Name
  BaseZnSys1-9 Outlet Node;               !- Node Name 1

NodeList,
  Thermal Zone: F2-4 3-Bed NW Exhaust Node List, !- Name
  Thermal Zone: F2-4 3-Bed NW BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-9 Inlet Node;                !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 3-Bed NW BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 3-Bed NW BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 3-Bed NW BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-9,                           !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-9 Inlet Node,                !- Air Inlet Node Name
  BaseZnSys1-9 Outlet Node,               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.04658121109146,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.04658121109146,                       !- Heating Supply Air Flow Rate {m3/s}
  1.04658121109146,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-9,                         !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-9,                     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-9,                     !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-9,                         !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.04658121109146,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-9 Heating Coil Outlet Node,  !- Air Inlet Node Name
  BaseZnSys1-9 Outlet Node,               !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-9,                     !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  15417.0915677308,                       !- Nominal Capacity {W}
  BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Inlet Node Name
  BaseZnSys1-9 Heating Coil Outlet Node,  !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18102.0621771136,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  1.04658121109146,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-9 Inlet Node,                !- Air Inlet Node Name
  BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 3-Bed NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 3-Bed NW BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-9,                           !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 3-Bed NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 3-Bed NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Corridor,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1001 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1001,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1002,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1005 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1005,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1021,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1035 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1035,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1048,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 152,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1050,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1058 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1058,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1060 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1062 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1062,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1063 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1063,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1066 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1066,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1068 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1068,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 5 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1113,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 7 {m}
  43.8912, 28.956, 3.048;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1114,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1115,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1116,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 5 {m}
  9.144, 37.7952, 3.048;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1121,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 4 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 5 {m}
  9.144, 26.8224, 3.048;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 4 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 5 {m}
  40.2336, 37.7952, 3.048;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1124,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1125,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 794,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 860 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 860,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 867,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 868,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 871,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 876,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 885,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 887,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 889,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 892,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 921 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 921,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 935 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 7.3152, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 968 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 968,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 971,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 978,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 984,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 4.7109888,        !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 4.7109888;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 990,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 991,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 993,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 996,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 998,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 999,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 177 - Surface 177 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 179 - Surface 179 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 928 - Surface 928 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 937 - Surface 937 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 938 - Surface 938 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  6.50321279999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 943 - Surface 943 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 953 - Surface 953 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 954 - Surface 954 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 960 - Surface 960 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 975 - Surface 975 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F2-4 Corridor People,                   !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  10.725,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Corridor People Activity Level;    !- Activity Level Schedule Name

People,
  F2-4 Elevator Core People,              !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 Elevator N People,                 !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator N People Activity Level;  !- Activity Level Schedule Name

People,
  F2-4 Elevator S People,                 !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator S People Activity Level;  !- Activity Level Schedule Name

People,
  F2-4 Laundry People,                    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.9,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Laundry People Activity Level;     !- Activity Level Schedule Name

People,
  F2-4 Stair E People,                    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Stair E People Activity Level;     !- Activity Level Schedule Name

People,
  F2-4 Stair W People,                    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Stair W People Activity Level;     !- Activity Level Schedule Name

Lights,
  F2-4 Corridor Regulated Lights,         !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1287,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Lights,
  F2-4 Elevator Core Regulated Lights,    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Elevator N Regulated Lights,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Elevator S Regulated Lights,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Laundry Regulated Lights,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  80.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Stair E Regulated Lights,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Stair W Regulated Lights,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator N Recepticle Loads,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator S Recepticle Loads,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 Laundry Recepticle Loads,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Laundry Gas Equipment Loads,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  39.5983562605337,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair E Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair W Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  Thermal Zone: F2-4 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Corridor Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Thermal Zone: F2-4 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {5af7ce39-11bb-45ee-b324-d8c801c79b61}, !- Zone Air Node Name
  Thermal Zone: F2-4 Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F2-4 Corridor Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-11 Outlet Node;     !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Corridor Return Node List, !- Name
  Thermal Zone: F2-4 Corridor Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-11,             !- Name
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-11;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-11,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-11 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  2.12052593493965,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5702304982464,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-11,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-11,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 14, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-11 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  39137.5899240091,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-11,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  BaseSys5 OACtrl-2 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys5 OACtrl-2 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys5 OACtrl-2 Schedule Week 1,      !- Name
  BaseSys5 OACtrl-2 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Controller:MechanicalVentilation,
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  BaseSys5 OACtrl-2 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: F2-4 Corridor,            !- Zone Name 1
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: F2-4 Corridor Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Studio SE,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1033 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1033,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1043,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 4.71531696;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 151,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1045,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1046,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 878,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 935,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 Studio SE People,                  !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 Studio SE People Activity Level;   !- Activity Level Schedule Name

Lights,
  F2-4 Studio SE Non-Regulated Lights,    !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SE Recepticle Loads,        !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SE Gas Equipment Loads,     !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  Thermal Zone: F2-4 Studio SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Studio SE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Studio SE Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Studio SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Studio SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Thermal Zone: F2-4 Studio SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Studio SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Studio SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {993b7ce7-1ef5-48e2-800a-71d93d2c2bd7}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Studio SE Inlet Node List, !- Name
  BaseZnSys1-10 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Studio SE Exhaust Node List, !- Name
  Thermal Zone: F2-4 Studio SE BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-10 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Studio SE BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Studio SE BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Studio SE BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-10,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-10 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-10 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.648059351104512,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.648059351104512,                      !- Heating Supply Air Flow Rate {m3/s}
  0.648059351104512,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-10,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-10,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-10,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-10,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.648059351104512,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-10 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-10 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-10,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  7727.05322194678,                       !- Nominal Capacity {W}
  BaseZnSys1-10 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-10 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  11209.05991377,                         !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.648059351104512,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-10 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-10 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Studio SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Studio SE BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-10,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Studio SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Studio SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Studio SW,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1054 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1054,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 131,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 912,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 4.71531696,      !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 913,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 4.71531696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 965 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 965,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 Studio SW People,                  !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 Studio SW People Activity Level;   !- Activity Level Schedule Name

Lights,
  F2-4 Studio SW Non-Regulated Lights,    !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SW Recepticle Loads,        !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SW Gas Equipment Loads,     !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  Thermal Zone: F2-4 Studio SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Studio SW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Studio SW Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Studio SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Studio SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Thermal Zone: F2-4 Studio SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Studio SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Studio SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {2fcc0065-7fa9-4b4d-8f0c-d3cfe486501d}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Studio SW Inlet Node List, !- Name
  BaseZnSys1-11 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Studio SW Exhaust Node List, !- Name
  Thermal Zone: F2-4 Studio SW BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-11 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Studio SW BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Studio SW BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Studio SW BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-11,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-11 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-11 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.61121913368832,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.61121913368832,                       !- Heating Supply Air Flow Rate {m3/s}
  0.61121913368832,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-11,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-11,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-11,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-11,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.61121913368832,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-11 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-11 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-11,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  7724.67934627838,                       !- Nominal Capacity {W}
  BaseZnSys1-11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-11 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-11,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10571.8061787875,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.61121913368832,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-11 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Studio SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Studio SW BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-11,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Studio SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Studio SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed Core East,       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 768,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 5.51178984, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  36.576, 5.51178984, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 771 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 773,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 777 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 778 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 774 - Surface 774 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  22.2967296;                             !- Surface Area {m2}

People,
  F5 1-Bed Core NE People,                !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed Core SE People,                !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core SE People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 1-Bed Core NE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  359.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed Core SE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  359.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core NE Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  359.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core SE Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  359.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core NE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  143.994022765577,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core SE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  143.994022765577,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 1-Bed Core East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule, !- Name
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Thermal Zone: F5 1-Bed Core East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 1-Bed Core East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 1-Bed Core East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {f6d02659-bbfb-4188-b02b-d746519490e9}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 1-Bed Core East Inlet Node List, !- Name
  BaseZnSys1-14 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 1-Bed Core East Exhaust Node List, !- Name
  Thermal Zone: F5 1-Bed Core East BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-14 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 1-Bed Core East BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 1-Bed Core East BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 1-Bed Core East BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-14,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-14 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-14 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.413985217963392,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.413985217963392,                      !- Heating Supply Air Flow Rate {m3/s}
  0.413985217963392,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-14,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-14,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-14,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-14,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.413985217963392,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-14 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-14 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-14,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  6487.89012304459,                       !- Nominal Capacity {W}
  BaseZnSys1-14 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-14 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-14,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7160.51753619686,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.413985217963392,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-14 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-14 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 1-Bed Core East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 1-Bed Core East BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-14,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed Core East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed Core East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed Core N,          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 833 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 835 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 836 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 838,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 839 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 840,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.97098984, 26.8224, 13.85931696,      !- X,Y,Z Vertex 1 {m}
  21.97098984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  29.23541016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  29.23541016, 26.8224, 13.85931696;      !- X,Y,Z Vertex 4 {m}

People,
  F5 1-Bed Core N People,                 !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core N People Activity Level;  !- Activity Level Schedule Name

Lights,
  F5 1-Bed Core N Non-Regulated Lights,   !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core N Recepticle Loads,       !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core N Gas Equipment Loads,    !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core N Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 1-Bed Core N Thermostat, !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  Thermal Zone: F5 1-Bed Core N Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 1-Bed Core N Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 1-Bed Core N Thermostat Schedule, !- Name
  Thermal Zone: F5 1-Bed Core N Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 1-Bed Core N Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 1-Bed Core N Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Thermal Zone: F5 1-Bed Core N Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 1-Bed Core N Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 1-Bed Core N Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {40984f39-e88f-4ea0-9208-21e7a8e89c34}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 1-Bed Core N Inlet Node List, !- Name
  BaseZnSys1-12 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 1-Bed Core N Exhaust Node List, !- Name
  Thermal Zone: F5 1-Bed Core N BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-12 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 1-Bed Core N BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.01727327642112,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 1-Bed Core N BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 1-Bed Core N BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-12,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-12 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-12 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.205334421640013,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.205334421640013,                      !- Heating Supply Air Flow Rate {m3/s}
  0.205334421640013,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-12,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-12,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-12,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-12,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.205334421640013,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-12 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-12 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-12,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  3135.91906505681,                       !- Nominal Capacity {W}
  BaseZnSys1-12 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-12 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-12,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3551.58176388207,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.205334421640013,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-12 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-12 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 1-Bed Core N Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 1-Bed Core N BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-12,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed Core N Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed Core N Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed Core N Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed Core West,       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 801 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 802 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 804,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 805,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 5.51178984, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  18.288, 5.51178984, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 841 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 842,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 843,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 844 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 845,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 846 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 847 - Surface 847 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  22.2967296;                             !- Surface Area {m2}

People,
  F5 1-Bed Core NW People,                !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core NW People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed Core SW People,                !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core SW People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 1-Bed Core NW Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  359.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed Core SW Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  359.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core NW Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  359.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core SW Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  359.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core NW Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  143.994022765577,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core SW Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  143.994022765577,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 1-Bed Core West Thermostat, !- Name
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  Thermal Zone: F5 1-Bed Core West Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 1-Bed Core West Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 1-Bed Core West Thermostat Schedule, !- Name
  Thermal Zone: F5 1-Bed Core West Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 1-Bed Core West Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 1-Bed Core West Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 1-Bed Core West,       !- Zone Name
  Thermal Zone: F5 1-Bed Core West Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 1-Bed Core West Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 1-Bed Core West Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {f448ec09-d4ce-41db-a21b-13d50f623875}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 1-Bed Core West Inlet Node List, !- Name
  BaseZnSys1-13 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 1-Bed Core West Exhaust Node List, !- Name
  Thermal Zone: F5 1-Bed Core West BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-13 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 1-Bed Core West BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 1-Bed Core West BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 1-Bed Core West BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-13,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-13 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-13 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.343727817936538,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.343727817936538,                      !- Heating Supply Air Flow Rate {m3/s}
  0.343727817936538,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-13,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-13,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-13,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-13,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.343727817936538,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-13 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-13 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-13,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  6488.00735147266,                       !- Nominal Capacity {W}
  BaseZnSys1-13 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-13 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-13,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5945.21042240668,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.343727817936538,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-13 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-13 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER14EER12p2EIR_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 1-Bed Core West Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 1-Bed Core West BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-13,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 1-Bed Core West,       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed Core West Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed Core West Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed Core West Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed North,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 670,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.43381016, 47.244, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  16.43381016, 47.244, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  9.16938984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  9.16938984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 12.192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 673 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 675 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 716 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3795016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  38.3795016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  31.1148984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  31.1148984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 729 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 730,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0643016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  31.0643016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  23.79978984, 47.244, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  23.79978984, 47.244, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 807 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 808,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6947016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  45.6947016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  38.4300984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  38.4300984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 809,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 811,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 915 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 133,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 916,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74901016, 47.244, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  23.74901016, 47.244, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  16.48458984, 47.244, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  16.48458984, 47.244, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 917,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU034Refl08, !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 715 - Surface 715 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 728 - Surface 728 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 731 - Surface 731 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 920 - Surface 920 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  28.7999424;                             !- Surface Area {m2}

People,
  F5 1-Bed N People,                      !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed N People Activity Level;       !- Activity Level Schedule Name

People,
  F5 1-Bed NE Core People,                !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed NE Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed NE Outer People,               !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed NE Outer People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed NW Core People,                !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed NW Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed NW Outer People,               !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed NW Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 1-Bed N Non-Regulated Lights,        !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  371.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed NE Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  371.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed NE Outer Non-Regulated Lights, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  371.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed NW Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  371.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed NW Outer Non-Regulated Lights, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  371.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed N Recepticle Loads,            !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  371.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed NE Core Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  371.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed NE Outer Recepticle Loads,     !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  371.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed NW Core Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  371.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed NW Outer Recepticle Loads,     !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  371.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed N Gas Equipment Loads,         !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.79382352443,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed NE Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.79382352443,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed NE Outer Gas Equipment Loads,  !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.79382352443,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed NW Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.79382352443,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed NW Outer Gas Equipment Loads,  !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.79382352443,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed N Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NE Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NE Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NE Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NW Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NW Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed NW Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 1-Bed North Thermostat, !- Name
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  Thermal Zone: F5 1-Bed North Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 1-Bed North Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 1-Bed North Thermostat Schedule, !- Name
  Thermal Zone: F5 1-Bed North Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 1-Bed North Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 1-Bed North Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 1-Bed North,           !- Zone Name
  Thermal Zone: F5 1-Bed North Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 1-Bed North Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 1-Bed North Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {25a58e7c-c8fe-4d51-b843-8807bef2e085}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 1-Bed North Inlet Node List, !- Name
  BaseZnSys1-15 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 1-Bed North Exhaust Node List, !- Name
  Thermal Zone: F5 1-Bed North BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-15 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 1-Bed North BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.08806539290112,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 1-Bed North BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 1-Bed North BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-15,                          !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  BaseZnSys1-15 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-15 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.810668842659072,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.810668842659072,                      !- Heating Supply Air Flow Rate {m3/s}
  0.810668842659072,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-15,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-15,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-15,                    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  BaseSys1 Fan-15,                        !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.810668842659072,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-15 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-15 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
