11:15:00,4.261524E+02,1.646352E+03,3.008985E-02,1.451751E-01,2.353311E+03,3.126955E+03,1.661631E-01,2.757345E-01,8.896300E+02,2.035260E+03,6.281517E-02,1.794689E-01,4.646478E+02,1.037516E+03,3.280795E-02,9.148804E-02,1.033350E+03,4.841487E+03,7.296296E-02,4.269217E-01,3.387658E+02,1.622955E+03,2.391964E-02,1.908159E-01,5.293291E+03,1.678507E+04,3.737497E-01,1.480105E+00,3.971224E+03,1.250996E+04,2.804010E-01,1.103127E+00,3.232386E+03,8.607960E+03,2.282329E-01,7.590488E-01,4.688074E+03,1.308116E+04,3.310165E-01,1.153495E+00,6.076652E+03,6.456838E+03,3.972791E-01,5.693632E-01,2.698901E+03,5.351217E+03,1.764487E-01,4.718697E-01,6.047266E+03,9.617954E+03,3.953579E-01,8.481100E-01,1.421593E+04,1.649261E+04,9.294085E-01,1.454317E+00,5.797027E+03,9.977100E+03,3.789978E-01,8.797795E-01,1.395122E+04,2.101465E+04,9.121025E-01,1.853069E+00,1.398924E+04,1.659034E+04,9.145882E-01,1.462934E+00,6.966210E+03,9.405154E+03,4.554366E-01,8.293453E-01,6.966400E+03,6.826340E+03,4.554491E-01,6.019458E-01,5.062736E+03,1.514254E+04,3.574707E-01,1.335268E+00,3.678530E+03,6.106440E+03,2.404948E-01,5.384651E-01,3.677721E+03,7.055050E+03,2.404419E-01,6.221134E-01,2.523630E+03,2.712421E+03,1.649898E-01,2.391809E-01,1.154271E+03,2.211792E+03,7.546391E-02,1.950355E-01,2.523447E+03,3.983022E+03,1.649778E-01,3.512224E-01,6.013444E+03,6.985775E+03,3.931467E-01,6.160047E-01,2.689264E+03,4.097297E+03,1.758186E-01,3.612991E-01,5.768538E+03,8.586964E+03,3.771353E-01,7.571974E-01,5.768721E+03,6.629790E+03,3.771472E-01,5.846140E-01,2.788566E+03,3.830814E+03,1.823108E-01,3.378007E-01,2.788640E+03,2.835704E+03,1.823156E-01,2.500521E-01,2.752971E+03,5.972233E+03,1.943823E-01,5.266307E-01,1.404327E+03,2.331249E+03,9.181207E-02,2.055692E-01,1.404292E+03,2.695640E+03,9.180978E-02,2.377012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.198154E+02,1.640869E+03,2.964241E-02,1.446916E-01,2.319699E+03,3.096480E+03,1.637897E-01,2.730472E-01,8.788251E+02,2.000978E+03,6.205226E-02,1.764460E-01,4.594920E+02,1.033808E+03,3.244390E-02,9.116110E-02,1.019780E+03,4.814101E+03,7.200481E-02,4.245069E-01,3.325603E+02,1.615854E+03,2.348149E-02,1.899811E-01,5.234592E+03,1.672851E+04,3.696051E-01,1.475118E+00,3.928260E+03,1.241956E+04,2.773674E-01,1.095155E+00,3.203414E+03,8.552453E+03,2.261873E-01,7.541542E-01,4.644650E+03,1.298996E+04,3.279504E-01,1.145453E+00,6.053074E+03,6.563567E+03,3.957377E-01,5.787745E-01,2.686657E+03,5.581975E+03,1.756481E-01,4.922178E-01,6.023624E+03,9.312277E+03,3.938123E-01,8.211554E-01,1.415933E+04,1.670058E+04,9.257080E-01,1.472655E+00,5.766999E+03,1.023089E+04,3.770347E-01,9.021582E-01,1.390091E+04,2.049999E+04,9.088133E-01,1.807687E+00,1.394125E+04,1.704551E+04,9.114504E-01,1.503071E+00,6.943348E+03,9.183961E+03,4.539420E-01,8.098405E-01,6.943600E+03,6.944139E+03,4.539584E-01,6.123333E-01,5.012772E+03,1.509232E+04,3.539428E-01,1.330839E+00,3.666962E+03,6.352947E+03,2.397385E-01,5.602020E-01,3.666170E+03,7.194887E+03,2.396867E-01,6.344442E-01,2.507698E+03,2.791889E+03,1.639482E-01,2.461884E-01,1.145872E+03,2.316935E+03,7.491474E-02,2.043070E-01,2.507511E+03,3.889715E+03,1.639359E-01,3.429945E-01,5.972869E+03,7.162352E+03,3.904940E-01,6.315753E-01,2.665529E+03,4.301720E+03,1.742669E-01,3.793251E-01,5.735231E+03,8.678701E+03,3.749577E-01,7.652868E-01,5.735422E+03,6.919337E+03,3.749702E-01,6.101463E-01,2.774253E+03,3.777454E+03,1.813750E-01,3.330954E-01,2.774330E+03,2.918995E+03,1.813800E-01,2.573966E-01,2.719002E+03,6.035869E+03,1.919838E-01,5.322421E-01,1.398030E+03,2.450626E+03,9.140036E-02,2.160959E-01,1.397994E+03,2.773802E+03,9.139798E-02,2.445935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.142132E+02,1.636049E+03,2.924684E-02,1.442666E-01,2.289968E+03,3.070934E+03,1.616905E-01,2.707946E-01,8.690834E+02,1.972653E+03,6.136441E-02,1.739483E-01,4.548989E+02,1.030531E+03,3.211959E-02,9.087207E-02,1.007591E+03,4.790956E+03,7.114416E-02,4.224659E-01,3.270217E+02,1.609511E+03,2.309042E-02,1.892353E-01,5.181316E+03,1.667768E+04,3.658434E-01,1.470636E+00,3.889283E+03,1.234361E+04,2.746153E-01,1.088458E+00,3.177154E+03,8.507322E+03,2.243332E-01,7.501746E-01,4.605251E+03,1.291543E+04,3.251685E-01,1.138881E+00,6.031015E+03,6.661796E+03,3.942955E-01,5.874363E-01,2.675250E+03,5.782992E+03,1.749024E-01,5.099435E-01,6.001497E+03,9.057878E+03,3.923656E-01,7.987225E-01,1.410616E+04,1.689299E+04,9.222320E-01,1.489621E+00,5.738947E+03,1.048039E+04,3.752007E-01,9.241597E-01,1.385369E+04,2.008249E+04,9.057257E-01,1.770871E+00,1.389587E+04,1.745915E+04,9.084837E-01,1.539546E+00,6.921676E+03,9.005305E+03,4.525251E-01,7.940867E-01,6.921985E+03,7.053102E+03,4.525453E-01,6.219416E-01,4.967997E+03,1.504793E+04,3.507814E-01,1.326925E+00,3.656173E+03,6.571699E+03,2.390332E-01,5.794916E-01,3.655394E+03,7.325190E+03,2.389822E-01,6.459343E-01,2.493852E+03,2.865860E+03,1.630429E-01,2.527112E-01,1.138581E+03,2.411249E+03,7.443808E-02,2.126236E-01,2.493659E+03,3.813137E+03,1.630304E-01,3.362420E-01,5.937458E+03,7.327255E+03,3.881789E-01,6.461164E-01,2.644755E+03,4.492823E+03,1.729087E-01,3.961765E-01,5.706220E+03,8.777574E+03,3.730610E-01,7.740053E-01,5.706420E+03,7.185010E+03,3.730741E-01,6.335733E-01,2.761872E+03,3.736252E+03,1.805656E-01,3.294622E-01,2.761953E+03,2.996569E+03,1.805708E-01,2.642371E-01,2.689414E+03,6.098212E+03,1.898947E-01,5.377396E-01,1.392615E+03,2.557044E+03,9.104633E-02,2.254798E-01,1.392577E+03,2.845074E+03,9.104386E-02,2.508783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.092263E+02,1.631791E+03,2.889473E-02,1.438911E-01,2.263486E+03,3.049615E+03,1.598207E-01,2.689147E-01,8.602566E+02,1.950340E+03,6.074117E-02,1.719807E-01,4.507822E+02,1.027623E+03,3.182892E-02,9.061567E-02,9.965824E+02,4.772024E+03,7.036689E-02,4.207965E-01,3.220468E+02,1.603836E+03,2.273915E-02,1.885681E-01,5.132723E+03,1.663195E+04,3.624123E-01,1.466603E+00,3.853750E+03,1.228207E+04,2.721063E-01,1.083031E+00,3.153246E+03,8.472328E+03,2.226450E-01,7.470888E-01,4.569337E+03,1.285743E+04,3.226326E-01,1.133767E+00,6.010170E+03,6.751557E+03,3.929326E-01,5.953514E-01,2.664512E+03,5.957405E+03,1.742004E-01,5.253232E-01,5.980579E+03,8.860009E+03,3.909981E-01,7.812744E-01,1.405572E+04,1.706968E+04,9.189346E-01,1.505203E+00,5.712467E+03,1.072588E+04,3.734694E-01,9.458066E-01,1.380896E+04,1.976869E+04,9.028014E-01,1.743200E+00,1.385259E+04,1.782708E+04,9.056544E-01,1.571990E+00,6.900973E+03,8.872384E+03,4.511716E-01,7.823657E-01,6.901334E+03,7.153257E+03,4.511951E-01,6.307733E-01,4.927360E+03,1.501040E+04,3.479120E-01,1.323615E+00,3.646011E+03,6.761256E+03,2.383688E-01,5.962067E-01,3.645242E+03,7.442287E+03,2.383185E-01,6.562599E-01,2.481723E+03,2.934085E+03,1.622500E-01,2.587272E-01,1.132205E+03,2.494174E+03,7.402126E-02,2.199360E-01,2.481526E+03,3.754997E+03,1.622371E-01,3.311152E-01,5.906288E+03,7.479742E+03,3.861411E-01,6.595627E-01,2.626405E+03,4.664100E+03,1.717090E-01,4.112797E-01,5.680736E+03,8.875649E+03,3.713950E-01,7.826536E-01,5.680944E+03,7.424622E+03,3.714085E-01,6.547023E-01,2.751084E+03,3.708477E+03,1.798603E-01,3.270130E-01,2.751169E+03,3.068186E+03,1.798658E-01,2.705523E-01,2.663474E+03,6.158899E+03,1.880631E-01,5.430910E-01,1.387929E+03,2.649875E+03,9.074000E-02,2.336656E-01,1.387890E+03,2.908110E+03,9.073744E-02,2.564368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.047683E+02,1.628019E+03,2.857996E-02,1.435585E-01,2.239794E+03,3.031746E+03,1.581478E-01,2.673390E-01,8.522429E+02,1.933087E+03,6.017534E-02,1.704594E-01,4.470799E+02,1.025051E+03,3.156751E-02,9.038890E-02,9.866162E+02,4.756717E+03,6.966320E-02,4.194467E-01,3.175631E+02,1.598757E+03,2.242256E-02,1.879709E-01,5.088339E+03,1.659114E+04,3.592784E-01,1.463005E+00,3.821309E+03,1.223298E+04,2.698157E-01,1.078702E+00,3.131449E+03,8.445823E+03,2.211060E-01,7.447516E-01,4.536557E+03,1.281333E+04,3.203182E-01,1.129877E+00,5.990346E+03,6.835481E+03,3.916366E-01,6.027518E-01,2.654335E+03,6.107106E+03,1.735350E-01,5.385238E-01,5.960682E+03,8.711548E+03,3.896972E-01,7.681832E-01,1.400759E+04,1.723879E+04,9.157878E-01,1.520114E+00,5.687309E+03,1.092555E+04,3.718246E-01,9.634134E-01,1.376637E+04,1.954452E+04,9.000171E-01,1.723433E+00,1.381112E+04,1.816312E+04,9.029428E-01,1.601622E+00,6.881109E+03,8.779670E+03,4.498729E-01,7.741902E-01,6.881517E+03,7.247762E+03,4.498995E-01,6.391067E-01,4.890101E+03,1.497909E+04,3.452813E-01,1.320854E+00,3.636377E+03,6.922929E+03,2.377389E-01,6.104630E-01,3.635615E+03,7.542354E+03,2.376891E-01,6.650838E-01,2.471106E+03,2.997393E+03,1.615558E-01,2.643097E-01,1.126630E+03,2.565892E+03,7.365675E-02,2.262601E-01,2.470905E+03,3.712621E+03,1.615427E-01,3.273785E-01,5.878883E+03,7.622058E+03,3.843494E-01,6.721121E-01,2.610213E+03,4.812856E+03,1.706504E-01,4.243970E-01,5.658383E+03,8.964819E+03,3.699336E-01,7.905166E-01,5.658598E+03,7.642499E+03,3.699476E-01,6.739146E-01,2.741690E+03,3.692256E+03,1.792461E-01,3.255827E-01,2.741778E+03,3.134862E+03,1.792518E-01,2.764317E-01,2.640707E+03,6.217062E+03,1.864556E-01,5.482197E-01,1.383874E+03,2.729537E+03,9.047484E-02,2.406902E-01,1.383833E+03,2.961576E+03,9.047221E-02,2.611514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.007888E+02,1.624668E+03,2.829898E-02,1.432630E-01,2.218626E+03,3.016360E+03,1.566532E-01,2.659822E-01,8.449968E+02,1.919800E+03,5.966370E-02,1.692877E-01,4.437577E+02,1.022778E+03,3.133293E-02,9.018842E-02,9.776251E+02,4.744323E+03,6.902835E-02,4.183538E-01,3.135330E+02,1.594216E+03,2.213800E-02,1.874370E-01,5.048007E+03,1.655500E+04,3.564307E-01,1.459818E+00,3.791841E+03,1.219379E+04,2.677350E-01,1.075247E+00,3.111671E+03,8.425628E+03,2.197095E-01,7.429708E-01,4.506788E+03,1.277968E+04,3.182162E-01,1.126911E+00,5.971505E+03,6.914830E+03,3.904049E-01,6.097488E-01,2.644691E+03,6.232119E+03,1.729045E-01,5.495475E-01,5.941768E+03,8.598523E+03,3.884607E-01,7.582167E-01,1.396172E+04,1.740082E+04,9.127889E-01,1.534402E+00,5.663442E+03,1.105575E+04,3.702643E-01,9.748943E-01,1.372588E+04,1.938228E+04,8.973704E-01,1.709127E+00,1.377145E+04,1.849960E+04,9.003495E-01,1.631292E+00,6.862089E+03,8.715421E+03,4.486294E-01,7.685247E-01,6.862540E+03,7.337859E+03,4.486589E-01,6.470515E-01,4.855817E+03,1.495260E+04,3.428605E-01,1.318518E+00,3.627235E+03,7.061791E+03,2.371412E-01,6.227079E-01,3.626480E+03,7.620092E+03,2.370919E-01,6.719387E-01,2.461904E+03,3.056228E+03,1.609543E-01,2.694978E-01,1.121801E+03,2.626205E+03,7.334107E-02,2.315784E-01,2.461700E+03,3.680983E+03,1.609409E-01,3.245886E-01,5.855055E+03,7.753802E+03,3.827916E-01,6.837293E-01,2.596089E+03,4.936687E+03,1.697270E-01,4.353164E-01,5.638995E+03,9.034600E+03,3.686660E-01,7.966699E-01,5.639217E+03,7.850729E+03,3.686805E-01,6.922763E-01,2.733594E+03,3.683507E+03,1.787168E-01,3.248112E-01,2.733685E+03,3.197021E+03,1.787228E-01,2.819129E-01,2.620860E+03,6.271639E+03,1.850542E-01,5.530323E-01,1.380389E+03,2.797845E+03,9.024704E-02,2.467136E-01,1.380348E+03,3.003688E+03,9.024433E-02,2.648648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.972301E+02,1.622102E+03,2.804770E-02,1.430368E-01,2.199676E+03,3.002915E+03,1.553152E-01,2.647967E-01,8.384423E+02,1.909150E+03,5.920090E-02,1.683486E-01,4.407731E+02,1.021413E+03,3.112219E-02,9.006807E-02,9.695087E+02,4.734473E+03,6.845526E-02,4.174853E-01,3.099064E+02,1.590159E+03,2.188193E-02,1.869600E-01,5.011341E+03,1.652492E+04,3.538417E-01,1.457165E+00,3.765061E+03,1.216162E+04,2.658442E-01,1.072410E+00,3.093720E+03,8.410880E+03,2.184420E-01,7.416703E-01,4.479741E+03,1.275496E+04,3.163065E-01,1.124731E+00,5.953538E+03,7.002554E+03,3.892302E-01,6.174843E-01,2.635520E+03,6.294940E+03,1.723049E-01,5.550870E-01,5.923727E+03,8.505626E+03,3.872812E-01,7.500251E-01,1.391786E+04,1.755615E+04,9.099216E-01,1.548099E+00,5.640719E+03,1.114063E+04,3.687787E-01,9.823796E-01,1.368728E+04,1.925239E+04,8.948467E-01,1.697673E+00,1.373342E+04,1.888866E+04,8.978629E-01,1.665599E+00,6.843840E+03,8.666973E+03,4.474363E-01,7.642526E-01,6.844330E+03,7.434217E+03,4.474683E-01,6.555483E-01,4.824054E+03,1.493087E+04,3.406178E-01,1.316602E+00,3.618532E+03,7.186330E+03,2.365722E-01,6.336896E-01,3.617780E+03,7.672698E+03,2.365231E-01,6.765776E-01,2.453915E+03,3.115558E+03,1.604320E-01,2.747295E-01,1.117611E+03,2.675055E+03,7.306713E-02,2.358860E-01,2.453707E+03,3.654616E+03,1.604184E-01,3.222636E-01,5.834287E+03,7.875026E+03,3.814338E-01,6.944188E-01,2.583742E+03,5.034012E+03,1.689198E-01,4.438986E-01,5.622138E+03,9.080489E+03,3.675639E-01,8.007164E-01,5.622366E+03,8.068440E+03,3.675788E-01,7.114740E-01,2.726601E+03,3.677849E+03,1.782596E-01,3.243123E-01,2.726694E+03,3.258754E+03,1.782657E-01,2.873565E-01,2.603544E+03,6.322337E+03,1.838315E-01,5.575029E-01,1.377391E+03,2.857915E+03,9.005104E-02,2.520106E-01,1.377349E+03,3.033633E+03,9.004826E-02,2.675053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.940389E+02,1.621013E+03,2.782238E-02,1.429408E-01,2.182666E+03,2.991277E+03,1.541141E-01,2.637704E-01,8.325032E+02,1.900353E+03,5.878155E-02,1.675729E-01,4.380857E+02,1.022056E+03,3.093244E-02,9.012473E-02,9.621679E+02,4.727403E+03,6.793694E-02,4.168618E-01,3.066351E+02,1.586542E+03,2.165095E-02,1.865347E-01,4.977942E+03,1.650371E+04,3.514836E-01,1.455295E+00,3.740679E+03,1.213445E+04,2.641226E-01,1.070014E+00,3.077400E+03,8.402553E+03,2.172896E-01,7.409360E-01,4.455126E+03,1.274050E+04,3.145684E-01,1.123456E+00,5.936329E+03,7.121237E+03,3.881051E-01,6.279498E-01,2.626756E+03,6.288725E+03,1.717320E-01,5.545390E-01,5.906447E+03,8.424613E+03,3.861514E-01,7.428813E-01,1.387576E+04,1.770471E+04,9.071687E-01,1.561199E+00,5.618984E+03,1.120827E+04,3.673577E-01,9.883442E-01,1.365033E+04,1.913874E+04,8.924305E-01,1.687652E+00,1.369682E+04,1.939178E+04,8.954699E-01,1.709964E+00,6.826274E+03,8.627396E+03,4.462879E-01,7.607626E-01,6.826798E+03,7.555239E+03,4.463222E-01,6.662200E-01,4.794403E+03,1.491632E+04,3.385241E-01,1.315319E+00,3.610212E+03,7.307235E+03,2.360283E-01,6.443511E-01,3.609462E+03,7.700553E+03,2.359793E-01,6.790338E-01,2.446959E+03,3.183807E+03,1.599772E-01,2.807477E-01,1.113966E+03,2.712362E+03,7.282880E-02,2.391758E-01,2.446747E+03,3.630751E+03,1.599634E-01,3.201592E-01,5.816132E+03,7.985443E+03,3.802468E-01,7.041554E-01,2.572915E+03,5.108112E+03,1.682119E-01,4.504327E-01,5.607437E+03,9.104283E+03,3.666028E-01,8.028145E-01,5.607671E+03,8.317347E+03,3.666181E-01,7.334226E-01,2.720543E+03,3.673036E+03,1.778635E-01,3.238879E-01,2.720638E+03,3.326874E+03,1.778698E-01,2.933633E-01,2.588407E+03,6.369734E+03,1.827628E-01,5.616823E-01,1.374806E+03,2.913535E+03,8.988203E-02,2.569151E-01,1.374763E+03,3.051690E+03,8.987919E-02,2.690977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.911712E+02,1.622245E+03,2.761989E-02,1.430494E-01,2.167362E+03,2.981760E+03,1.530335E-01,2.629312E-01,8.271156E+02,1.893098E+03,5.840114E-02,1.669331E-01,4.356621E+02,1.026024E+03,3.076131E-02,9.047465E-02,9.555198E+02,4.723797E+03,6.746754E-02,4.165438E-01,3.036792E+02,1.583330E+03,2.144224E-02,1.861572E-01,4.947489E+03,1.649454E+04,3.493333E-01,1.454486E+00,3.718457E+03,1.211139E+04,2.625536E-01,1.067981E+00,3.062547E+03,8.403007E+03,2.162409E-01,7.409761E-01,4.432702E+03,1.273983E+04,3.129851E-01,1.123397E+00,5.919794E+03,7.297626E+03,3.870241E-01,6.435037E-01,2.618354E+03,6.223447E+03,1.711827E-01,5.487828E-01,5.889842E+03,8.354250E+03,3.850659E-01,7.366767E-01,1.383521E+04,1.784351E+04,9.045178E-01,1.573439E+00,5.598120E+03,1.126225E+04,3.659937E-01,9.931037E-01,1.361484E+04,1.903824E+04,8.901103E-01,1.678790E+00,1.366151E+04,2.005428E+04,8.931614E-01,1.768384E+00,6.809329E+03,8.595145E+03,4.451801E-01,7.579188E-01,6.809885E+03,7.722072E+03,4.452164E-01,6.809313E-01,4.766541E+03,1.491343E+04,3.365569E-01,1.315064E+00,3.602235E+03,7.433357E+03,2.355068E-01,6.554724E-01,3.601486E+03,7.703378E+03,2.354578E-01,6.792829E-01,2.440897E+03,3.270723E+03,1.595809E-01,2.884119E-01,1.110792E+03,2.737933E+03,7.262129E-02,2.414305E-01,2.440683E+03,3.609097E+03,1.595669E-01,3.182497E-01,5.800247E+03,8.083789E+03,3.792084E-01,7.128275E-01,2.563411E+03,5.160266E+03,1.675906E-01,4.550316E-01,5.594607E+03,9.106285E+03,3.657640E-01,8.029911E-01,5.594847E+03,8.613086E+03,3.657797E-01,7.595009E-01,2.715290E+03,3.668690E+03,1.775202E-01,3.235046E-01,2.715389E+03,3.409026E+03,1.775266E-01,3.006075E-01,2.575166E+03,6.415148E+03,1.818278E-01,5.656869E-01,1.372575E+03,2.967787E+03,8.973618E-02,2.616991E-01,1.372531E+03,3.057895E+03,8.973329E-02,2.696448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.885726E+02,1.626604E+03,2.743641E-02,1.434337E-01,2.153479E+03,2.974821E+03,1.520532E-01,2.623194E-01,8.221891E+02,1.886933E+03,5.805330E-02,1.663895E-01,4.334592E+02,1.034573E+03,3.060578E-02,9.122848E-02,9.494509E+02,4.724222E+03,6.703902E-02,4.165813E-01,3.009856E+02,1.580499E+03,2.125205E-02,1.858243E-01,4.919479E+03,1.650026E+04,3.473556E-01,1.454991E+00,3.698031E+03,1.209137E+04,2.611113E-01,1.066216E+00,3.048921E+03,8.414352E+03,2.152788E-01,7.419765E-01,4.412104E+03,1.275603E+04,3.115307E-01,1.124825E+00,5.903773E+03,7.557684E+03,3.859766E-01,6.664356E-01,2.610227E+03,6.101224E+03,1.706513E-01,5.380051E-01,5.873753E+03,8.292780E+03,3.840140E-01,7.312563E-01,1.379583E+04,1.797168E+04,9.019431E-01,1.584741E+00,5.577894E+03,1.130665E+04,3.646713E-01,9.970190E-01,1.358047E+04,1.894777E+04,8.878634E-01,1.670812E+00,1.362717E+04,2.088484E+04,8.909164E-01,1.841622E+00,6.792864E+03,8.568513E+03,4.441036E-01,7.555704E-01,6.793449E+03,7.955072E+03,4.441418E-01,7.014773E-01,4.740043E+03,1.492643E+04,3.346859E-01,1.316210E+00,3.594533E+03,7.567394E+03,2.350033E-01,6.672918E-01,3.593784E+03,7.681764E+03,2.349543E-01,6.773770E-01,2.435531E+03,3.385451E+03,1.592300E-01,2.985286E-01,1.107984E+03,2.751825E+03,7.243771E-02,2.426555E-01,2.435314E+03,3.589104E+03,1.592158E-01,3.164867E-01,5.786109E+03,8.169711E+03,3.782840E-01,7.204041E-01,2.554918E+03,5.191010E+03,1.670353E-01,4.577426E-01,5.583216E+03,9.087655E+03,3.650193E-01,8.013482E-01,5.583461E+03,8.957343E+03,3.650353E-01,7.898574E-01,2.710661E+03,3.664325E+03,1.772175E-01,3.231197E-01,2.710761E+03,3.512345E+03,1.772241E-01,3.097181E-01,2.563434E+03,6.459894E+03,1.809995E-01,5.696326E-01,1.370625E+03,3.021573E+03,8.960867E-02,2.664419E-01,1.370580E+03,3.052537E+03,8.960571E-02,2.691723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.862124E+02,1.634335E+03,2.726976E-02,1.441155E-01,2.140854E+03,2.970588E+03,1.511619E-01,2.619461E-01,8.176795E+02,1.881589E+03,5.773488E-02,1.659183E-01,4.314535E+02,1.048089E+03,3.046415E-02,9.242036E-02,9.439031E+02,4.728708E+03,6.664730E-02,4.169769E-01,2.985266E+02,1.578036E+03,2.107842E-02,1.855347E-01,4.893708E+03,1.652143E+04,3.455359E-01,1.456858E+00,3.679246E+03,1.207355E+04,2.597849E-01,1.064644E+00,3.036416E+03,8.436869E+03,2.143959E-01,7.439620E-01,4.393178E+03,1.278940E+04,3.101944E-01,1.127768E+00,5.888219E+03,7.911840E+03,3.849597E-01,6.976650E-01,2.602347E+03,5.961455E+03,1.701362E-01,5.256803E-01,5.858134E+03,8.239460E+03,3.829929E-01,7.265546E-01,1.375751E+04,1.808824E+04,8.994382E-01,1.595019E+00,5.558242E+03,1.131086E+04,3.633865E-01,9.973902E-01,1.354713E+04,1.886630E+04,8.856836E-01,1.663628E+00,1.359373E+04,2.186748E+04,8.887304E-01,1.928271E+00,6.776847E+03,8.546553E+03,4.430565E-01,7.536340E-01,6.777457E+03,8.261601E+03,4.430963E-01,7.285069E-01,4.714693E+03,1.495747E+04,3.328960E-01,1.318948E+00,3.587082E+03,7.710928E+03,2.345161E-01,6.799486E-01,3.586331E+03,7.639478E+03,2.344670E-01,6.736482E-01,2.430793E+03,3.531041E+03,1.589203E-01,3.113668E-01,1.105506E+03,2.755431E+03,7.227574E-02,2.429735E-01,2.430573E+03,3.570511E+03,1.589059E-01,3.148472E-01,5.773571E+03,8.242442E+03,3.774643E-01,7.268175E-01,2.547353E+03,5.201659E+03,1.665407E-01,4.586816E-01,5.573142E+03,9.048328E+03,3.643607E-01,7.978804E-01,5.573392E+03,9.343489E+03,3.643770E-01,8.239077E-01,2.706597E+03,3.659617E+03,1.769518E-01,3.227045E-01,2.706700E+03,3.638902E+03,1.769585E-01,3.208779E-01,2.553040E+03,6.504369E+03,1.802656E-01,5.735544E-01,1.368923E+03,3.075514E+03,8.949736E-02,2.711984E-01,1.368877E+03,3.037056E+03,8.949436E-02,2.678072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.840687E+02,1.645153E+03,2.711840E-02,1.450694E-01,2.129374E+03,2.968985E+03,1.503513E-01,2.618047E-01,8.135569E+02,1.876830E+03,5.744378E-02,1.654986E-01,4.296282E+02,1.066145E+03,3.033528E-02,9.401256E-02,9.388373E+02,4.736782E+03,6.628961E-02,4.176888E-01,2.962830E+02,1.575929E+03,2.092001E-02,1.852870E-01,4.870042E+03,1.655618E+04,3.438649E-01,1.459922E+00,3.662004E+03,1.205740E+04,2.585675E-01,1.063220E+00,3.024959E+03,8.469309E+03,2.135869E-01,7.468226E-01,4.375821E+03,1.283796E+04,3.089688E-01,1.132049E+00,5.873122E+03,8.354559E+03,3.839728E-01,7.367040E-01,2.594706E+03,5.858649E+03,1.696366E-01,5.166150E-01,5.842975E+03,8.193281E+03,3.820018E-01,7.224825E-01,1.372026E+04,1.819232E+04,8.970024E-01,1.604197E+00,5.539149E+03,1.127332E+04,3.621383E-01,9.940797E-01,1.351480E+04,1.879253E+04,8.835698E-01,1.657123E+00,1.356120E+04,2.294634E+04,8.866037E-01,2.023405E+00,6.761278E+03,8.528130E+03,4.420386E-01,7.520095E-01,6.761911E+03,8.635843E+03,4.420800E-01,7.615075E-01,4.690367E+03,1.500635E+04,3.311784E-01,1.323258E+00,3.579872E+03,7.852812E+03,2.340447E-01,6.924599E-01,3.579119E+03,7.574712E+03,2.339955E-01,6.679371E-01,2.426627E+03,3.704780E+03,1.586479E-01,3.266870E-01,1.103328E+03,2.748046E+03,7.213337E-02,2.423224E-01,2.426404E+03,3.552799E+03,1.586334E-01,3.132854E-01,5.762501E+03,8.301565E+03,3.767406E-01,7.320310E-01,2.540644E+03,5.192028E+03,1.661021E-01,4.578324E-01,5.564275E+03,8.988573E+03,3.637809E-01,7.926112E-01,5.564529E+03,9.750366E+03,3.637976E-01,8.597860E-01,2.703046E+03,3.654056E+03,1.767196E-01,3.222142E-01,2.703151E+03,3.786110E+03,1.767265E-01,3.338587E-01,2.543847E+03,6.548245E+03,1.796165E-01,5.774234E-01,1.367441E+03,3.125552E+03,8.940052E-02,2.756107E-01,1.367395E+03,3.010771E+03,8.939747E-02,2.654894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.821215E+02,1.658386E+03,2.698091E-02,1.462363E-01,2.118934E+03,2.969500E+03,1.496141E-01,2.618501E-01,8.097908E+02,1.872463E+03,5.717787E-02,1.651136E-01,4.279676E+02,1.087725E+03,3.021802E-02,9.591549E-02,9.342144E+02,4.747560E+03,6.596320E-02,4.186392E-01,2.942365E+02,1.574165E+03,2.077551E-02,1.850795E-01,4.848328E+03,1.660102E+04,3.423317E-01,1.463876E+00,3.646192E+03,1.204221E+04,2.574511E-01,1.061880E+00,3.014474E+03,8.508913E+03,2.128466E-01,7.503149E-01,4.359918E+03,1.289749E+04,3.078459E-01,1.137299E+00,5.858467E+03,8.866242E+03,3.830146E-01,7.818241E-01,2.587294E+03,5.819618E+03,1.691520E-01,5.131731E-01,5.828259E+03,8.150727E+03,3.810397E-01,7.187301E-01,1.368403E+04,1.827788E+04,8.946338E-01,1.611742E+00,5.520593E+03,1.120034E+04,3.609251E-01,9.876446E-01,1.348344E+04,1.871957E+04,8.815198E-01,1.650689E+00,1.352956E+04,2.405265E+04,8.845349E-01,2.120960E+00,6.746148E+03,8.509512E+03,4.410494E-01,7.503677E-01,6.746803E+03,9.060061E+03,4.410922E-01,7.989150E-01,4.666961E+03,1.507036E+04,3.295257E-01,1.328902E+00,3.572894E+03,7.980345E+03,2.335885E-01,7.037058E-01,3.572138E+03,7.485580E+03,2.335391E-01,6.600775E-01,2.422967E+03,3.899008E+03,1.584086E-01,3.438140E-01,1.101415E+03,2.729183E+03,7.200829E-02,2.406590E-01,2.422742E+03,3.534545E+03,1.583939E-01,3.116757E-01,5.752735E+03,8.344915E+03,3.761021E-01,7.358536E-01,2.534699E+03,5.161512E+03,1.657134E-01,4.551415E-01,5.556476E+03,8.906377E+03,3.632711E-01,7.853632E-01,5.556734E+03,1.015320E+04,3.632880E-01,8.953083E-01,2.699945E+03,3.646201E+03,1.765169E-01,3.215215E-01,2.700052E+03,3.947226E+03,1.765239E-01,3.480659E-01,2.535719E+03,6.590334E+03,1.790426E-01,5.811348E-01,1.366153E+03,3.167248E+03,8.931630E-02,2.792876E-01,1.366106E+03,2.973036E+03,8.931321E-02,2.621619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.803526E+02,1.673213E+03,2.685601E-02,1.475437E-01,2.109437E+03,2.971669E+03,1.489435E-01,2.620414E-01,8.063524E+02,1.868352E+03,5.693509E-02,1.647511E-01,4.264572E+02,1.111579E+03,3.011137E-02,9.801889E-02,9.299976E+02,4.760075E+03,6.566545E-02,4.197428E-01,2.923702E+02,1.572722E+03,2.064374E-02,1.849099E-01,4.828418E+03,1.665207E+04,3.409259E-01,1.468377E+00,3.631701E+03,1.202754E+04,2.564279E-01,1.060587E+00,3.004883E+03,8.552910E+03,2.121694E-01,7.541945E-01,4.345356E+03,1.296368E+04,3.068177E-01,1.143136E+00,5.844237E+03,9.422730E+03,3.820843E-01,8.308951E-01,2.580100E+03,5.823751E+03,1.686817E-01,5.135376E-01,5.813972E+03,8.109752E+03,3.801056E-01,7.151169E-01,1.364879E+04,1.834389E+04,8.923302E-01,1.617562E+00,5.502552E+03,1.103151E+04,3.597456E-01,9.727572E-01,1.345302E+04,1.864428E+04,8.795311E-01,1.644050E+00,1.349878E+04,2.512753E+04,8.825227E-01,2.215743E+00,6.731447E+03,8.488919E+03,4.400883E-01,7.485518E-01,6.732121E+03,9.513897E+03,4.401324E-01,8.389342E-01,4.644389E+03,1.514591E+04,3.279319E-01,1.335564E+00,3.566140E+03,8.082468E+03,2.331469E-01,7.127110E-01,3.565380E+03,7.371567E+03,2.330973E-01,6.500239E-01,2.419752E+03,4.104759E+03,1.581985E-01,3.619572E-01,1.099736E+03,2.698890E+03,7.189847E-02,2.379878E-01,2.419525E+03,3.514783E+03,1.581836E-01,3.099331E-01,5.744124E+03,8.372083E+03,3.755392E-01,7.382492E-01,2.529433E+03,5.110496E+03,1.653692E-01,4.506429E-01,5.549621E+03,8.801047E+03,3.628229E-01,7.760752E-01,5.549883E+03,1.053152E+04,3.628400E-01,9.286682E-01,2.697240E+03,3.635253E+03,1.763400E-01,3.205562E-01,2.697348E+03,4.114807E+03,1.763471E-01,3.628432E-01,2.528533E+03,6.629212E+03,1.785352E-01,5.845631E-01,1.365033E+03,3.196885E+03,8.924309E-02,2.819010E-01,1.364985E+03,2.923736E+03,8.923996E-02,2.578147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.787456E+02,1.688796E+03,2.674255E-02,1.489178E-01,2.100798E+03,2.974990E+03,1.483336E-01,2.623343E-01,8.032148E+02,1.864379E+03,5.671355E-02,1.644007E-01,4.250836E+02,1.136436E+03,3.001439E-02,1.002108E-01,9.261528E+02,4.773385E+03,6.539398E-02,4.209165E-01,2.906687E+02,1.571574E+03,2.052359E-02,1.847749E-01,4.810172E+03,1.670558E+04,3.396376E-01,1.473096E+00,3.618427E+03,1.201302E+04,2.554906E-01,1.059306E+00,2.996115E+03,8.598525E+03,2.115503E-01,7.582169E-01,4.332029E+03,1.303226E+04,3.058768E-01,1.149183E+00,5.830417E+03,9.998090E+03,3.811808E-01,8.816303E-01,2.573117E+03,5.850150E+03,1.682252E-01,5.158655E-01,5.800097E+03,8.068842E+03,3.791985E-01,7.115095E-01,1.361452E+04,1.838947E+04,8.900897E-01,1.621581E+00,5.485007E+03,1.078093E+04,3.585986E-01,9.506614E-01,1.342350E+04,1.856450E+04,8.776013E-01,1.637016E+00,1.346884E+04,2.611027E+04,8.805655E-01,2.302401E+00,6.717164E+03,8.464388E+03,4.391545E-01,7.463887E-01,6.717855E+03,9.976142E+03,4.391997E-01,8.796950E-01,4.622581E+03,1.522871E+04,3.263921E-01,1.342865E+00,3.559599E+03,8.144288E+03,2.327194E-01,7.181623E-01,3.558836E+03,7.228738E+03,2.326694E-01,6.374292E-01,2.416930E+03,4.312770E+03,1.580140E-01,3.802995E-01,1.098261E+03,2.655617E+03,7.180205E-02,2.341720E-01,2.416701E+03,3.492777E+03,1.579990E-01,3.079926E-01,5.736534E+03,8.382750E+03,3.750429E-01,7.391898E-01,2.524770E+03,5.038749E+03,1.650643E-01,4.443162E-01,5.543597E+03,8.672364E+03,3.624290E-01,7.647279E-01,5.543862E+03,1.086379E+04,3.624464E-01,9.579680E-01,2.694879E+03,3.620349E+03,1.761857E-01,3.192419E-01,2.694989E+03,4.281343E+03,1.761929E-01,3.775283E-01,2.522182E+03,6.663278E+03,1.780867E-01,5.875670E-01,1.364060E+03,3.209204E+03,8.917947E-02,2.829872E-01,1.364012E+03,2.861485E+03,8.917630E-02,2.523254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.772858E+02,1.704406E+03,2.663947E-02,1.502943E-01,2.092940E+03,2.978945E+03,1.477787E-01,2.626830E-01,8.003529E+02,1.860482E+03,5.651148E-02,1.640570E-01,4.238348E+02,1.161189E+03,2.992621E-02,1.023935E-01,9.226486E+02,4.786690E+03,6.514656E-02,4.220897E-01,2.891177E+02,1.570687E+03,2.041408E-02,1.846706E-01,4.793457E+03,1.675843E+04,3.384574E-01,1.477756E+00,3.606274E+03,1.199846E+04,2.546325E-01,1.058023E+00,2.988103E+03,8.643393E+03,2.109846E-01,7.621733E-01,4.319839E+03,1.309961E+04,3.050161E-01,1.155122E+00,5.816994E+03,1.056857E+04,3.803032E-01,9.319351E-01,2.566336E+03,5.840472E+03,1.677818E-01,5.150120E-01,5.786621E+03,8.026328E+03,3.783175E-01,7.077605E-01,1.358119E+04,1.841331E+04,8.879104E-01,1.623684E+00,5.467939E+03,1.054425E+04,3.574827E-01,9.297909E-01,1.339485E+04,1.847734E+04,8.757281E-01,1.629330E+00,1.343972E+04,2.696894E+04,8.786618E-01,2.378118E+00,6.703286E+03,8.434615E+03,4.382472E-01,7.437632E-01,6.703993E+03,1.042781E+04,4.382934E-01,9.195231E-01,4.601480E+03,1.531445E+04,3.249022E-01,1.350426E+00,3.553266E+03,8.160442E+03,2.323053E-01,7.195868E-01,3.552498E+03,7.058407E+03,2.322551E-01,6.224094E-01,2.414453E+03,4.514740E+03,1.578520E-01,3.981092E-01,1.096966E+03,2.597725E+03,7.171743E-02,2.290671E-01,2.414223E+03,3.467771E+03,1.578370E-01,3.057876E-01,5.729845E+03,8.376415E+03,3.746056E-01,7.386312E-01,2.520642E+03,4.949764E+03,1.647944E-01,4.364696E-01,5.538304E+03,8.519178E+03,3.620830E-01,7.512200E-01,5.538573E+03,1.113975E+04,3.621006E-01,9.823016E-01,2.692820E+03,3.600916E+03,1.760511E-01,3.175283E-01,2.692931E+03,4.440146E+03,1.760583E-01,3.915315E-01,2.516570E+03,6.690962E+03,1.776905E-01,5.900082E-01,1.363215E+03,3.202689E+03,8.912419E-02,2.824127E-01,1.363165E+03,2.786893E+03,8.912098E-02,2.457479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.759598E+02,1.719464E+03,2.654584E-02,1.516221E-01,2.085792E+03,2.982933E+03,1.472740E-01,2.630346E-01,7.977436E+02,1.856551E+03,5.632724E-02,1.637105E-01,4.226997E+02,1.184960E+03,2.984607E-02,1.044896E-01,9.194560E+02,4.799341E+03,6.492113E-02,4.232052E-01,2.877043E+02,1.570022E+03,2.031428E-02,1.845925E-01,4.778152E+03,1.680804E+04,3.373767E-01,1.482131E+00,3.595151E+03,1.198348E+04,2.538471E-01,1.056702E+00,2.980785E+03,8.685488E+03,2.104679E-01,7.658852E-01,4.308693E+03,1.316277E+04,3.042291E-01,1.160691E+00,5.803952E+03,1.111376E+04,3.794505E-01,9.800103E-01,2.559750E+03,5.745562E+03,1.673513E-01,5.066429E-01,5.773530E+03,7.979300E+03,3.774616E-01,7.036137E-01,1.354876E+04,1.841196E+04,8.857902E-01,1.623564E+00,5.451331E+03,1.033092E+04,3.563969E-01,9.109792E-01,1.336703E+04,1.837668E+04,8.739093E-01,1.620454E+00,1.341140E+04,2.767468E+04,8.768099E-01,2.440350E+00,6.689802E+03,8.396698E+03,4.373656E-01,7.404198E-01,6.690523E+03,1.085273E+04,4.374127E-01,9.569920E-01,4.581039E+03,1.539881E+04,3.234589E-01,1.357865E+00,3.547131E+03,8.124908E+03,2.319042E-01,7.164534E-01,3.546358E+03,6.860194E+03,2.318537E-01,6.049310E-01,2.412280E+03,4.703655E+03,1.577099E-01,4.147677E-01,1.095830E+03,2.521812E+03,7.164316E-02,2.223731E-01,2.412047E+03,3.438609E+03,1.576947E-01,3.032161E-01,5.723950E+03,8.351949E+03,3.742202E-01,7.364738E-01,2.516988E+03,4.847046E+03,1.645555E-01,4.274119E-01,5.533655E+03,8.339796E+03,3.617791E-01,7.354021E-01,5.533927E+03,1.134973E+04,3.617968E-01,1.000817E+00,2.691024E+03,3.575834E+03,1.759337E-01,3.153166E-01,2.691136E+03,4.585729E+03,1.759410E-01,4.043690E-01,2.511612E+03,6.710786E+03,1.773404E-01,5.917563E-01,1.362480E+03,3.175406E+03,8.907616E-02,2.800069E-01,1.362430E+03,2.699912E+03,8.907292E-02,2.380779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.747555E+02,1.733575E+03,2.646081E-02,1.528664E-01,2.079292E+03,2.986401E+03,1.468150E-01,2.633405E-01,7.953654E+02,1.852548E+03,5.615932E-02,1.633574E-01,4.216683E+02,1.207156E+03,2.977324E-02,1.064469E-01,9.165484E+02,4.810929E+03,6.471583E-02,4.242271E-01,2.864166E+02,1.569542E+03,2.022336E-02,1.845360E-01,4.764143E+03,1.685291E+04,3.363876E-01,1.486088E+00,3.584974E+03,1.196797E+04,2.531286E-01,1.055334E+00,2.974104E+03,8.723264E+03,2.099961E-01,7.692163E-01,4.298506E+03,1.321961E+04,3.035098E-01,1.165703E+00,5.791279E+03,1.161950E+04,3.786220E-01,1.024606E+00,2.553352E+03,5.575759E+03,1.669329E-01,4.916697E-01,5.760810E+03,7.926763E+03,3.766300E-01,6.989809E-01,1.351720E+04,1.838474E+04,8.837273E-01,1.621164E+00,5.435166E+03,1.018861E+04,3.553401E-01,8.984301E-01,1.334001E+04,1.825964E+04,8.721429E-01,1.610133E+00,1.338384E+04,2.820691E+04,8.750084E-01,2.487282E+00,6.676699E+03,8.349523E+03,4.365090E-01,7.362599E-01,6.677433E+03,1.124005E+04,4.365570E-01,9.911466E-01,4.561218E+03,1.547803E+04,3.220594E-01,1.364851E+00,3.541187E+03,8.032586E+03,2.315156E-01,7.083124E-01,3.540410E+03,6.633625E+03,2.314648E-01,5.849522E-01,2.410372E+03,4.874703E+03,1.575852E-01,4.298507E-01,1.094834E+03,2.424920E+03,7.157799E-02,2.138292E-01,2.410138E+03,3.404840E+03,1.575699E-01,3.002384E-01,5.718757E+03,8.309223E+03,3.738807E-01,7.327063E-01,2.513753E+03,4.733652E+03,1.643441E-01,4.174128E-01,5.529571E+03,8.133521E+03,3.615121E-01,7.172129E-01,5.529846E+03,1.148648E+04,3.615300E-01,1.012876E+00,2.689458E+03,3.544641E+03,1.758313E-01,3.125660E-01,2.689571E+03,4.714360E+03,1.758387E-01,4.157116E-01,2.507233E+03,6.721491E+03,1.770312E-01,5.927002E-01,1.361842E+03,3.125482E+03,8.903444E-02,2.756046E-01,1.361792E+03,2.600442E+03,8.903117E-02,2.293067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.736620E+02,1.746473E+03,2.638360E-02,1.540038E-01,2.073381E+03,2.987558E+03,1.463977E-01,2.634425E-01,7.931988E+02,1.848443E+03,5.600634E-02,1.629954E-01,4.207313E+02,1.227386E+03,2.970708E-02,1.082307E-01,9.139012E+02,4.821166E+03,6.452892E-02,4.251298E-01,2.852440E+02,1.569207E+03,2.014056E-02,1.844966E-01,4.751325E+03,1.689202E+04,3.354825E-01,1.489536E+00,3.575668E+03,1.195183E+04,2.524715E-01,1.053911E+00,2.968007E+03,8.755807E+03,2.095656E-01,7.720860E-01,4.289198E+03,1.326885E+04,3.028526E-01,1.170046E+00,5.778963E+03,1.207593E+04,3.778168E-01,1.064854E+00,2.547135E+03,5.346198E+03,1.665265E-01,4.714271E-01,5.748449E+03,7.867249E+03,3.758219E-01,6.937330E-01,1.348650E+04,1.833091E+04,8.817201E-01,1.616417E+00,5.419430E+03,1.010217E+04,3.543113E-01,8.908078E-01,1.331377E+04,1.812274E+04,8.704271E-01,1.598061E+00,1.335703E+04,2.855722E+04,8.732557E-01,2.518172E+00,6.663967E+03,8.292311E+03,4.356766E-01,7.312149E-01,6.664713E+03,1.158221E+04,4.357254E-01,1.021318E+00,4.541982E+03,1.554366E+04,3.207012E-01,1.370638E+00,3.535428E+03,7.882199E+03,2.311391E-01,6.950513E-01,3.534646E+03,6.379696E+03,2.310880E-01,5.625608E-01,2.408699E+03,5.024318E+03,1.574758E-01,4.430437E-01,1.093959E+03,2.306006E+03,7.152080E-02,2.033433E-01,2.408463E+03,3.365910E+03,1.574604E-01,2.968056E-01,5.714182E+03,8.248240E+03,3.735815E-01,7.273288E-01,2.510891E+03,4.611409E+03,1.641569E-01,4.066334E-01,5.525984E+03,7.899128E+03,3.612776E-01,6.965441E-01,5.526262E+03,1.154731E+04,3.612957E-01,1.018240E+00,2.688092E+03,3.507087E+03,1.757420E-01,3.092545E-01,2.688207E+03,4.823351E+03,1.757495E-01,4.253225E-01,2.503365E+03,6.721574E+03,1.767581E-01,5.927075E-01,1.361287E+03,3.052523E+03,8.899820E-02,2.691711E-01,1.361237E+03,2.488944E+03,8.899490E-02,2.194748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.726692E+02,1.753170E+03,2.631350E-02,1.545943E-01,2.068008E+03,2.983167E+03,1.460183E-01,2.630553E-01,7.912258E+02,1.843965E+03,5.586703E-02,1.626006E-01,4.198804E+02,1.245874E+03,2.964700E-02,1.098610E-01,9.114923E+02,4.824735E+03,6.435883E-02,4.254445E-01,2.841764E+02,1.568981E+03,2.006519E-02,1.844700E-01,4.739602E+03,1.692535E+04,3.346547E-01,1.492475E+00,3.567161E+03,1.193391E+04,2.518708E-01,1.052331E+00,2.962444E+03,8.764901E+03,2.091728E-01,7.728878E-01,4.280698E+03,1.331038E+04,3.022524E-01,1.173707E+00,5.766993E+03,1.248626E+04,3.770342E-01,1.101037E+00,2.541093E+03,5.064180E+03,1.661315E-01,4.465587E-01,5.736436E+03,7.797349E+03,3.750365E-01,6.875692E-01,1.345663E+04,1.824523E+04,8.797668E-01,1.608862E+00,5.404109E+03,9.980500E+03,3.533096E-01,8.800792E-01,1.328827E+04,1.795700E+04,8.687599E-01,1.583446E+00,1.333095E+04,2.869840E+04,8.715504E-01,2.530621E+00,6.651595E+03,8.220225E+03,4.348677E-01,7.248584E-01,6.652351E+03,1.188121E+04,4.349172E-01,1.047684E+00,4.523303E+03,1.558926E+04,3.193823E-01,1.374659E+00,3.529848E+03,7.665737E+03,2.307743E-01,6.759637E-01,3.529061E+03,6.097825E+03,2.307228E-01,5.377054E-01,2.407230E+03,5.154182E+03,1.573798E-01,4.544951E-01,1.093191E+03,2.166363E+03,7.147062E-02,1.910296E-01,2.406993E+03,3.320262E+03,1.573643E-01,2.927803E-01,5.710151E+03,8.167190E+03,3.733180E-01,7.201817E-01,2.508357E+03,4.479336E+03,1.639913E-01,3.949872E-01,5.522835E+03,7.636808E+03,3.610717E-01,6.734127E-01,5.523114E+03,1.152190E+04,3.610900E-01,1.016000E+00,2.686901E+03,3.461301E+03,1.756641E-01,3.052171E-01,2.687017E+03,4.913795E+03,1.756717E-01,4.332978E-01,2.499950E+03,6.709855E+03,1.765169E-01,5.916741E-01,1.360806E+03,2.953448E+03,8.896672E-02,2.604346E-01,1.360755E+03,2.365264E+03,8.896340E-02,2.085687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.717683E+02,1.739649E+03,2.624989E-02,1.534020E-01,2.063125E+03,2.971450E+03,1.456735E-01,2.620221E-01,7.894299E+02,1.839298E+03,5.574022E-02,1.621891E-01,4.191079E+02,1.262208E+03,2.959246E-02,1.113013E-01,9.093009E+02,4.806959E+03,6.420410E-02,4.238770E-01,2.832049E+02,1.568828E+03,1.999659E-02,1.844520E-01,4.728884E+03,1.695278E+04,3.338980E-01,1.494894E+00,3.559387E+03,1.191529E+04,2.513219E-01,1.050689E+00,2.957371E+03,8.702659E+03,2.088146E-01,7.673994E-01,4.272938E+03,1.334400E+04,3.017045E-01,1.176672E+00,5.755357E+03,1.284481E+04,3.762735E-01,1.132654E+00,2.535220E+03,4.764098E+03,1.657475E-01,4.200975E-01,5.724760E+03,7.721875E+03,3.742731E-01,6.809140E-01,1.342755E+04,1.814301E+04,8.778659E-01,1.599848E+00,5.389189E+03,9.820256E+03,3.523342E-01,8.659490E-01,1.326349E+04,1.777466E+04,8.671397E-01,1.567367E+00,1.330557E+04,2.861195E+04,8.698912E-01,2.522998E+00,6.639571E+03,8.140042E+03,4.340816E-01,7.177879E-01,6.640337E+03,1.213543E+04,4.341317E-01,1.070100E+00,4.505154E+03,1.560922E+04,3.181008E-01,1.376419E+00,3.524440E+03,7.376037E+03,2.304207E-01,6.504180E-01,3.523647E+03,5.790260E+03,2.303689E-01,5.105844E-01,2.405942E+03,5.261893E+03,1.572956E-01,4.639931E-01,1.092518E+03,2.018793E+03,7.142658E-02,1.780169E-01,2.405704E+03,3.269777E+03,1.572800E-01,2.883285E-01,5.706600E+03,8.072023E+03,3.730859E-01,7.117900E-01,2.506115E+03,4.335966E+03,1.638447E-01,3.823449E-01,5.520068E+03,7.350421E+03,3.608908E-01,6.481592E-01,5.520350E+03,1.140327E+04,3.609092E-01,1.005539E+00,2.685863E+03,3.409838E+03,1.755962E-01,3.006791E-01,2.685979E+03,4.984827E+03,1.756038E-01,4.395614E-01,2.496934E+03,6.685501E+03,1.763040E-01,5.895266E-01,1.360388E+03,2.825598E+03,8.893937E-02,2.491609E-01,1.360337E+03,2.230313E+03,8.893603E-02,1.966687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.709510E+02,1.716326E+03,2.619218E-02,1.513454E-01,2.058688E+03,2.957451E+03,1.453603E-01,2.607877E-01,7.877958E+02,1.834392E+03,5.562484E-02,1.617564E-01,4.184069E+02,1.276122E+03,2.954296E-02,1.125283E-01,9.073085E+02,4.778839E+03,6.406342E-02,4.213974E-01,2.823213E+02,1.568717E+03,1.993420E-02,1.844390E-01,4.719090E+03,1.697434E+04,3.332064E-01,1.496795E+00,3.552287E+03,1.189651E+04,2.508206E-01,1.049033E+00,2.952747E+03,8.606560E+03,2.084882E-01,7.589254E-01,4.265857E+03,1.336924E+04,3.012045E-01,1.178898E+00,5.744044E+03,1.314497E+04,3.755339E-01,1.159122E+00,2.529511E+03,4.481802E+03,1.653743E-01,3.952047E-01,5.713409E+03,7.640588E+03,3.735311E-01,6.737461E-01,1.339925E+04,1.803208E+04,8.760158E-01,1.590067E+00,5.374658E+03,9.627021E+03,3.513842E-01,8.489095E-01,1.323940E+04,1.757692E+04,8.655648E-01,1.549931E+00,1.328088E+04,2.825766E+04,8.682766E-01,2.491757E+00,6.627885E+03,8.053897E+03,4.333176E-01,7.101916E-01,6.628659E+03,1.234286E+04,4.333682E-01,1.088392E+00,4.487512E+03,1.559766E+04,3.168551E-01,1.375400E+00,3.519198E+03,6.991508E+03,2.300780E-01,6.165103E-01,3.518400E+03,5.453995E+03,2.300258E-01,4.809326E-01,2.404812E+03,5.345025E+03,1.572217E-01,4.713236E-01,1.091927E+03,1.876908E+03,7.138794E-02,1.655055E-01,2.404572E+03,3.214566E+03,1.572060E-01,2.834600E-01,5.703473E+03,7.966163E+03,3.728814E-01,7.024552E-01,2.504131E+03,4.174945E+03,1.637150E-01,3.681461E-01,5.517639E+03,7.038978E+03,3.607320E-01,6.206962E-01,5.517923E+03,1.117728E+04,3.607506E-01,9.856107E-01,2.684957E+03,3.353644E+03,1.755370E-01,2.957239E-01,2.685074E+03,5.035498E+03,1.755447E-01,4.440296E-01,2.494272E+03,6.647716E+03,1.761160E-01,5.861947E-01,1.360024E+03,2.661164E+03,8.891562E-02,2.346611E-01,1.359973E+03,2.083065E+03,8.891226E-02,1.836844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.702098E+02,1.708253E+03,2.613985E-02,1.506335E-01,2.054659E+03,2.942628E+03,1.450758E-01,2.594806E-01,7.863098E+02,1.829247E+03,5.551992E-02,1.613028E-01,4.177710E+02,1.287362E+03,2.949806E-02,1.135194E-01,9.054978E+02,4.767276E+03,6.393557E-02,4.203778E-01,2.815178E+02,1.568624E+03,1.987747E-02,1.844280E-01,4.710144E+03,1.699046E+04,3.325748E-01,1.498216E+00,3.545806E+03,1.187838E+04,2.503630E-01,1.047434E+00,2.948535E+03,8.566759E+03,2.081907E-01,7.554157E-01,4.259399E+03,1.338534E+04,3.007485E-01,1.180318E+00,5.733046E+03,1.270185E+04,3.748148E-01,1.120048E+00,2.523960E+03,4.235169E+03,1.650114E-01,3.734567E-01,5.702375E+03,7.553160E+03,3.728096E-01,6.660367E-01,1.337171E+04,1.792322E+04,8.742150E-01,1.580467E+00,5.360504E+03,9.424123E+03,3.504588E-01,8.310179E-01,1.321598E+04,1.736395E+04,8.640339E-01,1.531151E+00,1.325684E+04,2.757016E+04,8.667054E-01,2.431134E+00,6.616527E+03,7.964399E+03,4.325750E-01,7.022997E-01,6.617309E+03,1.250278E+04,4.326262E-01,1.102493E+00,4.470358E+03,1.556555E+04,3.156439E-01,1.372569E+00,3.514116E+03,6.498483E+03,2.297458E-01,5.730354E-01,3.513313E+03,5.091931E+03,2.296933E-01,4.490058E-01,2.403820E+03,5.401935E+03,1.571568E-01,4.763419E-01,1.091408E+03,1.747182E+03,7.135404E-02,1.540663E-01,2.403580E+03,3.154558E+03,1.571412E-01,2.781685E-01,5.700718E+03,7.853808E+03,3.727013E-01,6.925478E-01,2.502376E+03,4.004977E+03,1.636002E-01,3.531584E-01,5.515506E+03,6.705508E+03,3.605925E-01,5.912908E-01,5.515791E+03,1.082028E+04,3.606112E-01,9.541311E-01,2.684168E+03,3.293683E+03,1.754854E-01,2.904365E-01,2.684286E+03,5.065708E+03,1.754931E-01,4.466935E-01,2.491921E+03,6.596259E+03,1.759501E-01,5.816573E-01,1.359709E+03,2.455593E+03,8.889498E-02,2.165339E-01,1.359657E+03,1.924865E+03,8.889161E-02,1.697344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.695379E+02,1.708544E+03,2.609241E-02,1.506592E-01,2.051002E+03,2.927489E+03,1.448176E-01,2.581456E-01,7.849592E+02,1.824110E+03,5.542455E-02,1.608498E-01,4.171945E+02,1.295141E+03,2.945735E-02,1.142053E-01,9.038531E+02,4.764834E+03,6.381944E-02,4.201625E-01,2.807878E+02,1.568528E+03,1.982592E-02,1.844168E-01,4.701978E+03,1.700104E+04,3.319982E-01,1.499150E+00,3.539892E+03,1.186278E+04,2.499454E-01,1.046059E+00,2.944699E+03,8.559102E+03,2.079199E-01,7.547406E-01,4.253513E+03,1.339079E+04,3.003329E-01,1.180798E+00,5.722351E+03,1.191131E+04,3.741157E-01,1.050338E+00,2.518564E+03,4.037250E+03,1.646586E-01,3.560042E-01,5.691647E+03,7.461719E+03,3.721083E-01,6.579735E-01,1.334490E+04,1.783453E+04,8.724621E-01,1.572646E+00,5.346715E+03,9.220776E+03,3.495573E-01,8.130869E-01,1.319321E+04,1.714242E+04,8.625453E-01,1.511616E+00,1.323345E+04,2.647116E+04,8.651763E-01,2.334224E+00,6.605486E+03,7.878439E+03,4.318532E-01,6.947198E-01,6.606276E+03,1.260767E+04,4.319049E-01,1.111743E+00,4.453673E+03,1.552826E+04,3.144658E-01,1.369280E+00,3.509190E+03,5.930725E+03,2.294237E-01,5.229706E-01,3.508382E+03,4.721215E+03,2.293709E-01,4.163162E-01,2.402950E+03,5.426623E+03,1.571000E-01,4.785190E-01,1.090953E+03,1.634535E+03,7.132428E-02,1.441331E-01,2.402709E+03,3.091029E+03,1.570842E-01,2.725666E-01,5.698291E+03,7.742336E+03,3.725427E-01,6.827182E-01,2.500822E+03,3.830844E+03,1.634986E-01,3.378034E-01,5.513633E+03,6.357727E+03,3.604701E-01,5.606235E-01,5.513920E+03,1.030439E+04,3.604888E-01,9.086401E-01,2.683479E+03,3.232745E+03,1.754404E-01,2.850631E-01,2.683598E+03,5.072559E+03,1.754481E-01,4.472976E-01,2.489847E+03,6.530905E+03,1.758036E-01,5.758944E-01,1.359434E+03,2.222138E+03,8.887706E-02,1.959479E-01,1.359383E+03,1.762558E+03,8.887367E-02,1.554222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.689292E+02,1.728094E+03,2.604943E-02,1.523831E-01,2.047684E+03,2.912774E+03,1.445833E-01,2.568480E-01,7.837323E+02,1.818933E+03,5.533793E-02,1.603933E-01,4.166721E+02,1.299446E+03,2.942047E-02,1.145850E-01,9.023601E+02,4.782709E+03,6.371402E-02,4.217386E-01,2.801248E+02,1.568413E+03,1.977911E-02,1.844032E-01,4.694528E+03,1.700705E+04,3.314722E-01,1.499679E+00,3.534500E+03,1.185010E+04,2.495647E-01,1.044940E+00,2.941208E+03,8.617899E+03,2.076734E-01,7.599252E-01,4.248150E+03,1.338494E+04,2.999542E-01,1.180283E+00,5.711952E+03,1.123187E+04,3.734358E-01,9.904250E-01,2.513316E+03,3.876590E+03,1.643155E-01,3.418372E-01,5.681215E+03,7.364937E+03,3.714263E-01,6.494392E-01,1.331880E+04,1.777442E+04,8.707557E-01,1.567346E+00,5.333282E+03,9.027311E+03,3.486791E-01,7.960271E-01,1.317107E+04,1.690889E+04,8.610979E-01,1.491023E+00,1.321069E+04,2.491164E+04,8.636881E-01,2.196705E+00,6.594755E+03,7.796817E+03,4.311516E-01,6.875223E-01,6.595551E+03,1.265960E+04,4.312037E-01,1.116321E+00,4.437441E+03,1.547558E+04,3.133197E-01,1.364635E+00,3.504414E+03,5.367317E+03,2.291115E-01,4.732894E-01,3.503601E+03,4.372187E+03,2.290583E-01,3.855389E-01,2.402187E+03,5.419167E+03,1.570501E-01,4.778614E-01,1.090554E+03,1.535029E+03,7.129817E-02,1.353587E-01,2.401945E+03,3.023485E+03,1.570343E-01,2.666105E-01,5.696154E+03,7.634971E+03,3.724029E-01,6.732508E-01,2.499447E+03,3.658403E+03,1.634087E-01,3.225975E-01,5.511988E+03,6.013931E+03,3.603625E-01,5.303077E-01,5.512276E+03,9.613699E+03,3.603814E-01,8.477348E-01,2.682878E+03,3.171141E+03,1.754011E-01,2.796308E-01,2.682998E+03,5.056964E+03,1.754089E-01,4.459225E-01,2.488016E+03,6.451533E+03,1.756743E-01,5.688954E-01,1.359196E+03,1.990722E+03,8.886148E-02,1.755416E-01,1.359144E+03,1.608067E+03,8.885808E-02,1.417991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.683781E+02,1.755492E+03,2.601051E-02,1.547990E-01,2.044675E+03,2.894962E+03,1.443708E-01,2.552774E-01,7.826186E+02,1.813572E+03,5.525929E-02,1.599206E-01,4.161989E+02,1.300305E+03,2.938706E-02,1.146607E-01,9.010057E+02,4.805519E+03,6.361839E-02,4.237501E-01,2.795231E+02,1.568262E+03,1.973663E-02,1.843856E-01,4.687736E+03,1.700900E+04,3.309926E-01,1.499852E+00,3.529586E+03,1.184015E+04,2.492177E-01,1.044063E+00,2.938034E+03,8.701379E+03,2.074493E-01,7.672865E-01,4.243268E+03,1.336715E+04,2.996095E-01,1.178714E+00,5.701839E+03,1.080206E+04,3.727746E-01,9.525241E-01,2.508213E+03,3.734543E+03,1.639818E-01,3.293115E-01,5.671072E+03,7.260438E+03,3.707632E-01,6.402245E-01,1.329339E+04,1.774693E+04,8.690945E-01,1.564922E+00,5.320193E+03,8.862386E+03,3.478234E-01,7.814841E-01,1.314954E+04,1.665702E+04,8.596902E-01,1.468814E+00,1.318854E+04,2.310121E+04,8.622397E-01,2.037062E+00,6.584322E+03,7.718073E+03,4.304696E-01,6.805787E-01,6.585125E+03,1.266010E+04,4.305220E-01,1.116366E+00,4.421645E+03,1.540736E+04,3.122044E-01,1.358619E+00,3.499784E+03,4.866019E+03,2.288087E-01,4.290849E-01,3.498965E+03,4.065034E+03,2.287552E-01,3.584541E-01,2.401517E+03,5.380429E+03,1.570063E-01,4.744455E-01,1.090203E+03,1.442502E+03,7.127526E-02,1.271996E-01,2.401275E+03,2.950990E+03,1.569905E-01,2.602179E-01,5.694271E+03,7.533371E+03,3.722798E-01,6.642917E-01,2.498230E+03,3.497802E+03,1.633292E-01,3.084357E-01,5.510543E+03,5.687871E+03,3.602681E-01,5.015558E-01,5.510833E+03,8.831009E+03,3.602870E-01,7.787173E-01,2.682355E+03,3.108322E+03,1.753669E-01,2.740914E-01,2.682474E+03,5.019963E+03,1.753747E-01,4.426597E-01,2.486400E+03,6.357831E+03,1.755602E-01,5.606327E-01,1.358989E+03,1.782607E+03,8.884795E-02,1.571900E-01,1.358937E+03,1.469321E+03,8.884454E-02,1.295646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
