AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,580115,55,25.6461,414.66,508037,60,22.4597,20045.9,0.886201,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,51297.3,55,18.586,412.448,45790.2,60,16.5907,1763.12,0.638812,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,59250.8,55,21.4677,343.246,74411.6,60,26.9607,1694.8,0.614058,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,9570.1,58,13.2918,449.488,7279.19,95,10.11,358.47,0.497875,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,9452.4,58,13.1283,449.489,7282.96,95,10.1152,354.062,0.491753,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,10807,58,15.0098,449.489,7301.21,95,10.1406,404.804,0.562228,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",15,11160,6738.57,58,9.05722,449.488,7168.14,95,9.63459,252.409,0.339259,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",6,6480,9186.87,58,8.50636,449.489,9433.66,95,8.73487,344.116,0.318626,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",9,9720,14671.2,58,13.5845,449.488,11006.4,95,10.1911,549.545,0.508838,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",9,9720,17124.3,58,15.8558,449.488,10999.5,95,10.1847,641.429,0.593916,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,4230,19107.2,58,13.5512,449.488,15776.9,95,11.1893,715.706,0.507593,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",3,4230,22768.6,58,16.148,449.488,15767.4,95,11.1826,852.851,0.604859,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",3,1620,12806.1,58,23.7149,449.488,7871.64,95,14.5771,479.68,0.888297,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",3,1620,12000,58,22.2223,449.487,7870.49,95,14.575,449.489,0.832387,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",1,720,11844,58,16.45,449.492,9684.73,95,13.451,443.647,0.616176,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",2,1440,11265.1,58,15.646,449.486,10056.8,95,13.9677,421.958,0.586053,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",2,1440,14038.7,58,19.4981,449.487,10052.2,95,13.9614,525.849,0.730346,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",5,3720,9359.87,58,12.5805,449.488,10000.1,95,13.441,350.596,0.471231,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",2,2160,12866.2,58,11.9132,449.49,12320.1,95,11.4075,481.936,0.446237,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,3240,16819.8,58,15.5738,449.488,14872.1,95,13.7705,630.024,0.583355,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",3,3240,20581,58,19.0565,449.489,14865.7,95,13.7646,770.91,0.713806,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",1,1410,21728.9,58,15.4105,449.486,20838.2,95,14.7789,813.901,0.577235,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",1,1410,27232,58,19.3135,449.487,20830.2,95,14.7732,1020.04,0.723432,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",1,540,14419.6,58,26.703,449.489,9872.42,95,18.2823,540.12,1.00022,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",1,540,13511.3,58,25.0208,449.485,9875.2,95,18.2874,506.092,0.937207,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,450.266,90.0532,225.133,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1513.4,302.68,756.701,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1153.05,230.611,576.527,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,646.631,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,306.62,61.324,153.31,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,600.69,120.138,300.345,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4255.29,1496.25,2127.65,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3198.44,1080,1599.22,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2155.86,720,1077.93,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3206.8,1107,1603.4,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1533.15,402.75,766.576,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1473.74,402.75,736.87,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",580115,605240,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,-99996,-99996,-99996,0.292197,1.15
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",51297.3,53519,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",59250.8,61816.9,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",9570.1,9984.58,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",9452.4,9861.79,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",10807,11275.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",6738.57,7030.42,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9186.87,9584.75,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",14671.2,15306.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",17124.3,17865.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",19107.2,19934.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",22768.6,23754.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",12806.1,13360.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",12000,12519.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",11844,12356.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",11265.1,11753,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",14038.7,14646.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",9359.87,9765.25,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",12866.2,13423.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",16819.8,17548.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",20581,21472.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",21728.9,22670,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",27232,28411.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",14419.6,15044.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",13511.3,14096.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",113590,113590,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.67734,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",5735.68,5735.68,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.286675,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",6081.55,6081.55,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.303962,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",7279.19,7279.19,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",7282.96,7282.96,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",7301.21,7301.21,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",7168.14,7168.14,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9433.66,9433.66,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",11006.4,11006.4,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",10999.5,10999.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",15776.9,15776.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",15767.4,15767.4,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",7871.64,7871.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",7870.49,7870.49,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",9684.73,9684.73,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",10056.8,10056.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",10052.2,10052.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",10000.1,10000.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",12320.1,12320.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",14872.1,14872.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",14865.7,14865.7,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",20838.2,20838.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",20830.2,20830.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",9872.42,9872.42,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",9875.2,9875.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",9121.44,9121.44,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.455899,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",49202.3,49202.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.45918,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",21234.6,21234.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.06133,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",17518.6,17518.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.875599,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",8084.9,8084.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.404091,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",8567.12,8567.12,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.428194,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",91410.1,91410.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.56877,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",67449,67449,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.37117,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",49049.6,49049.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.45155,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",72809.8,72809.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.63911,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",40054.6,40054.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.00197,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",68330.1,68330.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.41521,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",20045.9,5658.06,0.65,"BrakeHorsePower",26.0596,5.36197,1.03556,30,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1763.12,402.75,0.65,"BrakeHorsePower",2.29206,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1694.8,402.75,0.65,"BrakeHorsePower",2.20324,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",358.47,-99996,0.5,"BrakeHorsePower",0.143874,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",354.062,-99996,0.5,"BrakeHorsePower",0.142104,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",404.804,-99996,0.5,"BrakeHorsePower",0.16247,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",252.409,-99996,0.5,"BrakeHorsePower",0.101305,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",344.116,-99996,0.5,"BrakeHorsePower",0.138113,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",549.545,-99996,0.5,"BrakeHorsePower",0.220563,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",641.429,-99996,0.5,"BrakeHorsePower",0.257441,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",715.706,-99996,0.5,"BrakeHorsePower",0.287252,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",852.851,-99996,0.5,"BrakeHorsePower",0.342296,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",479.68,-99996,0.5,"BrakeHorsePower",0.192522,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",449.489,-99996,0.5,"BrakeHorsePower",0.180404,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",443.647,-99996,0.5,"BrakeHorsePower",0.17806,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",421.958,-99996,0.5,"BrakeHorsePower",0.169355,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",525.849,-99996,0.5,"BrakeHorsePower",0.211052,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",350.596,-99996,0.5,"BrakeHorsePower",0.140713,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",481.936,-99996,0.5,"BrakeHorsePower",0.193427,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",630.024,-99996,0.5,"BrakeHorsePower",0.252863,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",770.91,-99996,0.5,"BrakeHorsePower",0.309408,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",813.901,-99996,0.5,"BrakeHorsePower",0.326663,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",1020.04,-99996,0.5,"BrakeHorsePower",0.409397,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",540.12,-99996,0.5,"BrakeHorsePower",0.21678,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",506.092,-99996,0.5,"BrakeHorsePower",0.203122,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys5-2",3,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
