    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:38:53</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.45</td>
    <td align="right">        0.99</td>
    <td align="right">        0.45</td>
    <td align="right">        0.64</td>
    <td align="right">        0.99</td>
    <td align="right">        0.61</td>
    <td align="right">        0.51</td>
    <td align="right">        0.96</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">        0.35</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.57</td>
    <td align="right">        0.01</td>
    <td align="right">        0.90</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:38:53</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       66.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1058.57</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2770.25</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.09</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.09</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.09</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      279.82</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.63</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      279.82</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       66.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1556.73</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       66.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      775.77</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       66.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2361.03</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       66.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      597.78</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.65</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5613.18</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.65</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4854.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.65</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4854.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.65</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4854.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4857.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4857.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       64.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4857.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4446.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       59.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4446.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       60.02</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4506.46</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       60.02</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4506.46</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">      168.00</td>
    <td align="right">       60.02</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4844.44</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3547.78</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3547.78</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3547.78</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3547.78</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3547.78</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3666.04</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3666.04</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3666.04</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3666.04</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3666.04</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5321.66</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6947.73</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6947.73</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     8699.18</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.59</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.59</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.59</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      547.50</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      608.33</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      608.33</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2660.83</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2660.83</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1182.59</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1182.59</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1182.59</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1182.59</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1182.59</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1222.01</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1222.01</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1222.01</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1222.01</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1222.01</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1773.89</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2315.91</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2315.91</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2899.73</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      202.78</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      202.78</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      886.94</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">      168.00</td>
    <td align="right">       63.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      886.94</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">      168.00</td>
    <td align="right">      127.99</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    18620.13</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158243.63</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.16</td>
    <td align="right">     3756.61</td>
    <td align="right">      593.42</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.12</td>
    <td align="right">     3756.61</td>
    <td align="right">      456.88</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.05</td>
    <td align="right">    20420.82</td>
    <td align="right">     1113.42</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.05</td>
    <td align="right">    20420.82</td>
    <td align="right">     1001.90</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.08</td>
    <td align="right">    14739.84</td>
    <td align="right">     1113.43</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.07</td>
    <td align="right">    14739.84</td>
    <td align="right">     1001.90</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.21</td>
    <td align="right">     9826.56</td>
    <td align="right">     2059.67</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.19</td>
    <td align="right">     9826.56</td>
    <td align="right">     1843.42</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.19</td>
    <td align="right">    15108.34</td>
    <td align="right">     2812.01</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.17</td>
    <td align="right">    15108.34</td>
    <td align="right">     2599.19</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:38:53</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   565541.52</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70120.69</td>
    <td align="right">    56157.25</td>
    <td align="right">    13963.44</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35060.34</td>
    <td align="right">    28078.58</td>
    <td align="right">     6981.77</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70120.69</td>
    <td align="right">    56157.25</td>
    <td align="right">    13963.44</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   181145.48</td>
    <td align="right">   145073.01</td>
    <td align="right">    36072.47</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105180.63</td>
    <td align="right">    84235.65</td>
    <td align="right">    20944.98</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   157771.45</td>
    <td align="right">   126353.75</td>
    <td align="right">    31417.70</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   157771.45</td>
    <td align="right">   126353.75</td>
    <td align="right">    31417.70</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68659.85</td>
    <td align="right">    54987.32</td>
    <td align="right">    13672.53</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68659.85</td>
    <td align="right">    54987.32</td>
    <td align="right">    13672.53</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26295.21</td>
    <td align="right">    21058.95</td>
    <td align="right">     5236.26</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26295.21</td>
    <td align="right">    21058.95</td>
    <td align="right">     5236.26</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23373.53</td>
    <td align="right">    18719.07</td>
    <td align="right">     4654.46</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11686.81</td>
    <td align="right">     9359.56</td>
    <td align="right">     2327.25</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23373.53</td>
    <td align="right">    18719.07</td>
    <td align="right">     4654.46</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60381.69</td>
    <td align="right">    48357.61</td>
    <td align="right">    12024.08</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35060.34</td>
    <td align="right">    28078.58</td>
    <td align="right">     6981.77</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52590.52</td>
    <td align="right">    42117.96</td>
    <td align="right">    10472.55</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52590.52</td>
    <td align="right">    42117.96</td>
    <td align="right">    10472.55</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22886.65</td>
    <td align="right">    18329.12</td>
    <td align="right">     4557.53</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22886.65</td>
    <td align="right">    18329.12</td>
    <td align="right">     4557.53</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8765.09</td>
    <td align="right">     7019.65</td>
    <td align="right">     1745.43</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8765.09</td>
    <td align="right">     7019.65</td>
    <td align="right">     1745.43</td>
    <td align="right">        0.80</td>
    <td align="right">        4.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   591078.46</td>
    <td align="right">   472035.44</td>
    <td align="right">   119043.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50421.11</td>
    <td align="right">    39536.45</td>
    <td align="right">    10884.66</td>
    <td align="right">        0.78</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.6</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.8</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.6</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        14.4</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.4</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        12.5</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">        12.5</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.5</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.5</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.1</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.1</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.8</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.8</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.2</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.2</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.8</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.8</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">3.52</td>
    <td align="right">12.01</td>
    <td align="right">13.98</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">165611.5</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">N/A</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.0</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">13.31</td>
    <td align="right">11.32</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     50618.6</td>
    <td align="right">     37473.3</td>
    <td align="right">9.46</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9698.48</td>
    <td align="right">     9718.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    52388.83</td>
    <td align="right">    52494.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18214.64</td>
    <td align="right">    18251.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8576.69</td>
    <td align="right">     8594.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22097.58</td>
    <td align="right">    22142.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9090.97</td>
    <td align="right">     9109.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    96839.78</td>
    <td align="right">    97035.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    71429.83</td>
    <td align="right">    71574.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    51902.15</td>
    <td align="right">    52007.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    77049.70</td>
    <td align="right">    77205.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COILHTG 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55103.11</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27551.56</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55103.11</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142350.09</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82654.77</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123981.85</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123981.85</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53955.16</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53955.16</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20663.64</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20663.64</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18367.74</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9183.86</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18367.74</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47449.93</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27551.56</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41327.38</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41327.38</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17985.05</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17985.05</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6887.89</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG 22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6887.89</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   148252.85</td>
    <td align="right">   148552.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48651.28</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">DOAS1 SUPPCOILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35260.14</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     2517.33</td>
    <td align="right">      881.59</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      219.58</td>
    <td align="right">      127.44</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.12</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     1258.66</td>
    <td align="right">      440.79</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.42</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      109.79</td>
    <td align="right">       63.72</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     2517.33</td>
    <td align="right">      881.59</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      219.58</td>
    <td align="right">      127.44</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.12</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     6503.09</td>
    <td align="right">     2277.43</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.07</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      559.74</td>
    <td align="right">      318.60</td>
    <td align="right">        0.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     3775.99</td>
    <td align="right">     1322.38</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      329.36</td>
    <td align="right">      191.19</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.48</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     5663.99</td>
    <td align="right">     1983.57</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      494.04</td>
    <td align="right">      286.79</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     5663.99</td>
    <td align="right">     1983.57</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      494.04</td>
    <td align="right">      286.79</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     2464.89</td>
    <td align="right">      863.22</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      216.88</td>
    <td align="right">      125.76</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.14</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     2464.89</td>
    <td align="right">      863.22</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      216.88</td>
    <td align="right">      125.76</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.14</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      944.00</td>
    <td align="right">      330.60</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       93.59</td>
    <td align="right">       54.33</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      944.00</td>
    <td align="right">      330.60</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       93.59</td>
    <td align="right">       54.33</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      839.11</td>
    <td align="right">      293.86</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       73.19</td>
    <td align="right">       42.48</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      419.56</td>
    <td align="right">      146.93</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        2.15</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       36.60</td>
    <td align="right">       21.24</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      839.11</td>
    <td align="right">      293.86</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       73.19</td>
    <td align="right">       42.48</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     2167.70</td>
    <td align="right">      759.14</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      186.58</td>
    <td align="right">      106.20</td>
    <td align="right">        0.57</td>
    <td align="right">        1.00</td>
    <td align="right">        3.47</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     1258.66</td>
    <td align="right">      440.79</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.42</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      109.79</td>
    <td align="right">       63.73</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     1888.00</td>
    <td align="right">      661.19</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      164.68</td>
    <td align="right">       95.60</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">     1888.00</td>
    <td align="right">      661.19</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      164.68</td>
    <td align="right">       95.60</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      821.63</td>
    <td align="right">      287.74</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       72.29</td>
    <td align="right">       41.92</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      821.63</td>
    <td align="right">      287.74</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       72.29</td>
    <td align="right">       41.92</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      314.67</td>
    <td align="right">      110.20</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       31.20</td>
    <td align="right">       18.11</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       14.45</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN 22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.05</td>
    <td align="right">      314.67</td>
    <td align="right">      110.20</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">Interior Fans</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       31.20</td>
    <td align="right">       18.11</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       14.45</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.04</td>
    <td align="right">    20922.67</td>
    <td align="right">     3944.27</td>
    <td align="right">        0.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">        0.19</td>
    <td align="right">    19575.42</td>
    <td align="right">    20283.49</td>
    <td align="right">        1.04</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">General</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.06</td>
    <td align="right">     1610.82</td>
    <td align="right">      564.49</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.60</td>
    <td align="right">General</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   28.270491</td>
    <td align="right">      537.08</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">{A6C6B0FF-56E5-42A8-BFCF-2F5D430F060B}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{EDFB1488-C46C-4AE6-8E6A-DB80AAC0CB0B}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRES ELEC WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        0.99</td>
    <td align="right">        1.05</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">NONRES GAS WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.29</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [ton]</td>
    <td align="right">COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [lb/s]</td>
    <td align="right">COP 75% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [lb/s]</td>
    <td align="right">COP 50% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [lb/s]</td>
    <td align="right">COP 25% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [lb/s]</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">165611.46</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">10.77</td>
    <td align="right">10.4035</td>
    <td align="right">3.11</td>
    <td align="right">10.63</td>
    <td align="right">8.3414</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">5.9634</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">2.6963</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:38:53</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     9967.77</td>
    <td align="right">     9967.77</td>
    <td align="right">       27.69</td>
    <td align="right">     465.527</td>
    <td align="right">     465.527</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00926</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">     179.981</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    31343.81</td>
    <td align="right">    31343.81</td>
    <td align="right">       16.32</td>
    <td align="right">    1463.858</td>
    <td align="right">    1463.858</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       81.69</td>
    <td align="right">     0.01000</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    13931.56</td>
    <td align="right">    13931.56</td>
    <td align="right">       15.48</td>
    <td align="right">     650.649</td>
    <td align="right">     650.649</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01038</td>
    <td align="right">       76.83</td>
    <td align="right">     0.00791</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     6912.39</td>
    <td align="right">     6912.39</td>
    <td align="right">       20.03</td>
    <td align="right">     322.831</td>
    <td align="right">     322.831</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    25864.92</td>
    <td align="right">    25864.92</td>
    <td align="right">       24.63</td>
    <td align="right">    1207.976</td>
    <td align="right">    1207.976</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01006</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">     524.943</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     9764.06</td>
    <td align="right">     9764.06</td>
    <td align="right">       22.60</td>
    <td align="right">     608.018</td>
    <td align="right">     608.018</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       81.69</td>
    <td align="right">     0.01000</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    95360.71</td>
    <td align="right">    95360.71</td>
    <td align="right">       15.93</td>
    <td align="right">    4453.656</td>
    <td align="right">    4453.656</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    70370.19</td>
    <td align="right">    70370.19</td>
    <td align="right">       16.29</td>
    <td align="right">    3286.517</td>
    <td align="right">    3286.517</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    48193.63</td>
    <td align="right">    48193.63</td>
    <td align="right">       16.73</td>
    <td align="right">    2250.800</td>
    <td align="right">    2250.800</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    72534.86</td>
    <td align="right">    72534.86</td>
    <td align="right">       16.38</td>
    <td align="right">    3387.614</td>
    <td align="right">    3387.614</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       79.63</td>
    <td align="right">     0.01339</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    50062.08</td>
    <td align="right">    50062.08</td>
    <td align="right">       34.76</td>
    <td align="right">    2338.062</td>
    <td align="right">    2338.062</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00906</td>
    <td align="right">       97.26</td>
    <td align="right">     0.01339</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    21906.86</td>
    <td align="right">    21906.86</td>
    <td align="right">       30.42</td>
    <td align="right">    1023.121</td>
    <td align="right">    1023.121</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00821</td>
    <td align="right">       86.80</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    42119.41</td>
    <td align="right">    42119.41</td>
    <td align="right">       29.25</td>
    <td align="right">    1967.113</td>
    <td align="right">    1967.113</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       90.97</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    76105.10</td>
    <td align="right">    76105.10</td>
    <td align="right">       20.46</td>
    <td align="right">    3554.356</td>
    <td align="right">    3554.356</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00893</td>
    <td align="right">      101.84</td>
    <td align="right">     0.01000</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    41499.92</td>
    <td align="right">    41499.92</td>
    <td align="right">       19.21</td>
    <td align="right">    1938.181</td>
    <td align="right">    1938.181</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">      101.56</td>
    <td align="right">     0.01000</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    94338.95</td>
    <td align="right">    94338.95</td>
    <td align="right">       29.11</td>
    <td align="right">    4405.936</td>
    <td align="right">    4405.936</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       92.49</td>
    <td align="right">     0.01000</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">   112171.15</td>
    <td align="right">   112171.15</td>
    <td align="right">       34.62</td>
    <td align="right">    5238.758</td>
    <td align="right">    5238.758</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00878</td>
    <td align="right">      100.07</td>
    <td align="right">     0.01000</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    41222.49</td>
    <td align="right">    41222.49</td>
    <td align="right">       29.23</td>
    <td align="right">    1925.225</td>
    <td align="right">    1925.225</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00917</td>
    <td align="right">       89.99</td>
    <td align="right">     0.01339</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    49757.04</td>
    <td align="right">    49757.04</td>
    <td align="right">       35.29</td>
    <td align="right">    2323.816</td>
    <td align="right">    2323.816</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       97.72</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   101697.86</td>
    <td align="right">   101697.86</td>
    <td align="right">       36.84</td>
    <td align="right">    4749.621</td>
    <td align="right">    4749.621</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00825</td>
    <td align="right">       80.14</td>
    <td align="right">     0.01000</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    28196.28</td>
    <td align="right">    28196.28</td>
    <td align="right">       52.21</td>
    <td align="right">    1316.858</td>
    <td align="right">    1316.858</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00832</td>
    <td align="right">       88.16</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    26683.07</td>
    <td align="right">    26683.07</td>
    <td align="right">       49.41</td>
    <td align="right">    1246.186</td>
    <td align="right">    1246.186</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00831</td>
    <td align="right">       87.19</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    21681.74</td>
    <td align="right">    21681.74</td>
    <td align="right">       15.06</td>
    <td align="right">    1012.608</td>
    <td align="right">    1012.608</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       98.17</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     9440.79</td>
    <td align="right">     9440.79</td>
    <td align="right">       13.11</td>
    <td align="right">     440.916</td>
    <td align="right">     440.916</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00827</td>
    <td align="right">       87.67</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    17585.41</td>
    <td align="right">    17585.41</td>
    <td align="right">       12.21</td>
    <td align="right">     821.296</td>
    <td align="right">     821.296</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       90.89</td>
    <td align="right">     0.01339</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    36574.76</td>
    <td align="right">    36574.76</td>
    <td align="right">        9.83</td>
    <td align="right">    1708.160</td>
    <td align="right">    1708.160</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00914</td>
    <td align="right">       98.96</td>
    <td align="right">     0.01339</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    19419.56</td>
    <td align="right">    19419.56</td>
    <td align="right">        8.99</td>
    <td align="right">     906.956</td>
    <td align="right">     906.956</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00900</td>
    <td align="right">      100.40</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    37563.70</td>
    <td align="right">    37563.70</td>
    <td align="right">       11.59</td>
    <td align="right">    1754.347</td>
    <td align="right">    1754.347</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       93.59</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    46347.72</td>
    <td align="right">    46347.72</td>
    <td align="right">       14.30</td>
    <td align="right">    2164.590</td>
    <td align="right">    2164.590</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       98.61</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    16735.17</td>
    <td align="right">    16735.17</td>
    <td align="right">       11.87</td>
    <td align="right">     781.587</td>
    <td align="right">     781.587</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       91.69</td>
    <td align="right">     0.01339</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    20792.47</td>
    <td align="right">    20792.47</td>
    <td align="right">       14.74</td>
    <td align="right">     971.076</td>
    <td align="right">     971.076</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       98.61</td>
    <td align="right">     0.01152</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    37305.14</td>
    <td align="right">    37305.14</td>
    <td align="right">       13.52</td>
    <td align="right">    1742.271</td>
    <td align="right">    1742.271</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00804</td>
    <td align="right">       80.14</td>
    <td align="right">     0.01000</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">    10942.56</td>
    <td align="right">    10942.56</td>
    <td align="right">       20.26</td>
    <td align="right">     511.053</td>
    <td align="right">     511.053</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 14:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00834</td>
    <td align="right">       88.16</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">    10470.05</td>
    <td align="right">    10470.05</td>
    <td align="right">       19.39</td>
    <td align="right">     488.985</td>
    <td align="right">     488.985</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00833</td>
    <td align="right">       87.19</td>
    <td align="right">     0.00366</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     5020.65</td>
    <td align="right">     5020.65</td>
    <td align="right">       13.94</td>
    <td align="right">     187.756</td>
    <td align="right">     187.756</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     179.981</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    27089.04</td>
    <td align="right">    19572.04</td>
    <td align="right">       10.19</td>
    <td align="right">    1013.040</td>
    <td align="right">     731.929</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     9064.34</td>
    <td align="right">     8699.30</td>
    <td align="right">        9.66</td>
    <td align="right">     338.976</td>
    <td align="right">     449.950</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4594.36</td>
    <td align="right">     4316.31</td>
    <td align="right">       12.51</td>
    <td align="right">     171.814</td>
    <td align="right">     161.415</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    11079.92</td>
    <td align="right">    11079.92</td>
    <td align="right">       10.55</td>
    <td align="right">     414.352</td>
    <td align="right">     524.943</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     524.943</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     4401.70</td>
    <td align="right">     4401.70</td>
    <td align="right">       10.19</td>
    <td align="right">     164.609</td>
    <td align="right">     164.609</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    51810.27</td>
    <td align="right">    51810.27</td>
    <td align="right">        8.66</td>
    <td align="right">    1937.531</td>
    <td align="right">    1937.531</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    38274.95</td>
    <td align="right">    38274.95</td>
    <td align="right">        8.86</td>
    <td align="right">    1431.355</td>
    <td align="right">    1431.355</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    28009.08</td>
    <td align="right">    28009.08</td>
    <td align="right">        9.72</td>
    <td align="right">    1047.446</td>
    <td align="right">    1047.446</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    41431.24</td>
    <td align="right">    41431.24</td>
    <td align="right">        9.36</td>
    <td align="right">    1549.390</td>
    <td align="right">    1549.390</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    35707.27</td>
    <td align="right">    35707.27</td>
    <td align="right">       24.79</td>
    <td align="right">    1236.419</td>
    <td align="right">    1236.419</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00718</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    17907.80</td>
    <td align="right">    17907.80</td>
    <td align="right">       24.87</td>
    <td align="right">     620.085</td>
    <td align="right">     620.085</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00706</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    35501.94</td>
    <td align="right">    35501.94</td>
    <td align="right">       24.65</td>
    <td align="right">    1229.309</td>
    <td align="right">    1229.309</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00718</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    87491.02</td>
    <td align="right">    87491.02</td>
    <td align="right">       23.52</td>
    <td align="right">    3029.511</td>
    <td align="right">    3029.511</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00713</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    45491.93</td>
    <td align="right">    45491.93</td>
    <td align="right">       21.06</td>
    <td align="right">    1575.228</td>
    <td align="right">    1575.228</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00663</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    80807.53</td>
    <td align="right">    80807.53</td>
    <td align="right">       24.94</td>
    <td align="right">    2798.085</td>
    <td align="right">    2798.085</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00722</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    80360.21</td>
    <td align="right">    80360.21</td>
    <td align="right">       24.80</td>
    <td align="right">    2782.596</td>
    <td align="right">    2782.596</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00721</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    38638.95</td>
    <td align="right">    38638.95</td>
    <td align="right">       27.40</td>
    <td align="right">    1337.933</td>
    <td align="right">    1337.933</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00731</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    38634.53</td>
    <td align="right">    38634.53</td>
    <td align="right">       27.40</td>
    <td align="right">    1337.780</td>
    <td align="right">    1337.780</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00731</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    46239.28</td>
    <td align="right">    46239.28</td>
    <td align="right">       16.75</td>
    <td align="right">    1729.195</td>
    <td align="right">    1729.195</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00798</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    19794.02</td>
    <td align="right">    19794.02</td>
    <td align="right">       36.65</td>
    <td align="right">     685.398</td>
    <td align="right">     685.398</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    19788.09</td>
    <td align="right">    19788.09</td>
    <td align="right">       36.64</td>
    <td align="right">     685.193</td>
    <td align="right">     685.193</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    17513.56</td>
    <td align="right">    17513.56</td>
    <td align="right">       12.16</td>
    <td align="right">     606.434</td>
    <td align="right">     606.434</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     8608.61</td>
    <td align="right">     8608.61</td>
    <td align="right">       11.96</td>
    <td align="right">     298.086</td>
    <td align="right">     298.086</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00747</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    17513.64</td>
    <td align="right">    17513.64</td>
    <td align="right">       12.16</td>
    <td align="right">     606.437</td>
    <td align="right">     606.437</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    42689.23</td>
    <td align="right">    42689.23</td>
    <td align="right">       11.47</td>
    <td align="right">    1478.180</td>
    <td align="right">    1478.180</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00747</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    21794.10</td>
    <td align="right">    21794.10</td>
    <td align="right">       10.09</td>
    <td align="right">     754.654</td>
    <td align="right">     754.654</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00732</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    38180.88</td>
    <td align="right">    38180.88</td>
    <td align="right">       11.78</td>
    <td align="right">    1322.072</td>
    <td align="right">    1322.072</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    38180.76</td>
    <td align="right">    38180.76</td>
    <td align="right">       11.78</td>
    <td align="right">    1322.067</td>
    <td align="right">    1322.067</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    17773.80</td>
    <td align="right">    17773.80</td>
    <td align="right">       12.60</td>
    <td align="right">     615.445</td>
    <td align="right">     615.445</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00754</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    17773.77</td>
    <td align="right">    17773.77</td>
    <td align="right">       12.60</td>
    <td align="right">     615.444</td>
    <td align="right">     615.444</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00754</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    31749.68</td>
    <td align="right">    31749.68</td>
    <td align="right">       11.50</td>
    <td align="right">    1187.332</td>
    <td align="right">    1187.332</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8507.72</td>
    <td align="right">     8507.72</td>
    <td align="right">       15.75</td>
    <td align="right">     294.593</td>
    <td align="right">     294.593</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00761</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8507.71</td>
    <td align="right">     8507.71</td>
    <td align="right">       15.75</td>
    <td align="right">     294.593</td>
    <td align="right">     294.593</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00761</td>
    <td align="right">       39.20</td>
    <td align="right">     0.00517</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 F1</td>
    <td align="right">    17986.58</td>
    <td align="right">    17986.58</td>
    <td align="right">     8186.32</td>
    <td align="right">     8186.32</td>
    <td align="right">  17986.5820</td>
    <td align="right">   8186.3242</td>
    <td align="right">  17986.5820</td>
    <td align="right">      0.4551</td>
    <td align="right">      0.5077</td>
  </tr>
  <tr>
    <td align="right">DOAS1</td>
    <td align="right">     6491.89</td>
    <td align="right">     6491.89</td>
    <td align="right">     2916.53</td>
    <td align="right">     2916.53</td>
    <td align="right">   6491.8922</td>
    <td align="right">   2916.5268</td>
    <td align="right">   6491.8922</td>
    <td align="right">      0.4493</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT</td>
    <td align="right">    9698.477</td>
    <td align="right">    9698.477</td>
    <td align="right">  327.681327</td>
    <td align="right">  0.13185365</td>
    <td align="right">     107.861</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9718.07</td>
    <td align="right">      -999.0</td>
    <td align="right">  327.681327</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -645909.603</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     9706.98</td>
    <td align="right">     9706.98</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-2</td>
    <td align="right">   52388.825</td>
    <td align="right">   52388.825</td>
    <td align="right"> 1770.055139</td>
    <td align="right">  0.71224150</td>
    <td align="right">     582.641</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    52494.67</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1770.055139</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -119573.967</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    52434.75</td>
    <td align="right">    52434.75</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-4</td>
    <td align="right">   18214.644</td>
    <td align="right">   18214.644</td>
    <td align="right">  615.416052</td>
    <td align="right">  0.24763344</td>
    <td align="right">     202.574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    18251.45</td>
    <td align="right">      -999.0</td>
    <td align="right">  615.416052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -343917.769</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    18230.61</td>
    <td align="right">    18230.61</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-5</td>
    <td align="right">    8576.694</td>
    <td align="right">    8576.694</td>
    <td align="right">  289.779760</td>
    <td align="right">  0.11660268</td>
    <td align="right">      95.385</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8594.02</td>
    <td align="right">      -999.0</td>
    <td align="right">  289.779760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -730390.954</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8584.21</td>
    <td align="right">     8584.21</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-3</td>
    <td align="right">   22097.583</td>
    <td align="right">   22097.583</td>
    <td align="right">  746.608454</td>
    <td align="right">  0.30042314</td>
    <td align="right">     245.758</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    22142.23</td>
    <td align="right">      -999.0</td>
    <td align="right">  746.608454</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -283485.292</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22116.96</td>
    <td align="right">    22116.96</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-6</td>
    <td align="right">    9090.973</td>
    <td align="right">    9090.973</td>
    <td align="right">  307.155633</td>
    <td align="right">  0.12359445</td>
    <td align="right">     101.105</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9109.34</td>
    <td align="right">      -999.0</td>
    <td align="right">  307.155633</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -689072.550</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     9098.94</td>
    <td align="right">     9098.94</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-7</td>
    <td align="right">   96839.780</td>
    <td align="right">   96839.780</td>
    <td align="right"> 3271.914372</td>
    <td align="right">  1.31656531</td>
    <td align="right">    1077.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    97035.44</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3271.914372</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -64687.670</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    96924.68</td>
    <td align="right">    96924.68</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-8</td>
    <td align="right">   71429.835</td>
    <td align="right">   71429.835</td>
    <td align="right"> 2413.391513</td>
    <td align="right">  0.97110963</td>
    <td align="right">     794.405</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    71574.15</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2413.391513</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -87699.204</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    71492.46</td>
    <td align="right">    71492.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-9</td>
    <td align="right">   51902.146</td>
    <td align="right">   51902.146</td>
    <td align="right"> 1753.611745</td>
    <td align="right">  0.70562494</td>
    <td align="right">     577.228</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    52007.01</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1753.611745</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -120695.197</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    51947.65</td>
    <td align="right">    51947.65</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-10</td>
    <td align="right">   77049.702</td>
    <td align="right">   77049.702</td>
    <td align="right"> 2603.269295</td>
    <td align="right">  1.04751337</td>
    <td align="right">     856.906</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    77205.38</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2603.269295</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -81302.582</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    77117.25</td>
    <td align="right">    77117.25</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE EAST</td>
    <td align="right">   70120.689</td>
    <td align="right">   56157.252</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">    75987.25</td>
    <td align="right">    69211.25</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       77.99</td>
    <td align="right">       62.79</td>
    <td align="right">  0.00906296</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       97.26</td>
    <td align="right">  0.01339445</td>
    <td align="right">       74.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00906296</td>
    <td align="right">     43.2548</td>
    <td align="right">    50062.08</td>
    <td align="right">        0.00</td>
    <td align="right">    70008.87</td>
    <td align="right">    55575.85</td>
  </tr>
  <tr>
    <td align="right">COILHTG 3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE EAST</td>
    <td align="right">   55103.113</td>
    <td align="right">   55103.113</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    55103.11</td>
    <td align="right">    35707.27</td>
    <td align="right"> 1236.419051</td>
    <td align="right">       67.99</td>
    <td align="right">       56.19</td>
    <td align="right">  0.00718240</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00718240</td>
    <td align="right">     48.1552</td>
    <td align="right">    35707.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 1</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE N</td>
    <td align="right">   35060.345</td>
    <td align="right">   28078.577</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">    36742.91</td>
    <td align="right">    36742.91</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       78.00</td>
    <td align="right">       61.52</td>
    <td align="right">  0.00821187</td>
    <td align="right">       56.89</td>
    <td align="right">       53.58</td>
    <td align="right"> 32.01478136</td>
    <td align="right">       86.80</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.41</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00821187</td>
    <td align="right">     39.2355</td>
    <td align="right">    21906.86</td>
    <td align="right">        0.00</td>
    <td align="right">    35004.44</td>
    <td align="right">    27787.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE N</td>
    <td align="right">   27551.556</td>
    <td align="right">   27551.556</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    27551.56</td>
    <td align="right">    17907.80</td>
    <td align="right">  620.085006</td>
    <td align="right">       67.99</td>
    <td align="right">       55.98</td>
    <td align="right">  0.00706101</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00706101</td>
    <td align="right">     47.3510</td>
    <td align="right">    17907.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE WEST</td>
    <td align="right">   70120.689</td>
    <td align="right">   56157.252</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">    73726.13</td>
    <td align="right">    68059.81</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       78.00</td>
    <td align="right">       62.67</td>
    <td align="right">  0.00897879</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       90.97</td>
    <td align="right">  0.01151829</td>
    <td align="right">       70.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897879</td>
    <td align="right">     42.8545</td>
    <td align="right">    42119.41</td>
    <td align="right">        0.00</td>
    <td align="right">    70008.87</td>
    <td align="right">    55575.85</td>
  </tr>
  <tr>
    <td align="right">COILHTG 2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE WEST</td>
    <td align="right">   55103.113</td>
    <td align="right">   55103.113</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    55103.11</td>
    <td align="right">    35501.94</td>
    <td align="right"> 1229.309159</td>
    <td align="right">       67.99</td>
    <td align="right">       56.18</td>
    <td align="right">  0.00717652</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00717652</td>
    <td align="right">     48.1162</td>
    <td align="right">    35501.94</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED NORTH</td>
    <td align="right">  181145.481</td>
    <td align="right">  145073.009</td>
    <td align="right"> 6503.094983</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">   201580.65</td>
    <td align="right">   187415.25</td>
    <td align="right"> 6503.094983</td>
    <td align="right">       78.00</td>
    <td align="right">       62.60</td>
    <td align="right">  0.00893466</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.01000127</td>
    <td align="right">       71.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893466</td>
    <td align="right">     42.6472</td>
    <td align="right">    76105.10</td>
    <td align="right">        0.00</td>
    <td align="right">   180856.61</td>
    <td align="right">   143571.07</td>
  </tr>
  <tr>
    <td align="right">COILHTG 4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED NORTH</td>
    <td align="right">  142350.091</td>
    <td align="right">  142350.091</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   142350.09</td>
    <td align="right">    87491.02</td>
    <td align="right"> 3029.511113</td>
    <td align="right">       67.99</td>
    <td align="right">       56.09</td>
    <td align="right">  0.00712653</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00712653</td>
    <td align="right">     47.7850</td>
    <td align="right">    87491.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED CORE NE-NW</td>
    <td align="right">  105180.634</td>
    <td align="right">   84235.650</td>
    <td align="right"> 3775.989023</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">   116792.28</td>
    <td align="right">   108033.69</td>
    <td align="right"> 3775.989023</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00896623</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.56</td>
    <td align="right">  0.01000127</td>
    <td align="right">       71.34</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896623</td>
    <td align="right">     42.7958</td>
    <td align="right">    41499.92</td>
    <td align="right">        0.00</td>
    <td align="right">   105012.91</td>
    <td align="right">    83363.56</td>
  </tr>
  <tr>
    <td align="right">COILHTG 5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED CORE NE-NW</td>
    <td align="right">   82654.769</td>
    <td align="right">   82654.769</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    82654.77</td>
    <td align="right">    45491.93</td>
    <td align="right"> 1575.228052</td>
    <td align="right">       67.99</td>
    <td align="right">       55.23</td>
    <td align="right">  0.00662579</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00662579</td>
    <td align="right">     44.4655</td>
    <td align="right">    45491.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED EAST</td>
    <td align="right">  157771.451</td>
    <td align="right">  126353.748</td>
    <td align="right"> 5663.988533</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 09:45:00</td>
    <td align="right">   167754.93</td>
    <td align="right">   158653.80</td>
    <td align="right"> 5663.988533</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00882991</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.49</td>
    <td align="right">  0.01000127</td>
    <td align="right">       68.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882991</td>
    <td align="right">     42.1529</td>
    <td align="right">    94338.95</td>
    <td align="right">        0.00</td>
    <td align="right">   157519.86</td>
    <td align="right">   125045.61</td>
  </tr>
  <tr>
    <td align="right">COILHTG 6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED EAST</td>
    <td align="right">  123981.853</td>
    <td align="right">  123981.853</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   123981.85</td>
    <td align="right">    80807.53</td>
    <td align="right"> 2798.084999</td>
    <td align="right">       67.99</td>
    <td align="right">       56.25</td>
    <td align="right">  0.00721958</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721958</td>
    <td align="right">     48.4011</td>
    <td align="right">    80807.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED WEST</td>
    <td align="right">  157771.451</td>
    <td align="right">  126353.748</td>
    <td align="right"> 5663.988533</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">   174617.17</td>
    <td align="right">   166533.25</td>
    <td align="right"> 5663.988533</td>
    <td align="right">       78.00</td>
    <td align="right">       62.37</td>
    <td align="right">  0.00877916</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.07</td>
    <td align="right">  0.01000126</td>
    <td align="right">       70.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877916</td>
    <td align="right">     41.9154</td>
    <td align="right">   112171.15</td>
    <td align="right">        0.00</td>
    <td align="right">   157519.86</td>
    <td align="right">   125045.61</td>
  </tr>
  <tr>
    <td align="right">COILHTG 7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 2-BED WEST</td>
    <td align="right">  123981.853</td>
    <td align="right">  123981.853</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   123981.85</td>
    <td align="right">    80360.21</td>
    <td align="right"> 2782.595891</td>
    <td align="right">       67.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00721440</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721440</td>
    <td align="right">     48.3668</td>
    <td align="right">    80360.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 3-BED NE</td>
    <td align="right">   68659.850</td>
    <td align="right">   54987.315</td>
    <td align="right"> 2464.885195</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    71506.63</td>
    <td align="right">    64019.68</td>
    <td align="right"> 2464.885195</td>
    <td align="right">       78.00</td>
    <td align="right">       62.96</td>
    <td align="right">  0.00917252</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       89.99</td>
    <td align="right">  0.01339444</td>
    <td align="right">       72.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00917252</td>
    <td align="right">     43.7673</td>
    <td align="right">    41222.49</td>
    <td align="right">        0.00</td>
    <td align="right">    68550.36</td>
    <td align="right">    54418.03</td>
  </tr>
  <tr>
    <td align="right">COILHTG 8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 3-BED NE</td>
    <td align="right">   53955.160</td>
    <td align="right">   53955.160</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    53955.16</td>
    <td align="right">    38638.95</td>
    <td align="right"> 1337.933103</td>
    <td align="right">       68.00</td>
    <td align="right">       56.40</td>
    <td align="right">  0.00730900</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730900</td>
    <td align="right">     48.9930</td>
    <td align="right">    38638.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 3-BED NW</td>
    <td align="right">   68659.850</td>
    <td align="right">   54987.315</td>
    <td align="right"> 2464.885195</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">    74859.45</td>
    <td align="right">    69948.77</td>
    <td align="right"> 2464.885195</td>
    <td align="right">       78.00</td>
    <td align="right">       62.56</td>
    <td align="right">  0.00890371</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       97.72</td>
    <td align="right">  0.01151830</td>
    <td align="right">       72.12</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00890371</td>
    <td align="right">     42.5034</td>
    <td align="right">    49757.04</td>
    <td align="right">        0.00</td>
    <td align="right">    68550.36</td>
    <td align="right">    54418.03</td>
  </tr>
  <tr>
    <td align="right">COILHTG 9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 3-BED NW</td>
    <td align="right">   53955.160</td>
    <td align="right">   53955.160</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    53955.16</td>
    <td align="right">    38634.53</td>
    <td align="right"> 1337.780132</td>
    <td align="right">       68.00</td>
    <td align="right">       56.40</td>
    <td align="right">  0.00730889</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730889</td>
    <td align="right">     48.9923</td>
    <td align="right">    38634.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 STUDIO SE</td>
    <td align="right">   26295.208</td>
    <td align="right">   21058.950</td>
    <td align="right">  943.998755</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 14:45:00</td>
    <td align="right">    27679.00</td>
    <td align="right">    27679.00</td>
    <td align="right">  943.998755</td>
    <td align="right">       78.00</td>
    <td align="right">       61.68</td>
    <td align="right">  0.00831874</td>
    <td align="right">       56.89</td>
    <td align="right">       53.77</td>
    <td align="right"> 32.01497372</td>
    <td align="right">       88.16</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00831874</td>
    <td align="right">     39.7396</td>
    <td align="right">    28196.28</td>
    <td align="right">        0.00</td>
    <td align="right">    26253.28</td>
    <td align="right">    20840.93</td>
  </tr>
  <tr>
    <td align="right">COILHTG 10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 STUDIO SE</td>
    <td align="right">   20663.642</td>
    <td align="right">   20663.642</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20663.64</td>
    <td align="right">    19794.02</td>
    <td align="right">  685.398398</td>
    <td align="right">       68.00</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00746271</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00746271</td>
    <td align="right">     50.0103</td>
    <td align="right">    19794.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 STUDIO SW</td>
    <td align="right">   26295.208</td>
    <td align="right">   21058.950</td>
    <td align="right">  943.998755</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">    27549.18</td>
    <td align="right">    27549.18</td>
    <td align="right">  943.998755</td>
    <td align="right">       78.00</td>
    <td align="right">       61.66</td>
    <td align="right">  0.00830798</td>
    <td align="right">       56.89</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01495437</td>
    <td align="right">       87.19</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00830798</td>
    <td align="right">     39.6889</td>
    <td align="right">    26683.07</td>
    <td align="right">        0.00</td>
    <td align="right">    26253.28</td>
    <td align="right">    20840.93</td>
  </tr>
  <tr>
    <td align="right">COILHTG 11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 STUDIO SW</td>
    <td align="right">   20663.642</td>
    <td align="right">   20663.642</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20663.64</td>
    <td align="right">    19788.09</td>
    <td align="right">  685.193057</td>
    <td align="right">       68.00</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00746247</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00746247</td>
    <td align="right">     50.0087</td>
    <td align="right">    19788.09</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE EAST</td>
    <td align="right">   23373.530</td>
    <td align="right">   18719.066</td>
    <td align="right">  839.109449</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    25594.79</td>
    <td align="right">    24257.95</td>
    <td align="right">  839.109449</td>
    <td align="right">       78.00</td>
    <td align="right">       62.43</td>
    <td align="right">  0.00881691</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       98.17</td>
    <td align="right">  0.01151829</td>
    <td align="right">       72.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00881691</td>
    <td align="right">     42.0942</td>
    <td align="right">    21681.74</td>
    <td align="right">        0.00</td>
    <td align="right">    23336.26</td>
    <td align="right">    18525.27</td>
  </tr>
  <tr>
    <td align="right">COILHTG 14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE EAST</td>
    <td align="right">   18367.738</td>
    <td align="right">   18367.738</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18367.74</td>
    <td align="right">    17513.56</td>
    <td align="right">  606.433834</td>
    <td align="right">       68.00</td>
    <td align="right">       56.73</td>
    <td align="right">  0.00750027</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00750027</td>
    <td align="right">     50.2576</td>
    <td align="right">    17513.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE N</td>
    <td align="right">   11686.815</td>
    <td align="right">    9359.560</td>
    <td align="right">  419.555225</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 13:30:00</td>
    <td align="right">    12285.04</td>
    <td align="right">    12285.04</td>
    <td align="right">  419.555225</td>
    <td align="right">       78.00</td>
    <td align="right">       61.61</td>
    <td align="right">  0.00827168</td>
    <td align="right">       56.89</td>
    <td align="right">       53.69</td>
    <td align="right"> 32.01488902</td>
    <td align="right">       87.67</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.74</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00827168</td>
    <td align="right">     39.5179</td>
    <td align="right">     9440.79</td>
    <td align="right">        0.00</td>
    <td align="right">    11668.18</td>
    <td align="right">     9262.66</td>
  </tr>
  <tr>
    <td align="right">COILHTG 12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE N</td>
    <td align="right">    9183.859</td>
    <td align="right">    9183.859</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     9183.86</td>
    <td align="right">     8608.61</td>
    <td align="right">  298.086402</td>
    <td align="right">       68.00</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00746802</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00746802</td>
    <td align="right">     50.0444</td>
    <td align="right">     8608.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE WEST</td>
    <td align="right">   23373.530</td>
    <td align="right">   18719.066</td>
    <td align="right">  839.109449</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    24530.22</td>
    <td align="right">    22424.36</td>
    <td align="right">  839.109449</td>
    <td align="right">       78.00</td>
    <td align="right">       62.76</td>
    <td align="right">  0.00904004</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       90.89</td>
    <td align="right">  0.01339444</td>
    <td align="right">       72.49</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00904004</td>
    <td align="right">     43.1438</td>
    <td align="right">    17585.41</td>
    <td align="right">        0.00</td>
    <td align="right">    23336.26</td>
    <td align="right">    18525.27</td>
  </tr>
  <tr>
    <td align="right">COILHTG 13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED CORE WEST</td>
    <td align="right">   18367.738</td>
    <td align="right">   18367.738</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18367.74</td>
    <td align="right">    17513.64</td>
    <td align="right">  606.436766</td>
    <td align="right">       68.00</td>
    <td align="right">       56.73</td>
    <td align="right">  0.00750027</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00750027</td>
    <td align="right">     50.2577</td>
    <td align="right">    17513.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED NORTH</td>
    <td align="right">   60381.694</td>
    <td align="right">   48357.610</td>
    <td align="right"> 2167.698328</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    65893.45</td>
    <td align="right">    59333.48</td>
    <td align="right"> 2167.698328</td>
    <td align="right">       78.00</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00913576</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       98.96</td>
    <td align="right">  0.01339445</td>
    <td align="right">       74.66</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00913576</td>
    <td align="right">     43.5965</td>
    <td align="right">    36574.76</td>
    <td align="right">        0.00</td>
    <td align="right">    60285.40</td>
    <td align="right">    47856.96</td>
  </tr>
  <tr>
    <td align="right">COILHTG 15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 1-BED NORTH</td>
    <td align="right">   47449.930</td>
    <td align="right">   47449.930</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    47449.93</td>
    <td align="right">    42689.23</td>
    <td align="right"> 1478.180075</td>
    <td align="right">       68.00</td>
    <td align="right">       56.68</td>
    <td align="right">  0.00747144</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00747144</td>
    <td align="right">     50.0669</td>
    <td align="right">    42689.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED CORE NE-NW</td>
    <td align="right">   35060.345</td>
    <td align="right">   28078.577</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">    38667.51</td>
    <td align="right">    35571.98</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       78.00</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00900043</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.40</td>
    <td align="right">  0.01151830</td>
    <td align="right">       72.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900043</td>
    <td align="right">     42.9580</td>
    <td align="right">    19419.56</td>
    <td align="right">        0.00</td>
    <td align="right">    35004.44</td>
    <td align="right">    27787.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG 16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED CORE NE-NW</td>
    <td align="right">   27551.556</td>
    <td align="right">   27551.556</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    27551.56</td>
    <td align="right">    21794.10</td>
    <td align="right">  754.654332</td>
    <td align="right">       68.00</td>
    <td align="right">       56.42</td>
    <td align="right">  0.00731981</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00731981</td>
    <td align="right">     49.0638</td>
    <td align="right">    21794.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED EAST</td>
    <td align="right">   52590.517</td>
    <td align="right">   42117.964</td>
    <td align="right"> 1887.999511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">    56133.51</td>
    <td align="right">    52418.54</td>
    <td align="right"> 1887.999511</td>
    <td align="right">       78.00</td>
    <td align="right">       62.56</td>
    <td align="right">  0.00890756</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       93.59</td>
    <td align="right">  0.01151829</td>
    <td align="right">       70.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00890756</td>
    <td align="right">     42.5210</td>
    <td align="right">    37563.70</td>
    <td align="right">        0.00</td>
    <td align="right">    52506.65</td>
    <td align="right">    41681.92</td>
  </tr>
  <tr>
    <td align="right">COILHTG 17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED EAST</td>
    <td align="right">   41327.384</td>
    <td align="right">   41327.384</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41327.38</td>
    <td align="right">    38180.88</td>
    <td align="right"> 1322.071768</td>
    <td align="right">       68.00</td>
    <td align="right">       56.73</td>
    <td align="right">  0.00749851</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00749851</td>
    <td align="right">     50.2460</td>
    <td align="right">    38180.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED WEST</td>
    <td align="right">   52590.517</td>
    <td align="right">   42117.964</td>
    <td align="right"> 1887.999511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">    57699.05</td>
    <td align="right">    54542.91</td>
    <td align="right"> 1887.999511</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00883276</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       98.61</td>
    <td align="right">  0.01151830</td>
    <td align="right">       72.37</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883276</td>
    <td align="right">     42.1690</td>
    <td align="right">    46347.72</td>
    <td align="right">        0.00</td>
    <td align="right">    52506.65</td>
    <td align="right">    41681.92</td>
  </tr>
  <tr>
    <td align="right">COILHTG 18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 2-BED WEST</td>
    <td align="right">   41327.384</td>
    <td align="right">   41327.384</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41327.38</td>
    <td align="right">    38180.76</td>
    <td align="right"> 1322.067345</td>
    <td align="right">       68.00</td>
    <td align="right">       56.73</td>
    <td align="right">  0.00749850</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00749850</td>
    <td align="right">     50.2459</td>
    <td align="right">    38180.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 3-BED NE</td>
    <td align="right">   22886.650</td>
    <td align="right">   18329.120</td>
    <td align="right">  821.628398</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    24102.46</td>
    <td align="right">    21942.94</td>
    <td align="right">  821.628398</td>
    <td align="right">       78.00</td>
    <td align="right">       62.80</td>
    <td align="right">  0.00906595</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       91.69</td>
    <td align="right">  0.01339444</td>
    <td align="right">       72.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00906595</td>
    <td align="right">     43.2679</td>
    <td align="right">    16735.17</td>
    <td align="right">        0.00</td>
    <td align="right">    22850.15</td>
    <td align="right">    18139.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG 19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 3-BED NE</td>
    <td align="right">   17985.053</td>
    <td align="right">   17985.053</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17985.05</td>
    <td align="right">    17773.80</td>
    <td align="right">  615.445152</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00753985</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00753985</td>
    <td align="right">     50.5195</td>
    <td align="right">    17773.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 3-BED NW</td>
    <td align="right">   22886.650</td>
    <td align="right">   18329.120</td>
    <td align="right">  821.628398</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">    25111.48</td>
    <td align="right">    23748.78</td>
    <td align="right">  821.628398</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00882997</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       98.61</td>
    <td align="right">  0.01151830</td>
    <td align="right">       72.37</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882997</td>
    <td align="right">     42.1559</td>
    <td align="right">    20792.47</td>
    <td align="right">        0.00</td>
    <td align="right">    22850.15</td>
    <td align="right">    18139.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG 20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 3-BED NW</td>
    <td align="right">   17985.053</td>
    <td align="right">   17985.053</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17985.05</td>
    <td align="right">    17773.77</td>
    <td align="right">  615.444157</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00753985</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00753985</td>
    <td align="right">     50.5195</td>
    <td align="right">    17773.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 STUDIO SE</td>
    <td align="right">    8765.086</td>
    <td align="right">    7019.654</td>
    <td align="right">  314.665919</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 14:30:00</td>
    <td align="right">     9221.74</td>
    <td align="right">     9221.74</td>
    <td align="right">  314.665919</td>
    <td align="right">       78.00</td>
    <td align="right">       61.71</td>
    <td align="right">  0.00833994</td>
    <td align="right">       56.89</td>
    <td align="right">       53.81</td>
    <td align="right"> 32.01501189</td>
    <td align="right">       88.16</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00833994</td>
    <td align="right">     39.8397</td>
    <td align="right">    10942.56</td>
    <td align="right">        0.00</td>
    <td align="right">     8751.11</td>
    <td align="right">     6946.98</td>
  </tr>
  <tr>
    <td align="right">COILHTG 21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 STUDIO SE</td>
    <td align="right">    6887.894</td>
    <td align="right">    6887.894</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6887.89</td>
    <td align="right">     6887.89</td>
    <td align="right">  294.592812</td>
    <td align="right">       68.00</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00760706</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00760706</td>
    <td align="right">     50.9643</td>
    <td align="right">     8507.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 STUDIO SW</td>
    <td align="right">    8765.086</td>
    <td align="right">    7019.654</td>
    <td align="right">  314.665919</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 13:00:00</td>
    <td align="right">     9177.85</td>
    <td align="right">     9177.84</td>
    <td align="right">  314.665919</td>
    <td align="right">       78.00</td>
    <td align="right">       61.70</td>
    <td align="right">  0.00833217</td>
    <td align="right">       56.89</td>
    <td align="right">       53.80</td>
    <td align="right"> 32.01499790</td>
    <td align="right">       87.19</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00833217</td>
    <td align="right">     39.8031</td>
    <td align="right">    10470.05</td>
    <td align="right">        0.00</td>
    <td align="right">     8751.11</td>
    <td align="right">     6946.98</td>
  </tr>
  <tr>
    <td align="right">COILHTG 22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F5 STUDIO SW</td>
    <td align="right">    6887.894</td>
    <td align="right">    6887.894</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6887.89</td>
    <td align="right">     6887.89</td>
    <td align="right">  294.592585</td>
    <td align="right">       68.00</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00760706</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00760706</td>
    <td align="right">     50.9643</td>
    <td align="right">     8507.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">  591078.464</td>
    <td align="right">  472035.441</td>
    <td align="right">0.195754E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   589967.30</td>
    <td align="right">   514002.94</td>
    <td align="right">0.195754E+05</td>
    <td align="right">       77.40</td>
    <td align="right">       62.99</td>
    <td align="right">  0.00933049</td>
    <td align="right">       51.70</td>
    <td align="right">       51.70</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       81.69</td>
    <td align="right">  0.01000127</td>
    <td align="right">       65.36</td>
    <td align="right">     30.3998</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899641</td>
    <td align="right">     47.4379</td>
    <td align="right">   381870.12</td>
    <td align="right">        0.00</td>
    <td align="right">   590132.35</td>
    <td align="right">   467115.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">  148252.846</td>
    <td align="right">  148252.846</td>
    <td align="right"> 5009.001639</td>
    <td align="right">  2.01554107</td>
    <td align="right">    1648.789</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   148552.38</td>
    <td align="right">   148252.85</td>
    <td align="right"> 5009.001639</td>
    <td align="right">       39.20</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       60.00</td>
    <td align="right">       54.46</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">    118.8039</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796592</td>
    <td align="right">     49.7998</td>
    <td align="right">      179.97</td>
    <td align="right">        0.00</td>
    <td align="right">   148382.82</td>
    <td align="right">   148382.82</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">   50421.107</td>
    <td align="right">   39536.452</td>
    <td align="right"> 1610.820413</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">    50992.79</td>
    <td align="right">    49686.32</td>
    <td align="right"> 1610.820413</td>
    <td align="right">       76.45</td>
    <td align="right">       61.63</td>
    <td align="right">  0.00864225</td>
    <td align="right">       53.88</td>
    <td align="right">       52.87</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       80.14</td>
    <td align="right">  0.01000127</td>
    <td align="right">       64.87</td>
    <td align="right">    100.0001</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00822816</td>
    <td align="right">     43.4330</td>
    <td align="right">   139002.99</td>
    <td align="right">        0.00</td>
    <td align="right">    50340.70</td>
    <td align="right">    39145.34</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">   48651.280</td>
    <td align="right">   48651.280</td>
    <td align="right"> 1610.820413</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    48651.28</td>
    <td align="right">    48651.28</td>
    <td align="right"> 1610.820413</td>
    <td align="right">       52.63</td>
    <td align="right">       48.42</td>
    <td align="right">  0.00643259</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">    100.0001</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798426</td>
    <td align="right">     49.9130</td>
    <td align="right">    77988.96</td>
    <td align="right">        0.00</td>
    <td align="right">    48612.56</td>
    <td align="right">    48612.56</td>
  </tr>
  <tr>
    <td align="right">DOAS1 SUPPCOILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">   35260.136</td>
    <td align="right">   35260.136</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    35260.14</td>
    <td align="right">    35260.14</td>
    <td align="right"> 6491.892182</td>
    <td align="right">       52.63</td>
    <td align="right">       48.42</td>
    <td align="right">  0.00643259</td>
    <td align="right">       95.00</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">     24.8128</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798426</td>
    <td align="right">     49.9130</td>
    <td align="right">    77988.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:38:53</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9698.477</td>
    <td align="right">    9698.477</td>
    <td align="right">  327.681327</td>
    <td align="right">  0.13185365</td>
    <td align="right">     107.861</td>
    <td align="right">      2.3376</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      1.7122</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9718.07</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39975582</td>
    <td align="right">  327.681327</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    13126.66</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -645909.603</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     9706.98</td>
    <td align="right">     9706.98</td>
    <td align="right">  0.39975582</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   52388.825</td>
    <td align="right">   52388.825</td>
    <td align="right"> 1770.055139</td>
    <td align="right">  0.71224150</td>
    <td align="right">     582.641</td>
    <td align="right">      1.4301</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      9.2487</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    52494.67</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.15938407</td>
    <td align="right"> 1770.055139</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    55903.26</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -119573.967</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    52434.75</td>
    <td align="right">    52434.75</td>
    <td align="right">  2.15938407</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18214.644</td>
    <td align="right">   18214.644</td>
    <td align="right">  615.416052</td>
    <td align="right">  0.24763344</td>
    <td align="right">     202.574</td>
    <td align="right">      1.4124</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      3.2156</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    18251.45</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75077866</td>
    <td align="right">  615.416052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    21660.03</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -343917.769</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    18230.61</td>
    <td align="right">    18230.61</td>
    <td align="right">  0.75077866</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8576.694</td>
    <td align="right">    8576.694</td>
    <td align="right">  289.779760</td>
    <td align="right">  0.11660268</td>
    <td align="right">      95.385</td>
    <td align="right">      1.7221</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      1.5141</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8594.02</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35351769</td>
    <td align="right">  289.779760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    12002.61</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -730390.954</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8584.21</td>
    <td align="right">     8584.21</td>
    <td align="right">  0.35351769</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22097.583</td>
    <td align="right">   22097.583</td>
    <td align="right">  746.608454</td>
    <td align="right">  0.30042314</td>
    <td align="right">     245.758</td>
    <td align="right">      2.7482</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      3.9011</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    22142.23</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91082722</td>
    <td align="right">  746.608454</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    25550.82</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -283485.292</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22116.96</td>
    <td align="right">    22116.96</td>
    <td align="right">  0.91082722</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9090.973</td>
    <td align="right">    9090.973</td>
    <td align="right">  307.155633</td>
    <td align="right">  0.12359445</td>
    <td align="right">     101.105</td>
    <td align="right">      3.5662</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      1.6049</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     9109.34</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37471544</td>
    <td align="right">  307.155633</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    12517.93</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -689072.550</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     9098.94</td>
    <td align="right">     9098.94</td>
    <td align="right">  0.37471544</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   96839.780</td>
    <td align="right">   96839.780</td>
    <td align="right"> 3271.914372</td>
    <td align="right">  1.31656531</td>
    <td align="right">    1077.000</td>
    <td align="right">      2.1425</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">     17.0960</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    97035.44</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.99158175</td>
    <td align="right"> 3271.914372</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   100444.03</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -64687.670</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    96924.68</td>
    <td align="right">    96924.68</td>
    <td align="right">  3.99158175</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71429.835</td>
    <td align="right">   71429.835</td>
    <td align="right"> 2413.391513</td>
    <td align="right">  0.97110963</td>
    <td align="right">     794.405</td>
    <td align="right">      2.2015</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">     12.6101</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    71574.15</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.94422421</td>
    <td align="right"> 2413.391513</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    74982.74</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -87699.204</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    71492.46</td>
    <td align="right">    71492.46</td>
    <td align="right">  2.94422421</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51902.146</td>
    <td align="right">   51902.146</td>
    <td align="right"> 1753.611745</td>
    <td align="right">  0.70562494</td>
    <td align="right">     577.228</td>
    <td align="right">      2.0095</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">      9.1627</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    52007.01</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.13932391</td>
    <td align="right"> 1753.611745</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    55415.60</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -120695.197</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    51947.65</td>
    <td align="right">    51947.65</td>
    <td align="right">  2.13932391</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77049.702</td>
    <td align="right">   77049.702</td>
    <td align="right"> 2603.269295</td>
    <td align="right">  1.04751337</td>
    <td align="right">     856.906</td>
    <td align="right">      2.0208</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  3.93128730</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   567592.54</td>
    <td align="right">     13.6023</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    77205.38</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.17586618</td>
    <td align="right"> 2603.269295</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    80613.96</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -81302.582</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    77117.25</td>
    <td align="right">    77117.25</td>
    <td align="right">  3.17586618</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.98</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE EAST</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   70120.689</td>
    <td align="right">   56157.252</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2517.329348</td>
    <td align="right">  3.07102348</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">    75987.25</td>
    <td align="right">    69211.25</td>
    <td align="right">      0.9228</td>
    <td align="right">  3.07102348</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       77.99</td>
    <td align="right">       62.79</td>
    <td align="right">  0.00906296</td>
    <td align="right">        11.6</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3007.975</td>
    <td align="right">    72979.27</td>
    <td align="right">       97.26</td>
    <td align="right">  0.01339445</td>
    <td align="right">       74.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00906296</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00906296</td>
    <td align="right">     43.2548</td>
    <td align="right">    50062.08</td>
    <td align="right">        0.00</td>
    <td align="right">    70008.87</td>
    <td align="right">    55575.85</td>
    <td align="right">  2.94943709</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.58</td>
    <td align="right">       57.68</td>
    <td align="right">  0.00993922</td>
    <td align="right">         9.5</td>
  </tr>
  <tr>
    <td align="right">COILHTG 3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE EAST</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55103.113</td>
    <td align="right">   55103.113</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2517.329348</td>
    <td align="right">  3.07102348</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    55103.11</td>
    <td align="right">    35707.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.50837313</td>
    <td align="right"> 1236.419051</td>
    <td align="right">       67.99</td>
    <td align="right">       56.19</td>
    <td align="right">  0.00718240</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    55103.11</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.94</td>
    <td align="right">  0.00718240</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00718240</td>
    <td align="right">     48.1552</td>
    <td align="right">    35707.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 1</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE N</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35060.345</td>
    <td align="right">   28078.577</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1258.659675</td>
    <td align="right">  1.53550564</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">    36742.91</td>
    <td align="right">    36742.91</td>
    <td align="right">      0.9542</td>
    <td align="right">  1.53550564</td>
    <td align="right"> 1258.659675</td>
    <td align="right">       78.00</td>
    <td align="right">       61.52</td>
    <td align="right">  0.00821187</td>
    <td align="right">        11.1</td>
    <td align="right">       56.89</td>
    <td align="right">       53.58</td>
    <td align="right"> 32.01478136</td>
    <td align="right">         8.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1503.982</td>
    <td align="right">    35238.93</td>
    <td align="right">       86.80</td>
    <td align="right">  0.00366330</td>
    <td align="right">       57.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00821187</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00821187</td>
    <td align="right">     39.2355</td>
    <td align="right">    21906.86</td>
    <td align="right">        0.00</td>
    <td align="right">    35004.44</td>
    <td align="right">    27787.88</td>
    <td align="right">  1.47471269</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.58</td>
    <td align="right">       57.68</td>
    <td align="right">  0.00993921</td>
    <td align="right">         9.5</td>
  </tr>
  <tr>
    <td align="right">COILHTG 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE N</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27551.556</td>
    <td align="right">   27551.556</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1258.659675</td>
    <td align="right">  1.53550564</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    27551.56</td>
    <td align="right">    17907.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75647456</td>
    <td align="right">  620.085006</td>
    <td align="right">       67.99</td>
    <td align="right">       55.98</td>
    <td align="right">  0.00706101</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       66.79</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    27551.56</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00517152</td>
    <td align="right">       39.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00706101</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00706101</td>
    <td align="right">     47.3510</td>
    <td align="right">    17907.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCOOLING 2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS F2-4 1-BED CORE WEST</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   70120.689</td>
    <td align="right">   56157.252</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0732</td>
    <td align="right">FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2517.329348</td>
    <td align="right">  3.07102348</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">    73726.13</td>
    <td align="right">    68059.81</td>
    <td align="right">      0.9511</td>
    <td align="right">  3.07102348</td>
    <td align="right"> 2517.329348</td>
    <td align="right">       78.00</td>
    <td align="right">       62.67</td>
    <td align="right">  0.00897879</td>
    <td align="right">        11.6</td>
    <td align="right">       56.88</td>
    <td align="right">       54.09</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3007.975</td>
    <td align="right">    70718.16</td>
    <td align="right">       90.97</td>
    <td align="right">  0.01151829</td>
    <td align="right">       70.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897879</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897879</td>
    <td align="right">     42.8545</td>
    <td align="right">    42119.41</td>
    <td align="right">        0.00</td>
    <td align="right">    70008.87</td>
    <td align="right">    55575.85</td>
