AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac.),(frac.),(frac.),(frac.),(bhp),(bhp),(bhp),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Parking Garage Vent System","Exhaust",20925.0,0.0,0.0,20925.0,15.769,0.000,0.000,15.769,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0
"BaseSys5 F1","PVAV",19577.6,0.0,0.0,0.0,20.274,0.000,0.000,0.000,20.274,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0
"DOAS1","DOASCV",1611.0,0.0,0.0,0.0,0.564,0.000,0.000,0.000,0.564,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac.),(frac.),(frac.),(frac.),(bhp),(bhp),(bhp),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Bal F2 1-Bed Core N","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.021,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed Core West","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed Core East","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed North","VentilationOnly",0.0,0,0,37.3,0.000,0,0,0.021,0.106,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed Core NE-NW","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.064,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed East","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.096,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed West","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.096,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 3-Bed NE","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 3-Bed NW","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 Studio SE","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,0.018,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 Studio SW","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,0.018,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core N","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.021,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core West","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core East","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed North","VentilationOnly",0.0,0,0,37.3,0.000,0,0,0.021,0.106,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed Core NE-NW","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.064,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed East","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.096,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed West","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,0.096,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 3-Bed NE","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 3-Bed NW","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,0.042,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 Studio SE","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,0.018,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 Studio SW","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,0.018,0.000,0,0,1.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"PropNoClg ZnSys","SZAC",397.4,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-2","SZAC",435.7,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-3","SZAC",450.5,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-4","SZAC",261.2,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-5","SZAC",338.5,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-6","SZAC",636.9,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-7","SZAC",652.3,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-8","SZAC",889.1,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-9","SZAC",903.0,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-10","SZAC",524.1,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-11","SZAC",509.2,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-12","SZAC",467.9,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-13","SZAC",509.3,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-14","SZAC",546.0,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-15","SZAC",335.9,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-16","SZAC",423.9,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-17","SZAC",709.7,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-18","SZAC",767.1,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-19","SZAC",986.0,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-20","SZAC",1053.2,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-21","SZAC",582.5,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996
"PropNoClg ZnSys-22","SZAC",554.9,0,0,-99996.0,0.000,0,0,-99996.000,0.000,0.000,0,0,0.000,0.000,0.000,0.000,-99996.0,-99996.0,0,-99996.0,-99996.0,-99996,-99996,0,-99996,-99996

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri. HVAC Sys.,Vent. Sys.,Exhaust Sys.,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zn. Pri. Air Flow to Sys. Air Flow Ratio,Zn. Vent. to Sys. Air Flow Ratio,Zn. Exhaust to Sys. Air Flow Ratio,Prop. Supply Fan Pwr.,Prop. Return Fan Pwr.,Prop. Relief Fan Pwr.,Prop. Exhaust Fan Pwr.,Total Prop. Fan Pwr,Total Exhaust Fan Pwr. Adj,Total NonExhaust Fan Pwr. Adj,Total Fan Pwr. Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac.),(frac.),(frac.),(kW),(kW),(kW),(kW),(kW),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp)
"Thermal Zone: F1 Business Center","BaseSys5 F1","BaseSys5 F1","NONE",360.0,1,503.0,503.0,0.0,0.026,0.000,0.000,0.521,0.000,0.000,0.000,0.521,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Corridor","BaseSys5 F1","BaseSys5 F1","NONE",1920.0,1,1660.3,1660.3,0.0,0.085,0.000,0.000,1.719,0.000,0.000,0.000,1.719,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Lounge","BaseSys5 F1","BaseSys5 F1","NONE",1050.0,1,1305.0,1305.0,0.0,0.067,0.000,0.000,1.351,0.000,0.000,0.000,1.351,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Fitness Center","BaseSys5 F1","BaseSys5 F1","NONE",900.0,1,728.3,728.3,0.0,0.037,0.000,0.000,0.754,0.000,0.000,0.000,0.754,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Leasing Office","BaseSys5 F1","BaseSys5 F1","NONE",345.0,1,339.1,339.1,0.0,0.017,0.000,0.000,0.351,0.000,0.000,0.000,0.351,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Mechanical Room","BaseSys5 F1","BaseSys5 F1","NONE",432.0,1,672.8,672.8,0.0,0.034,0.000,0.000,0.697,0.000,0.000,0.000,0.697,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail N-NW","BaseSys5 F1","BaseSys5 F1","NONE",5985.0,1,4757.3,4757.3,0.0,0.243,0.000,0.000,4.926,0.000,0.000,0.000,4.926,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail NE","BaseSys5 F1","BaseSys5 F1","NONE",4320.0,1,3611.2,3611.2,0.0,0.184,0.000,0.000,3.740,0.000,0.000,0.000,3.740,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail SE","BaseSys5 F1","BaseSys5 F1","NONE",2880.0,1,2412.3,2412.3,0.0,0.123,0.000,0.000,2.498,0.000,0.000,0.000,2.498,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail SW","BaseSys5 F1","BaseSys5 F1","NONE",4428.0,1,3588.3,3588.3,0.0,0.183,0.000,0.000,3.716,0.000,0.000,0.000,3.716,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core N","NONE","Bal F2 1-Bed Core N","Bal F2 1-Bed Core N",720.0,3,0.0,0.0,36.6,0.000,0.000,1.000,0.000,0.000,0.000,0.021,0.021,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core West","NONE","Bal F2 1-Bed Core West","Bal F2 1-Bed Core West",1440.0,3,0.0,0.0,73.2,0.000,0.000,2.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core East","NONE","Bal F2 1-Bed Core East","Bal F2 1-Bed Core East",1440.0,3,0.0,0.0,73.2,0.000,0.000,2.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed North","NONE","Bal F2 1-Bed North","Bal F2 1-Bed North",3720.0,3,0.0,0.0,186.6,0.000,0.000,5.000,0.000,0.000,0.000,0.106,0.106,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed Core NE-NW","NONE","Bal F2 2-Bed Core NE-NW","Bal F2 2-Bed Core NE-NW",2160.0,3,0.0,0.0,109.8,0.000,0.000,2.000,0.000,0.000,0.000,0.064,0.064,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed East","NONE","Bal F2 2-Bed East","Bal F2 2-Bed East",3240.0,3,0.0,0.0,164.7,0.000,0.000,3.000,0.000,0.000,0.000,0.096,0.096,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed West","NONE","Bal F2 2-Bed West","Bal F2 2-Bed West",3240.0,3,0.0,0.0,164.7,0.000,0.000,3.000,0.000,0.000,0.000,0.096,0.096,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 3-Bed NE","NONE","Bal F2 3-Bed NE","Bal F2 3-Bed NE",1410.0,3,0.0,0.0,72.3,0.000,0.000,1.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 3-Bed NW","NONE","Bal F2 3-Bed NW","Bal F2 3-Bed NW",1410.0,3,0.0,0.0,72.3,0.000,0.000,1.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Studio SE","NONE","Bal F2 Studio SE","Bal F2 Studio SE",540.0,3,0.0,0.0,31.2,0.000,0.000,1.000,0.000,0.000,0.000,0.018,0.018,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Studio SW","NONE","Bal F2 Studio SW","Bal F2 Studio SW",540.0,3,0.0,0.0,31.2,0.000,0.000,1.000,0.000,0.000,0.000,0.018,0.018,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Corridor","DOAS1","DOAS1","NONE",2760.0,3,1208.2,1208.2,0.0,0.750,0.000,0.000,0.423,0.000,0.000,0.000,0.423,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core N","NONE","Bal F5 1-Bed Core N","Bal F5 1-Bed Core N",720.0,1,0.0,0.0,36.6,0.000,0.000,1.000,0.000,0.000,0.000,0.021,0.021,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core West","NONE","Bal F5 1-Bed Core West","Bal F5 1-Bed Core West",1440.0,1,0.0,0.0,73.2,0.000,0.000,2.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core East","NONE","Bal F5 1-Bed Core East","Bal F5 1-Bed Core East",1440.0,1,0.0,0.0,73.2,0.000,0.000,2.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed North","NONE","Bal F5 1-Bed North","Bal F5 1-Bed North",3720.0,1,0.0,0.0,186.6,0.000,0.000,5.000,0.000,0.000,0.000,0.106,0.106,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed Core NE-NW","NONE","Bal F5 2-Bed Core NE-NW","Bal F5 2-Bed Core NE-NW",2160.0,1,0.0,0.0,109.8,0.000,0.000,2.000,0.000,0.000,0.000,0.064,0.064,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed East","NONE","Bal F5 2-Bed East","Bal F5 2-Bed East",3240.0,1,0.0,0.0,164.7,0.000,0.000,3.000,0.000,0.000,0.000,0.096,0.096,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed West","NONE","Bal F5 2-Bed West","Bal F5 2-Bed West",3240.0,1,0.0,0.0,164.7,0.000,0.000,3.000,0.000,0.000,0.000,0.096,0.096,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 3-Bed NE","NONE","Bal F5 3-Bed NE","Bal F5 3-Bed NE",1410.0,1,0.0,0.0,72.3,0.000,0.000,1.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 3-Bed NW","NONE","Bal F5 3-Bed NW","Bal F5 3-Bed NW",1410.0,1,0.0,0.0,72.3,0.000,0.000,1.000,0.000,0.000,0.000,0.042,0.042,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Studio SE","NONE","Bal F5 Studio SE","Bal F5 Studio SE",540.0,1,0.0,0.0,31.2,0.000,0.000,1.000,0.000,0.000,0.000,0.018,0.018,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Studio SW","NONE","Bal F5 Studio SW","Bal F5 Studio SW",540.0,1,0.0,0.0,31.2,0.000,0.000,1.000,0.000,0.000,0.000,0.018,0.018,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Corridor","DOAS1","DOAS1","NONE",2760.0,1,402.8,402.8,0.0,0.250,0.000,0.000,0.141,0.000,0.000,0.000,0.141,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: Parking Garage","NONE","Parking Garage Vent System","Parking Garage Vent System",27900.0,1,0.0,0.0,20925.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
