AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,48330,55,4.37772,400,50746.5,95,4.5966,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-2","SZAC",6,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-3","SZAC",6,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-4","SZAC",15,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-5","SZAC",6,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-6","SZAC",9,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-7","SZAC",9,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-8","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-9","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-10","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-11","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-12","SZAC",1,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-13","SZAC",2,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-14","SZAC",2,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-15","SZAC",5,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-16","SZAC",2,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-17","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-18","SZAC",3,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-19","SZAC",1,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-20","SZAC",1,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-21","SZAC",1,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"PropNoClg ZnSys-22","SZAC",1,0,-99996,55,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,1
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",48330,50423.2,"NONE","NONE",-99996,"Air",1,13,13,10.8446,-99996,-99996,-99996,0.259903,1
"PropNoClg CoilClg","DirectExpansion","New","Electric","PropNoClg ZnSys",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-2","DirectExpansion","New","Electric","PropNoClg ZnSys-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-3","DirectExpansion","New","Electric","PropNoClg ZnSys-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-4","DirectExpansion","New","Electric","PropNoClg ZnSys-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-5","DirectExpansion","New","Electric","PropNoClg ZnSys-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-6","DirectExpansion","New","Electric","PropNoClg ZnSys-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-7","DirectExpansion","New","Electric","PropNoClg ZnSys-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-8","DirectExpansion","New","Electric","PropNoClg ZnSys-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-9","DirectExpansion","New","Electric","PropNoClg ZnSys-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-10","DirectExpansion","New","Electric","PropNoClg ZnSys-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-11","DirectExpansion","New","Electric","PropNoClg ZnSys-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-12","DirectExpansion","New","Electric","PropNoClg ZnSys-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-13","DirectExpansion","New","Electric","PropNoClg ZnSys-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-14","DirectExpansion","New","Electric","PropNoClg ZnSys-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-15","DirectExpansion","New","Electric","PropNoClg ZnSys-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-16","DirectExpansion","New","Electric","PropNoClg ZnSys-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-17","DirectExpansion","New","Electric","PropNoClg ZnSys-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-18","DirectExpansion","New","Electric","PropNoClg ZnSys-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-19","DirectExpansion","New","Electric","PropNoClg ZnSys-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-20","DirectExpansion","New","Electric","PropNoClg ZnSys-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-21","DirectExpansion","New","Electric","PropNoClg ZnSys-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"PropNoClg CoilClg-22","DirectExpansion","New","Electric","PropNoClg ZnSys-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","HeatPump","New","Electric","DOAS1",1,"UNDEFINED",50746.5,48653.3,"NONE","NONE",-99996,"Air",1,8,8,4.8,-99996,0.174274,17,40,-99996,-99996,-99996,-99996,1
"DOAS1 SuppCoilHtg","Resistance","New","Electric","DOAS1",1,"UNDEFINED",35261.6,35261.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg","Resistance","New","Electric","PropNoClg ZnSys",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-2","Resistance","New","Electric","PropNoClg ZnSys-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-3","Resistance","New","Electric","PropNoClg ZnSys-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-4","Resistance","New","Electric","PropNoClg ZnSys-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-5","Resistance","New","Electric","PropNoClg ZnSys-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-6","Resistance","New","Electric","PropNoClg ZnSys-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-7","Resistance","New","Electric","PropNoClg ZnSys-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-8","Resistance","New","Electric","PropNoClg ZnSys-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-9","Resistance","New","Electric","PropNoClg ZnSys-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-10","Resistance","New","Electric","PropNoClg ZnSys-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-11","Resistance","New","Electric","PropNoClg ZnSys-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-12","Resistance","New","Electric","PropNoClg ZnSys-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-13","Resistance","New","Electric","PropNoClg ZnSys-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-14","Resistance","New","Electric","PropNoClg ZnSys-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-15","Resistance","New","Electric","PropNoClg ZnSys-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-16","Resistance","New","Electric","PropNoClg ZnSys-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-17","Resistance","New","Electric","PropNoClg ZnSys-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-18","Resistance","New","Electric","PropNoClg ZnSys-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-19","Resistance","New","Electric","PropNoClg ZnSys-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-20","Resistance","New","Electric","PropNoClg ZnSys-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-21","Resistance","New","Electric","PropNoClg ZnSys-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"PropNoClg Dummy CoilHtg-22","Resistance","New","Electric","PropNoClg ZnSys-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855
"PropNoClg Fan","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-2","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-3","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-4","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-5","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-6","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-7","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-8","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-9","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-10","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-11","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-12","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-13","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-14","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-15","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-16","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-17","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-18","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-19","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-20","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-21","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"PropNoClg Fan-22","ConstantVolume","New","Centrifugal","AirFoil","PropNoClg ZnSys-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
