Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.17 17:41
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  13.01,  15.33,  18.01,  20.00,  22.78,  23.37,  22.42,  20.16,  17.20,  14.45,  12.50,  11.99
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,RIVERSIDE-MUNI - USA Custom-722869 WMO#=722869,33.95,-117.44,-8.00,253.00,98322,1.1686
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ10,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 3136.76156, 3136.76156, 0.23669, 0.23669, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1628.67549, 1628.67549, 9.84048E-002, 9.84048E-002, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 11142.05087, 11142.05087, 0.84074, 0.84074, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8797.40071, 6957.44003, 0.53154, 0.42037, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4597.53972, 4597.53972, 0.34691, 0.34691, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2845.18713, 2845.18713, 0.17191, 0.21238, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 2252.35247, 2252.35247, 0.16995, 0.16995, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1439.95514, 1406.43831, 8.70023E-002, 8.49772E-002, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7984.06264, 7984.06264, 0.60245, 0.60245, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3519.61102, 3519.61102, 0.21266, 0.24777, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 3068.42581, 3068.42581, 0.30871, 0.30871, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1524.90050, 1524.90050, 9.21347E-002, 9.21347E-002, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 30231.03888, 30231.03888, 2.28113, 2.28113, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 16200.77299, 16200.77299, 0.97885, 0.97885, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 22694.11150, 22694.11150, 1.71242, 1.71242, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 11953.64660, 11953.64660, 0.72224, 0.72224, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 15774.79746, 15774.79746, 1.19031, 1.19031, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8691.11292, 8691.11292, 0.52512, 0.52512, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 23545.89317, 23545.89317, 1.77669, 1.77669, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 38.80000, 9.48517E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 12896.72132, 12896.72132, 0.77922, 0.77922, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13954.73958, 13954.73958, 1.05297, 1.05297, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:15:00, 38.80000, 9.48517E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 10904.83706, 10904.83706, 0.61007, 0.61007, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5966.33146, 5966.33146, 0.45020, 0.45020, RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 12:30:00, 31.10000, 3.31291E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5308.14072, 5308.14072, 0.29696, 0.29696, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 13592.46767, 13592.46767, 1.02564, 1.02564, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 10876.32189, 10876.32189, 0.60847, 0.60847, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 22263.05855, 22263.05855, 1.67989, 1.67989, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 11:45:00, 38.80000, 9.48517E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 26771.23371, 26771.23371, 1.49771, 1.49771, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 11875.83009, 11875.83009, 0.89611, 0.89611, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 05:45:00, 38.80000, 9.48517E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 13803.18936, 13803.18936, 0.77221, 0.77221, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 30398.03786, 30398.03786, 2.29373, 2.29373, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 24407.48537, 24407.48537, 1.36547, 1.36547, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 31063.03775, 31063.03775, 2.34390, 2.34390, RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 16:15:00, 37.79200, 7.85853E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 24394.42498, 24394.42498, 1.36474, 1.36474, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 14105.82344, 14105.82344, 1.06437, 1.06437, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11716.88929, 11716.88929, 0.65550, 0.65550, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 14301.55709, 14301.55709, 1.07914, 1.07914, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 17:00:00, 38.80000, 9.48517E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11712.84006, 11712.84006, 0.65527, 0.65527, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 31349.14197, 31349.14197, 2.36549, 2.36549, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 38.80000, 9.48517E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 21838.52732, 19575.37063, 1.31949, 1.18275, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.20000, 4.56494E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7863.17901, 7863.17901, 0.59333, 0.59333, RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 36.20000, 7.52382E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 5867.00379, 5867.00379, 0.32823, 0.32823, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 7471.15664, 7471.15664, 0.56375, 0.56375, RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 12:15:00, 31.10000, 3.31291E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 5865.71340, 5865.71340, 0.32815, 0.32815, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5277.51239, 5277.51239, 0.39822, 0.39822, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:45:00, 38.80000, 9.48517E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 4905.47518, 4905.47518, 0.27443, 0.27443, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2191.31396, 2191.31396, 0.16535, 0.16535, RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:00:00, 31.10000, 3.31291E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2362.76631, 2362.76631, 0.13218, 0.13218, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 5132.21922, 5132.21922, 0.38726, 0.38726, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 4906.50146, 4906.50146, 0.27449, 0.27449, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 8852.25157, 8852.25157, 0.66796, 0.66796, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 14:00:00, 38.80000, 9.48517E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12181.32515, 12181.32515, 0.68148, 0.68148, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 4408.13158, 4408.13158, 0.33262, 0.33262, RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 39.00000, 7.85854E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 5952.77247, 5952.77247, 0.33303, 0.33303, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 11019.05912, 11019.05912, 0.83146, 0.83146, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 10891.92378, 10891.92378, 0.60934, 0.60934, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 11391.42970, 11391.42970, 0.85956, 0.85956, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:45:00, 38.80000, 9.48517E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 10889.38407, 10889.38407, 0.60920, 0.60920, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 5083.09098, 5083.09098, 0.38355, 0.38355, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:15:00, 38.80000, 9.48517E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5099.63579, 5099.63579, 0.28530, 0.28530, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5241.27904, 5241.27904, 0.39549, 0.39549, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:45:00, 38.80000, 9.48517E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5098.55854, 5098.55854, 0.28524, 0.28524, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 11420.01786, 11420.01786, 0.86171, 0.86171, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 38.80000, 9.48517E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 11382.94850, 7131.01119, 0.68776, 0.43086, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.20000, 4.56494E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2775.50653, 2775.50653, 0.20943, 0.20943, RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 36.20000, 7.52382E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2428.02652, 2428.02652, 0.13583, 0.13583, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2598.98214, 2598.98214, 0.19611, 0.19611, RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 12:15:00, 31.10000, 3.31291E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2428.37365, 2428.37365, 0.13585, 0.13585, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.20000, 4.56494E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASEAIRSYS5, Cooling, Sensible, 173906.66, 9.46599, 9.46599, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5, Heating, Sensible, 44051.85, 4.16147, 4.16147, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-2, Cooling, Sensible, 41118.61, 2.36549, 2.36549, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5-2, Heating, Sensible, 8943.16, 1.18275, 1.18275, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-3, Cooling, Sensible, 14675.20, 0.86171, 0.86171, RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5-3, Heating, Sensible, 2981.05, 0.43086, 0.43086, RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.23669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 8.49505E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.35891
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.07693E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.49361E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.84048E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2280.09985
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 2.49361E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 53.47133
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2247.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.84074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.15535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.71335E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34694E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.53154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 12316.10377
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 1.34694E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 288.82869
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,12140.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.34691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.61219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.14905E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.64919E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4251.10511
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 4.64919E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 95.85771
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,4191.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.16995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.44233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.14370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.30253E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20466E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.70023E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 2015.89043
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 2.20466E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 47.27523
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,1987.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.60245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.24777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.41128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.17591E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.64304E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 5159.85704
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 5.64304E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 117.50688
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,5087.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.30871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 3.05822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 9.90645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.69195E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.33479E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.21347E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 2134.87147
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 2.33479E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 50.06590
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2104.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 2.28113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.30956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.10256E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.48046E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.97885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 22680.75820
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 2.48046E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 531.89440
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,22357.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.71242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.29765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.26673E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.83019E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.72224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16734.84899
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 1.83019E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 392.45468
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,16496.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 1.19031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.28547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.44874E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.33067E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12167.32682
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 1.33067E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 285.33984
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,11993.68
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.77669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.29406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.31890E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.97458E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 18055.08608
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 1.97458E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 423.41568
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,17797.42
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Cooling Supply Air Flow Rate [m3/s], 1.05297
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Heating Supply Air Flow Rate [m3/s], 1.05297
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size No Load Supply Air Flow Rate [m3/s], 1.05297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Rated Air Flow Rate [m3/s], 1.05297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 17430.46280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, 16588.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, Design Size Nominal Capacity [W], 10904.83706
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-3, Design Size Maximum Flow Rate [m3/s], 1.05297
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45020
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Heating Supply Air Flow Rate [m3/s], 0.45020
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size No Load Supply Air Flow Rate [m3/s], 0.45020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 0.45020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 7452.37258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, 7092.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, Design Size Nominal Capacity [W], 5308.14072
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN, Design Size Maximum Flow Rate [m3/s], 0.45020
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Cooling Supply Air Flow Rate [m3/s], 1.02564
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Heating Supply Air Flow Rate [m3/s], 1.02564
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size No Load Supply Air Flow Rate [m3/s], 1.02564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Rated Air Flow Rate [m3/s], 1.02564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 16977.95940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, 16157.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, Design Size Nominal Capacity [W], 10876.32189
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-2, Design Size Maximum Flow Rate [m3/s], 1.02564
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Cooling Supply Air Flow Rate [m3/s], 1.67989
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Heating Supply Air Flow Rate [m3/s], 1.67989
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size No Load Supply Air Flow Rate [m3/s], 1.67989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Rated Air Flow Rate [m3/s], 1.67989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Total Cooling Capacity [W], 27808.14443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, 26464.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, Design Size Nominal Capacity [W], 26771.23371
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-4, Design Size Maximum Flow Rate [m3/s], 1.67989
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.89611
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Heating Supply Air Flow Rate [m3/s], 0.89611
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size No Load Supply Air Flow Rate [m3/s], 0.89611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Rated Air Flow Rate [m3/s], 0.89611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Total Cooling Capacity [W], 14833.75690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, 14117.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, Design Size Nominal Capacity [W], 13803.18936
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-5, Design Size Maximum Flow Rate [m3/s], 0.89611
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Cooling Supply Air Flow Rate [m3/s], 2.29373
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Heating Supply Air Flow Rate [m3/s], 2.29373
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size No Load Supply Air Flow Rate [m3/s], 2.29373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Rated Air Flow Rate [m3/s], 2.29373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 37969.31250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, 36135.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, Design Size Nominal Capacity [W], 24407.48537
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-6, Design Size Maximum Flow Rate [m3/s], 2.29373
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.34390
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Heating Supply Air Flow Rate [m3/s], 2.34390
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size No Load Supply Air Flow Rate [m3/s], 2.34390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Rated Air Flow Rate [m3/s], 2.34390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Total Cooling Capacity [W], 38799.94469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, 36925.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, Design Size Nominal Capacity [W], 24394.42498
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-7, Design Size Maximum Flow Rate [m3/s], 2.34390
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Cooling Supply Air Flow Rate [m3/s], 1.06437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Heating Supply Air Flow Rate [m3/s], 1.06437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size No Load Supply Air Flow Rate [m3/s], 1.06437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Rated Air Flow Rate [m3/s], 1.06437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Total Cooling Capacity [W], 17619.17729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, 16768.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, Design Size Nominal Capacity [W], 11716.88929
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-8, Design Size Maximum Flow Rate [m3/s], 1.06437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Cooling Supply Air Flow Rate [m3/s], 1.07914
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Heating Supply Air Flow Rate [m3/s], 1.07914
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size No Load Supply Air Flow Rate [m3/s], 1.07914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Rated Air Flow Rate [m3/s], 1.07914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Total Cooling Capacity [W], 17863.66254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, 17000.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, Design Size Nominal Capacity [W], 11712.84006
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-9, Design Size Maximum Flow Rate [m3/s], 1.07914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Minimum Air Flow Fraction [m3/s], 0.24106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07512E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.34367E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.31949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Rated Capacity [W], 30573.75589
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Maximum Water Flow Rate [m3/s], 3.34367E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size U-Factor Times Area Value [W/K], 716.99761
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-11,30137.43
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.59333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Heating Supply Air Flow Rate [m3/s], 0.59333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size No Load Supply Air Flow Rate [m3/s], 0.59333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Rated Air Flow Rate [m3/s], 0.59333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Total Cooling Capacity [W], 9821.67015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, 9347.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, Design Size Nominal Capacity [W], 5867.00379
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-10, Design Size Maximum Flow Rate [m3/s], 0.59333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.56375
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Heating Supply Air Flow Rate [m3/s], 0.56375
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size No Load Supply Air Flow Rate [m3/s], 0.56375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Rated Air Flow Rate [m3/s], 0.56375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Total Cooling Capacity [W], 9332.00632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, 8881.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, Design Size Nominal Capacity [W], 5865.71340
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-11, Design Size Maximum Flow Rate [m3/s], 0.56375
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39822
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Heating Supply Air Flow Rate [m3/s], 0.39822
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size No Load Supply Air Flow Rate [m3/s], 0.39822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Rated Air Flow Rate [m3/s], 0.39822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Total Cooling Capacity [W], 6591.98854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, 6273.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, Design Size Nominal Capacity [W], 4905.47518
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-14, Design Size Maximum Flow Rate [m3/s], 0.39822
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Heating Supply Air Flow Rate [m3/s], 0.16535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size No Load Supply Air Flow Rate [m3/s], 0.16535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Rated Air Flow Rate [m3/s], 0.16535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Total Cooling Capacity [W], 2737.10707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, 2604.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, Design Size Nominal Capacity [W], 2362.76631
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-12, Design Size Maximum Flow Rate [m3/s], 0.16535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38726
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Heating Supply Air Flow Rate [m3/s], 0.38726
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size No Load Supply Air Flow Rate [m3/s], 0.38726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Rated Air Flow Rate [m3/s], 0.38726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Total Cooling Capacity [W], 6410.50703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, 6100.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, Design Size Nominal Capacity [W], 4906.50146
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-13, Design Size Maximum Flow Rate [m3/s], 0.38726
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.68148
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Heating Supply Air Flow Rate [m3/s], 0.68148
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size No Load Supply Air Flow Rate [m3/s], 0.68148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Rated Air Flow Rate [m3/s], 0.68148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Total Cooling Capacity [W], 11280.89694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, 10735.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, Design Size Nominal Capacity [W], 12181.32515
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-15, Design Size Maximum Flow Rate [m3/s], 0.68148
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Heating Supply Air Flow Rate [m3/s], 0.33303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size No Load Supply Air Flow Rate [m3/s], 0.33303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Rated Air Flow Rate [m3/s], 0.33303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Total Cooling Capacity [W], 5512.75103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, 5246.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, Design Size Nominal Capacity [W], 5952.77247
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-16, Design Size Maximum Flow Rate [m3/s], 0.33303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.83146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Heating Supply Air Flow Rate [m3/s], 0.83146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size No Load Supply Air Flow Rate [m3/s], 0.83146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Rated Air Flow Rate [m3/s], 0.83146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Total Cooling Capacity [W], 13763.58900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, 13098.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, Design Size Nominal Capacity [W], 10891.92378
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-17, Design Size Maximum Flow Rate [m3/s], 0.83146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85956
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Heating Supply Air Flow Rate [m3/s], 0.85956
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size No Load Supply Air Flow Rate [m3/s], 0.85956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Rated Air Flow Rate [m3/s], 0.85956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Total Cooling Capacity [W], 14228.70634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, 13541.3, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, Design Size Nominal Capacity [W], 10889.38407
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-18, Design Size Maximum Flow Rate [m3/s], 0.85956
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Heating Supply Air Flow Rate [m3/s], 0.38355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size No Load Supply Air Flow Rate [m3/s], 0.38355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Rated Air Flow Rate [m3/s], 0.38355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Total Cooling Capacity [W], 6349.14236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, 6042.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, Design Size Nominal Capacity [W], 5099.63579
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-19, Design Size Maximum Flow Rate [m3/s], 0.38355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Heating Supply Air Flow Rate [m3/s], 0.39549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size No Load Supply Air Flow Rate [m3/s], 0.39549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Rated Air Flow Rate [m3/s], 0.39549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Total Cooling Capacity [W], 6546.73050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, 6230.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, Design Size Nominal Capacity [W], 5098.55854
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-20, Design Size Maximum Flow Rate [m3/s], 0.39549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Air Flow Rate [m3/s], 0.86171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Minimum Air Flow Fraction [m3/s], 0.22058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.36065E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.74284E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.68776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Rated Capacity [W], 15936.12398
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Maximum Water Flow Rate [m3/s], 1.74284E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size U-Factor Times Area Value [W/K], 373.72517
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-12,15708.70
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Heating Supply Air Flow Rate [m3/s], 0.20943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size No Load Supply Air Flow Rate [m3/s], 0.20943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Rated Air Flow Rate [m3/s], 0.20943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Total Cooling Capacity [W], 3466.80517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, 3299.3, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, Design Size Nominal Capacity [W], 2428.02652
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-21, Design Size Maximum Flow Rate [m3/s], 0.20943
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19611
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Heating Supply Air Flow Rate [m3/s], 0.19611
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size No Load Supply Air Flow Rate [m3/s], 0.19611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Rated Air Flow Rate [m3/s], 0.19611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Total Cooling Capacity [W], 3246.31365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, 3089.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, Design Size Nominal Capacity [W], 2428.37365
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-22, Design Size Maximum Flow Rate [m3/s], 0.19611
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.46599
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.80882
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.46599
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Heating Design Air Flow Rate [m3/s], 4.16147
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Cooling Design Air Flow Rate [m3/s], 9.46599
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Main Design Air Flow Rate [m3/s], 9.46599
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Calculated Heating Air Flow Ratio [], 0.43962
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.36549
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57023
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.36549
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Heating Design Air Flow Rate [m3/s], 1.18275
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Main Design Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.86171
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19008
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.86171
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.43086
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.86171
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Main Design Air Flow Rate [m3/s], 0.86171
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Design Supply Air Flow Rate [m3/s], 9.46599
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Design Supply Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Design Supply Air Flow Rate [m3/s], 0.86171
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,No,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-2 MECH VENT CONTROLLER,BASESYS5 OACTRL-2 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-3 MECH VENT CONTROLLER,BASESYS5 OACTRL-3 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 9.46599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Rated Air Flow Rate [m3/s], 9.46599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 200764.98463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.74995
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, 193124.8, 2.60, 8.89, 9.42, 9.23
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 34369.34366
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 3.75878E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 600.39729
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,31039.18
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 9.46599
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 3.75878E-004
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-2, Maximum Outdoor Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Rated Air Flow Rate [m3/s], 2.36549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 44839.88425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.79406
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, 42939.2, 2.56, 8.74, 9.27, 9.00
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Rated Capacity [W], 4947.18898
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 5.41045E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size U-Factor Times Area Value [W/K], 87.94150
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-2,4635.50
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, Design Size Maximum Flow Rate [m3/s], 2.36549
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Maximum Actuated Flow [m3/s], 5.41045E-005
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-3, Maximum Outdoor Air Flow Rate [m3/s], 0.86171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Rated Air Flow Rate [m3/s], 0.86171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 15888.33923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80008
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, 15196.6, 2.55, 8.71, 9.22, 8.94
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Rated Capacity [W], 1410.23877
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.54230E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size U-Factor Times Area Value [W/K], 25.20201
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-3,1336.16
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, Design Size Maximum Flow Rate [m3/s], 0.86171
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 3, Maximum Actuated Flow [m3/s], 1.54230E-005
Water Heater Information,WaterHeater:Mixed,NONRESBASEELECWATERHEATER,9.1259E-002,7026.7,1.032,0.9915
Water Heater Information,WaterHeater:Mixed,NONRESBASEGASWATERHEATER,2.2302E-002,2146.5,1.272,0.8664
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.02359E-003
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.24283
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Flow Rate [m3/s], 2.02359E-003
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Power Consumption [W], 0.00000
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 185032.59904
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 2.02359E-003
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {C9CFDF6F-49CC-4240-8497-FE66A880C93A}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {C9CFDF6F-49CC-4240-8497-FE66A880C93A}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEELECWATERHEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {3B1B5E7B-378B-4262-A5F2-45AE9101706C}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {3B1B5E7B-378B-4262-A5F2-45AE9101706C}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEGASWATERHEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,37.30,15.40,DefaultMultipliers,98287,270,4.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,6.2632327036E-002,0.2911708563,Pass,Pass,1.5783209557E-002,4.2665465537E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,7.1998482442E-002,0.3167527216,Pass,Pass,2.8010165783E-002,9.4873246374E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,2.1289327139E-002,1.9977053382E-002,Pass,Pass,2.2907465067E-003,2.1425684503E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,0.1158193347,0.5248840898,Pass,Pass,4.2396083606E-002,0.1585590066,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,5.5503254236E-002,0.2604601611,Pass,Pass,9.9497597669E-003,3.2568012354E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,0.1157951432,0.6030251339,Pass,Pass,3.8890754108E-002,0.1879701607,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,9.3386478694E-002,0.3849608181,Pass,Pass,1.8765609078E-002,6.3733913463E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,8.9804310187E-002,0.3783006249,Pass,Pass,1.6797659385E-002,6.2542801616E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,9.0105872458E-002,0.3874905507,Pass,Pass,1.8978732611E-002,6.6583047192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,9.3214549423E-002,0.3941618699,Pass,Pass,1.8868223792E-002,6.5444587132E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.3512790843E-004,2.9100119312E-004,Pass,Pass,2.8970114461E-002,2.7322501439E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2487319374E-004,2.9340832701E-004,Pass,Pass,1.5387037951E-002,1.0946768311E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.5306671735E-004,3.2918652613E-004,Pass,Pass,2.4084249551E-002,3.5585437171E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2983645880E-004,3.0293276823E-004,Pass,Pass,1.3649541703E-002,8.1267303458E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2891270209E-004,3.0494665096E-004,Pass,Pass,1.0180666287E-002,6.9663830679E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.5287717872E-004,3.3753698705E-004,Pass,Pass,1.9857203657E-002,2.0363642539E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.3389594022E-004,3.0436771676E-004,Pass,Pass,2.4804888793E-002,1.6920452425E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.5443085662E-004,3.3922795986E-004,Pass,Pass,2.0939103414E-002,2.1606578259E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.3516649732E-004,3.0514913606E-004,Pass,Pass,2.6331561515E-002,1.6706544938E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,4.1057655197E-002,0.1907698112,Pass,Pass,2.4122159472E-002,0.1016410635,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.4345319082E-004,3.1635894084E-004,Pass,Pass,3.2396357207E-002,2.0421373372E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.5777371236E-004,3.4606210908E-004,Pass,Pass,2.8315261069E-002,2.7075007477E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.1803273088E-004,2.6776150169E-004,Pass,Pass,3.0093596875E-002,2.2042019151E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.1511265455E-004,2.6899314512E-004,Pass,Pass,2.0929337201E-002,1.4132360652E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.3930855920E-004,3.0470040466E-004,Pass,Pass,2.3483920272E-002,2.6423499361E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.1856469372E-004,2.7715043733E-004,Pass,Pass,1.9247383903E-002,1.1324320700E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.1763609971E-004,2.7907082727E-004,Pass,Pass,1.5526412254E-002,1.1202487275E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.4146596297E-004,3.1249067009E-004,Pass,Pass,2.3072410538E-002,2.3076318584E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2216703596E-004,2.7853506539E-004,Pass,Pass,2.9077494726E-002,1.8872552384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.4295268414E-004,3.1439909504E-004,Pass,Pass,2.4375136288E-002,2.4023111285E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2327111489E-004,2.7968316524E-004,Pass,Pass,3.0553507810E-002,1.8528035898E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,3.3501831841E-002,0.1642033792,Pass,Pass,2.7066790737E-002,9.6161604003E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.2989684898E-004,2.9295398983E-004,Pass,Pass,3.5152287901E-002,2.2116762265E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,1.4727916678E-004,3.2213233667E-004,Pass,Pass,3.1209980571E-002,2.5732211277E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB,0.1985621597,0.1361091208,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.80,15.40,DefaultMultipliers,98287,270,5.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.8028020595E-002,0.1389451517,Pass,Pass,1.1759671946E-002,2.6306513917E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.1669675116E-002,0.1046328781,Pass,Pass,1.8698203607E-002,4.6757885212E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.4579065559E-002,7.0789067571E-002,Pass,Pass,6.9771943608E-003,1.3464995563E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,9.8622738253E-002,0.4428463109,Pass,Pass,3.7988435555E-002,0.1310321475,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.6803149465E-002,0.1290781933,Pass,Pass,7.2353676630E-003,1.9906068356E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,0.1158070844,0.5712874838,Pass,Pass,3.6822704725E-002,0.1747179354,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,5.2305400477E-002,0.2374180376,Pass,Pass,1.5296143234E-002,4.7005896249E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,4.7896034675E-002,0.2196643263,Pass,Pass,1.2476926245E-002,4.4798052955E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,4.2316950461E-002,0.1929071099,Pass,Pass,1.5236140791E-002,4.4159699231E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,4.5765326492E-002,0.2107369187,Pass,Pass,1.5122153365E-002,4.4350209993E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.6537278246E-004,2.6425512987E-004,Pass,Pass,4.6918701272E-002,3.2586757812E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.4011351253E-004,2.7009144818E-004,Pass,Pass,2.6049595570E-002,1.5906797698E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.5313199107E-004,2.8553644286E-004,Pass,Pass,3.9332105850E-002,5.1093345389E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.4054227008E-004,2.8352667422E-004,Pass,Pass,2.3983105046E-002,1.3227388971E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.4398691163E-004,2.9412390727E-004,Pass,Pass,1.5325593801E-002,1.0989326346E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.5070718142E-004,2.9428019555E-004,Pass,Pass,3.3785183143E-002,3.2549328668E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.5385293659E-004,2.7373765891E-004,Pass,Pass,4.1479069728E-002,2.1877540548E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.4756860045E-004,2.8521482630E-004,Pass,Pass,3.9518622990E-002,3.7709455508E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.5085453340E-004,2.6470232707E-004,Pass,Pass,4.8597983215E-002,2.2638978938E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,3.0618135874E-002,0.1514299963,Pass,Pass,2.3350539731E-002,8.6209069064E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.8986052406E-004,3.5585605483E-004,Pass,Pass,0.1185893173,0.1430178460,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.2247456011E-004,5.0838993233E-004,Pass,Pass,0.1042914683,0.1631892109,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2936185573E-004,2.1776515977E-004,Pass,Pass,6.7559634607E-002,3.1054579789E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2487568607E-004,2.3087495684E-004,Pass,Pass,4.4365351159E-002,2.3338024558E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2832546473E-004,2.4262964321E-004,Pass,Pass,5.3668380425E-002,5.0777861238E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2546767253E-004,2.4087274667E-004,Pass,Pass,4.1416492294E-002,2.1090090062E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.3154716176E-004,2.5469675592E-004,Pass,Pass,2.8356821288E-002,1.7182584125E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.3363616375E-004,2.5090831130E-004,Pass,Pass,5.3019918120E-002,4.7501729131E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.3175902175E-004,2.3296846219E-004,Pass,Pass,6.4461532316E-002,2.9159582447E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2916444019E-004,2.4339257542E-004,Pass,Pass,8.8527792465E-002,0.1124990737,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.2749483941E-004,2.2763568113E-004,Pass,Pass,0.1024656791,8.6738884764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.6477576834E-002,8.6252344197E-002,Pass,Pass,2.8590696324E-002,7.5393688755E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,1.9929847410E-002,4.1359649347E-002,Pass,Pass,0.1028777931,0.2263207723,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,2.0004701466E-002,4.9693417079E-002,Pass,Pass,0.2131360382,1.3282666640,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB,0.2018284196,0.1405840031,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,2.20,0.00,DefaultMultipliers,98287,90,0.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  8
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1176548175,0.4968383605,Pass,Pass,0.5319944593,4.0160008392,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1166729794,0.4394762793,Pass,Pass,0.1551724532,0.5874690900,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1177708515,0.4877343508,Pass,Pass,0.1704843610,0.5016739462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1166946153,0.4346142761,Pass,Pass,0.1317479769,0.4495532347,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1178583824,0.4776001947,Pass,Pass,0.1809493257,0.5548784358,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1166784275,0.3736388339,Pass,Pass,0.1462534716,0.4348165365,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1172443811,0.4241829130,Pass,Pass,0.3093087135,1.4589439485,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1172185861,0.4255210856,Pass,Pass,0.1871880529,0.7048956486,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1171358789,0.4391052058,Pass,Pass,3.4408548736,32.4000615111,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1171286697,0.4354095957,Pass,Pass,0.3398665480,2.4343503533,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592558851E-002,0.3034173662,Pass,Pass,4.1540522686E-002,0.1063337913,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592507555E-002,0.2928723585,Pass,Pass,4.5672723373E-002,0.1419441440,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592558483E-002,0.3031382388,Pass,Pass,4.0513243943E-002,0.1121930136,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592552778E-002,0.3017530899,Pass,Pass,4.4108413142E-002,0.1282826155,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592490712E-002,0.2726047852,Pass,Pass,5.0469639465E-002,0.1648841710,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597292E-002,0.3127229581,Pass,Pass,4.1014397406E-002,0.1267592005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597403E-002,0.3125471282,Pass,Pass,4.0926707431E-002,0.1267284698,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597116E-002,0.3296511384,Pass,Pass,4.0478307770E-002,0.1124069071,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597178E-002,0.3295621798,Pass,Pass,4.0428300082E-002,0.1123681091,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1186338847,0.4008923737,Pass,Pass,5.4918870786E-002,0.1108525221,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592598721E-002,0.3575588116,Pass,Pass,4.3931568098E-002,0.1494858363,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592598422E-002,0.3579407535,Pass,Pass,4.4145364299E-002,0.1504137672,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592599138E-002,0.3300997566,Pass,Pass,4.3408741500E-002,0.1212847176,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592598900E-002,0.3198397975,Pass,Pass,4.3394202969E-002,0.1061219520,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592599033E-002,0.3302440990,Pass,Pass,4.3405186484E-002,0.1210246347,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597045E-002,0.3289188934,Pass,Pass,4.2846816556E-002,0.1269470441,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592599029E-002,0.3015614268,Pass,Pass,4.4734265947E-002,0.1144379087,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592596524E-002,0.3363078555,Pass,Pass,4.0825187369E-002,0.1105915345,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592596655E-002,0.3361305520,Pass,Pass,4.0808649065E-002,0.1104582018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592596788E-002,0.3470216250,Pass,Pass,4.8632249518E-002,0.1705933840,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592596917E-002,0.3468508361,Pass,Pass,4.8605926682E-002,0.1705153119,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,0.1181293064,0.4676173501,Pass,Pass,0.1521608197,0.5549499735,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592598103E-002,0.3684171168,Pass,Pass,3.5935931511E-002,0.1046925100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,9.2592597761E-002,0.3689414838,Pass,Pass,3.5949040174E-002,0.1048622793,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB,1.1279781307E-003,8.5015363497E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,39.10,15.40,DefaultMultipliers,98287,292,4.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,6.8699016321E-002,0.3140049612,Pass,Pass,1.6545889330E-002,4.5308480874E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,8.0065390647E-002,0.3452335914,Pass,Pass,2.9513749897E-002,0.1028170776,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,2.1501128516E-002,1.8739205951E-002,Pass,Pass,2.2929603354E-003,2.0290901979E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,0.1158147561,0.5135693863,Pass,Pass,4.3218776170E-002,0.1683486096,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,6.0913001536E-002,0.2793199061,Pass,Pass,1.0590093371E-002,3.4819614024E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,0.1157978466,0.5813009323,Pass,Pass,4.0726795639E-002,0.1977235863,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,0.1003308959,0.3987115834,Pass,Pass,1.8994709624E-002,6.6974912984E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.6956261161E-002,0.3944698875,Pass,Pass,1.7029038332E-002,6.5949330224E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.8408804556E-002,0.4077372970,Pass,Pass,1.9274996658E-002,7.0812452069E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,0.1011194162,0.4123449425,Pass,Pass,1.9009014543E-002,6.9531730935E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.9081927368E-005,1.7253691390E-004,Pass,Pass,2.7327781279E-002,2.6492747401E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.5588016969E-005,1.7303826305E-004,Pass,Pass,1.4517976385E-002,1.0472956822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.0755376436E-005,1.9316052648E-004,Pass,Pass,2.2706151321E-002,3.3940993390E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.7916998385E-005,1.7757056010E-004,Pass,Pass,1.2751417866E-002,7.6623231557E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.8632532304E-005,1.8056119678E-004,Pass,Pass,9.6941760995E-003,6.5248039678E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.0488569326E-005,1.9820688282E-004,Pass,Pass,1.8653915823E-002,1.9255157181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.9062185646E-005,1.8012993349E-004,Pass,Pass,2.3338528281E-002,1.6277048311E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.1313627532E-005,1.9942053757E-004,Pass,Pass,1.9537905089E-002,2.0319398923E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.9718614196E-005,1.8115456364E-004,Pass,Pass,2.4613350923E-002,1.6013036712E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,4.2780893462E-002,0.1973681837,Pass,Pass,2.4224975839E-002,0.1041592967,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,8.7614386028E-005,1.9684319051E-004,Pass,Pass,2.9998246589E-002,1.9505116796E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.7762212897E-005,2.1285375607E-004,Pass,Pass,2.6219266247E-002,2.5255336201E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,6.9874112657E-005,1.5918120148E-004,Pass,Pass,2.7811005137E-002,2.1087218812E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,6.9334193198E-005,1.5928700015E-004,Pass,Pass,1.9330064402E-002,1.3384885142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,8.2310007137E-005,1.7868821619E-004,Pass,Pass,2.1648346886E-002,2.4677011416E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.1340488335E-005,1.6295820137E-004,Pass,Pass,1.7628505918E-002,1.0510765356E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.2108296718E-005,1.6599343213E-004,Pass,Pass,1.4302582266E-002,1.0551543343E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,8.3711115535E-005,1.8323337484E-004,Pass,Pass,2.1273016237E-002,2.1482717490E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.2206782672E-005,1.6522948752E-004,Pass,Pass,2.6910270956E-002,1.7953621187E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,8.4452132787E-005,1.8437276266E-004,Pass,Pass,2.2335218825E-002,2.2233837581E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.2921622720E-005,1.6617865082E-004,Pass,Pass,2.8097249700E-002,1.7538969705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,3.6547111135E-002,0.1778647286,Pass,Pass,2.7259735406E-002,0.1012718553,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,7.9903423174E-005,1.8164806480E-004,Pass,Pass,3.2041200285E-002,2.0766068205E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,9.0448349075E-005,1.9769560255E-004,Pass,Pass,2.8441605267E-002,2.3578698782E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB,0.1979086694,0.1347524330,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,38.80,0.00,DefaultMultipliers,98287,270,4.5,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1014688314,0.4122816389,Pass,Pass,2.0099432798E-002,5.5020057030E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1159106825,0.4421248562,Pass,Pass,3.5492078145E-002,0.1273922708,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,3.0745891852E-002,2.2321053241E-002,Pass,Pass,3.5686580685E-003,2.3202786850E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1158058918,0.4983158679,Pass,Pass,4.5827784327E-002,0.1845030197,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,9.0715633744E-002,0.3688907055,Pass,Pass,1.3717992247E-002,4.3157814957E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1157915976,0.5960071382,Pass,Pass,3.8892569714E-002,0.1688559508,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1159385156,0.4118504594,Pass,Pass,2.1935339596E-002,8.0772514365E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1159400101,0.4191001704,Pass,Pass,2.1629822845E-002,8.0188836843E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1159399197,0.4312056708,Pass,Pass,2.3535293929E-002,8.4631568203E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,0.1159434317,0.4259806774,Pass,Pass,2.2804865023E-002,8.4084259115E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.0006293078E-005,1.8420436346E-004,Pass,Pass,1.6120482566E-002,2.7233989503E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.0830517697E-005,1.8522645723E-004,Pass,Pass,4.0844004764E-003,2.2108202521E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.1168358125E-005,1.9685020446E-004,Pass,Pass,1.6010876919E-002,2.6220458187E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.2238430748E-005,1.8992194434E-004,Pass,Pass,2.8898343132E-003,3.3895304664E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.2033113141E-005,1.9116679677E-004,Pass,Pass,2.8529164545E-003,2.1951788416E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.3057917569E-005,2.0687585218E-004,Pass,Pass,1.1158912902E-002,1.2844575681E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.8708663970E-005,1.9178327494E-004,Pass,Pass,1.1498321835E-002,1.3662772177E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.4228355934E-005,2.0913385164E-004,Pass,Pass,1.1117025512E-002,1.3475365183E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.0009857244E-005,1.9481387579E-004,Pass,Pass,1.1515406772E-002,1.3784577403E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,5.4628172188E-002,0.2363218783,Pass,Pass,2.3155462642E-002,0.1128728106,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,9.0299338528E-005,2.1701659737E-004,Pass,Pass,1.3144426887E-002,1.7472618538E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,9.1256768240E-005,2.2552825539E-004,Pass,Pass,1.2422765868E-002,1.7404486953E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.1727421513E-005,1.7176766509E-004,Pass,Pass,1.3821702010E-002,1.7339298886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,6.6910790939E-005,1.7251884295E-004,Pass,Pass,6.1827371559E-003,3.8570172406E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.6115889763E-005,1.8743827647E-004,Pass,Pass,1.2991227207E-002,1.4857851045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,6.7894833611E-005,1.7654808314E-004,Pass,Pass,5.0916116322E-003,4.3250288456E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,6.8166937127E-005,1.7752989627E-004,Pass,Pass,5.1764871650E-003,2.8373093453E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.7292104073E-005,1.9197952682E-004,Pass,Pass,1.1464322351E-002,1.2567000558E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.3412972131E-005,1.7873560051E-004,Pass,Pass,1.2290469139E-002,1.3822170366E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.8327281033E-005,1.9404863861E-004,Pass,Pass,1.1353990791E-002,1.3251804670E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,7.4469405783E-005,1.8152789827E-004,Pass,Pass,1.2197154495E-002,1.3994735932E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,5.8148103972E-002,0.2510872238,Pass,Pass,2.5194162904E-002,0.1252995378,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.2481018689E-005,2.0312052167E-004,Pass,Pass,1.2117983194E-002,1.3192084772E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,8.5838364921E-005,2.1394417117E-004,Pass,Pass,1.0966887352E-002,1.2672657410E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB,2.7538341095E-002,2.7094645243E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,36.20,0.00,DefaultMultipliers,98287,292,4.5,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,9.4880218568E-002,0.4029427157,Pass,Pass,1.9634928008E-002,5.2714172392E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1157953642,0.4584697885,Pass,Pass,3.4118247503E-002,0.1209463341,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,3.5319696140E-002,2.4042398725E-002,Pass,Pass,3.5687776083E-003,2.3436195434E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1157863135,0.5003973008,Pass,Pass,4.6074597603E-002,0.1842286862,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,8.5931790873E-002,0.3617187262,Pass,Pass,1.3444856833E-002,4.1343662403E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1157830225,0.5785108253,Pass,Pass,4.3130709895E-002,0.2071009696,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1159263365,0.4187133966,Pass,Pass,2.1781046999E-002,7.9590355562E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1159277160,0.4241213030,Pass,Pass,2.1442361790E-002,7.8496469945E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1159198822,0.4349794932,Pass,Pass,2.3597242260E-002,8.2561233216E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,0.1159237355,0.4294691206,Pass,Pass,2.2676903776E-002,8.2335243736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1694418843E-004,2.7173096437E-004,Pass,Pass,1.8021163084E-002,3.0637546901E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0049195285E-004,2.7269903657E-004,Pass,Pass,3.7379715142E-003,1.9518260483E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.2006007301E-004,2.9966059257E-004,Pass,Pass,1.7861420363E-002,3.0264168538E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0480601412E-004,2.8256526485E-004,Pass,Pass,3.5456057607E-003,5.0777229091E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0139469939E-004,2.7881889862E-004,Pass,Pass,2.6849114195E-003,2.2632941389E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.2328485652E-004,3.1532855826E-004,Pass,Pass,1.2315811598E-002,1.4618577917E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1372030215E-004,2.8254796542E-004,Pass,Pass,1.2645910157E-002,1.5583542945E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.2565863396E-004,3.2012603509E-004,Pass,Pass,1.2346840774E-002,1.5538868953E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1621170025E-004,2.8894356585E-004,Pass,Pass,1.2842262273E-002,1.6060797222E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,5.2418393246E-002,0.2340795436,Pass,Pass,2.4834186197E-002,0.1156176480,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.2869400410E-004,3.1303182994E-004,Pass,Pass,1.4679005672E-002,2.0281672376E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.3090787687E-004,3.3168583452E-004,Pass,Pass,1.3929403344E-002,2.1072070273E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0440416271E-004,2.5482695177E-004,Pass,Pass,1.5326395344E-002,1.9460744880E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,9.5713974189E-005,2.5557851351E-004,Pass,Pass,6.2429172811E-003,3.8139771103E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1287891357E-004,2.8667454067E-004,Pass,Pass,1.4345427363E-002,1.7223849126E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,9.8743049912E-005,2.6436789078E-004,Pass,Pass,5.4689893375E-003,5.9357160486E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,9.6537575887E-005,2.6015568662E-004,Pass,Pass,5.2471454228E-003,2.8444207191E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1548448396E-004,2.9448139849E-004,Pass,Pass,1.2695722804E-002,1.4307514897E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0678497587E-004,2.6515242259E-004,Pass,Pass,1.3594161281E-002,1.5781527121E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1750974358E-004,2.9915639332E-004,Pass,Pass,1.2640346458E-002,1.5291602147E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.0899124727E-004,2.7125661495E-004,Pass,Pass,1.3606849502E-002,1.6371529139E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,5.4256491363E-002,0.2436268743,Pass,Pass,2.6550210444E-002,0.1250363160,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.1752643801E-004,2.9548331195E-004,Pass,Pass,1.3429443148E-002,1.4992976411E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,1.2364514636E-004,3.1743940369E-004,Pass,Pass,1.2175152950E-002,1.4502198043E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB,2.8656917777E-002,2.8041095576E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.10,0.00,DefaultMultipliers,98287,22,2.9,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,7.3615957950E-002,0.3296597369,Pass,Pass,1.5821251447E-002,4.4455807348E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,8.5417047136E-002,0.3624628269,Pass,Pass,3.0284720364E-002,9.2873808979E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,2.3153598728E-002,1.0165458923E-002,Pass,Pass,2.5316678301E-003,1.0490680038E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1157838418,0.5156454097,Pass,Pass,4.1580450508E-002,0.1516506713,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,6.3786199119E-002,0.2884596922,Pass,Pass,1.0192995582E-002,3.3520048592E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1157675200,0.5979287501,Pass,Pass,3.9389675592E-002,0.1856401624,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1040342841,0.4088363383,Pass,Pass,2.0312693940E-002,6.8209293558E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1000208523,0.4055052435,Pass,Pass,1.8607279027E-002,6.4679808854E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1064498246,0.4327659008,Pass,Pass,2.0243007661E-002,6.9657553928E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,0.1094131192,0.4344598708,Pass,Pass,2.0629698419E-002,7.0527959338E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5574013560E-009,3.9323887405E-009,Pass,Pass,1.4657871119E-002,2.0957874471E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5462366572E-009,3.3880558335E-009,Pass,Pass,1.7466662297E-002,1.8477880016E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5022045089E-009,3.8767871060E-009,Pass,Pass,1.2481359269E-002,1.8928463737E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,9.4158851086E-010,2.4700016103E-009,Pass,Pass,3.0778491764E-003,2.2843671266E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,9.5232111086E-010,2.2188803975E-009,Pass,Pass,8.2689822620E-003,7.6279312027E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5828693911E-009,3.9851310781E-009,Pass,Pass,1.2797332639E-002,1.7818742764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.6523969230E-009,4.0349941929E-009,Pass,Pass,1.4918710861E-002,1.7651134194E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5881942058E-009,4.1593396103E-009,Pass,Pass,1.0731897083E-002,1.6469434537E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.6262185672E-009,4.1857702921E-009,Pass,Pass,1.2461008195E-002,1.6866355573E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,4.7184695747E-002,0.2129141234,Pass,Pass,2.6671062774E-002,0.1106913531,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,2.1639738150E-009,4.7414285437E-009,Pass,Pass,2.3238937936E-002,2.8498650626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,2.1303740623E-009,4.6348015213E-009,Pass,Pass,2.1929821217E-002,2.8500877882E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5620237696E-009,3.9696041304E-009,Pass,Pass,1.6464902406E-002,2.2205171962E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5498002881E-009,3.4318416486E-009,Pass,Pass,1.8696281587E-002,2.0473715818E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5110155719E-009,3.9328960046E-009,Pass,Pass,1.3356991455E-002,1.9624592087E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.1382553788E-009,2.9823856480E-009,Pass,Pass,5.7367233798E-003,5.1161637820E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.0698424369E-009,2.4678842528E-009,Pass,Pass,1.0570772428E-002,8.3817773431E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5500372837E-009,3.9395652853E-009,Pass,Pass,1.3666243022E-002,1.9325854668E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.6250049084E-009,4.0010658687E-009,Pass,Pass,1.6472930210E-002,1.9904130631E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.5511609034E-009,4.0821094582E-009,Pass,Pass,1.1444911165E-002,1.7282382172E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.6018737818E-009,4.1355691021E-009,Pass,Pass,1.4039832194E-002,1.8397722252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,4.3525856689E-002,0.2007452416,Pass,Pass,2.7677641683E-002,0.1074582005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,2.0802997103E-009,4.5545005909E-009,Pass,Pass,2.4384113883E-002,3.0631943764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,2.0537664902E-009,4.4343761376E-009,Pass,Pass,2.3008821599E-002,3.0135751173E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB,1.7521701372E-002,2.0485020894E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,36.20,16.20,DefaultMultipliers,98287,225,3.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.5158808887E-002,0.2608427586,Pass,Pass,1.4481041302E-002,3.9018304253E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,6.1027748525E-002,0.2730686472,Pass,Pass,2.7104344165E-002,8.4051147647E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,1.7103132816E-002,1.7239609819E-002,Pass,Pass,1.9241692615E-003,1.8777255691E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,0.1158533333,0.5228720532,Pass,Pass,4.0559188653E-002,0.1483024712,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.7799417567E-002,0.2293652663,Pass,Pass,8.6617305586E-003,2.9060689728E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,0.1157915809,0.5998830690,Pass,Pass,3.7898348047E-002,0.1831212368,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,8.3951429135E-002,0.3550786250,Pass,Pass,1.7378869959E-002,5.8888165970E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,7.8898931384E-002,0.3431970302,Pass,Pass,1.4845109773E-002,5.7194059661E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,7.7958356338E-002,0.3473093595,Pass,Pass,1.7658339117E-002,6.0561483342E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,8.2926799496E-002,0.3596948183,Pass,Pass,1.7526163730E-002,6.0619166366E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.2519219858E-005,1.1071620752E-004,Pass,Pass,2.9070186106E-002,2.3869858166E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.2753783339E-005,1.1118108465E-004,Pass,Pass,2.3204499695E-002,1.8639305512E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.8906473188E-005,1.1813050773E-004,Pass,Pass,2.1975300918E-002,3.1705605603E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.3219307571E-005,1.1364966216E-004,Pass,Pass,1.4708217596E-002,9.0647190197E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.4440001336E-005,1.1884040963E-004,Pass,Pass,1.3531201575E-002,1.0562965084E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.9893092228E-005,1.2086761205E-004,Pass,Pass,2.1343948911E-002,2.4392280061E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.4213135460E-005,1.1521096679E-004,Pass,Pass,2.7248637633E-002,1.8038612769E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.9850386079E-005,1.2027982686E-004,Pass,Pass,2.0999341096E-002,2.4515887675E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.3918642528E-005,1.1450216095E-004,Pass,Pass,2.7776885004E-002,1.6569250605E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,3.9410036860E-002,0.1842093199,Pass,Pass,2.5206184735E-002,9.8888887886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,6.1411614527E-005,1.2579315478E-004,Pass,Pass,3.8946232017E-002,2.8517430050E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,6.6254740845E-005,1.3268648517E-004,Pass,Pass,3.6160593720E-002,3.1651831165E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.7107375989E-005,9.9809133845E-005,Pass,Pass,3.2665293227E-002,2.3369949143E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.8053592865E-005,1.0012873379E-004,Pass,Pass,2.9001796932E-002,2.2013245445E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.3479856841E-005,1.0729751833E-004,Pass,Pass,2.4248852596E-002,3.0131732430E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.8063391058E-005,1.0188696478E-004,Pass,Pass,2.1115454745E-002,1.2865044923E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.9595665234E-005,1.0724604551E-004,Pass,Pass,1.9426923104E-002,1.4361785588E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.4606077537E-005,1.0911283040E-004,Pass,Pass,2.5993954624E-002,2.7614366107E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.9025762799E-005,1.0309211382E-004,Pass,Pass,3.2491134235E-002,2.0656792145E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.4446627954E-005,1.0850566994E-004,Pass,Pass,2.5806391536E-002,2.7642415945E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,4.8607065663E-005,1.0250564548E-004,Pass,Pass,3.3147111989E-002,1.8904710901E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,2.9574116501E-002,0.1463713296,Pass,Pass,2.8179136167E-002,8.9221090803E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,5.6598529829E-005,1.1452869883E-004,Pass,Pass,4.3763185755E-002,3.1207899847E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,6.1115141664E-005,1.2163395098E-004,Pass,Pass,4.0871472620E-002,3.4370836597E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB,0.2005583484,0.1388046407,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,39.00,15.10,DefaultMultipliers,98287,270,5.4,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.7761499448E-002,0.3100518908,Pass,Pass,1.6397419114E-002,4.4707925485E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.8576754819E-002,0.3397043095,Pass,Pass,2.9613704709E-002,0.1008983848,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,2.0526055242E-002,1.8211688469E-002,Pass,Pass,2.2047939898E-003,1.9783562194E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,0.1158112565,0.5125651718,Pass,Pass,4.3339789030E-002,0.1654370366,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.9445326359E-002,0.2737264610,Pass,Pass,1.0403385543E-002,3.4208170296E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,0.1157974052,0.5808717058,Pass,Pass,4.0698736368E-002,0.1971115813,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,9.8835634078E-002,0.3939955547,Pass,Pass,1.9461330443E-002,6.6770011620E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,9.4712465159E-002,0.3873492871,Pass,Pass,1.7544417877E-002,6.5687227581E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,9.6189232204E-002,0.4008714966,Pass,Pass,1.9614298461E-002,7.0410297735E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,9.9760745644E-002,0.4073135208,Pass,Pass,1.9605764728E-002,6.9255772117E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.2633367989E-005,1.3575803511E-004,Pass,Pass,2.7446790382E-002,2.9405907803E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.0855422772E-005,1.3587570175E-004,Pass,Pass,1.7171199919E-002,1.3213328045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.9427126537E-005,1.4644214929E-004,Pass,Pass,2.1657516588E-002,3.5209120937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.2255069761E-005,1.3885882103E-004,Pass,Pass,1.2270678726E-002,7.6854004195E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.3619062313E-005,1.4305090876E-004,Pass,Pass,1.0698221559E-002,7.5973555753E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.1118484775E-005,1.5184216593E-004,Pass,Pass,1.8530627470E-002,2.0369012982E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.3391752125E-005,1.4154710724E-004,Pass,Pass,2.3288667391E-002,1.6771988357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.1538517232E-005,1.5210430718E-004,Pass,Pass,1.8670209912E-002,2.1045268565E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.3679007012E-005,1.4170062172E-004,Pass,Pass,2.4084359999E-002,1.6078482294E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,4.2994560503E-002,0.1981087838,Pass,Pass,2.4461606808E-002,0.1043273146,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.0372664292E-005,1.5654373187E-004,Pass,Pass,3.0091968865E-002,2.1999670640E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.6373575856E-005,1.6377143266E-004,Pass,Pass,2.7287539401E-002,2.4879057470E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.6108167796E-005,1.2469244226E-004,Pass,Pass,2.7026020753E-002,2.1951723228E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.5725951285E-005,1.2473494467E-004,Pass,Pass,2.1067906033E-002,1.5656136873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.2716632448E-005,1.3294339491E-004,Pass,Pass,2.0409636603E-002,2.7316067667E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.6986762112E-005,1.2690415571E-004,Pass,Pass,1.6492508116E-002,1.0282423671E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.8457506468E-005,1.3158574926E-004,Pass,Pass,1.4435374619E-002,1.1035586472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.5586574844E-005,1.3931819845E-004,Pass,Pass,2.0795070337E-002,2.2252652347E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.7908131278E-005,1.2912212326E-004,Pass,Pass,2.6340179475E-002,1.8269597120E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.5851086917E-005,1.3936878610E-004,Pass,Pass,2.1090430911E-002,2.2690494543E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,5.8136156259E-005,1.2913705960E-004,Pass,Pass,2.7127726413E-002,1.7313330836E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,3.7283143671E-002,0.1810485621,Pass,Pass,2.7368251266E-002,0.1023262567,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,6.4765596608E-005,1.4312020043E-004,Pass,Pass,3.2713951379E-002,2.3482843839E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,7.0548873396E-005,1.5014254925E-004,Pass,Pass,2.9959541374E-002,2.6367236837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB,0.1914059064,0.1312896577,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
