Time,THERMAL ZONE: F1 BUSINESS CENTER:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.188440E+03,0.000000E+00,1.047965E-01,0.000000E+00,1.140147E+03,0.000000E+00,1.005380E-01,0.000000E+00,1.098411E+03,0.000000E+00,9.685773E-02,0.000000E+00,6.885058E+02,0.000000E+00,6.071236E-02,0.000000E+00,3.720153E+03,0.000000E+00,3.280426E-01,0.000000E+00,1.222280E+03,0.000000E+00,1.437073E-01,0.000000E+00,1.246588E+04,0.000000E+00,1.099240E+00,0.000000E+00,8.619313E+03,0.000000E+00,7.600499E-01,2.634158E+02,6.241059E+03,1.859932E-02,5.503358E-01,1.484692E+02,9.562990E+03,1.048314E-02,8.432633E-01,4.644372E+02,6.062231E+03,3.036396E-02,5.345668E-01,0.000000E+00,2.285567E+03,0.000000E+00,2.015410E-01,4.393722E+02,5.860125E+03,2.872526E-02,5.167451E-01,1.089015E+03,1.534851E+04,7.119756E-02,1.353430E+00,0.000000E+00,6.705737E+03,0.000000E+00,5.913110E-01,3.201091E+03,1.356744E+04,2.092808E-01,1.196375E+00,3.198170E+03,1.418740E+04,2.090898E-01,1.251043E+00,2.248869E+03,6.174481E+03,1.470265E-01,5.444649E-01,2.248369E+03,6.430679E+03,1.469938E-01,5.670564E-01,5.824078E+03,1.226800E+04,4.112277E-01,1.081791E+00,1.294616E+03,1.916822E+03,8.463936E-02,1.690251E-01,1.293538E+03,1.878886E+03,8.456886E-02,1.656799E-01,4.638646E+02,2.045086E+03,3.032652E-02,1.803354E-01,4.563598E+01,6.611613E+02,2.983588E-03,5.830112E-02,4.631542E+02,1.972228E+03,3.028008E-02,1.739109E-01,1.173083E+03,5.171326E+03,7.669381E-02,4.560069E-01,0.000000E+00,1.956807E+03,0.000000E+00,1.725510E-01,1.775653E+03,4.586643E+03,1.160886E-01,4.044496E-01,1.776586E+03,4.744730E+03,1.161496E-01,4.183897E-01,1.050663E+03,2.082670E+03,6.869023E-02,1.836496E-01,1.050970E+03,2.147554E+03,6.871029E-02,1.893710E-01,3.146486E+03,4.096833E+03,2.221677E-01,3.612582E-01,5.568850E+02,5.529349E+02,3.640801E-02,4.875773E-02,5.567595E+02,5.410407E+02,3.639980E-02,4.770890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.221310E+03,0.000000E+00,1.076949E-01,0.000000E+00,1.269138E+03,0.000000E+00,1.119124E-01,0.000000E+00,1.137182E+03,0.000000E+00,1.002766E-01,0.000000E+00,7.086754E+02,0.000000E+00,6.249091E-02,0.000000E+00,3.781095E+03,0.000000E+00,3.334164E-01,0.000000E+00,1.251064E+03,0.000000E+00,1.470915E-01,0.000000E+00,1.269680E+04,0.000000E+00,1.119603E+00,0.000000E+00,8.788234E+03,0.000000E+00,7.749454E-01,4.237066E+02,6.334243E+03,2.991716E-02,5.585527E-01,3.386595E+02,9.704582E+03,2.391214E-02,8.557488E-01,7.768731E+02,5.964169E+03,5.079038E-02,5.259196E-01,0.000000E+00,2.251922E+03,0.000000E+00,1.985742E-01,7.453419E+02,5.786346E+03,4.872894E-02,5.102393E-01,1.868100E+03,1.516607E+04,1.221326E-01,1.337342E+00,0.000000E+00,6.632450E+03,0.000000E+00,5.848486E-01,4.119148E+03,1.339572E+04,2.693015E-01,1.181233E+00,4.117157E+03,1.395229E+04,2.691714E-01,1.230311E+00,2.541106E+03,6.087189E+03,1.661323E-01,5.367676E-01,2.540649E+03,6.316536E+03,1.661025E-01,5.569914E-01,4.009759E+03,8.156359E+03,2.831219E-01,7.192267E-01,1.408042E+03,1.865508E+03,9.205492E-02,1.645003E-01,1.407061E+03,1.831831E+03,9.199081E-02,1.615306E-01,6.413680E+02,2.005903E+03,4.193133E-02,1.768803E-01,9.202128E+01,6.465834E+02,6.016164E-03,5.701564E-02,6.409217E+02,1.941070E+03,4.190216E-02,1.711633E-01,1.662585E+03,5.093818E+03,1.086964E-01,4.491722E-01,0.000000E+00,1.922293E+03,0.000000E+00,1.695075E-01,2.064740E+03,4.514778E+03,1.349885E-01,3.981125E-01,2.065294E+03,4.655790E+03,1.350247E-01,4.105470E-01,1.161547E+03,2.047306E+03,7.593956E-02,1.805312E-01,1.161813E+03,2.105006E+03,7.595694E-02,1.856191E-01,2.159676E+03,2.719641E+03,1.524908E-01,2.398176E-01,6.047035E+02,5.339407E+02,3.953428E-02,4.708283E-02,6.045902E+02,5.233959E+02,3.952688E-02,4.615298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.250786E+03,0.000000E+00,1.102942E-01,0.000000E+00,1.390609E+03,0.000000E+00,1.226237E-01,0.000000E+00,1.173656E+03,0.000000E+00,1.034928E-01,0.000000E+00,7.264898E+02,0.000000E+00,6.406178E-02,0.000000E+00,3.835403E+03,0.000000E+00,3.382054E-01,0.000000E+00,1.278708E+03,0.000000E+00,1.503418E-01,0.000000E+00,1.290228E+04,0.000000E+00,1.137721E+00,0.000000E+00,8.939308E+03,0.000000E+00,7.882670E-01,6.066146E+02,6.413940E+03,4.283197E-02,5.655804E-01,5.560286E+02,9.826924E+03,3.926018E-02,8.665369E-01,1.123218E+03,5.878261E+03,7.343372E-02,5.183443E-01,0.000000E+00,2.223032E+03,0.000000E+00,1.960266E-01,1.100514E+03,5.721863E+03,7.194935E-02,5.045532E-01,2.773585E+03,1.500106E+04,1.813314E-01,1.322792E+00,0.000000E+00,6.575825E+03,0.000000E+00,5.798554E-01,4.491313E+03,1.323807E+04,2.936329E-01,1.167331E+00,4.488923E+03,1.373837E+04,2.934766E-01,1.211448E+00,2.726626E+03,6.004771E+03,1.782612E-01,5.294999E-01,2.726207E+03,6.210301E+03,1.782339E-01,5.476235E-01,2.068042E+03,4.067448E+03,1.460208E-01,3.586671E-01,1.484418E+03,1.816789E+03,9.704823E-02,1.602043E-01,1.483536E+03,1.786913E+03,9.699058E-02,1.575697E-01,7.234793E+02,1.971140E+03,4.729960E-02,1.738149E-01,1.503972E+02,6.335190E+02,9.832665E-03,5.586363E-02,7.229768E+02,1.913347E+03,4.726675E-02,1.687187E-01,1.866296E+03,5.022850E+03,1.220146E-01,4.429143E-01,0.000000E+00,1.892779E+03,0.000000E+00,1.669051E-01,2.258823E+03,4.448221E+03,1.476772E-01,3.922435E-01,2.259295E+03,4.574173E+03,1.477081E-01,4.033500E-01,1.235642E+03,2.013793E+03,8.078377E-02,1.775760E-01,1.235881E+03,2.065163E+03,8.079941E-02,1.821058E-01,1.109763E+03,1.354220E+03,7.835839E-02,1.194149E-01,6.411569E+02,5.159437E+02,4.191753E-02,4.549585E-02,6.410493E+02,5.065924E+02,4.191050E-02,4.467125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.276764E+03,0.000000E+00,1.125849E-01,0.000000E+00,1.507133E+03,0.000000E+00,1.328988E-01,0.000000E+00,1.206329E+03,0.000000E+00,1.063739E-01,4.365686E+00,7.420511E+02,3.082532E-04,6.543397E-02,0.000000E+00,3.882393E+03,0.000000E+00,3.423489E-01,0.000000E+00,1.303887E+03,0.000000E+00,1.533021E-01,0.000000E+00,1.308355E+04,0.000000E+00,1.153706E+00,0.000000E+00,9.073273E+03,0.000000E+00,8.000801E-01,6.771989E+02,6.481724E+03,4.781580E-02,5.715576E-01,7.662685E+02,9.931935E+03,5.410484E-02,8.757967E-01,1.334464E+03,5.808993E+03,8.724452E-02,5.122363E-01,0.000000E+00,2.201741E+03,0.000000E+00,1.941493E-01,1.308483E+03,5.671493E+03,8.554598E-02,5.001116E-01,3.318651E+03,1.486038E+04,2.169667E-01,1.310387E+00,0.000000E+00,6.546589E+03,0.000000E+00,5.772773E-01,4.870392E+03,1.309989E+04,3.184163E-01,1.155146E+00,4.868052E+03,1.355024E+04,3.182633E-01,1.194858E+00,2.871275E+03,5.928179E+03,1.877181E-01,5.227461E-01,2.870886E+03,6.112561E+03,1.876927E-01,5.390049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.548007E+03,1.771034E+03,1.012055E-01,1.561695E-01,1.547150E+03,1.744532E+03,1.011495E-01,1.538326E-01,8.101662E+02,1.942349E+03,5.296702E-02,1.712761E-01,2.047657E+02,6.226944E+02,1.338716E-02,5.490911E-02,8.097173E+02,1.890723E+03,5.293767E-02,1.667237E-01,2.084558E+03,4.960820E+03,1.362842E-01,4.374445E-01,3.157420E+01,1.871135E+03,2.064257E-03,1.649965E-01,2.413966E+03,4.388865E+03,1.578202E-01,3.870096E-01,2.414392E+03,4.501539E+03,1.578480E-01,3.969452E-01,1.298713E+03,1.982471E+03,8.490724E-02,1.748140E-01,1.298937E+03,2.028261E+03,8.492183E-02,1.788518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.735630E+02,4.990181E+02,4.403617E-02,4.400336E-02,6.734584E+02,4.907211E+02,4.402934E-02,4.327173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.300611E+03,0.000000E+00,1.146877E-01,0.000000E+00,1.623147E+03,0.000000E+00,1.431289E-01,0.000000E+00,1.239387E+03,0.000000E+00,1.092890E-01,1.556418E+01,7.559704E+02,1.098958E-03,6.666137E-02,0.000000E+00,3.928016E+03,0.000000E+00,3.463719E-01,0.000000E+00,1.326952E+03,0.000000E+00,1.560140E-01,0.000000E+00,1.325201E+04,0.000000E+00,1.168561E+00,0.000000E+00,9.197640E+03,0.000000E+00,8.110467E-01,7.674143E+02,6.543671E+03,5.418574E-02,5.770201E-01,9.401711E+02,1.002854E+04,6.638379E-02,8.843155E-01,1.540784E+03,5.760312E+03,1.007333E-01,5.079436E-01,6.190194E+01,2.189972E+03,4.047023E-03,1.931114E-01,1.516316E+03,5.639511E+03,9.913362E-02,4.972914E-01,3.846835E+03,1.475158E+04,2.514983E-01,1.300793E+00,0.000000E+00,6.551616E+03,0.000000E+00,5.777206E-01,5.208323E+03,1.298761E+04,3.405095E-01,1.145246E+00,5.206050E+03,1.339357E+04,3.403610E-01,1.181043E+00,2.987196E+03,5.859557E+03,1.952968E-01,5.166950E-01,2.986827E+03,6.025143E+03,1.952727E-01,5.312963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.604664E+03,1.728796E+03,1.049097E-01,1.524450E-01,1.603787E+03,1.705285E+03,1.048523E-01,1.503718E-01,8.888638E+02,1.920834E+03,5.811210E-02,1.693789E-01,2.553269E+02,6.146161E+02,1.669275E-02,5.419677E-02,8.884567E+02,1.874612E+03,5.808549E-02,1.653031E-01,2.276700E+03,4.910230E+03,1.488460E-01,4.329834E-01,1.115000E+02,1.859207E+03,7.289642E-03,1.639446E-01,2.545873E+03,4.338861E+03,1.664440E-01,3.826002E-01,2.546260E+03,4.439812E+03,1.664693E-01,3.915021E-01,1.355746E+03,1.954059E+03,8.863588E-02,1.723087E-01,1.355958E+03,1.994924E+03,8.864978E-02,1.759122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.047564E+02,4.833173E+02,4.607554E-02,4.261886E-02,7.046542E+02,4.759511E+02,4.606886E-02,4.196930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.321651E+03,0.000000E+00,1.165430E-01,0.000000E+00,1.731297E+03,0.000000E+00,1.526656E-01,0.000000E+00,1.269643E+03,0.000000E+00,1.119570E-01,2.889324E+01,7.681059E+02,2.040100E-03,6.773148E-02,0.000000E+00,3.968668E+03,0.000000E+00,3.499566E-01,0.000000E+00,1.347612E+03,0.000000E+00,1.584430E-01,0.000000E+00,1.340222E+04,0.000000E+00,1.181806E+00,1.007224E+02,9.308929E+03,7.111825E-03,8.208602E-01,8.466072E+02,6.597673E+03,5.977741E-02,5.817819E-01,1.057895E+03,1.011329E+04,7.469606E-02,8.917883E-01,1.724731E+03,5.732291E+03,1.127594E-01,5.054727E-01,1.484823E+02,2.188566E+03,9.707470E-03,1.929875E-01,1.700989E+03,5.626301E+03,1.112072E-01,4.961265E-01,4.298605E+03,1.467512E+04,2.810340E-01,1.294050E+00,0.000000E+00,6.593281E+03,0.000000E+00,5.813947E-01,5.509800E+03,1.290169E+04,3.602195E-01,1.137669E+00,5.507585E+03,1.326811E+04,3.600747E-01,1.169980E+00,3.081885E+03,5.799156E+03,2.014874E-01,5.113689E-01,3.081533E+03,5.948008E+03,2.014643E-01,5.244946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660326E+03,1.690589E+03,1.085487E-01,1.490759E-01,1.659399E+03,1.669729E+03,1.084881E-01,1.472365E-01,9.613962E+02,1.906530E+03,6.285413E-02,1.681175E-01,3.004608E+02,6.095000E+02,1.964351E-02,5.374564E-02,9.610263E+02,1.865060E+03,6.282994E-02,1.644607E-01,2.447615E+03,4.871130E+03,1.600201E-01,4.295356E-01,2.228478E+02,1.857620E+03,1.456933E-02,1.638047E-01,2.664728E+03,4.298294E+03,1.742145E-01,3.790230E-01,2.665085E+03,4.388876E+03,1.742378E-01,3.870105E-01,1.411548E+03,1.928640E+03,9.228412E-02,1.700673E-01,1.411749E+03,1.965153E+03,9.229729E-02,1.732869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.329096E+02,4.689876E+02,4.791613E-02,4.135527E-02,7.328119E+02,4.624431E+02,4.790975E-02,4.077817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.339603E+03,0.000000E+00,1.181260E-01,0.000000E+00,1.826953E+03,0.000000E+00,1.611005E-01,0.000000E+00,1.294391E+03,0.000000E+00,1.141393E-01,4.701727E+01,7.785742E+02,3.319805E-03,6.865457E-02,0.000000E+00,4.002016E+03,0.000000E+00,3.528973E-01,0.000000E+00,1.365982E+03,0.000000E+00,1.606028E-01,1.081754E+02,1.353314E+04,7.638070E-03,1.193351E+00,2.294101E+02,9.406308E+03,1.619824E-02,8.294471E-01,9.200314E+02,6.643482E+03,6.496176E-02,5.858214E-01,1.173513E+03,1.018562E+04,8.285961E-02,8.981666E-01,1.898126E+03,5.719748E+03,1.240956E-01,5.043667E-01,2.626943E+02,2.195537E+03,1.717442E-02,1.936021E-01,1.874794E+03,5.627005E+03,1.225702E-01,4.961885E-01,4.713963E+03,1.462367E+04,3.081893E-01,1.289513E+00,0.000000E+00,6.662765E+03,0.000000E+00,5.875218E-01,5.782387E+03,1.283653E+04,3.780406E-01,1.131923E+00,5.780230E+03,1.316753E+04,3.778997E-01,1.161111E+00,3.166561E+03,5.746045E+03,2.070233E-01,5.066855E-01,3.166209E+03,5.879957E+03,2.070003E-01,5.184939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715485E+03,1.656464E+03,1.121549E-01,1.460668E-01,1.714474E+03,1.637956E+03,1.120888E-01,1.444347E-01,1.028029E+03,1.897548E+03,6.721046E-02,1.673256E-01,3.432829E+02,6.068239E+02,2.244314E-02,5.350965E-02,1.027691E+03,1.860297E+03,6.718837E-02,1.640408E-01,2.600082E+03,4.840859E+03,1.699881E-01,4.268663E-01,3.747341E+02,1.864075E+03,2.449935E-02,1.643739E-01,2.774360E+03,4.265124E+03,1.813820E-01,3.760981E-01,2.774689E+03,4.346485E+03,1.814035E-01,3.832725E-01,1.463664E+03,1.905883E+03,9.569139E-02,1.680606E-01,1.463855E+03,1.938538E+03,9.570385E-02,1.709400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.584609E+02,4.560674E+02,4.958663E-02,4.021597E-02,7.583674E+02,4.502510E+02,4.958052E-02,3.970308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.355313E+03,0.000000E+00,1.195113E-01,0.000000E+00,1.912043E+03,0.000000E+00,1.686037E-01,2.608750E+01,1.317308E+03,1.841991E-03,1.161600E-01,6.420596E+01,7.877010E+02,4.533467E-03,6.945938E-02,0.000000E+00,4.031824E+03,0.000000E+00,3.555258E-01,0.000000E+00,1.382303E+03,0.000000E+00,1.625217E-01,2.783258E+02,1.365072E+04,1.965209E-02,1.203719E+00,3.606224E+02,9.493998E+03,2.546290E-02,8.371796E-01,9.893785E+02,6.683975E+03,6.985824E-02,5.893920E-01,1.278801E+03,1.024990E+04,9.029386E-02,9.038353E-01,2.054859E+03,5.716968E+03,1.343425E-01,5.041215E-01,4.044401E+02,2.207294E+03,2.644147E-02,1.946389E-01,2.032183E+03,5.636142E+03,1.328600E-01,4.969943E-01,5.085479E+03,1.458911E+04,3.324782E-01,1.286466E+00,0.000000E+00,6.746291E+03,0.000000E+00,5.948870E-01,6.023525E+03,1.278591E+04,3.938058E-01,1.127460E+00,6.021437E+03,1.308506E+04,3.936693E-01,1.153839E+00,3.245454E+03,5.699141E+03,2.121812E-01,5.025495E-01,3.245087E+03,5.819683E+03,2.121572E-01,5.131789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.767985E+03,1.625692E+03,1.155873E-01,1.433533E-01,1.766946E+03,1.609271E+03,1.155194E-01,1.419053E-01,1.086461E+03,1.891870E+03,7.103058E-02,1.668248E-01,3.836366E+02,6.056027E+02,2.508138E-02,5.340196E-02,1.086143E+03,1.858397E+03,7.100981E-02,1.638732E-01,2.731469E+03,4.816555E+03,1.785779E-01,4.247232E-01,5.238456E+02,1.874786E+03,3.424796E-02,1.653184E-01,2.875755E+03,4.237152E+03,1.880110E-01,3.736315E-01,2.876073E+03,4.310266E+03,1.880318E-01,3.800787E-01,1.511167E+03,1.885402E+03,9.879704E-02,1.662545E-01,1.511349E+03,1.914624E+03,9.880891E-02,1.688313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.814382E+02,4.443276E+02,5.108884E-02,3.918075E-02,7.813492E+02,4.391577E+02,5.108302E-02,3.872487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.368827E+03,0.000000E+00,1.207030E-01,0.000000E+00,1.986929E+03,0.000000E+00,1.752071E-01,4.889750E+01,1.337127E+03,3.452564E-03,1.179077E-01,7.758594E+01,7.956102E+02,5.478204E-03,7.015680E-02,1.744571E+01,4.057201E+03,1.231810E-03,3.577635E-01,0.000000E+00,1.396771E+03,0.000000E+00,1.642228E-01,4.391199E+02,1.375489E+04,3.100547E-02,1.212905E+00,5.226206E+02,9.571910E+03,3.690130E-02,8.440498E-01,1.054449E+03,6.719112E+03,7.445273E-02,5.924904E-01,1.376336E+03,1.030602E+04,9.718058E-02,9.087832E-01,2.196360E+03,5.719026E+03,1.435936E-01,5.043030E-01,5.070942E+02,2.221481E+03,3.315278E-02,1.958899E-01,2.174389E+03,5.648947E+03,1.421571E-01,4.981235E-01,5.418464E+03,1.456300E+04,3.542482E-01,1.284164E+00,0.000000E+00,6.835267E+03,0.000000E+00,6.027330E-01,6.235325E+03,1.274284E+04,4.076528E-01,1.123662E+00,6.233335E+03,1.301328E+04,4.075227E-01,1.147509E+00,3.325809E+03,5.656229E+03,2.174346E-01,4.987655E-01,3.325429E+03,5.764784E+03,2.174097E-01,5.083379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.817006E+03,1.597473E+03,1.187922E-01,1.408650E-01,1.815944E+03,1.582907E+03,1.187227E-01,1.395806E-01,1.139066E+03,1.887812E+03,7.446982E-02,1.664670E-01,4.197337E+02,6.051763E+02,2.744134E-02,5.336437E-02,1.138770E+03,1.857733E+03,7.445043E-02,1.638146E-01,2.846864E+03,4.795367E+03,1.861221E-01,4.228549E-01,6.528576E+02,1.887354E+03,4.268250E-02,1.664267E-01,2.973833E+03,4.212011E+03,1.944231E-01,3.714146E-01,2.974138E+03,4.277735E+03,1.944431E-01,3.772101E-01,1.554575E+03,1.866452E+03,1.016350E-01,1.645835E-01,1.554745E+03,1.892616E+03,1.016461E-01,1.668906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.022633E+02,4.335293E+02,5.245034E-02,3.822856E-02,8.021785E+02,4.289357E+02,5.244480E-02,3.782350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.380300E+03,0.000000E+00,1.217147E-01,1.867508E+01,2.052367E+03,1.318614E-03,1.809775E-01,7.808128E+01,1.353414E+03,5.513178E-03,1.193439E-01,9.174541E+01,8.024430E+02,6.477978E-03,7.075932E-02,4.709520E+01,4.078002E+03,3.325308E-03,3.595977E-01,0.000000E+00,1.409585E+03,0.000000E+00,1.657294E-01,6.414092E+02,1.384637E+04,4.528875E-02,1.220971E+00,6.049407E+02,9.640537E+03,4.271378E-02,8.501013E-01,1.115388E+03,6.749227E+03,7.875552E-02,5.951459E-01,1.467945E+03,1.035441E+04,1.036490E-01,9.130505E-01,2.325191E+03,5.723722E+03,1.520162E-01,5.047171E-01,6.058765E+02,2.236974E+03,3.961097E-02,1.972561E-01,2.303672E+03,5.663343E+03,1.506094E-01,4.993929E-01,5.718329E+03,1.454224E+04,3.738527E-01,1.282333E+00,0.000000E+00,6.925609E+03,0.000000E+00,6.106993E-01,6.420209E+03,1.270489E+04,4.197402E-01,1.120315E+00,6.418421E+03,1.294942E+04,4.196233E-01,1.141878E+00,3.407206E+03,5.616672E+03,2.227562E-01,4.952775E-01,3.406812E+03,5.714471E+03,2.227304E-01,5.039013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.863114E+03,1.571575E+03,1.218066E-01,1.385813E-01,1.862029E+03,1.558658E+03,1.217357E-01,1.374423E-01,1.186849E+03,1.884672E+03,7.759379E-02,1.661901E-01,4.522462E+02,6.052563E+02,2.956694E-02,5.337142E-02,1.186567E+03,1.857645E+03,7.757532E-02,1.638069E-01,2.951346E+03,4.776311E+03,1.929530E-01,4.211745E-01,7.753786E+02,1.900709E+03,5.069267E-02,1.676042E-01,3.064471E+03,4.188938E+03,2.003489E-01,3.693800E-01,3.064561E+03,4.248035E+03,2.003547E-01,3.745912E-01,1.594892E+03,1.848842E+03,1.042708E-01,1.630306E-01,1.595051E+03,1.872277E+03,1.042812E-01,1.650972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.214097E+02,4.236076E+02,5.370209E-02,3.735366E-02,8.213290E+02,4.195293E+02,5.369682E-02,3.699404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.138909E+01,1.390466E+03,8.041629E-04,1.226111E-01,8.351950E+01,2.110368E+03,5.897162E-03,1.860920E-01,1.128679E+02,1.369464E+03,7.969402E-03,1.207592E-01,1.038689E+02,8.084459E+02,7.333996E-03,7.128866E-02,7.733577E+01,4.097475E+03,5.460539E-03,3.613148E-01,0.000000E+00,1.420976E+03,0.000000E+00,1.670687E-01,7.640137E+02,1.392994E+04,5.394563E-02,1.228340E+00,6.808844E+02,9.703323E+03,4.807602E-02,8.556378E-01,1.172277E+03,6.776495E+03,8.277240E-02,5.975505E-01,1.553771E+03,1.039843E+04,1.097090E-01,9.169320E-01,2.440967E+03,5.730216E+03,1.595855E-01,5.052898E-01,6.961507E+02,2.252721E+03,4.551292E-02,1.986446E-01,2.419847E+03,5.678593E+03,1.582047E-01,5.007376E-01,5.983871E+03,1.452568E+04,3.912133E-01,1.280873E+00,1.564195E+02,7.013982E+03,1.022639E-02,6.184920E-01,6.575919E+03,1.267122E+04,4.299202E-01,1.117347E+00,6.574236E+03,1.289237E+04,4.298101E-01,1.136848E+00,3.484103E+03,5.580207E+03,2.277835E-01,4.920619E-01,3.483706E+03,5.668347E+03,2.277576E-01,4.998341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.905597E+03,1.547566E+03,1.245840E-01,1.364642E-01,1.904489E+03,1.536116E+03,1.245116E-01,1.354545E-01,1.230158E+03,1.882184E+03,8.042525E-02,1.659707E-01,4.808148E+02,6.055329E+02,3.143469E-02,5.339582E-02,1.229884E+03,1.857899E+03,8.040733E-02,1.638293E-01,3.046525E+03,4.759022E+03,1.991756E-01,4.196499E-01,8.800298E+02,1.913813E+03,5.753456E-02,1.687598E-01,3.148497E+03,4.167663E+03,2.058423E-01,3.675040E-01,3.148723E+03,4.220816E+03,2.058571E-01,3.721910E-01,1.631677E+03,1.832479E+03,1.066757E-01,1.615878E-01,1.631824E+03,1.853481E+03,1.066854E-01,1.634397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.388075E+02,4.144169E+02,5.483952E-02,3.654323E-02,8.387306E+02,4.108006E+02,5.483450E-02,3.622434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,2.183712E+01,1.399302E+03,1.541880E-03,1.233903E-01,1.461066E+02,2.161300E+03,1.031633E-02,1.905831E-01,1.270336E+02,1.383311E+03,8.969617E-03,1.219802E-01,1.154090E+02,8.136878E+02,8.148823E-03,7.175089E-02,1.162921E+02,4.114454E+03,8.211178E-03,3.628120E-01,0.000000E+00,1.431102E+03,0.000000E+00,1.682592E-01,8.530716E+02,1.400445E+04,6.023385E-02,1.234911E+00,7.750904E+02,9.759428E+03,5.472774E-02,8.605851E-01,1.225609E+03,6.800395E+03,8.653804E-02,5.996580E-01,1.634035E+03,1.043720E+04,1.153762E-01,9.203506E-01,2.546217E+03,5.738366E+03,1.664664E-01,5.060084E-01,7.764754E+02,2.268971E+03,5.076438E-02,2.000776E-01,2.525436E+03,5.694647E+03,1.651079E-01,5.021532E-01,6.223233E+03,1.451321E+04,4.068623E-01,1.279773E+00,3.714735E+02,7.101407E+03,2.428618E-02,6.262012E-01,6.716844E+03,1.264177E+04,4.391336E-01,1.114750E+00,6.715231E+03,1.284182E+04,4.390281E-01,1.132390E+00,3.558014E+03,5.546715E+03,2.326157E-01,4.891086E-01,3.557620E+03,5.626178E+03,2.325899E-01,4.961157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.945435E+03,1.525556E+03,1.271886E-01,1.345233E-01,1.944307E+03,1.515412E+03,1.271148E-01,1.336288E-01,1.271253E+03,1.880304E+03,8.311192E-02,1.658049E-01,5.051611E+02,6.060860E+02,3.302640E-02,5.344459E-02,1.270991E+03,1.858483E+03,8.309478E-02,1.638808E-01,3.137846E+03,4.743451E+03,2.051460E-01,4.182769E-01,9.763193E+02,1.926983E+03,6.382977E-02,1.699211E-01,3.227917E+03,4.148156E+03,2.110347E-01,3.657839E-01,3.228151E+03,4.195976E+03,2.110499E-01,3.700006E-01,1.665934E+03,1.817319E+03,1.089154E-01,1.602510E-01,1.666069E+03,1.836147E+03,1.089242E-01,1.619113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.547926E+02,4.060133E+02,5.588460E-02,3.580220E-02,8.547191E+02,4.028158E+02,5.587979E-02,3.552025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,3.625338E+01,1.407037E+03,2.559786E-03,1.240723E-01,2.320102E+02,2.206153E+03,1.638182E-02,1.945383E-01,1.499028E+02,1.395856E+03,1.058437E-02,1.230864E-01,1.266436E+02,8.182596E+02,8.942078E-03,7.215403E-02,1.442679E+02,4.129604E+03,1.018649E-02,3.641479E-01,0.000000E+00,1.440118E+03,0.000000E+00,1.693193E-01,9.789064E+02,1.407130E+04,6.911882E-02,1.240806E+00,8.583844E+02,9.809884E+03,6.060898E-02,8.650343E-01,1.275585E+03,6.821409E+03,9.006674E-02,6.015110E-01,1.709143E+03,1.047149E+04,1.206795E-01,9.233744E-01,2.641606E+03,5.746164E+03,1.727028E-01,5.066960E-01,8.501431E+02,2.284550E+03,5.558062E-02,2.014513E-01,2.621085E+03,5.709575E+03,1.713612E-01,5.034696E-01,6.438025E+03,1.450033E+04,4.209050E-01,1.278637E+00,6.453326E+02,7.184719E+03,4.219053E-02,6.335476E-01,6.848384E+03,1.261246E+04,4.477334E-01,1.112165E+00,6.846784E+03,1.279345E+04,4.476288E-01,1.128125E+00,3.627406E+03,5.514292E+03,2.371524E-01,4.862495E-01,3.627006E+03,5.585955E+03,2.371263E-01,4.925688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.982774E+03,1.504496E+03,1.296297E-01,1.326663E-01,1.981629E+03,1.495516E+03,1.295549E-01,1.318744E-01,1.310066E+03,1.878366E+03,8.564942E-02,1.656341E-01,5.267955E+02,6.065398E+02,3.444082E-02,5.348460E-02,1.309814E+03,1.858757E+03,8.563296E-02,1.639050E-01,3.226046E+03,4.728100E+03,2.109123E-01,4.169233E-01,1.062873E+03,1.939208E+03,6.948844E-02,1.709991E-01,3.303210E+03,4.129046E+03,2.159572E-01,3.640988E-01,3.303425E+03,4.172085E+03,2.159712E-01,3.678939E-01,1.697694E+03,1.802718E+03,1.109918E-01,1.589635E-01,1.697821E+03,1.819607E+03,1.110001E-01,1.604527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.693794E+02,3.980573E+02,5.683825E-02,3.510065E-02,8.693088E+02,3.952534E+02,5.683364E-02,3.485340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,5.381071E+01,1.413810E+03,3.799478E-03,1.246696E-01,3.165555E+02,2.245660E+03,2.235142E-02,1.980220E-01,1.715993E+02,1.407116E+03,1.211632E-02,1.240793E-01,1.375498E+02,8.222425E+02,9.712145E-03,7.250524E-02,1.667409E+02,4.143081E+03,1.177327E-02,3.653364E-01,0.000000E+00,1.448159E+03,0.000000E+00,1.702647E-01,1.089456E+03,1.413121E+04,7.692453E-02,1.246088E+00,9.395033E+02,9.855208E+03,6.633664E-02,8.690310E-01,1.322397E+03,6.839807E+03,9.337207E-02,6.031333E-01,1.779501E+03,1.050171E+04,1.256474E-01,9.260393E-01,2.726944E+03,5.753090E+03,1.782821E-01,5.073068E-01,9.177976E+02,2.299183E+03,6.000374E-02,2.027417E-01,2.706710E+03,5.722935E+03,1.769592E-01,5.046477E-01,6.630663E+03,1.448630E+04,4.334992E-01,1.277400E+00,9.870701E+02,7.263041E+03,6.453263E-02,6.404540E-01,6.977034E+03,1.258268E+04,4.561443E-01,1.109539E+00,6.975328E+03,1.274646E+04,4.560327E-01,1.123982E+00,3.693462E+03,5.482702E+03,2.414710E-01,4.834640E-01,3.693058E+03,5.547351E+03,2.414446E-01,4.891647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.017940E+03,1.484254E+03,1.319288E-01,1.308813E-01,2.016788E+03,1.476312E+03,1.318535E-01,1.301810E-01,1.347338E+03,1.876225E+03,8.808623E-02,1.654453E-01,5.461346E+02,6.068378E+02,3.570517E-02,5.351088E-02,1.347099E+03,1.858602E+03,8.807059E-02,1.638913E-01,3.310254E+03,4.712736E+03,2.164176E-01,4.155684E-01,1.141161E+03,1.950320E+03,7.460676E-02,1.719790E-01,3.375538E+03,4.110129E+03,2.206858E-01,3.624307E-01,3.375930E+03,4.148879E+03,2.207115E-01,3.658477E-01,1.726979E+03,1.788580E+03,1.129064E-01,1.577168E-01,1.727100E+03,1.803736E+03,1.129143E-01,1.590532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.827049E+02,3.905035E+02,5.770945E-02,3.443455E-02,8.826371E+02,3.879782E+02,5.770502E-02,3.421187E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,6.334136E+01,1.419746E+03,4.472420E-03,1.251931E-01,3.722668E+02,2.280481E+03,2.628509E-02,2.010925E-01,1.926196E+02,1.417215E+03,1.360052E-02,1.249698E-01,1.481348E+02,8.257065E+02,1.045953E-02,7.281069E-02,1.950188E+02,4.155063E+03,1.376993E-02,3.663930E-01,0.000000E+00,1.455343E+03,0.000000E+00,1.711092E-01,1.196377E+03,1.418486E+04,8.447402E-02,1.250819E+00,1.016846E+03,9.895909E+03,7.179764E-02,8.726200E-01,1.366318E+03,6.855845E+03,9.647325E-02,6.045475E-01,1.845566E+03,1.052825E+04,1.303121E-01,9.283802E-01,2.801050E+03,5.758808E+03,1.831270E-01,5.078109E-01,9.798560E+02,2.312701E+03,6.406099E-02,2.039337E-01,2.781482E+03,5.734456E+03,1.818476E-01,5.056636E-01,6.800270E+03,1.447061E+04,4.445878E-01,1.276017E+00,1.226632E+03,7.335957E+03,8.019471E-02,6.468837E-01,7.105457E+03,1.255203E+04,4.645403E-01,1.106837E+00,7.103737E+03,1.270026E+04,4.644279E-01,1.119907E+00,3.756416E+03,5.451756E+03,2.455868E-01,4.807351E-01,3.756007E+03,5.510092E+03,2.455601E-01,4.858792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.050917E+03,1.464701E+03,1.340848E-01,1.291571E-01,2.049761E+03,1.457686E+03,1.340092E-01,1.285386E-01,1.383631E+03,1.873787E+03,9.045897E-02,1.652303E-01,5.638496E+02,6.069442E+02,3.686334E-02,5.352026E-02,1.383406E+03,1.857947E+03,9.044425E-02,1.638335E-01,3.391292E+03,4.697184E+03,2.217157E-01,4.141971E-01,1.211744E+03,1.960267E+03,7.922135E-02,1.728561E-01,3.443643E+03,4.091249E+03,2.251383E-01,3.607658E-01,3.443862E+03,4.126148E+03,2.251527E-01,3.638432E-01,1.753961E+03,1.774820E+03,1.146704E-01,1.565034E-01,1.754075E+03,1.788426E+03,1.146779E-01,1.577031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.948911E+02,3.832079E+02,5.850616E-02,3.379122E-02,8.948259E+02,3.809302E+02,5.850189E-02,3.359038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,7.709063E+01,1.424952E+03,5.443230E-03,1.256521E-01,4.472631E+02,2.311189E+03,3.158044E-02,2.038003E-01,2.128025E+02,1.426268E+03,1.502560E-02,1.257682E-01,1.581510E+02,8.287075E+02,1.116676E-02,7.307532E-02,2.206187E+02,4.165709E+03,1.557749E-02,3.673317E-01,0.000000E+00,1.461769E+03,0.000000E+00,1.718648E-01,1.298330E+03,1.423287E+04,9.167277E-02,1.255053E+00,1.090056E+03,9.932435E+03,7.696690E-02,8.758409E-01,1.407412E+03,6.869740E+03,9.937484E-02,6.057728E-01,1.907632E+03,1.055147E+04,1.346945E-01,9.304270E-01,2.865785E+03,5.763202E+03,1.873592E-01,5.081984E-01,1.036701E+03,2.325047E+03,6.777738E-02,2.050223E-01,2.846369E+03,5.744086E+03,1.860898E-01,5.065128E-01,6.939440E+03,1.445310E+04,4.536865E-01,1.274473E+00,1.456752E+03,7.403453E+03,9.523951E-02,6.528355E-01,7.226920E+03,1.252034E+04,4.724813E-01,1.104042E+00,7.225148E+03,1.265451E+04,4.723655E-01,1.115873E+00,3.816606E+03,5.421317E+03,2.495219E-01,4.780510E-01,3.816188E+03,5.473969E+03,2.494946E-01,4.826939E-01,0.000000E+00,1.722706E+02,0.000000E+00,1.519080E-02,2.081907E+03,1.445738E+03,1.361109E-01,1.274850E-01,2.080750E+03,1.439551E+03,1.360352E-01,1.269394E-01,1.419778E+03,1.871007E+03,9.282220E-02,1.649852E-01,5.818728E+02,6.068384E+02,3.804166E-02,5.351093E-02,1.419566E+03,1.856769E+03,9.280834E-02,1.637297E-01,3.470047E+03,4.681346E+03,2.268646E-01,4.128005E-01,1.275347E+03,1.969022E+03,8.337958E-02,1.736281E-01,3.507659E+03,4.072306E+03,2.293236E-01,3.590954E-01,3.507834E+03,4.103745E+03,2.293350E-01,3.618677E-01,1.778843E+03,1.761365E+03,1.162972E-01,1.553169E-01,1.778953E+03,1.773584E+03,1.163043E-01,1.563944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.060553E+02,3.760695E+02,5.923605E-02,3.316176E-02,9.059925E+02,3.739580E+02,5.923194E-02,3.297557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,8.997475E+01,1.429540E+03,6.352955E-03,1.260567E-01,5.154174E+02,2.338403E+03,3.639270E-02,2.062000E-01,2.318646E+02,1.434424E+03,1.637154E-02,1.264874E-01,1.676022E+02,8.313317E+02,1.183409E-02,7.330672E-02,2.454082E+02,4.175211E+03,1.732783E-02,3.681696E-01,5.562743E-01,1.467530E+03,3.927752E-05,1.725422E-01,1.394814E+03,1.427605E+04,9.848530E-02,1.258860E+00,1.159101E+03,9.965356E+03,8.184200E-02,8.787439E-01,1.445825E+03,6.881920E+03,1.020871E-01,6.068469E-01,1.965922E+03,1.057197E+04,1.388102E-01,9.322347E-01,2.924013E+03,5.767906E+03,1.911660E-01,5.086132E-01,1.088603E+03,2.337044E+03,7.117065E-02,2.060802E-01,2.904668E+03,5.753521E+03,1.899013E-01,5.073448E-01,7.061429E+03,1.443773E+04,4.616618E-01,1.273117E+00,1.673085E+03,7.467918E+03,1.093829E-01,6.585200E-01,7.344983E+03,1.249129E+04,4.802000E-01,1.101480E+00,7.343180E+03,1.261275E+04,4.800821E-01,1.112190E+00,3.874816E+03,5.393034E+03,2.533276E-01,4.755570E-01,3.874400E+03,5.440565E+03,2.533004E-01,4.797483E-01,0.000000E+00,3.750044E+02,0.000000E+00,3.306784E-02,2.110916E+03,1.428144E+03,1.380074E-01,1.259335E-01,2.109759E+03,1.422697E+03,1.379318E-01,1.254532E-01,1.454339E+03,1.868445E+03,9.508173E-02,1.647592E-01,5.994809E+02,6.067882E+02,3.919284E-02,5.350650E-02,1.454136E+03,1.855648E+03,9.506844E-02,1.636308E-01,3.544736E+03,4.666525E+03,2.317476E-01,4.114936E-01,1.331880E+03,1.977331E+03,8.707561E-02,1.743608E-01,3.567661E+03,4.054506E+03,2.332464E-01,3.575258E-01,3.567817E+03,4.082828E+03,2.332566E-01,3.600232E-01,1.801785E+03,1.748743E+03,1.177970E-01,1.542039E-01,1.801889E+03,1.759717E+03,1.178038E-01,1.551716E-01,6.819791E+01,0.000000E+00,4.815331E-03,0.000000E+00,9.162911E+02,3.692312E+02,5.990524E-02,3.255876E-02,9.162304E+02,3.672282E+02,5.990128E-02,3.238214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.026179E+02,1.433590E+03,7.245668E-03,1.264138E-01,5.817356E+02,2.362553E+03,4.107530E-02,2.083296E-01,2.497583E+02,1.441773E+03,1.763498E-02,1.271354E-01,1.764949E+02,8.336271E+02,1.246199E-02,7.350913E-02,2.687431E+02,4.183693E+03,1.897547E-02,3.689175E-01,1.073266E+01,1.472700E+03,7.578139E-04,1.731499E-01,1.485787E+03,1.431486E+04,1.049088E-01,1.262283E+00,1.224008E+03,9.995028E+03,8.642500E-02,8.813603E-01,1.481715E+03,6.892570E+03,1.046212E-01,6.077859E-01,2.020685E+03,1.059004E+04,1.426769E-01,9.338279E-01,2.977899E+03,5.772761E+03,1.946890E-01,5.090413E-01,1.136044E+03,2.348735E+03,7.427224E-02,2.071112E-01,2.958731E+03,5.762651E+03,1.934358E-01,5.081499E-01,7.171364E+03,1.442429E+04,4.688492E-01,1.271932E+00,1.862842E+03,7.529627E+03,1.217888E-01,6.639616E-01,7.460230E+03,1.246474E+04,4.877346E-01,1.099140E+00,7.458387E+03,1.257470E+04,4.876141E-01,1.108836E+00,3.930173E+03,5.366858E+03,2.569467E-01,4.732488E-01,3.929756E+03,5.409773E+03,2.569195E-01,4.770331E-01,0.000000E+00,6.600199E+02,0.000000E+00,5.820047E-02,2.138058E+03,1.411871E+03,1.397819E-01,1.244986E-01,2.136904E+03,1.407085E+03,1.397064E-01,1.240766E-01,1.487288E+03,1.866117E+03,9.723587E-02,1.645540E-01,6.170534E+02,6.067958E+02,4.034169E-02,5.350717E-02,1.487092E+03,1.854617E+03,9.722307E-02,1.635399E-01,3.615286E+03,4.652745E+03,2.363600E-01,4.102784E-01,1.378876E+03,1.985242E+03,9.014809E-02,1.750584E-01,3.623797E+03,4.037877E+03,2.369164E-01,3.560595E-01,3.623939E+03,4.063392E+03,2.369258E-01,3.583094E-01,1.822927E+03,1.736948E+03,1.191793E-01,1.531638E-01,1.823027E+03,1.746806E+03,1.191858E-01,1.540331E-01,1.690940E+02,0.000000E+00,1.193942E-02,0.000000E+00,9.256802E+02,3.626483E+02,6.051908E-02,3.197828E-02,9.256215E+02,3.607995E+02,6.051525E-02,3.181525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
