17:45:00,3.513745E+02,2.011848E+03,2.480992E-02,1.774045E-01,1.969709E+03,4.336382E+03,1.390776E-01,3.823816E-01,6.744541E+02,2.101191E+03,4.762199E-02,1.852827E-01,3.848261E+02,1.654601E+03,2.717188E-02,1.459025E-01,7.928721E+02,5.222088E+03,5.598327E-02,4.604831E-01,2.570340E+02,1.727558E+03,1.814871E-02,2.031145E-01,3.948559E+03,1.909404E+04,2.788007E-01,1.683710E+00,3.004199E+03,1.285059E+04,2.121211E-01,1.133164E+00,2.645065E+03,1.029883E+04,1.867633E-01,9.081493E-01,3.788624E+03,1.564594E+04,2.675079E-01,1.379657E+00,5.182826E+03,1.296275E+04,3.388426E-01,1.143053E+00,2.243817E+03,4.090624E+03,1.466962E-01,3.607107E-01,5.159854E+03,9.217525E+03,3.373408E-01,8.128002E-01,1.236917E+04,2.285338E+04,8.086711E-01,2.015208E+00,5.092347E+03,1.004826E+04,3.329273E-01,8.860545E-01,1.215704E+04,2.156405E+04,7.948023E-01,1.901515E+00,1.215521E+04,3.397431E+04,7.946827E-01,2.995850E+00,6.052810E+03,1.013168E+04,3.957204E-01,8.934104E-01,6.052318E+03,1.562644E+04,3.956882E-01,1.377937E+00,6.153539E+03,2.059763E+04,4.344903E-01,1.816296E+00,3.177714E+03,6.320849E+03,2.077525E-01,5.573717E-01,3.176840E+03,4.654440E+03,2.076953E-01,4.104279E-01,2.254319E+03,5.888947E+03,1.473828E-01,5.192866E-01,1.010686E+03,1.553888E+03,6.607661E-02,1.370216E-01,2.253555E+03,3.592546E+03,1.473328E-01,3.167903E-01,5.453087E+03,8.989697E+03,3.565117E-01,7.927104E-01,2.382572E+03,3.875594E+03,1.557677E-01,3.417494E-01,5.243352E+03,8.360200E+03,3.427997E-01,7.372014E-01,5.244558E+03,1.259737E+04,3.428785E-01,1.110834E+00,2.550108E+03,3.895181E+03,1.667209E-01,3.434766E-01,2.550654E+03,5.764738E+03,1.667566E-01,5.083339E-01,3.248513E+03,8.080882E+03,2.293716E-01,7.125712E-01,1.275527E+03,2.235111E+03,8.339137E-02,1.970918E-01,1.275309E+03,1.659357E+03,8.337712E-02,1.463219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.503722E+02,2.012667E+03,2.473915E-02,1.774767E-01,1.964062E+03,4.297889E+03,1.386789E-01,3.789873E-01,6.725602E+02,2.091770E+03,4.748826E-02,1.844520E-01,3.839636E+02,1.649810E+03,2.711098E-02,1.454800E-01,7.905597E+02,5.212215E+03,5.582000E-02,4.596125E-01,2.559979E+02,1.727361E+03,1.807555E-02,2.030913E-01,3.937000E+03,1.906261E+04,2.779845E-01,1.680938E+00,2.995790E+03,1.283563E+04,2.115274E-01,1.131844E+00,2.639518E+03,1.026729E+04,1.863716E-01,9.053686E-01,3.780072E+03,1.558831E+04,2.669041E-01,1.374575E+00,5.176422E+03,1.349413E+04,3.384239E-01,1.189910E+00,2.240328E+03,3.973564E+03,1.464681E-01,3.503884E-01,5.153473E+03,9.076946E+03,3.369236E-01,8.004039E-01,1.235145E+04,2.269907E+04,8.075127E-01,2.001601E+00,5.083097E+03,9.887656E+03,3.323225E-01,8.718922E-01,1.214288E+04,2.121257E+04,7.938769E-01,1.870522E+00,1.214105E+04,3.366424E+04,7.937569E-01,2.968509E+00,6.046838E+03,9.996330E+03,3.953300E-01,8.814751E-01,6.046345E+03,1.550692E+04,3.952977E-01,1.367398E+00,6.132268E+03,2.052620E+04,4.329884E-01,1.809997E+00,3.175328E+03,5.871796E+03,2.075965E-01,5.177742E-01,3.174452E+03,4.461939E+03,2.075392E-01,3.934532E-01,2.252646E+03,5.811326E+03,1.472734E-01,5.124420E-01,1.009810E+03,1.491460E+03,6.601931E-02,1.315168E-01,2.251882E+03,3.519848E+03,1.472234E-01,3.103798E-01,5.448483E+03,8.873970E+03,3.562107E-01,7.825056E-01,2.379960E+03,3.761691E+03,1.555969E-01,3.317054E-01,5.239707E+03,8.186388E+03,3.425613E-01,7.218746E-01,5.240913E+03,1.241457E+04,3.426402E-01,1.094715E+00,2.548656E+03,3.825051E+03,1.666260E-01,3.372925E-01,2.549203E+03,5.690568E+03,1.666617E-01,5.017936E-01,3.243874E+03,7.984036E+03,2.290441E-01,7.040313E-01,1.274936E+03,2.060622E+03,8.335270E-02,1.817054E-01,1.274718E+03,1.578652E+03,8.333845E-02,1.392054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.494510E+02,1.991796E+03,2.467410E-02,1.756363E-01,1.958863E+03,4.258787E+03,1.383118E-01,3.755393E-01,6.708150E+02,2.081583E+03,4.736504E-02,1.835538E-01,3.831704E+02,1.639182E+03,2.705497E-02,1.445429E-01,7.884309E+02,5.182354E+03,5.566968E-02,4.569793E-01,2.550440E+02,1.726726E+03,1.800819E-02,2.030166E-01,3.926298E+03,1.900306E+04,2.772288E-01,1.675687E+00,2.988009E+03,1.282428E+04,2.109780E-01,1.130843E+00,2.634396E+03,1.016288E+04,1.860100E-01,8.961618E-01,3.772167E+03,1.551165E+04,2.663459E-01,1.367816E+00,5.170563E+03,1.410385E+04,3.380409E-01,1.243675E+00,2.237125E+03,3.856565E+03,1.462587E-01,3.400714E-01,5.147635E+03,8.924652E+03,3.365419E-01,7.869747E-01,1.233519E+04,2.256848E+04,8.064494E-01,1.990086E+00,5.074578E+03,9.716617E+03,3.317655E-01,8.568100E-01,1.212991E+04,2.083862E+04,7.930291E-01,1.837547E+00,1.212807E+04,3.316623E+04,7.929087E-01,2.924594E+00,6.041385E+03,9.861278E+03,3.949735E-01,8.695663E-01,6.040891E+03,1.531694E+04,3.949412E-01,1.350646E+00,6.112755E+03,2.041827E+04,4.316106E-01,1.800481E+00,3.173162E+03,5.405513E+03,2.074549E-01,4.766575E-01,3.172284E+03,4.267475E+03,2.073975E-01,3.763054E-01,2.251141E+03,5.697875E+03,1.471750E-01,5.024379E-01,1.009022E+03,1.428582E+03,6.596779E-02,1.259722E-01,2.250376E+03,3.441797E+03,1.471250E-01,3.034972E-01,5.444329E+03,8.763645E+03,3.559391E-01,7.727771E-01,2.377601E+03,3.641661E+03,1.554427E-01,3.211212E-01,5.236422E+03,8.001062E+03,3.423466E-01,7.055326E-01,5.237630E+03,1.216436E+04,3.424256E-01,1.072651E+00,2.547355E+03,3.753899E+03,1.665409E-01,3.310183E-01,2.547902E+03,5.591056E+03,1.665767E-01,4.930186E-01,3.239698E+03,7.871216E+03,2.287492E-01,6.940829E-01,1.274407E+03,1.881066E+03,8.331813E-02,1.658721E-01,1.274189E+03,1.496737E+03,8.330387E-02,1.319821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.486035E+02,1.961806E+03,2.461426E-02,1.729918E-01,1.954071E+03,4.219983E+03,1.379734E-01,3.721176E-01,6.692045E+02,2.069235E+03,4.725132E-02,1.824648E-01,3.824401E+02,1.622134E+03,2.700341E-02,1.430396E-01,7.864681E+02,5.141343E+03,5.553109E-02,4.533630E-01,2.541645E+02,1.725604E+03,1.794610E-02,2.028847E-01,3.916370E+03,1.892619E+04,2.765279E-01,1.668909E+00,2.980796E+03,1.281374E+04,2.104686E-01,1.129914E+00,2.629658E+03,1.002785E+04,1.856754E-01,8.842547E-01,3.764844E+03,1.541450E+04,2.658289E-01,1.359249E+00,5.165193E+03,1.408042E+04,3.376898E-01,1.241610E+00,2.234180E+03,3.740965E+03,1.460662E-01,3.298778E-01,5.142286E+03,8.760409E+03,3.361922E-01,7.724918E-01,1.232023E+04,2.245233E+04,8.054716E-01,1.979843E+00,5.066719E+03,9.537006E+03,3.312517E-01,8.409719E-01,1.211801E+04,2.044138E+04,7.922509E-01,1.802519E+00,1.211616E+04,3.246207E+04,7.921301E-01,2.862502E+00,6.036397E+03,9.724012E+03,3.946473E-01,8.574622E-01,6.035902E+03,1.504589E+04,3.946150E-01,1.326745E+00,6.094840E+03,2.025891E+04,4.303457E-01,1.786428E+00,3.171193E+03,4.950344E+03,2.073261E-01,4.365207E-01,3.170313E+03,4.074821E+03,2.072686E-01,3.593172E-01,2.249784E+03,5.544104E+03,1.470863E-01,4.888784E-01,1.008312E+03,1.366205E+03,6.592137E-02,1.204718E-01,2.249019E+03,3.358383E+03,1.470363E-01,2.961418E-01,5.440571E+03,8.655372E+03,3.556934E-01,7.632296E-01,2.375465E+03,3.517835E+03,1.553031E-01,3.102022E-01,5.233457E+03,7.804113E+03,3.421528E-01,6.881657E-01,5.234665E+03,1.184075E+04,3.422317E-01,1.044116E+00,2.546187E+03,3.680812E+03,1.664645E-01,3.245735E-01,2.546734E+03,5.462569E+03,1.665003E-01,4.816886E-01,3.235935E+03,7.742195E+03,2.284836E-01,6.827058E-01,1.273933E+03,1.706735E+03,8.328717E-02,1.504997E-01,1.273715E+03,1.415475E+03,8.327290E-02,1.248164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.478087E+02,1.925617E+03,2.455814E-02,1.698006E-01,1.949570E+03,4.183541E+03,1.376556E-01,3.689041E-01,6.676872E+02,2.056248E+03,4.714419E-02,1.813197E-01,3.817545E+02,1.597706E+03,2.695500E-02,1.408855E-01,7.846212E+02,5.093587E+03,5.540069E-02,4.491519E-01,2.533373E+02,1.724005E+03,1.788769E-02,2.026967E-01,3.906956E+03,1.882928E+04,2.758631E-01,1.660364E+00,2.973960E+03,1.280286E+04,2.099860E-01,1.128955E+00,2.625181E+03,9.873379E+03,1.853593E-01,8.706333E-01,3.757914E+03,1.529658E+04,2.653395E-01,1.348850E+00,5.160172E+03,1.373960E+04,3.373615E-01,1.211556E+00,2.231417E+03,3.627248E+03,1.458855E-01,3.198502E-01,5.137285E+03,8.585944E+03,3.358652E-01,7.571074E-01,1.230619E+04,2.232845E+04,8.045537E-01,1.968920E+00,5.059307E+03,9.349417E+03,3.307672E-01,8.244304E-01,1.210686E+04,2.002415E+04,7.915218E-01,1.765727E+00,1.210501E+04,3.151897E+04,7.914006E-01,2.779338E+00,6.031740E+03,9.580674E+03,3.943429E-01,8.448226E-01,6.031244E+03,1.467251E+04,3.943105E-01,1.293820E+00,6.078074E+03,2.008012E+04,4.291619E-01,1.770663E+00,3.169369E+03,4.607085E+03,2.072069E-01,4.062521E-01,3.168488E+03,3.887621E+03,2.071493E-01,3.428099E-01,2.248519E+03,5.333463E+03,1.470036E-01,4.703041E-01,1.007652E+03,1.305147E+03,6.587824E-02,1.150877E-01,2.247753E+03,3.270480E+03,1.469535E-01,2.883905E-01,5.437048E+03,8.541177E+03,3.554631E-01,7.531599E-01,2.373460E+03,3.392490E+03,1.551720E-01,2.991493E-01,5.230682E+03,7.597661E+03,3.419714E-01,6.699607E-01,5.231891E+03,1.143234E+04,3.420504E-01,1.008102E+00,2.545105E+03,3.604479E+03,1.663938E-01,3.178425E-01,2.545652E+03,5.297646E+03,1.664296E-01,4.671458E-01,3.232451E+03,7.604273E+03,2.282375E-01,6.705438E-01,1.273497E+03,1.574471E+03,8.325863E-02,1.388367E-01,1.273279E+03,1.336701E+03,8.324435E-02,1.178701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.470610E+02,1.884392E+03,2.450535E-02,1.661655E-01,1.945329E+03,4.146290E+03,1.373562E-01,3.656193E-01,6.662550E+02,2.042714E+03,4.704307E-02,1.801263E-01,3.811091E+02,1.565078E+03,2.690943E-02,1.380084E-01,7.828800E+02,5.045203E+03,5.527775E-02,4.448853E-01,2.525574E+02,1.721900E+03,1.783262E-02,2.024492E-01,3.898026E+03,1.873232E+04,2.752326E-01,1.651814E+00,2.967480E+03,1.278760E+04,2.095284E-01,1.127609E+00,2.620946E+03,9.701437E+03,1.850603E-01,8.554715E-01,3.751350E+03,1.515413E+04,2.648761E-01,1.336289E+00,5.155467E+03,1.307465E+04,3.370539E-01,1.152921E+00,2.228816E+03,3.515628E+03,1.457155E-01,3.100076E-01,5.132600E+03,8.399828E+03,3.355589E-01,7.406957E-01,1.229300E+04,2.215503E+04,8.036910E-01,1.953628E+00,5.052304E+03,9.154635E+03,3.303093E-01,8.072546E-01,1.209639E+04,1.958136E+04,7.908375E-01,1.726682E+00,1.209453E+04,3.031023E+04,7.907159E-01,2.672752E+00,6.027383E+03,9.419108E+03,3.940580E-01,8.305758E-01,6.026886E+03,1.417356E+04,3.940255E-01,1.249822E+00,6.062329E+03,1.989027E+04,4.280501E-01,1.753922E+00,3.167674E+03,4.319001E+03,2.070961E-01,3.808490E-01,3.166792E+03,3.708115E+03,2.070384E-01,3.269811E-01,2.247343E+03,5.013768E+03,1.469267E-01,4.421135E-01,1.007039E+03,1.246096E+03,6.583818E-02,1.098806E-01,2.246577E+03,3.177663E+03,1.468767E-01,2.802059E-01,5.433765E+03,8.406028E+03,3.552485E-01,7.412425E-01,2.371586E+03,3.267818E+03,1.550495E-01,2.881558E-01,5.228099E+03,7.380333E+03,3.418025E-01,6.507968E-01,5.229309E+03,1.093046E+04,3.418815E-01,9.638463E-01,2.544103E+03,3.520562E+03,1.663282E-01,3.104427E-01,2.544650E+03,5.088358E+03,1.663640E-01,4.486908E-01,3.229224E+03,7.461888E+03,2.280097E-01,6.579884E-01,1.273095E+03,1.462805E+03,8.323233E-02,1.289899E-01,1.272876E+03,1.261617E+03,8.321804E-02,1.112492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.463593E+02,1.858239E+03,2.445581E-02,1.638592E-01,1.941342E+03,4.109815E+03,1.370747E-01,3.624029E-01,6.649082E+02,2.028613E+03,4.694797E-02,1.788829E-01,3.805029E+02,1.522737E+03,2.686662E-02,1.342748E-01,7.812439E+02,5.008902E+03,5.516223E-02,4.416843E-01,2.518244E+02,1.719241E+03,1.778086E-02,2.021366E-01,3.889598E+03,1.865194E+04,2.746375E-01,1.644726E+00,2.961367E+03,1.276392E+04,2.090968E-01,1.125521E+00,2.616959E+03,9.583637E+03,1.847788E-01,8.450839E-01,3.745163E+03,1.498881E+04,2.644392E-01,1.321712E+00,5.151077E+03,1.220460E+04,3.367669E-01,1.076200E+00,2.226378E+03,3.413727E+03,1.455560E-01,3.010221E-01,5.128229E+03,8.215411E+03,3.352732E-01,7.244339E-01,1.228065E+04,2.189798E+04,8.028837E-01,1.930961E+00,5.045718E+03,8.972215E+03,3.298788E-01,7.911688E-01,1.208662E+04,1.914112E+04,7.901984E-01,1.687861E+00,1.208475E+04,2.881398E+04,7.900764E-01,2.540813E+00,6.023323E+03,9.235711E+03,3.937926E-01,8.144038E-01,6.022826E+03,1.352132E+04,3.937601E-01,1.192308E+00,6.047568E+03,1.969346E+04,4.270079E-01,1.736567E+00,3.166103E+03,4.069113E+03,2.069934E-01,3.588139E-01,3.165220E+03,3.545830E+03,2.069356E-01,3.126708E-01,2.246261E+03,4.625572E+03,1.468560E-01,4.078823E-01,1.006474E+03,1.192152E+03,6.580125E-02,1.051238E-01,2.245495E+03,3.084501E+03,1.468059E-01,2.719909E-01,5.430735E+03,8.237033E+03,3.550504E-01,7.263406E-01,2.369853E+03,3.151904E+03,1.549361E-01,2.779345E-01,5.225720E+03,7.162007E+03,3.416469E-01,6.315448E-01,5.226930E+03,1.032734E+04,3.417260E-01,9.106634E-01,2.543182E+03,3.427522E+03,1.662681E-01,3.022384E-01,2.543730E+03,4.824886E+03,1.663039E-01,4.254579E-01,3.226248E+03,7.317965E+03,2.277996E-01,6.452972E-01,1.272726E+03,1.365432E+03,8.320824E-02,1.204036E-01,1.272508E+03,1.193810E+03,8.319395E-02,1.052700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.457014E+02,1.835318E+03,2.440935E-02,1.618381E-01,1.937596E+03,4.073295E+03,1.368102E-01,3.591826E-01,6.636439E+02,2.017139E+03,4.685870E-02,1.778710E-01,3.799343E+02,1.469428E+03,2.682648E-02,1.295740E-01,7.797092E+02,4.976503E+03,5.505386E-02,4.388274E-01,2.511362E+02,1.715974E+03,1.773227E-02,2.017525E-01,3.881660E+03,1.853718E+04,2.740770E-01,1.634606E+00,2.955613E+03,1.272638E+04,2.086905E-01,1.122211E+00,2.613214E+03,9.478034E+03,1.845144E-01,8.357719E-01,3.739345E+03,1.478985E+04,2.640284E-01,1.304167E+00,5.146988E+03,1.127847E+04,3.364996E-01,9.945340E-01,2.224095E+03,3.319581E+03,1.454068E-01,2.927202E-01,5.124159E+03,8.030611E+03,3.350071E-01,7.081382E-01,1.226912E+04,2.147153E+04,8.021298E-01,1.893357E+00,5.039535E+03,8.800532E+03,3.294745E-01,7.760298E-01,1.207751E+04,1.869610E+04,7.896027E-01,1.648620E+00,1.207563E+04,2.698912E+04,7.894804E-01,2.379898E+00,6.019550E+03,9.005696E+03,3.935459E-01,7.941211E-01,6.019051E+03,1.267391E+04,3.935133E-01,1.117584E+00,6.033737E+03,1.949009E+04,4.260313E-01,1.718634E+00,3.164650E+03,3.846878E+03,2.068984E-01,3.392172E-01,3.163765E+03,3.397202E+03,2.068405E-01,2.995649E-01,2.245268E+03,4.226234E+03,1.467910E-01,3.726688E-01,1.005955E+03,1.142797E+03,6.576729E-02,1.007717E-01,2.244501E+03,2.990567E+03,1.467409E-01,2.637078E-01,5.427947E+03,8.003872E+03,3.548681E-01,7.057804E-01,2.368253E+03,3.044960E+03,1.548316E-01,2.685042E-01,5.223535E+03,6.941253E+03,3.415041E-01,6.120788E-01,5.224745E+03,9.609107E+03,3.415832E-01,8.473298E-01,2.542339E+03,3.316914E+03,1.662130E-01,2.924850E-01,2.542888E+03,4.492796E+03,1.662488E-01,3.961742E-01,3.223506E+03,7.174076E+03,2.276060E-01,6.326091E-01,1.272389E+03,1.278845E+03,8.318623E-02,1.127684E-01,1.272171E+03,1.132064E+03,8.317193E-02,9.982526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.450850E+02,1.813909E+03,2.436583E-02,1.599503E-01,1.934080E+03,4.035598E+03,1.365619E-01,3.558586E-01,6.624585E+02,2.003421E+03,4.677500E-02,1.766614E-01,3.794015E+02,1.413969E+03,2.678886E-02,1.246836E-01,7.782710E+02,4.947014E+03,5.495232E-02,4.362270E-01,2.504907E+02,1.712023E+03,1.768669E-02,2.012880E-01,3.874194E+03,1.840836E+04,2.735499E-01,1.623247E+00,2.950203E+03,1.266606E+04,2.083085E-01,1.116892E+00,2.609701E+03,9.375084E+03,1.842663E-01,8.266937E-01,3.733882E+03,1.457960E+04,2.636427E-01,1.285627E+00,5.143183E+03,1.040049E+04,3.362508E-01,9.171142E-01,2.221959E+03,3.232849E+03,1.452672E-01,2.850722E-01,5.120372E+03,7.852762E+03,3.347595E-01,6.924555E-01,1.225836E+04,2.095605E+04,8.014263E-01,1.847902E+00,5.033734E+03,8.640374E+03,3.290953E-01,7.619071E-01,1.206902E+04,1.826543E+04,7.890482E-01,1.610643E+00,1.206715E+04,2.515487E+04,7.889255E-01,2.218153E+00,6.016045E+03,8.756185E+03,3.933167E-01,7.721193E-01,6.015546E+03,1.179235E+04,3.932841E-01,1.039848E+00,6.020784E+03,1.926834E+04,4.251167E-01,1.699080E+00,3.163306E+03,3.648670E+03,2.068105E-01,3.217393E-01,3.162420E+03,3.261198E+03,2.067526E-01,2.875720E-01,2.244357E+03,3.854939E+03,1.467315E-01,3.399280E-01,1.005478E+03,1.097953E+03,6.573611E-02,9.681733E-02,2.243591E+03,2.899423E+03,1.466814E-01,2.556707E-01,5.425386E+03,7.740048E+03,3.547007E-01,6.825165E-01,2.366780E+03,2.947452E+03,1.547353E-01,2.599059E-01,5.221531E+03,6.726849E+03,3.413731E-01,5.931727E-01,5.222742E+03,8.895609E+03,3.414522E-01,7.844136E-01,2.541569E+03,3.199932E+03,1.661626E-01,2.821696E-01,2.542118E+03,4.152605E+03,1.661985E-01,3.661762E-01,3.220982E+03,7.027417E+03,2.274277E-01,6.196768E-01,1.272082E+03,1.201893E+03,8.316614E-02,1.059828E-01,1.271863E+03,1.076028E+03,8.315184E-02,9.488402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.445080E+02,1.793735E+03,2.432509E-02,1.581713E-01,1.930782E+03,3.995935E+03,1.363290E-01,3.523610E-01,6.613481E+02,1.989948E+03,4.669660E-02,1.754734E-01,3.789027E+02,1.360497E+03,2.675364E-02,1.199684E-01,7.769247E+02,4.917735E+03,5.485725E-02,4.336452E-01,2.498856E+02,1.707393E+03,1.764397E-02,2.007436E-01,3.867178E+03,1.824750E+04,2.730545E-01,1.609062E+00,2.945122E+03,1.259318E+04,2.079497E-01,1.110465E+00,2.606410E+03,9.274626E+03,1.840339E-01,8.178354E-01,3.728757E+03,1.436856E+04,2.632808E-01,1.267018E+00,5.139644E+03,9.758483E+03,3.360195E-01,8.605018E-01,2.219962E+03,3.153143E+03,1.451366E-01,2.780437E-01,5.116850E+03,7.685200E+03,3.345292E-01,6.776800E-01,1.224832E+04,2.040035E+04,8.007702E-01,1.798900E+00,5.028295E+03,8.491726E+03,3.287397E-01,7.487993E-01,1.206113E+04,1.785841E+04,7.885322E-01,1.574752E+00,1.205925E+04,2.347127E+04,7.884092E-01,2.069694E+00,6.012792E+03,8.503601E+03,3.931041E-01,7.498464E-01,6.012292E+03,1.096275E+04,3.930714E-01,9.666942E-01,6.008659E+03,1.902467E+04,4.242606E-01,1.677593E+00,3.162063E+03,3.471847E+03,2.067293E-01,3.061471E-01,3.161177E+03,3.136943E+03,2.066713E-01,2.766152E-01,2.243523E+03,3.579905E+03,1.466769E-01,3.156755E-01,1.005040E+03,1.057373E+03,6.570749E-02,9.323901E-02,2.242756E+03,2.813039E+03,1.466268E-01,2.480534E-01,5.423033E+03,7.466268E+03,3.545469E-01,6.583745E-01,2.365424E+03,2.859039E+03,1.546466E-01,2.521097E-01,5.219695E+03,6.523755E+03,3.412530E-01,5.752639E-01,5.220906E+03,8.245846E+03,3.413322E-01,7.271177E-01,2.540866E+03,3.083512E+03,1.661167E-01,2.719037E-01,2.541415E+03,3.835876E+03,1.661525E-01,3.382470E-01,3.218660E+03,6.878094E+03,2.272638E-01,6.065095E-01,1.271802E+03,1.133623E+03,8.314783E-02,9.996271E-02,1.271583E+03,1.025339E+03,8.313353E-02,9.041426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.439682E+02,1.775353E+03,2.428697E-02,1.565504E-01,1.927689E+03,3.953878E+03,1.361107E-01,3.486525E-01,6.603088E+02,1.976580E+03,4.662321E-02,1.742945E-01,3.784360E+02,1.313383E+03,2.672068E-02,1.158140E-01,7.756651E+02,4.890842E+03,5.476831E-02,4.312738E-01,2.493189E+02,1.702260E+03,1.760396E-02,2.001401E-01,3.860590E+03,1.807067E+04,2.725893E-01,1.593469E+00,2.940353E+03,1.251302E+04,2.076130E-01,1.103396E+00,2.603329E+03,9.177479E+03,1.838163E-01,8.092689E-01,3.723953E+03,1.416926E+04,2.629416E-01,1.249444E+00,5.136354E+03,9.296998E+03,3.358044E-01,8.198081E-01,2.218095E+03,3.078201E+03,1.450145E-01,2.714354E-01,5.113576E+03,7.527675E+03,3.343152E-01,6.637894E-01,1.223896E+04,1.986199E+04,8.001585E-01,1.751428E+00,5.023196E+03,8.349324E+03,3.284063E-01,7.362423E-01,1.205379E+04,1.747650E+04,7.880523E-01,1.541076E+00,1.205190E+04,2.206679E+04,7.879289E-01,1.945847E+00,6.009774E+03,8.264319E+03,3.929068E-01,7.287466E-01,6.009274E+03,1.026058E+04,3.928741E-01,9.047764E-01,5.997313E+03,1.877132E+04,4.234595E-01,1.655253E+00,3.160916E+03,3.312056E+03,2.066542E-01,2.920567E-01,3.160029E+03,3.021642E+03,2.065962E-01,2.664480E-01,2.242759E+03,3.378805E+03,1.466270E-01,2.979426E-01,1.004639E+03,1.020101E+03,6.568125E-02,8.995235E-02,2.241992E+03,2.732176E+03,1.465769E-01,2.409229E-01,5.420875E+03,7.205903E+03,3.544057E-01,6.354156E-01,2.364176E+03,2.777397E+03,1.545650E-01,2.449105E-01,5.218014E+03,6.334235E+03,3.411431E-01,5.585520E-01,5.219226E+03,7.706035E+03,3.412223E-01,6.795172E-01,2.540225E+03,2.974419E+03,1.660747E-01,2.622839E-01,2.540774E+03,3.569524E+03,1.661106E-01,3.147601E-01,3.216524E+03,6.731229E+03,2.271130E-01,5.935590E-01,1.271547E+03,1.072409E+03,8.313115E-02,9.456486E-02,1.271328E+03,9.789124E+02,8.311684E-02,8.632037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.434634E+02,1.758907E+03,2.425133E-02,1.551002E-01,1.924792E+03,3.910983E+03,1.359061E-01,3.448700E-01,6.593365E+02,1.961824E+03,4.655456E-02,1.729934E-01,3.779996E+02,1.276763E+03,2.668987E-02,1.125848E-01,7.744874E+02,4.866378E+03,5.468516E-02,4.291166E-01,2.487884E+02,1.696853E+03,1.756650E-02,1.995044E-01,3.854407E+03,1.791728E+04,2.721527E-01,1.579944E+00,2.935880E+03,1.243284E+04,2.072972E-01,1.096327E+00,2.600446E+03,9.086106E+03,1.836128E-01,8.012117E-01,3.719453E+03,1.400038E+04,2.626239E-01,1.234551E+00,5.133296E+03,8.910870E+03,3.356044E-01,7.857594E-01,2.216350E+03,3.008326E+03,1.449005E-01,2.652738E-01,5.110534E+03,7.384558E+03,3.341163E-01,6.511694E-01,1.223024E+04,1.943070E+04,7.995884E-01,1.713397E+00,5.018417E+03,8.215076E+03,3.280939E-01,7.244044E-01,1.204697E+04,1.713263E+04,7.876060E-01,1.510753E+00,1.204507E+04,2.106245E+04,7.874823E-01,1.857285E+00,6.006976E+03,8.065984E+03,3.927239E-01,7.112575E-01,6.006475E+03,9.764145E+03,3.926911E-01,8.610011E-01,5.986701E+03,1.852235E+04,4.227102E-01,1.633299E+00,3.159856E+03,3.167547E+03,2.065850E-01,2.793139E-01,3.158968E+03,2.914919E+03,2.065269E-01,2.570372E-01,2.242060E+03,3.211091E+03,1.465813E-01,2.831536E-01,1.004271E+03,9.859719E+02,6.565718E-02,8.694288E-02,2.241293E+03,2.659158E+03,1.465312E-01,2.344842E-01,5.418894E+03,6.993674E+03,3.542763E-01,6.167013E-01,2.363028E+03,2.702401E+03,1.544900E-01,2.382974E-01,5.216475E+03,6.164179E+03,3.410425E-01,5.435565E-01,5.217687E+03,7.319937E+03,3.411218E-01,6.454711E-01,2.539640E+03,2.883242E+03,1.660365E-01,2.542439E-01,2.540188E+03,3.381552E+03,1.660723E-01,2.981848E-01,3.214562E+03,6.592129E+03,2.269744E-01,5.812931E-01,1.271315E+03,1.017439E+03,8.311595E-02,8.971763E-02,1.271096E+03,9.364260E+02,8.310164E-02,8.257393E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.429917E+02,1.743850E+03,2.421803E-02,1.537725E-01,1.922080E+03,3.868613E+03,1.357146E-01,3.411338E-01,6.584275E+02,1.949303E+03,4.649038E-02,1.718893E-01,3.775917E+02,1.244819E+03,2.666107E-02,1.097680E-01,7.733870E+02,4.841919E+03,5.460746E-02,4.269598E-01,2.482921E+02,1.691405E+03,1.753146E-02,1.988639E-01,3.848606E+03,1.777323E+04,2.717432E-01,1.567241E+00,2.931685E+03,1.236209E+04,2.070010E-01,1.090087E+00,2.597749E+03,9.001137E+03,1.834224E-01,7.937191E-01,3.715239E+03,1.384623E+04,2.623263E-01,1.220959E+00,5.130453E+03,8.568541E+03,3.354186E-01,7.555728E-01,2.214719E+03,2.942800E+03,1.447938E-01,2.594957E-01,5.107706E+03,7.250685E+03,3.339314E-01,6.393644E-01,1.222212E+04,1.904215E+04,7.990570E-01,1.679134E+00,5.013937E+03,8.087491E+03,3.278010E-01,7.131540E-01,1.204062E+04,1.681310E+04,7.871912E-01,1.482577E+00,1.203872E+04,2.022412E+04,7.870671E-01,1.783360E+00,6.004382E+03,7.887177E+03,3.925542E-01,6.954903E-01,6.003880E+03,9.354112E+03,3.925214E-01,8.248444E-01,5.976779E+03,1.828451E+04,4.220096E-01,1.612326E+00,3.158877E+03,3.036177E+03,2.065210E-01,2.677297E-01,3.157989E+03,2.815769E+03,2.064629E-01,2.482941E-01,2.241421E+03,3.064137E+03,1.465395E-01,2.701952E-01,1.003934E+03,9.545286E+02,6.563513E-02,8.417021E-02,2.240654E+03,2.592087E+03,1.464894E-01,2.285699E-01,5.417078E+03,6.804615E+03,3.541575E-01,6.000301E-01,2.361973E+03,2.632949E+03,1.544210E-01,2.321731E-01,5.215067E+03,6.008702E+03,3.409505E-01,5.298466E-01,5.216280E+03,6.999073E+03,3.410297E-01,6.171774E-01,2.539106E+03,2.801811E+03,1.660016E-01,2.470633E-01,2.539655E+03,3.226760E+03,1.660375E-01,2.845352E-01,3.212760E+03,6.463018E+03,2.268472E-01,5.699081E-01,1.271103E+03,9.678018E+02,8.310213E-02,8.534064E-02,1.270884E+03,8.973734E+02,8.308781E-02,7.913027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.425511E+02,1.730588E+03,2.418692E-02,1.526030E-01,1.919541E+03,3.828096E+03,1.355353E-01,3.375610E-01,6.575780E+02,1.936911E+03,4.643040E-02,1.707966E-01,3.772108E+02,1.216703E+03,2.663418E-02,1.072887E-01,7.723592E+02,4.820772E+03,5.453489E-02,4.250950E-01,2.478279E+02,1.686117E+03,1.749868E-02,1.982421E-01,3.843166E+03,1.764120E+04,2.713591E-01,1.555599E+00,2.927754E+03,1.229475E+04,2.067235E-01,1.084150E+00,2.595229E+03,8.924150E+03,1.832444E-01,7.869304E-01,3.711295E+03,1.370688E+04,2.620478E-01,1.208671E+00,5.127812E+03,8.263360E+03,3.352459E-01,7.286620E-01,2.213196E+03,2.881484E+03,1.446942E-01,2.540889E-01,5.105079E+03,7.124703E+03,3.337597E-01,6.282554E-01,1.221454E+04,1.867966E+04,7.985620E-01,1.647170E+00,5.009739E+03,7.966875E+03,3.275265E-01,7.025181E-01,1.203472E+04,1.651387E+04,7.868055E-01,1.456191E+00,1.203282E+04,1.948426E+04,7.866812E-01,1.718120E+00,6.001976E+03,7.721222E+03,3.923970E-01,6.808564E-01,6.001474E+03,8.993729E+03,3.923642E-01,7.930659E-01,5.967506E+03,1.806513E+04,4.213548E-01,1.592980E+00,3.157974E+03,2.916456E+03,2.064619E-01,2.571728E-01,3.157085E+03,2.723648E+03,2.064038E-01,2.401709E-01,2.240836E+03,2.934971E+03,1.465013E-01,2.588054E-01,1.003625E+03,9.255230E+02,6.561493E-02,8.161250E-02,2.240069E+03,2.530387E+03,1.464511E-01,2.231292E-01,5.415413E+03,6.631791E+03,3.540486E-01,5.847905E-01,2.361003E+03,2.568580E+03,1.543575E-01,2.264971E-01,5.213779E+03,5.866164E+03,3.408663E-01,5.172776E-01,5.214992E+03,6.717707E+03,3.409455E-01,5.923665E-01,2.538619E+03,2.727442E+03,1.659698E-01,2.405055E-01,2.539169E+03,3.091327E+03,1.660057E-01,2.725928E-01,3.211105E+03,6.345754E+03,2.267303E-01,5.595678E-01,1.270911E+03,9.228244E+02,8.308954E-02,8.137453E-02,1.270692E+03,8.614164E+02,8.307522E-02,7.595959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.567502E+02,1.305444E+03,1.812867E-02,1.151139E-01,1.438715E+03,2.855890E+03,1.015851E-01,2.518320E-01,4.928690E+02,1.448104E+03,3.480059E-02,1.276936E-01,2.827671E+02,9.022390E+02,1.996568E-02,7.955932E-02,5.788889E+02,3.754689E+03,4.087430E-02,3.310880E-01,1.856990E+02,1.263904E+03,1.311187E-02,1.486012E-01,2.880359E+03,1.318171E+04,2.033770E-01,1.162362E+00,2.194359E+03,9.195909E+03,1.549398E-01,8.108941E-01,1.945489E+03,6.664622E+03,1.373674E-01,5.876855E-01,2.782010E+03,1.022861E+04,1.964327E-01,9.019576E-01,5.126789E+03,7.988529E+03,3.351790E-01,7.044275E-01,2.212451E+03,2.823416E+03,1.446455E-01,2.489685E-01,5.104068E+03,7.002943E+03,3.336936E-01,6.175186E-01,1.221103E+04,1.833411E+04,7.983323E-01,1.616699E+00,5.007594E+03,7.851476E+03,3.273863E-01,6.923421E-01,1.203249E+04,1.622620E+04,7.866599E-01,1.430824E+00,1.203059E+04,1.881880E+04,7.865353E-01,1.659439E+00,6.001243E+03,7.563408E+03,3.923491E-01,6.669404E-01,6.000740E+03,8.670383E+03,3.923162E-01,7.645533E-01,5.958893E+03,1.785840E+04,4.207467E-01,1.574751E+00,3.157834E+03,2.806055E+03,2.064528E-01,2.474376E-01,3.156945E+03,2.637011E+03,2.063946E-01,2.325313E-01,2.240823E+03,2.820440E+03,1.465004E-01,2.487060E-01,1.003593E+03,8.984435E+02,6.561287E-02,7.922463E-02,2.240055E+03,2.472559E+03,1.464503E-01,2.180299E-01,5.415189E+03,6.471460E+03,3.540340E-01,5.706525E-01,2.360804E+03,2.508188E+03,1.543445E-01,2.211717E-01,5.213786E+03,5.732980E+03,3.408667E-01,5.055334E-01,5.214999E+03,6.467133E+03,3.409460E-01,5.702710E-01,2.538713E+03,2.658301E+03,1.659759E-01,2.344086E-01,2.539263E+03,2.970866E+03,1.660118E-01,2.619706E-01,3.209610E+03,6.237700E+03,2.266248E-01,5.500396E-01,1.270978E+03,8.815589E+02,8.309394E-02,7.773575E-02,1.270759E+03,8.278854E+02,8.307961E-02,7.300283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.710630E+02,9.740213E+02,1.207845E-02,8.588907E-02,9.585444E+02,1.894114E+03,6.768110E-02,1.670227E-01,3.283791E+02,9.624540E+02,2.318626E-02,8.486907E-02,1.884217E+02,6.153686E+02,1.330411E-02,5.426313E-02,3.856838E+02,3.036394E+03,2.723244E-02,2.677489E-01,1.236899E+02,9.439393E+02,8.733518E-03,1.109819E-01,1.918953E+03,9.562519E+03,1.354938E-01,8.432217E-01,1.461977E+03,6.617173E+03,1.032276E-01,5.835015E-01,1.296398E+03,4.854843E+03,9.153635E-02,4.280995E-01,1.853743E+03,7.466610E+03,1.308894E-01,6.584047E-01,5.125159E+03,7.740211E+03,3.350724E-01,6.825309E-01,2.211420E+03,2.766884E+03,1.445781E-01,2.439835E-01,5.102450E+03,6.885045E+03,3.335878E-01,6.071224E-01,1.220594E+04,1.800511E+04,7.979994E-01,1.587688E+00,5.004522E+03,7.736583E+03,3.271855E-01,6.822109E-01,1.202878E+04,1.594890E+04,7.864170E-01,1.406372E+00,1.202687E+04,1.821800E+04,7.862920E-01,1.606461E+00,5.999846E+03,7.413035E+03,3.922577E-01,6.536805E-01,5.999343E+03,8.378976E+03,3.922248E-01,7.388571E-01,5.950647E+03,1.766880E+04,4.201645E-01,1.558033E+00,3.157445E+03,2.702715E+03,2.064274E-01,2.383251E-01,3.156555E+03,2.554217E+03,2.063692E-01,2.252305E-01,2.240595E+03,2.718283E+03,1.464855E-01,2.396978E-01,1.003463E+03,8.726060E+02,6.560437E-02,7.694629E-02,2.239827E+03,2.418039E+03,1.464353E-01,2.132224E-01,5.414400E+03,6.322229E+03,3.539824E-01,5.574934E-01,2.360298E+03,2.449899E+03,1.543115E-01,2.160318E-01,5.213263E+03,5.607685E+03,3.408325E-01,4.944849E-01,5.214476E+03,6.242690E+03,3.409118E-01,5.504796E-01,2.538575E+03,2.593683E+03,1.659668E-01,2.287106E-01,2.539124E+03,2.863115E+03,1.660028E-01,2.524691E-01,3.208185E+03,6.139440E+03,2.265242E-01,5.413751E-01,1.270957E+03,8.431471E+02,8.309261E-02,7.434861E-02,1.270738E+03,7.961390E+02,8.307829E-02,7.020343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.548195E+01,7.184325E+02,6.035727E-03,6.335129E-02,4.789859E+02,9.423074E+02,3.382033E-02,8.309255E-02,1.640939E+02,4.798041E+02,1.158638E-02,4.230906E-02,9.416800E+01,3.818529E+02,6.649033E-03,3.367174E-02,1.927263E+02,2.513662E+03,1.360806E-02,2.216544E-01,6.179263E+01,7.078405E+02,4.363066E-03,8.322305E-02,9.588611E+02,6.963638E+03,6.770345E-02,6.140527E-01,7.305442E+02,4.758254E+03,5.158241E-02,4.195822E-01,6.479154E+02,3.545631E+03,4.574814E-02,3.126533E-01,9.264262E+02,5.475546E+03,6.541329E-02,4.828329E-01,5.123560E+03,7.514515E+03,3.349679E-01,6.626290E-01,2.210413E+03,2.712229E+03,1.445123E-01,2.391640E-01,5.100863E+03,6.770611E+03,3.334841E-01,5.970316E-01,1.220097E+04,1.769151E+04,7.976747E-01,1.560035E+00,5.001544E+03,7.623867E+03,3.269908E-01,6.722716E-01,1.202513E+04,1.568076E+04,7.861782E-01,1.382727E+00,1.202321E+04,1.767284E+04,7.860529E-01,1.558389E+00,5.998456E+03,7.269318E+03,3.921668E-01,6.410075E-01,5.997952E+03,8.114945E+03,3.921339E-01,7.155748E-01,5.942715E+03,1.749416E+04,4.196044E-01,1.542633E+00,3.157041E+03,2.605815E+03,2.064009E-01,2.297805E-01,3.156150E+03,2.475168E+03,2.063426E-01,2.182600E-01,2.240343E+03,2.626384E+03,1.464691E-01,2.315942E-01,1.003323E+03,8.480053E+02,6.559524E-02,7.477700E-02,2.239576E+03,2.366283E+03,1.464189E-01,2.086585E-01,5.413561E+03,6.182543E+03,3.539276E-01,5.451758E-01,2.359779E+03,2.393922E+03,1.542775E-01,2.110958E-01,5.212680E+03,5.488910E+03,3.407944E-01,4.840114E-01,5.213893E+03,6.040128E+03,3.408737E-01,5.326177E-01,2.538400E+03,2.532883E+03,1.659554E-01,2.233493E-01,2.538950E+03,2.766012E+03,1.659914E-01,2.439066E-01,3.206819E+03,6.049506E+03,2.264277E-01,5.334447E-01,1.270918E+03,8.072940E+02,8.309000E-02,7.118708E-02,1.270698E+03,7.660622E+02,8.307567E-02,6.755126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.029435E+02,0.000000E+00,4.434949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.039658E+02,0.000000E+00,9.167689E-03,0.000000E+00,1.939153E+02,0.000000E+00,1.709943E-02,0.000000E+00,2.064549E+03,0.000000E+00,1.820517E-01,0.000000E+00,5.153062E+02,0.000000E+00,6.058618E-02,0.000000E+00,4.908484E+03,0.000000E+00,4.328295E-01,0.000000E+00,3.315348E+03,0.000000E+00,2.923470E-01,0.000000E+00,2.489103E+03,0.000000E+00,2.194888E-01,0.000000E+00,3.870657E+03,0.000000E+00,3.413140E-01,5.121542E+03,7.307963E+03,3.348360E-01,6.444153E-01,2.209218E+03,2.659169E+03,1.444342E-01,2.344852E-01,5.098859E+03,6.659261E+03,3.333530E-01,5.872128E-01,1.219504E+04,1.739171E+04,7.972870E-01,1.533599E+00,4.998142E+03,7.512808E+03,3.267683E-01,6.624785E-01,1.202053E+04,1.542067E+04,7.858780E-01,1.359793E+00,1.201861E+04,1.717493E+04,7.857524E-01,1.514484E+00,5.996602E+03,7.131433E+03,3.920456E-01,6.288488E-01,5.996097E+03,7.874089E+03,3.920126E-01,6.943361E-01,5.935069E+03,1.733325E+04,4.190645E-01,1.528444E+00,3.156382E+03,2.514497E+03,2.063578E-01,2.217280E-01,3.155491E+03,2.399419E+03,2.062995E-01,2.115804E-01,2.239904E+03,2.542979E+03,1.464404E-01,2.242396E-01,1.003094E+03,8.244678E+02,6.558027E-02,7.270146E-02,2.239136E+03,2.316832E+03,1.463902E-01,2.042980E-01,5.412274E+03,6.050940E+03,3.538434E-01,5.335711E-01,2.359040E+03,2.339855E+03,1.542292E-01,2.063281E-01,5.211674E+03,5.375535E+03,3.407286E-01,4.740140E-01,5.212888E+03,5.855777E+03,3.408080E-01,5.163617E-01,2.538022E+03,2.475279E+03,1.659307E-01,2.182698E-01,2.538572E+03,2.677760E+03,1.659666E-01,2.361245E-01,3.205498E+03,5.966870E+03,2.263345E-01,5.261579E-01,1.270775E+03,7.736576E+02,8.308071E-02,6.822103E-02,1.270556E+03,7.374570E+02,8.306637E-02,6.502886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.229466E+02,0.000000E+00,6.374934E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.769172E+02,0.000000E+00,2.441852E-02,0.000000E+00,3.242030E+02,0.000000E+00,2.858818E-02,0.000000E+00,2.692314E+03,0.000000E+00,2.374079E-01,0.000000E+00,7.625795E+02,0.000000E+00,8.965888E-02,0.000000E+00,7.454836E+03,0.000000E+00,6.573665E-01,0.000000E+00,5.081055E+03,0.000000E+00,4.480468E-01,0.000000E+00,3.757786E+03,0.000000E+00,3.313611E-01,0.000000E+00,5.836223E+03,0.000000E+00,5.146374E-01,3.839636E+03,7.120872E+03,2.510276E-01,6.279176E-01,1.656101E+03,2.608602E+03,1.082725E-01,2.300262E-01,3.822629E+03,6.553925E+03,2.499157E-01,5.779243E-01,9.142119E+03,1.711193E+04,5.976931E-01,1.508928E+00,3.746297E+03,7.405976E+03,2.449252E-01,6.530580E-01,9.011899E+03,1.517510E+04,5.891796E-01,1.338138E+00,9.010457E+03,1.672444E+04,5.890853E-01,1.474759E+00,4.495952E+03,7.002116E+03,2.939362E-01,6.174457E-01,4.495574E+03,7.656282E+03,2.939114E-01,6.751300E-01,5.927706E+03,1.718776E+04,4.185446E-01,1.515614E+00,2.366694E+03,2.429286E+03,1.547296E-01,2.142142E-01,2.366026E+03,2.327830E+03,1.546859E-01,2.052677E-01,1.679493E+03,2.467724E+03,1.098018E-01,2.176036E-01,7.521058E+02,8.022282E+02,4.917114E-02,7.074038E-02,1.678917E+03,2.270421E+03,1.097642E-01,2.002055E-01,4.058030E+03,5.928801E+03,2.653057E-01,5.228009E-01,1.768630E+03,2.288354E+03,1.156294E-01,2.017868E-01,3.907748E+03,5.269179E+03,2.554806E-01,4.646356E-01,3.908659E+03,5.689062E+03,2.555402E-01,5.016608E-01,1.903094E+03,2.421537E+03,1.244204E-01,2.135308E-01,1.903507E+03,2.598031E+03,1.244474E-01,2.290941E-01,3.204225E+03,5.891604E+03,2.262445E-01,5.195209E-01,9.529097E+02,7.423710E+02,6.229929E-02,6.546218E-02,9.527453E+02,7.105795E+02,6.228854E-02,6.265881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.659476E+02,0.000000E+00,7.635915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.850985E+02,0.000000E+00,4.277593E-02,0.000000E+00,4.447608E+02,0.000000E+00,3.921895E-02,0.000000E+00,3.004575E+03,0.000000E+00,2.649430E-01,0.000000E+00,9.231221E+02,0.000000E+00,1.085344E-01,0.000000E+00,9.300553E+03,0.000000E+00,8.201216E-01,0.000000E+00,6.406854E+03,0.000000E+00,5.649555E-01,0.000000E+00,4.659860E+03,0.000000E+00,4.109058E-01,0.000000E+00,7.212645E+03,0.000000E+00,6.360101E-01,2.559019E+03,6.950906E+03,1.673035E-01,6.129300E-01,1.103661E+03,2.561220E+03,7.215513E-02,2.258481E-01,2.547685E+03,6.454407E+03,1.665625E-01,5.691488E-01,6.092728E+03,1.685087E+04,3.983301E-01,1.485908E+00,2.496460E+03,7.305662E+03,1.632135E-01,6.442123E-01,6.006278E+03,1.494348E+04,3.926782E-01,1.317714E+00,6.005316E+03,1.631559E+04,3.926153E-01,1.438706E+00,2.996589E+03,6.880862E+03,1.959109E-01,6.067535E-01,2.996336E+03,7.458672E+03,1.958944E-01,6.577048E-01,5.928887E+03,1.705162E+04,4.186280E-01,1.503610E+00,1.577490E+03,2.350323E+03,1.031331E-01,2.072512E-01,1.577045E+03,2.260823E+03,1.031040E-01,1.993590E-01,1.119448E+03,2.399585E+03,7.318725E-02,2.115951E-01,5.012961E+02,7.814735E+02,3.277372E-02,6.891024E-02,1.119064E+03,2.226853E+03,7.316215E-02,1.963636E-01,2.704785E+03,5.815327E+03,1.768334E-01,5.127948E-01,1.178779E+03,2.240040E+03,7.706619E-02,1.975264E-01,2.604687E+03,5.169402E+03,1.702891E-01,4.558372E-01,2.605294E+03,5.537829E+03,1.703288E-01,4.883251E-01,1.268526E+03,2.371361E+03,8.293361E-02,2.091063E-01,1.268800E+03,2.525759E+03,8.295159E-02,2.227211E-01,3.207921E+03,5.821424E+03,2.265055E-01,5.133324E-01,6.351817E+02,7.135184E+02,4.152688E-02,6.291796E-02,6.350720E+02,6.855666E+02,4.151972E-02,6.045317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.443562E+02,0.000000E+00,8.327321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.143435E+02,0.000000E+00,6.299072E-02,0.000000E+00,5.255537E+02,0.000000E+00,4.634326E-02,0.000000E+00,3.154087E+03,0.000000E+00,2.781270E-01,0.000000E+00,1.012130E+03,0.000000E+00,1.189994E-01,0.000000E+00,1.025878E+04,0.000000E+00,9.046176E-01,0.000000E+00,7.101008E+03,0.000000E+00,6.261660E-01,0.000000E+00,5.139516E+03,0.000000E+00,4.532019E-01,0.000000E+00,7.936957E+03,0.000000E+00,6.998799E-01,1.279006E+03,6.796101E+03,8.361879E-02,5.992793E-01,5.515656E+02,2.516887E+03,3.606023E-02,2.219388E-01,1.273341E+03,6.360546E+03,8.324842E-02,5.608721E-01,3.045035E+03,1.660734E+04,1.990782E-01,1.464433E+00,1.247543E+03,7.211551E+03,8.156181E-02,6.359137E-01,3.002011E+03,1.472533E+04,1.962654E-01,1.298478E+00,3.001529E+03,1.594349E+04,1.962339E-01,1.405895E+00,1.497795E+03,6.767226E+03,9.792279E-02,5.967331E-01,1.497669E+03,7.278863E+03,9.791453E-02,6.418492E-01,5.970520E+03,1.692518E+04,4.215676E-01,1.492461E+00,7.885183E+02,2.277204E+03,5.155172E-02,2.008036E-01,7.882955E+02,2.198223E+03,5.153715E-02,1.938390E-01,5.595668E+02,2.337602E+03,3.658333E-02,2.061294E-01,2.505697E+02,7.620642E+02,1.638174E-02,6.719873E-02,5.593748E+02,2.185917E+03,3.657078E-02,1.927539E-01,1.351987E+03,5.709658E+03,8.839015E-02,5.034769E-01,5.891733E+02,2.194755E+03,3.851895E-02,1.935332E-01,1.301992E+03,5.075685E+03,8.512161E-02,4.475733E-01,1.302296E+03,5.399983E+03,8.514145E-02,4.761698E-01,6.341082E+02,2.324436E+03,4.145670E-02,2.049685E-01,6.342456E+02,2.459935E+03,4.146569E-02,2.169167E-01,3.235446E+03,5.756184E+03,2.284490E-01,5.075795E-01,3.247676E+02,6.868298E+02,2.123264E-02,6.056456E-02,3.246334E+02,6.621955E+02,2.122387E-02,5.839232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.956137E+02,0.000000E+00,8.779309E-02,0.000000E+00,6.509717E+01,0.000000E+00,5.740260E-03,0.000000E+00,8.565441E+02,0.000000E+00,7.552995E-02,0.000000E+00,5.699295E+02,0.000000E+00,5.025631E-02,0.000000E+00,3.264224E+03,0.000000E+00,2.878389E-01,0.000000E+00,1.066728E+03,0.000000E+00,1.254185E-01,0.000000E+00,1.080375E+04,0.000000E+00,9.526731E-01,0.000000E+00,7.461180E+03,0.000000E+00,6.579259E-01,0.000000E+00,5.434623E+03,0.000000E+00,4.792243E-01,0.000000E+00,8.379671E+03,0.000000E+00,7.389183E-01,0.000000E+00,6.654843E+03,0.000000E+00,5.868232E-01,0.000000E+00,2.475487E+03,0.000000E+00,2.182882E-01,0.000000E+00,6.272210E+03,0.000000E+00,5.530826E-01,0.000000E+00,1.638033E+04,0.000000E+00,1.444415E+00,0.000000E+00,7.123440E+03,0.000000E+00,6.281441E-01,0.000000E+00,1.452026E+04,0.000000E+00,1.280395E+00,0.000000E+00,1.560417E+04,0.000000E+00,1.375973E+00,1.834857E+02,6.660844E+03,1.199592E-02,5.873524E-01,1.833349E+02,7.114895E+03,1.198606E-02,6.273905E-01,6.086653E+03,1.680807E+04,4.297676E-01,1.482133E+00,2.024796E+02,2.209576E+03,1.323770E-02,1.948401E-01,2.020534E+02,2.139889E+03,1.320984E-02,1.886951E-01,0.000000E+00,2.281039E+03,0.000000E+00,2.011417E-01,0.000000E+00,7.438893E+02,0.000000E+00,6.559607E-02,0.000000E+00,2.147474E+03,0.000000E+00,1.893640E-01,0.000000E+00,5.611186E+03,0.000000E+00,4.947937E-01,0.000000E+00,2.152303E+03,0.000000E+00,1.897898E-01,7.815538E+01,4.987695E+03,5.109639E-03,4.398143E-01,7.868161E+01,5.273942E+03,5.144044E-03,4.650555E-01,1.122855E+02,2.280542E+03,7.340999E-03,2.010979E-01,1.124883E+02,2.399788E+03,7.354257E-03,2.116130E-01,3.305387E+03,5.695569E+03,2.333874E-01,5.022345E-01,8.987578E+01,6.620571E+02,5.875895E-03,5.838011E-02,8.978244E+01,6.402982E+02,5.869793E-03,5.646142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.036275E+03,0.000000E+00,9.137862E-02,0.000000E+00,3.037488E+02,0.000000E+00,2.678453E-02,0.000000E+00,9.339686E+02,0.000000E+00,8.235723E-02,0.000000E+00,5.969705E+02,0.000000E+00,5.264079E-02,0.000000E+00,3.371401E+03,0.000000E+00,2.972897E-01,0.000000E+00,1.106031E+03,0.000000E+00,1.300396E-01,0.000000E+00,1.119806E+04,0.000000E+00,9.874434E-01,0.000000E+00,7.723007E+03,0.000000E+00,6.810137E-01,0.000000E+00,5.650237E+03,0.000000E+00,4.982372E-01,0.000000E+00,8.691219E+03,0.000000E+00,7.663906E-01,0.000000E+00,6.522521E+03,0.000000E+00,5.751551E-01,0.000000E+00,2.435013E+03,0.000000E+00,2.147191E-01,0.000000E+00,6.186014E+03,0.000000E+00,5.454819E-01,0.000000E+00,1.616111E+04,0.000000E+00,1.425085E+00,0.000000E+00,7.035839E+03,0.000000E+00,6.204194E-01,0.000000E+00,1.432051E+04,0.000000E+00,1.262781E+00,0.000000E+00,1.528685E+04,0.000000E+00,1.347993E+00,4.980110E+02,6.557907E+03,3.255894E-02,5.782754E-01,4.976994E+02,6.961637E+03,3.253857E-02,6.138763E-01,6.302695E+03,1.669783E+04,4.450220E-01,1.472413E+00,4.309209E+02,2.145369E+03,2.817273E-02,1.891784E-01,4.302206E+02,2.083897E+03,2.812694E-02,1.837577E-01,0.000000E+00,2.228207E+03,0.000000E+00,1.964830E-01,0.000000E+00,7.262219E+02,0.000000E+00,6.403816E-02,0.000000E+00,2.110314E+03,0.000000E+00,1.860872E-01,0.000000E+00,5.516780E+03,0.000000E+00,4.864689E-01,0.000000E+00,2.110781E+03,0.000000E+00,1.861284E-01,2.818052E+02,4.902664E+03,1.842385E-02,4.323163E-01,2.826434E+02,5.155946E+03,1.847865E-02,4.546506E-01,2.689562E+02,2.238319E+03,1.758381E-02,1.973747E-01,2.693170E+02,2.343520E+03,1.760740E-02,2.066513E-01,3.429781E+03,5.638659E+03,2.421707E-01,4.972163E-01,1.873607E+02,6.383828E+02,1.224926E-02,5.629251E-02,1.872234E+02,6.191095E+02,1.224029E-02,5.459299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.074229E+03,0.000000E+00,9.472537E-02,0.000000E+00,5.363334E+02,0.000000E+00,4.729381E-02,0.000000E+00,9.848318E+02,0.000000E+00,8.684234E-02,0.000000E+00,6.200447E+02,0.000000E+00,5.467546E-02,0.000000E+00,3.474397E+03,0.000000E+00,3.063719E-01,0.000000E+00,1.137774E+03,0.000000E+00,1.337716E-01,0.000000E+00,1.156752E+04,0.000000E+00,1.020022E+00,0.000000E+00,7.979588E+03,0.000000E+00,7.036390E-01,0.000000E+00,5.838917E+03,0.000000E+00,5.148749E-01,0.000000E+00,8.965769E+03,0.000000E+00,7.906004E-01,0.000000E+00,6.397895E+03,0.000000E+00,5.641656E-01,0.000000E+00,2.396112E+03,0.000000E+00,2.112888E-01,0.000000E+00,6.101738E+03,0.000000E+00,5.380504E-01,0.000000E+00,1.594870E+04,0.000000E+00,1.406355E+00,0.000000E+00,6.950760E+03,0.000000E+00,6.129171E-01,2.599789E+02,1.412547E+04,1.699689E-02,1.245582E+00,2.584570E+02,1.498849E+04,1.689739E-02,1.321683E+00,9.106908E+02,6.457973E+03,5.953911E-02,5.694632E-01,9.102335E+02,6.817567E+03,5.950921E-02,6.011722E-01,6.631161E+03,1.659486E+04,4.682143E-01,1.463333E+00,6.975462E+02,2.084613E+03,4.560415E-02,1.838209E-01,6.965400E+02,2.030283E+03,4.553837E-02,1.790301E-01,1.560762E+01,2.178548E+03,1.020394E-03,1.921041E-01,0.000000E+00,7.091814E+02,0.000000E+00,6.253552E-02,1.522593E+01,2.074280E+03,9.954406E-04,1.829097E-01,9.317465E+00,5.425879E+03,6.091569E-04,4.784533E-01,0.000000E+00,2.070727E+03,0.000000E+00,1.825965E-01,5.805831E+02,4.820207E+03,3.795734E-02,4.250453E-01,5.819135E+02,5.044773E+03,3.804432E-02,4.448474E-01,4.746468E+02,2.197533E+03,3.103144E-02,1.937781E-01,4.751062E+02,2.290531E+03,3.106147E-02,2.019787E-01,3.611364E+03,5.585340E+03,2.549919E-01,4.925146E-01,3.042172E+02,6.157066E+02,1.988910E-02,5.429293E-02,3.040405E+02,5.986163E+02,1.987755E-02,5.278591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.113889E+03,0.000000E+00,9.822261E-02,0.000000E+00,8.081995E+02,0.000000E+00,7.126693E-02,0.000000E+00,1.025964E+03,0.000000E+00,9.046935E-02,0.000000E+00,6.421229E+02,0.000000E+00,5.662232E-02,0.000000E+00,3.568930E+03,0.000000E+00,3.147078E-01,0.000000E+00,1.165705E+03,0.000000E+00,1.370556E-01,0.000000E+00,1.190612E+04,0.000000E+00,1.049880E+00,0.000000E+00,8.215327E+03,0.000000E+00,7.244265E-01,0.000000E+00,5.997905E+03,0.000000E+00,5.288945E-01,0.000000E+00,9.199733E+03,0.000000E+00,8.112313E-01,1.482966E+01,6.279927E+03,9.695330E-04,5.537632E-01,0.000000E+00,2.358014E+03,0.000000E+00,2.079294E-01,0.000000E+00,6.019177E+03,0.000000E+00,5.307703E-01,0.000000E+00,1.574227E+04,0.000000E+00,1.388152E+00,0.000000E+00,6.866453E+03,0.000000E+00,6.054830E-01,1.153696E+03,1.393463E+04,7.542628E-02,1.228754E+00,1.151999E+03,1.470654E+04,7.531535E-02,1.296821E+00,1.462606E+03,6.360673E+03,9.562218E-02,5.608833E-01,1.462014E+03,6.681434E+03,9.558352E-02,5.891680E-01,7.048494E+03,1.649705E+04,4.976815E-01,1.454708E+00,1.015016E+03,2.026310E+03,6.635969E-02,1.786798E-01,1.013732E+03,1.978211E+03,6.627575E-02,1.744384E-01,1.468284E+02,2.131626E+03,9.599341E-03,1.879665E-01,0.000000E+00,6.925754E+02,0.000000E+00,6.107121E-02,1.463967E+02,2.039242E+03,9.571115E-03,1.798201E-01,3.545526E+02,5.338044E+03,2.317993E-02,4.707080E-01,0.000000E+00,2.031442E+03,0.000000E+00,1.791323E-01,1.009896E+03,4.740028E+03,6.602492E-02,4.179750E-01,1.011412E+03,4.939489E+03,6.612406E-02,4.355635E-01,7.325977E+02,2.158004E+03,4.789575E-02,1.902925E-01,7.331384E+02,2.240361E+03,4.793109E-02,1.975547E-01,3.832555E+03,5.534726E+03,2.706098E-01,4.880515E-01,4.333387E+02,5.938528E+02,2.833080E-02,5.236586E-02,4.332095E+02,5.787083E+02,2.832236E-02,5.103042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.152247E+03,0.000000E+00,1.016050E-01,0.000000E+00,1.047970E+03,0.000000E+00,9.240989E-02,0.000000E+00,1.060964E+03,0.000000E+00,9.355564E-02,0.000000E+00,6.661500E+02,0.000000E+00,5.874103E-02,0.000000E+00,3.650770E+03,0.000000E+00,3.219245E-01,0.000000E+00,1.193615E+03,0.000000E+00,1.403371E-01,0.000000E+00,1.220541E+04,0.000000E+00,1.076272E+00,0.000000E+00,8.429877E+03,0.000000E+00,7.433455E-01,1.320428E+02,6.131081E+03,9.323304E-03,5.406379E-01,4.110553E+01,9.397719E+03,2.902388E-03,8.286896E-01,2.145825E+02,6.167742E+03,1.402897E-02,5.438707E-01,0.000000E+00,2.320696E+03,0.000000E+00,2.046387E-01,1.969397E+02,5.938148E+03,1.287552E-02,5.236252E-01,4.816613E+02,1.554110E+04,3.149004E-02,1.370412E+00,0.000000E+00,6.783354E+03,0.000000E+00,5.981553E-01,2.120928E+03,1.374751E+04,1.386619E-01,1.212254E+00,2.118620E+03,1.443887E+04,1.385111E-01,1.273218E+00,1.897635E+03,6.265686E+03,1.240635E-01,5.525074E-01,1.897082E+03,6.552184E+03,1.240274E-01,5.777708E-01,7.519454E+03,1.640311E+04,5.309351E-01,1.446424E+00,1.157079E+03,1.970087E+03,7.564746E-02,1.737221E-01,1.155955E+03,1.927413E+03,7.557400E-02,1.699590E-01,2.924893E+02,2.087061E+03,1.912236E-02,1.840368E-01,1.497193E+01,6.764116E+02,9.788341E-04,5.964589E-02,2.919092E+02,2.005077E+03,1.908443E-02,1.768074E-01,7.306129E+02,5.252866E+03,4.776598E-02,4.631970E-01,0.000000E+00,1.993006E+03,0.000000E+00,1.757430E-01,1.431403E+03,4.661837E+03,9.358224E-02,4.110802E-01,1.432525E+03,4.839285E+03,9.365559E-02,4.267275E-01,9.040097E+02,2.119567E+03,5.910231E-02,1.869031E-01,9.044153E+02,2.192616E+03,5.912883E-02,1.933446E-01,4.071498E+03,5.486228E+03,2.874812E-01,4.837749E-01,4.985760E+02,5.727981E+02,3.259588E-02,5.050927E-02,4.984328E+02,5.593778E+02,3.258652E-02,4.932586E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.574135E+03,2.933582E+03,1.111468E-01,2.586829E-01,8.472739E+03,9.879160E+03,5.982448E-01,8.711430E-01,2.743472E+03,4.283258E+03,1.937116E-01,3.776971E-01,1.413698E+03,2.013017E+03,9.981866E-02,1.775076E-01,3.391610E+03,7.591312E+03,2.394755E-01,6.694009E-01,1.427282E+03,2.925961E+03,1.007778E-01,3.440145E-01,1.557188E+04,2.803059E+04,1.099502E+00,2.471734E+00,1.153995E+04,2.086276E+04,8.148149E-01,1.839675E+00,8.614832E+03,1.421998E+04,6.082778E-01,1.253916E+00,1.271572E+04,2.113243E+04,8.978338E-01,1.863455E+00,1.200437E+04,1.526530E+04,7.848213E-01,1.346092E+00,5.682214E+03,5.983507E+03,3.714916E-01,5.276249E-01,1.196893E+04,1.297101E+04,7.825041E-01,1.143782E+00,2.939425E+04,2.424057E+04,1.921736E+00,2.137530E+00,1.495083E+04,1.203854E+04,9.774545E-01,1.061557E+00,2.710623E+04,2.894436E+04,1.772150E+00,2.552310E+00,2.710332E+04,3.411958E+04,1.771960E+00,3.008661E+00,1.296223E+04,1.320858E+04,8.474443E-01,1.164731E+00,1.296170E+04,1.568486E+04,8.474098E-01,1.383089E+00,2.372768E+04,2.980826E+04,1.675369E+00,2.628488E+00,6.516015E+03,8.084216E+03,4.260038E-01,7.128651E-01,6.514546E+03,7.533810E+03,4.259077E-01,6.643304E-01,5.288972E+03,5.950817E+03,3.457822E-01,5.247423E-01,2.544962E+03,2.355980E+03,1.663844E-01,2.077500E-01,5.288651E+03,4.832930E+03,3.457612E-01,4.261671E-01,1.305245E+04,9.868101E+03,8.533426E-01,8.701679E-01,6.308930E+03,4.925153E+03,4.124650E-01,4.342994E-01,1.173002E+04,1.037898E+04,7.668845E-01,9.152170E-01,1.173035E+04,1.279895E+04,7.669066E-01,1.128610E+00,5.506046E+03,4.715072E+03,3.599740E-01,4.157745E-01,5.506236E+03,5.853403E+03,3.599865E-01,5.161523E-01,1.182310E+04,1.006451E+04,8.348081E-01,8.874869E-01,2.641330E+03,2.954892E+03,1.726848E-01,2.605620E-01,2.641236E+03,2.759137E+03,1.726786E-01,2.433003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.345955E-02,2.175176E-01,,,5.030436E-01,7.325144E-01,,,1.628855E-01,3.175926E-01,,,8.393410E-02,1.492601E-01,,,2.013668E-01,5.628764E-01,,,8.474060E-02,2.892701E-01,,,9.245340E-01,2.078397E+00,,,6.851500E-01,1.546920E+00,,,5.114800E-01,1.054375E+00,,,7.549577E-01,1.566915E+00,,,6.599294E-01,1.131883E+00,,,3.123746E-01,4.436617E-01,,,6.579810E-01,9.617672E-01,,,1.615922E+00,1.797376E+00,,,8.219080E-01,8.926273E-01,,,1.490140E+00,2.146150E+00,,,1.489981E+00,2.529880E+00,,,7.125869E-01,9.793821E-01,,,7.125579E-01,1.162992E+00,,,1.408760E+00,2.210206E+00,,,3.582120E-01,5.994239E-01,,,3.581312E-01,5.586127E-01,,,2.907564E-01,4.412379E-01,,,1.399070E-01,1.746899E-01,,,2.907388E-01,3.583494E-01,,,7.175466E-01,7.316944E-01,,,3.468277E-01,3.651875E-01,,,6.448469E-01,7.695746E-01,,,6.448655E-01,9.490092E-01,,,3.026899E-01,3.496105E-01,,,3.027003E-01,4.340148E-01,,,7.019616E-01,7.462574E-01,,,1.452047E-01,2.190977E-01,,,1.451996E-01,2.045829E-01,,,0.000000E+00,0.000000E+00
