04:45:00,1.145762E+02,1.437324E+03,8.090020E-03,1.267431E-01,6.450986E+02,2.385208E+03,4.554925E-02,2.103273E-01,2.664818E+02,1.451501E+03,1.881580E-02,1.279932E-01,1.848456E+02,8.357661E+02,1.305161E-02,7.369775E-02,2.905760E+02,4.191516E+03,2.051705E-02,3.696074E-01,1.870690E+01,1.477541E+03,1.320860E-03,1.737192E-01,1.571321E+03,1.435301E+04,1.109482E-01,1.265647E+00,1.284902E+03,1.031499E+04,9.072462E-02,9.095746E-01,1.515245E+03,6.903629E+03,1.069887E-01,6.087611E-01,2.072151E+03,1.060875E+04,1.463109E-01,9.354784E-01,3.030039E+03,5.777485E+03,1.980978E-01,5.094579E-01,1.179400E+03,2.360169E+03,7.710677E-02,2.081194E-01,3.010725E+03,5.771236E+03,1.968351E-01,5.089069E-01,7.276143E+03,1.441238E+04,4.756994E-01,1.270882E+00,2.036371E+03,7.588832E+03,1.331338E-01,6.691823E-01,7.573991E+03,1.244043E+04,4.951721E-01,1.096996E+00,7.572093E+03,1.253999E+04,4.950480E-01,1.105774E+00,3.982721E+03,5.342721E+03,2.603822E-01,4.711205E-01,3.982308E+03,5.381477E+03,2.603552E-01,4.745380E-01,0.000000E+00,1.004208E+03,0.000000E+00,8.855096E-02,2.163461E+03,1.396898E+03,1.414427E-01,1.231783E-01,2.162308E+03,1.392704E+03,1.413673E-01,1.228084E-01,1.518481E+03,1.864056E+03,9.927516E-02,1.643722E-01,6.347088E+02,6.068718E+02,4.149597E-02,5.351387E-02,1.518291E+03,1.853721E+03,9.926279E-02,1.634609E-01,3.681626E+03,4.640061E+03,2.406972E-01,4.091600E-01,1.421779E+03,1.992816E+03,9.295303E-02,1.757263E-01,3.676187E+03,4.022473E+03,2.403416E-01,3.547011E-01,3.676319E+03,4.045462E+03,2.403503E-01,3.567283E-01,1.842397E+03,1.725989E+03,1.204522E-01,1.521975E-01,1.842492E+03,1.734847E+03,1.204584E-01,1.529786E-01,2.991950E+02,0.000000E+00,2.112562E-02,0.000000E+00,9.342921E+02,3.563764E+02,6.108212E-02,3.142522E-02,9.342352E+02,3.546511E+02,6.107839E-02,3.127309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.257347E+02,1.440478E+03,8.877899E-03,1.270212E-01,7.048209E+02,2.404209E+03,4.976613E-02,2.120028E-01,2.820710E+02,1.469398E+03,1.991652E-02,1.295713E-01,1.926851E+02,8.375171E+02,1.360515E-02,7.385215E-02,3.109142E+02,4.198260E+03,2.195309E-02,3.702020E-01,3.075026E+01,1.481696E+03,2.171220E-03,1.742077E-01,1.651599E+03,1.438413E+04,1.166164E-01,1.268391E+00,1.342060E+03,1.033755E+04,9.476046E-02,9.115638E-01,1.546571E+03,6.911601E+03,1.092006E-01,6.094641E-01,2.120512E+03,1.062254E+04,1.497255E-01,9.366941E-01,3.079966E+03,5.781798E+03,2.013619E-01,5.098382E-01,1.218975E+03,2.371399E+03,7.969408E-02,2.091097E-01,3.060791E+03,5.779035E+03,2.001083E-01,5.095945E-01,7.384732E+03,1.440162E+04,4.827988E-01,1.269933E+00,2.195695E+03,7.645782E+03,1.435500E-01,6.742041E-01,7.687644E+03,1.241808E+04,5.026025E-01,1.095025E+00,7.685737E+03,1.250822E+04,5.024778E-01,1.102974E+00,4.032511E+03,5.320568E+03,2.636374E-01,4.691670E-01,4.032102E+03,5.355574E+03,2.636106E-01,4.722538E-01,0.000000E+00,1.224310E+03,0.000000E+00,1.079595E-01,2.187242E+03,1.383211E+03,1.429974E-01,1.219713E-01,2.186091E+03,1.379544E+03,1.429222E-01,1.216480E-01,1.547794E+03,1.862303E+03,1.011916E-01,1.642177E-01,6.517362E+02,6.070318E+02,4.260918E-02,5.352799E-02,1.547611E+03,1.853016E+03,1.011796E-01,1.633987E-01,3.743685E+03,4.628554E+03,2.447545E-01,4.081453E-01,1.461733E+03,2.000130E+03,9.556511E-02,1.763712E-01,3.724888E+03,4.008368E+03,2.435256E-01,3.534574E-01,3.725011E+03,4.029085E+03,2.435336E-01,3.552842E-01,1.860296E+03,1.715883E+03,1.216224E-01,1.513064E-01,1.860387E+03,1.723844E+03,1.216283E-01,1.520083E-01,4.650134E+02,0.000000E+00,3.283376E-02,0.000000E+00,9.421835E+02,3.504481E+02,6.159804E-02,3.090247E-02,9.421282E+02,3.488710E+02,6.159442E-02,3.076340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.360915E+02,1.442803E+03,9.609176E-03,1.272261E-01,7.605710E+02,2.422026E+03,5.370255E-02,2.135740E-01,2.966389E+02,1.497066E+03,2.094514E-02,1.320110E-01,2.000402E+02,8.393694E+02,1.412448E-02,7.401548E-02,3.298479E+02,4.206683E+03,2.328997E-02,3.709448E-01,4.464140E+01,1.485391E+03,3.152049E-03,1.746422E-01,1.727128E+03,1.442339E+04,1.219494E-01,1.271852E+00,1.395730E+03,1.038611E+04,9.854999E-02,9.158457E-01,1.575995E+03,6.936315E+03,1.112782E-01,6.116434E-01,2.166128E+03,1.063688E+04,1.529464E-01,9.379584E-01,3.130780E+03,5.797575E+03,2.046840E-01,5.112294E-01,1.255913E+03,2.385520E+03,8.210905E-02,2.103548E-01,3.111423E+03,5.798152E+03,2.034185E-01,5.112803E-01,7.497452E+03,1.450272E+04,4.901681E-01,1.278848E+00,2.344613E+03,7.709043E+03,1.532860E-01,6.797825E-01,7.801568E+03,1.266212E+04,5.100506E-01,1.116544E+00,7.799644E+03,1.250952E+04,5.099248E-01,1.103088E+00,4.081422E+03,5.436973E+03,2.668351E-01,4.794316E-01,4.081018E+03,5.368169E+03,2.668086E-01,4.733644E-01,9.093441E+03,1.361045E+04,6.420715E-01,1.200167E+00,2.210375E+03,1.373779E+03,1.445098E-01,1.211397E-01,2.209227E+03,1.370585E+03,1.444347E-01,1.208580E-01,1.575785E+03,1.865470E+03,1.030216E-01,1.644969E-01,6.682724E+02,6.083116E+02,4.369028E-02,5.364084E-02,1.575607E+03,1.857149E+03,1.030100E-01,1.637632E-01,3.803066E+03,4.658253E+03,2.486367E-01,4.107642E-01,1.501434E+03,2.010046E+03,9.816071E-02,1.772456E-01,3.771445E+03,4.090465E+03,2.465694E-01,3.606967E-01,3.771560E+03,4.025262E+03,2.465769E-01,3.549471E-01,1.877403E+03,1.755522E+03,1.227408E-01,1.548017E-01,1.877491E+03,1.726806E+03,1.227465E-01,1.522695E-01,4.622440E+03,4.407996E+03,3.263822E-01,3.886965E-01,9.497221E+02,3.459436E+02,6.209090E-02,3.050526E-02,9.496682E+02,3.445090E+02,6.208737E-02,3.037876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.455894E+02,1.446694E+03,1.027980E-02,1.275693E-01,8.119478E+02,2.442473E+03,5.733017E-02,2.153769E-01,3.101083E+02,1.546067E+03,2.189619E-02,1.363320E-01,2.068144E+02,8.419151E+02,1.460279E-02,7.423996E-02,3.473442E+02,4.231514E+03,2.452535E-02,3.731343E-01,5.113358E+01,1.488854E+03,3.610450E-03,1.750493E-01,1.797537E+03,1.448523E+04,1.269208E-01,1.277306E+00,1.445647E+03,1.047937E+04,1.020745E-01,9.240699E-01,1.603087E+03,6.991383E+03,1.131911E-01,6.164993E-01,2.208378E+03,1.066234E+04,1.559296E-01,9.402034E-01,3.174746E+03,5.822659E+03,2.075584E-01,5.134413E-01,1.285803E+03,2.398072E+03,8.406317E-02,2.114617E-01,3.155111E+03,5.912411E+03,2.062747E-01,5.213556E-01,7.595663E+03,1.471504E+04,4.965890E-01,1.297570E+00,2.469514E+03,7.762217E+03,1.614518E-01,6.844713E-01,7.898424E+03,1.327381E+04,5.163829E-01,1.170483E+00,7.896497E+03,1.254418E+04,5.162569E-01,1.106145E+00,4.122365E+03,5.741742E+03,2.695118E-01,5.063061E-01,4.121966E+03,5.421890E+03,2.694857E-01,4.781015E-01,1.106027E+04,1.637910E+04,7.809459E-01,1.444307E+00,2.229789E+03,1.367029E+03,1.457791E-01,1.205445E-01,2.228644E+03,1.364258E+03,1.457042E-01,1.203001E-01,1.598374E+03,1.872973E+03,1.044984E-01,1.651585E-01,6.820481E+02,6.095259E+02,4.459092E-02,5.374792E-02,1.598200E+03,1.895940E+03,1.044870E-01,1.671838E-01,3.851551E+03,4.729185E+03,2.518065E-01,4.170189E-01,1.538104E+03,2.018216E+03,1.005581E-01,1.779660E-01,3.808738E+03,4.305062E+03,2.490076E-01,3.796199E-01,3.808848E+03,4.034567E+03,2.490147E-01,3.557676E-01,1.891105E+03,1.862721E+03,1.236366E-01,1.642545E-01,1.891190E+03,1.744778E+03,1.236421E-01,1.538543E-01,6.236502E+03,5.476471E+03,4.403482E-01,4.829145E-01,9.557987E+02,3.424313E+02,6.248817E-02,3.019555E-02,9.557461E+02,3.411299E+02,6.248473E-02,3.008080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.543764E+02,1.449998E+03,1.090024E-02,1.278607E-01,8.597155E+02,2.463301E+03,6.070297E-02,2.172136E-01,3.227241E+02,1.600727E+03,2.278697E-02,1.411519E-01,2.131570E+02,8.448271E+02,1.505063E-02,7.449674E-02,3.636644E+02,4.259521E+03,2.567769E-02,3.756040E-01,6.187286E+01,1.491991E+03,4.368731E-03,1.754181E-01,1.863929E+03,1.455060E+04,1.316087E-01,1.283070E+00,1.492730E+03,1.060501E+04,1.053990E-01,9.351484E-01,1.628798E+03,7.070983E+03,1.150065E-01,6.235184E-01,2.248495E+03,1.068799E+04,1.587622E-01,9.424658E-01,3.214307E+03,5.843688E+03,2.101448E-01,5.152957E-01,1.308717E+03,2.402877E+03,8.556122E-02,2.118854E-01,3.194297E+03,6.290290E+03,2.088367E-01,5.546770E-01,7.691970E+03,1.498571E+04,5.028853E-01,1.321438E+00,2.558318E+03,7.777492E+03,1.672576E-01,6.858182E-01,7.988503E+03,1.424378E+04,5.222721E-01,1.256014E+00,7.986589E+03,1.259834E+04,5.221469E-01,1.110920E+00,4.162629E+03,6.227981E+03,2.721442E-01,5.491826E-01,4.162238E+03,5.506085E+03,2.721186E-01,4.855258E-01,1.838997E+04,2.405641E+04,1.298482E+00,2.121291E+00,2.248544E+03,1.363977E+03,1.470052E-01,1.202753E-01,2.247402E+03,1.361585E+03,1.469306E-01,1.200644E-01,1.612499E+03,1.880305E+03,1.054219E-01,1.658050E-01,6.908926E+02,6.093796E+02,4.516915E-02,5.373501E-02,1.612326E+03,2.029334E+03,1.054106E-01,1.789464E-01,3.888032E+03,4.822516E+03,2.541916E-01,4.252488E-01,1.559607E+03,2.018232E+03,1.019640E-01,1.779675E-01,3.836649E+03,4.647078E+03,2.508323E-01,4.097788E-01,3.836757E+03,4.052772E+03,2.508394E-01,3.573729E-01,1.903142E+03,2.034063E+03,1.244235E-01,1.793635E-01,1.903224E+03,1.774091E+03,1.244289E-01,1.564391E-01,9.433275E+03,8.076611E+03,6.660666E-01,7.121945E-01,9.611843E+02,3.403065E+02,6.284027E-02,3.000818E-02,9.611328E+02,3.391289E+02,6.283691E-02,2.990435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.624298E+02,1.454105E+03,1.146888E-02,1.282228E-01,9.036615E+02,2.487305E+03,6.380591E-02,2.193303E-01,3.344312E+02,1.663215E+03,2.361358E-02,1.466621E-01,2.190006E+02,8.485038E+02,1.546324E-02,7.482095E-02,3.787658E+02,4.298403E+03,2.674397E-02,3.790326E-01,7.042370E+01,1.494959E+03,4.972490E-03,1.757671E-01,1.925995E+03,1.462727E+04,1.359910E-01,1.289831E+00,1.536696E+03,1.076935E+04,1.085033E-01,9.496398E-01,1.652704E+03,7.180763E+03,1.166944E-01,6.331988E-01,2.285879E+03,1.072164E+04,1.614018E-01,9.454327E-01,3.239127E+03,5.853192E+03,2.117675E-01,5.161337E-01,1.318672E+03,2.394356E+03,8.621206E-02,2.111340E-01,3.219032E+03,6.888235E+03,2.104538E-01,6.074036E-01,7.765756E+03,1.527796E+04,5.077093E-01,1.347208E+00,2.587880E+03,7.730122E+03,1.691903E-01,6.816412E-01,8.050994E+03,1.555248E+04,5.263576E-01,1.371415E+00,8.049109E+03,1.266537E+04,5.262344E-01,1.116831E+00,4.194894E+03,6.883234E+03,2.742536E-01,6.069627E-01,4.194512E+03,5.613186E+03,2.742286E-01,4.949700E-01,2.372768E+04,2.980826E+04,1.675369E+00,2.628488E+00,2.263750E+03,1.366122E+03,1.479994E-01,1.204644E-01,2.262615E+03,1.364033E+03,1.479251E-01,1.202802E-01,1.613138E+03,1.885321E+03,1.054637E-01,1.662473E-01,6.919034E+02,6.066380E+02,4.523523E-02,5.349326E-02,1.612962E+03,2.242082E+03,1.054522E-01,1.977065E-01,3.903321E+03,4.926315E+03,2.551912E-01,4.344019E-01,1.556963E+03,2.003868E+03,1.017910E-01,1.767009E-01,3.847489E+03,5.109509E+03,2.515410E-01,4.505558E-01,3.847601E+03,4.078743E+03,2.515483E-01,3.596630E-01,1.911112E+03,2.264801E+03,1.249446E-01,1.997099E-01,1.911193E+03,1.812517E+03,1.249499E-01,1.598275E-01,1.182310E+04,1.006451E+04,8.348081E-01,8.874869E-01,9.649396E+02,3.403013E+02,6.308579E-02,3.000772E-02,9.648892E+02,3.392288E+02,6.308249E-02,2.991315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.724751E+02,2.072532E+03,4.748226E-02,1.827556E-01,3.633332E+03,5.540323E+03,2.565431E-01,4.885450E-01,1.406012E+03,2.957848E+03,9.927597E-02,2.608226E-01,6.896339E+02,1.370713E+03,4.869381E-02,1.208693E-01,1.663183E+03,5.902354E+03,1.174344E-01,5.204688E-01,6.034752E+02,2.180554E+03,4.261030E-02,2.563747E-01,8.582906E+03,2.243546E+04,6.060236E-01,1.978356E+00,6.387728E+03,1.660797E+04,4.510260E-01,1.464488E+00,5.007218E+03,1.112525E+04,3.535506E-01,9.810231E-01,7.366873E+03,1.650524E+04,5.201616E-01,1.455430E+00,6.949442E+03,5.846322E+03,4.543403E-01,5.155279E-01,3.190707E+03,2.374007E+03,2.086019E-01,2.093396E-01,6.919175E+03,7.656026E+03,4.523616E-01,6.751074E-01,1.718290E+04,1.548155E+04,1.123383E+00,1.365161E+00,8.696828E+03,7.623535E+03,5.685809E-01,6.722424E-01,1.666121E+04,1.693746E+04,1.089276E+00,1.493543E+00,1.665879E+04,1.273193E+04,1.089118E+00,1.122700E+00,8.126978E+03,7.567658E+03,5.313252E-01,6.673151E-01,8.126541E+03,5.710294E+03,5.312967E-01,5.035330E-01,1.969372E+04,2.298498E+04,1.390538E+00,2.026813E+00,3.991275E+03,1.376914E+03,2.609414E-01,1.214161E-01,3.989947E+03,1.377930E+03,2.608546E-01,1.215057E-01,3.184137E+03,1.886500E+03,2.081724E-01,1.663514E-01,1.456749E+03,6.019466E+02,9.523931E-02,5.307957E-02,3.183980E+03,2.514958E+03,2.081621E-01,2.217686E-01,7.894859E+03,5.002103E+03,5.161498E-01,4.410848E-01,3.537036E+03,1.976648E+03,2.312442E-01,1.743005E-01,7.366053E+03,5.598709E+03,4.815775E-01,4.936935E-01,7.366107E+03,4.108785E+03,4.815810E-01,3.623121E-01,3.498591E+03,2.505146E+03,2.287307E-01,2.209034E-01,3.498655E+03,1.848774E+03,2.287349E-01,1.630247E-01,9.969768E+03,7.517242E+03,7.039474E-01,6.628695E-01,1.647200E+03,3.436519E+02,1.076906E-01,3.030318E-02,1.647153E+03,3.436956E+02,1.076875E-01,3.030704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.002346E+03,2.292197E+03,7.077385E-02,2.021257E-01,5.401289E+03,6.610401E+03,3.813753E-01,5.829043E-01,1.848445E+03,3.151432E+03,1.305154E-01,2.778929E-01,9.503267E+02,1.504044E+03,6.710085E-02,1.326265E-01,2.249055E+03,6.198988E+03,1.588017E-01,5.466260E-01,8.871799E+02,2.328663E+03,6.264217E-02,2.737883E-01,1.068657E+04,2.248694E+04,7.545594E-01,1.982896E+00,7.960822E+03,1.684680E+04,5.620993E-01,1.485549E+00,6.160028E+03,1.135804E+04,4.349485E-01,1.001550E+00,9.042268E+03,1.670304E+04,6.384583E-01,1.472872E+00,8.486146E+03,5.829605E+03,5.548069E-01,5.140538E-01,3.939106E+03,2.346766E+03,2.575307E-01,2.069375E-01,8.452772E+03,8.492796E+03,5.526250E-01,7.488936E-01,2.077827E+04,1.559303E+04,1.358441E+00,1.374991E+00,1.045555E+04,7.476458E+03,6.835627E-01,6.592731E-01,1.978935E+04,1.828452E+04,1.293787E+00,1.612326E+00,1.978666E+04,1.280408E+04,1.293611E+00,1.129062E+00,9.636588E+03,8.221500E+03,6.300205E-01,7.249709E-01,9.636114E+03,5.793708E+03,6.299895E-01,5.108884E-01,2.251374E+04,2.545814E+04,1.589655E+00,2.244895E+00,4.857298E+03,1.399623E+03,3.175602E-01,1.234185E-01,4.855867E+03,1.458414E+03,3.174667E-01,1.286028E-01,3.924506E+03,1.886553E+03,2.565762E-01,1.663560E-01,1.839710E+03,5.967481E+02,1.202765E-01,5.262117E-02,3.924317E+03,2.812426E+03,2.565638E-01,2.479994E-01,9.685312E+03,5.050389E+03,6.332059E-01,4.453426E-01,4.455670E+03,1.941913E+03,2.913026E-01,1.712376E-01,8.887980E+03,6.074723E+03,5.810780E-01,5.356683E-01,8.888080E+03,4.146060E+03,5.810846E-01,3.655990E-01,4.216411E+03,2.734164E+03,2.756603E-01,2.410983E-01,4.216496E+03,1.882133E+03,2.756659E-01,1.659663E-01,1.047537E+04,8.231638E+03,7.396468E-01,7.258648E-01,2.018533E+03,3.514805E+02,1.319675E-01,3.099351E-02,2.018477E+03,3.704042E+02,1.319639E-01,3.266219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.344070E+03,2.669625E+03,9.490239E-02,2.354072E-01,7.233342E+03,8.566504E+03,5.107333E-01,7.553932E-01,2.414516E+03,3.829931E+03,1.704846E-01,3.377228E-01,1.231681E+03,1.806465E+03,8.696681E-02,1.592939E-01,2.962443E+03,7.031597E+03,2.091728E-01,6.200453E-01,1.219403E+03,2.684385E+03,8.609984E-02,3.156116E-01,1.388261E+04,2.593542E+04,9.802259E-01,2.286982E+00,1.029306E+04,1.951380E+04,7.267744E-01,1.720725E+00,7.743870E+03,1.319323E+04,5.467807E-01,1.163377E+00,1.142495E+04,1.946464E+04,8.066954E-01,1.716389E+00,1.070506E+04,5.821278E+03,6.998753E-01,5.133195E-01,5.042042E+03,2.324086E+03,3.296384E-01,2.049376E-01,1.067147E+04,9.221919E+03,6.976787E-01,8.131876E-01,2.627261E+04,1.566882E+04,1.717650E+00,1.381675E+00,1.334801E+04,7.334027E+03,8.726654E-01,6.467135E-01,2.443882E+04,1.958775E+04,1.597760E+00,1.727245E+00,2.443607E+04,1.290203E+04,1.597580E+00,1.137699E+00,1.172935E+04,8.841948E+03,7.668407E-01,7.796819E-01,1.172885E+04,5.874636E+03,7.668084E-01,5.180246E-01,1.963744E+04,2.279668E+04,1.386564E+00,2.010208E+00,5.860446E+03,1.437008E+03,3.831440E-01,1.267152E-01,5.858988E+03,1.633766E+03,3.830487E-01,1.440653E-01,4.755735E+03,1.892246E+03,3.109203E-01,1.668580E-01,2.269032E+03,5.941512E+02,1.483447E-01,5.239218E-02,4.755486E+03,3.072095E+03,3.109040E-01,2.708969E-01,1.175093E+04,5.092906E+03,7.682517E-01,4.490918E-01,5.610994E+03,1.912069E+03,3.668354E-01,1.686060E-01,1.063620E+04,6.538335E+03,6.953730E-01,5.765496E-01,1.063641E+04,4.198524E+03,6.953865E-01,3.702253E-01,5.007438E+03,2.952407E+03,3.273761E-01,2.603428E-01,5.007570E+03,1.917181E+03,3.273847E-01,1.690568E-01,9.191442E+03,7.363991E+03,6.489912E-01,6.493558E-01,2.391213E+03,3.645569E+02,1.563326E-01,3.214658E-02,2.391141E+03,4.257248E+02,1.563279E-01,3.754036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.574135E+03,2.934925E+03,1.111468E-01,2.588013E-01,8.472739E+03,9.945024E+03,5.982448E-01,8.769509E-01,2.743472E+03,4.285828E+03,1.937116E-01,3.779237E-01,1.413698E+03,2.013629E+03,9.981866E-02,1.775615E-01,3.391610E+03,7.593184E+03,2.394755E-01,6.695660E-01,1.427282E+03,2.927231E+03,1.007778E-01,3.441638E-01,1.557188E+04,2.808774E+04,1.099502E+00,2.476774E+00,1.153995E+04,2.122987E+04,8.148149E-01,1.872047E+00,8.614832E+03,1.438603E+04,6.082778E-01,1.268558E+00,1.271572E+04,2.130752E+04,8.978338E-01,1.878894E+00,1.200437E+04,5.833339E+03,7.848213E-01,5.143831E-01,5.682214E+03,2.313887E+03,3.714916E-01,2.040383E-01,1.196893E+04,9.875780E+03,7.825041E-01,8.708450E-01,2.939425E+04,1.575233E+04,1.921736E+00,1.389039E+00,1.495083E+04,7.226025E+03,9.774545E-01,6.371900E-01,2.710623E+04,2.084613E+04,1.772150E+00,1.838209E+00,2.710332E+04,1.303811E+04,1.771960E+00,1.149699E+00,1.296223E+04,9.430666E+03,8.474443E-01,8.315949E-01,1.296170E+04,5.962104E+03,8.474098E-01,5.257375E-01,1.839457E+04,2.189377E+04,1.298807E+00,1.930589E+00,6.516015E+03,1.489792E+03,4.260038E-01,1.313697E-01,6.514546E+03,1.887889E+03,4.259077E-01,1.664738E-01,5.288972E+03,1.907805E+03,3.457822E-01,1.682300E-01,2.544962E+03,5.963916E+02,1.663844E-01,5.258974E-02,5.288651E+03,3.306239E+03,3.457612E-01,2.915437E-01,1.305245E+04,5.145571E+03,8.533426E-01,4.537358E-01,6.308930E+03,1.895833E+03,4.124650E-01,1.671743E-01,1.173002E+04,6.990444E+03,7.668845E-01,6.164164E-01,1.173035E+04,4.270703E+03,7.669066E-01,3.765901E-01,5.506046E+03,3.161417E+03,3.599740E-01,2.787734E-01,5.506236E+03,1.957337E+03,3.599865E-01,1.725977E-01,8.496408E+03,7.076138E+03,5.999161E-01,6.239729E-01,2.641330E+03,3.821233E+02,1.726848E-01,3.369559E-02,2.641236E+03,5.087439E+02,1.726786E-01,4.486097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.265804E+03,2.540992E+03,8.937616E-02,2.240644E-01,6.833447E+03,8.069711E+03,4.824974E-01,7.115861E-01,1.967401E+03,3.444272E+03,1.389146E-01,3.037154E-01,1.102744E+03,1.668919E+03,7.786277E-02,1.471651E-01,2.490116E+03,6.505847E+03,1.758226E-01,5.736848E-01,1.080148E+03,2.444954E+03,7.626732E-02,2.874610E-01,1.047432E+04,2.218405E+04,7.395728E-01,1.956187E+00,7.833848E+03,1.703221E+04,5.531339E-01,1.501898E+00,6.043934E+03,1.158878E+04,4.267513E-01,1.021897E+00,8.804595E+03,1.720820E+04,6.216766E-01,1.517417E+00,9.501914E+03,5.879059E+03,6.212158E-01,5.184147E-01,4.402010E+03,2.323860E+03,2.877945E-01,2.049176E-01,9.475418E+03,9.823209E+03,6.194835E-01,8.662093E-01,2.291466E+04,1.588981E+04,1.498114E+00,1.401162E+00,1.033668E+04,7.170529E+03,6.757911E-01,6.322963E-01,2.099443E+04,2.206077E+04,1.372573E+00,1.945316E+00,2.099197E+04,1.323856E+04,1.372412E+00,1.167375E+00,1.017653E+04,9.993226E+03,6.653206E-01,8.812014E-01,1.017603E+04,6.073120E+03,6.652883E-01,5.355269E-01,1.710116E+04,2.125606E+04,1.207482E+00,1.874356E+00,5.382292E+03,1.563272E+03,3.518833E-01,1.378492E-01,5.381038E+03,2.218072E+03,3.518013E-01,1.955893E-01,4.185650E+03,1.937827E+03,2.736493E-01,1.708774E-01,2.021636E+03,6.064119E+02,1.321704E-01,5.347332E-02,4.185224E+03,3.529147E+03,2.736214E-01,3.111997E-01,1.022224E+04,5.224701E+03,6.683095E-01,4.607135E-01,4.944833E+03,1.899922E+03,3.232831E-01,1.675349E-01,9.187838E+03,7.431755E+03,6.006821E-01,6.553312E-01,9.188388E+03,4.371814E+03,6.007181E-01,3.855060E-01,4.363983E+03,3.363353E+03,2.853083E-01,2.965801E-01,4.364256E+03,2.008592E+03,2.853262E-01,1.771174E-01,7.823930E+03,6.897274E+03,5.524336E-01,6.082007E-01,2.178497E+03,4.068512E+02,1.424257E-01,3.587609E-02,2.178376E+03,6.187524E+02,1.424178E-01,5.456151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.109370E+03,2.511203E+03,7.833061E-02,2.214375E-01,6.005896E+03,8.012832E+03,4.240655E-01,7.065705E-01,1.784688E+03,3.644207E+03,1.260136E-01,3.213457E-01,9.802399E+02,1.689338E+03,6.921297E-02,1.489656E-01,2.238736E+03,6.652321E+03,1.580731E-01,5.866008E-01,9.577043E+02,2.470062E+03,6.762178E-02,2.904131E-01,9.766177E+03,2.380176E+04,6.895721E-01,2.098836E+00,7.283599E+03,1.825117E+04,5.142818E-01,1.609386E+00,5.588115E+03,1.238783E+04,3.945667E-01,1.092357E+00,8.173181E+03,1.856909E+04,5.770936E-01,1.637420E+00,9.074433E+03,5.957041E+03,5.932679E-01,5.252911E-01,4.196219E+03,2.360226E+03,2.743402E-01,2.081245E-01,9.050051E+03,9.463532E+03,5.916739E-01,8.344931E-01,2.202661E+04,1.609304E+04,1.440055E+00,1.419082E+00,9.953950E+03,7.174877E+03,6.507689E-01,6.326797E-01,2.017174E+04,2.322174E+04,1.318788E+00,2.047690E+00,2.016948E+04,1.349892E+04,1.318640E+00,1.190333E+00,9.720100E+03,1.052956E+04,6.354803E-01,9.284949E-01,9.719621E+03,6.210535E+03,6.354490E-01,5.476442E-01,1.579791E+04,2.074910E+04,1.115462E+00,1.829653E+00,5.053048E+03,1.662385E+03,3.303580E-01,1.465889E-01,5.051944E+03,2.574770E+03,3.302858E-01,2.270429E-01,3.864530E+03,1.981767E+03,2.526551E-01,1.747520E-01,1.854030E+03,6.263108E+02,1.212127E-01,5.522800E-02,3.864044E+03,3.743062E+03,2.526234E-01,3.300627E-01,9.476116E+03,5.334213E+03,6.195291E-01,4.703702E-01,4.580469E+03,1.927836E+03,2.994617E-01,1.699963E-01,8.547878E+03,7.859456E+03,5.588428E-01,6.930458E-01,8.548550E+03,4.500583E+03,5.588868E-01,3.968609E-01,4.047112E+03,3.558578E+03,2.645919E-01,3.137950E-01,4.047435E+03,2.071920E+03,2.646131E-01,1.827017E-01,7.169560E+03,6.788592E+03,5.062297E-01,5.986172E-01,2.001986E+03,4.407041E+02,1.308857E-01,3.886123E-02,2.001848E+03,7.405229E+02,1.308767E-01,6.529921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.187235E+02,2.299491E+03,6.486942E-02,2.027688E-01,4.995523E+03,6.947745E+03,3.527249E-01,6.126513E-01,1.450018E+03,3.323739E+03,1.023831E-01,2.930869E-01,8.202307E+02,1.523298E+03,5.791501E-02,1.343242E-01,1.821509E+03,6.219072E+03,1.286135E-01,5.483970E-01,7.670626E+02,2.264530E+03,5.416091E-02,2.662480E-01,7.833124E+03,2.185827E+04,5.530827E-01,1.927460E+00,5.875921E+03,1.690707E+04,4.148882E-01,1.490864E+00,4.633096E+03,1.150100E+04,3.271346E-01,1.014157E+00,6.734620E+03,1.728672E+04,4.755194E-01,1.524341E+00,7.880610E+03,6.065325E+03,5.152182E-01,5.348396E-01,3.595426E+03,2.424284E+03,2.350616E-01,2.137731E-01,7.855536E+03,8.951737E+03,5.135790E-01,7.893631E-01,1.903183E+04,1.636344E+04,1.244263E+00,1.442926E+00,8.348953E+03,7.229266E+03,5.458375E-01,6.374758E-01,1.765600E+04,2.431528E+04,1.154314E+00,2.144118E+00,1.765373E+04,1.381538E+04,1.154165E+00,1.218239E+00,8.597521E+03,1.103597E+04,5.620884E-01,9.731508E-01,8.597038E+03,6.375156E+03,5.620568E-01,5.621605E-01,1.459022E+04,2.032077E+04,1.030189E+00,1.791883E+00,4.538748E+03,1.792586E+03,2.967341E-01,1.580700E-01,4.537734E+03,2.931857E+03,2.966678E-01,2.585308E-01,3.417127E+03,2.038933E+03,2.234048E-01,1.797928E-01,1.621323E+03,6.572700E+02,1.059988E-01,5.795799E-02,3.416605E+03,3.945610E+03,2.233707E-01,3.479234E-01,8.361930E+03,5.474673E+03,5.466860E-01,4.827560E-01,3.936768E+03,1.978042E+03,2.573778E-01,1.744235E-01,7.606540E+03,8.269160E+03,4.973001E-01,7.291735E-01,7.607280E+03,4.655858E+03,4.973485E-01,4.105530E-01,3.620425E+03,3.746072E+03,2.366960E-01,3.303281E-01,3.620777E+03,2.147535E+03,2.367190E-01,1.893694E-01,6.583695E+03,6.731439E+03,4.648628E-01,5.935774E-01,1.804530E+03,4.864368E+02,1.179765E-01,4.289393E-02,1.804381E+03,8.694613E+02,1.179667E-01,7.666899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.219312E+02,2.180144E+03,5.803508E-02,1.922448E-01,4.483171E+03,6.348699E+03,3.165487E-01,5.598275E-01,1.329902E+03,3.187308E+03,9.390198E-02,2.810564E-01,7.462883E+02,1.439034E+03,5.269407E-02,1.268938E-01,1.657945E+03,6.014872E+03,1.170645E-01,5.303907E-01,6.849000E+02,2.153689E+03,4.835956E-02,2.532160E-01,7.299269E+03,2.107240E+04,5.153883E-01,1.858162E+00,5.474200E+03,1.639454E+04,3.865234E-01,1.445668E+00,4.337131E+03,1.118338E+04,3.062370E-01,9.861490E-01,6.308533E+03,1.671670E+04,4.454342E-01,1.474076E+00,7.546934E+03,6.202141E+03,4.934032E-01,5.469040E-01,3.430387E+03,2.520676E+03,2.242717E-01,2.222729E-01,7.522729E+03,8.901026E+03,4.918207E-01,7.848914E-01,1.825574E+04,1.669428E+04,1.193523E+00,1.472099E+00,7.984974E+03,7.334564E+03,5.220413E-01,6.467609E-01,1.699796E+04,2.532977E+04,1.111292E+00,2.233576E+00,1.699575E+04,1.418585E+04,1.111148E+00,1.250907E+00,8.272769E+03,1.150769E+04,5.408568E-01,1.014747E+00,8.272291E+03,6.565774E+03,5.408255E-01,5.789691E-01,1.354082E+04,2.003264E+04,9.560929E-01,1.766476E+00,4.335893E+03,1.961537E+03,2.834719E-01,1.729681E-01,4.334966E+03,3.304495E+03,2.834112E-01,2.913900E-01,3.244795E+03,2.108722E+03,2.121381E-01,1.859468E-01,1.530136E+03,7.016393E+02,1.000372E-01,6.187047E-02,3.244247E+03,4.134386E+03,2.121022E-01,3.645696E-01,7.945713E+03,5.643640E+03,5.194745E-01,4.976555E-01,3.725447E+03,2.052847E+03,2.435621E-01,1.810198E-01,7.266628E+03,8.657355E+03,4.750773E-01,7.634045E-01,7.267418E+03,4.836803E+03,4.751290E-01,4.265087E-01,3.458952E+03,3.924325E+03,2.261392E-01,3.460465E-01,3.459324E+03,2.234971E+03,2.261635E-01,1.970795E-01,6.090813E+03,6.713871E+03,4.300613E-01,5.920283E-01,1.715088E+03,5.488691E+02,1.121290E-01,4.839921E-02,1.714932E+03,1.006972E+03,1.121188E-01,8.879469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.464214E+02,2.091542E+03,5.270347E-02,1.844319E-01,4.083346E+03,5.894718E+03,2.883177E-01,5.197955E-01,1.235637E+03,3.088745E+03,8.724609E-02,2.723652E-01,6.893287E+02,1.378134E+03,4.867226E-02,1.215237E-01,1.529662E+03,5.867920E+03,1.080067E-01,5.174324E-01,6.196077E+02,2.070545E+03,4.374938E-02,2.434405E-01,6.863624E+03,2.049754E+04,4.846281E-01,1.807471E+00,5.149482E+03,1.602779E+04,3.635956E-01,1.413328E+00,4.106610E+03,1.097142E+04,2.899603E-01,9.674585E-01,5.972651E+03,1.624026E+04,4.217181E-01,1.432064E+00,7.261946E+03,6.351258E+03,4.747712E-01,5.600531E-01,3.288680E+03,2.644665E+03,2.150072E-01,2.332062E-01,7.238222E+03,9.647862E+03,4.732202E-01,8.507473E-01,1.757620E+04,1.704323E+04,1.149096E+00,1.502870E+00,7.661693E+03,7.457620E+03,5.009059E-01,6.576119E-01,1.643606E+04,2.623339E+04,1.074556E+00,2.313257E+00,1.643391E+04,1.457536E+04,1.074415E+00,1.285253E+00,8.005170E+03,1.192848E+04,5.233617E-01,1.051851E+00,8.004696E+03,6.764213E+03,5.233307E-01,5.964674E-01,1.265062E+04,1.985363E+04,8.932378E-01,1.750691E+00,4.176074E+03,2.166755E+03,2.730232E-01,1.910642E-01,4.175215E+03,3.686671E+03,2.729670E-01,3.250901E-01,3.107351E+03,2.185266E+03,2.031522E-01,1.926965E-01,1.457399E+03,7.583373E+02,9.528177E-02,6.687009E-02,3.106781E+03,4.304452E+03,2.031150E-01,3.795661E-01,7.609663E+03,5.826067E+03,4.975043E-01,5.137419E-01,3.549953E+03,2.146511E+03,2.320887E-01,1.892791E-01,6.994527E+03,9.012961E+03,4.572879E-01,7.947618E-01,6.995358E+03,5.030304E+03,4.573422E-01,4.435715E-01,3.331932E+03,4.087741E+03,2.178349E-01,3.604565E-01,3.332320E+03,2.327742E+03,2.178603E-01,2.052600E-01,5.685010E+03,6.725351E+03,4.014083E-01,5.930406E-01,1.646616E+03,6.273243E+02,1.076524E-01,5.531738E-02,1.646453E+03,1.152083E+03,1.076418E-01,1.015905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.867908E+02,2.024386E+03,4.849306E-02,1.785101E-01,3.767447E+03,5.554703E+03,2.660126E-01,4.898130E-01,1.161140E+03,3.013490E+03,8.198600E-02,2.657292E-01,6.447335E+02,1.332940E+03,4.552347E-02,1.175385E-01,1.428241E+03,5.757777E+03,1.008455E-01,5.077201E-01,5.676067E+02,2.005281E+03,4.007769E-02,2.357672E-01,6.512485E+03,2.005078E+04,4.598349E-01,1.768076E+00,4.888799E+03,1.574211E+04,3.451893E-01,1.388137E+00,3.924853E+03,1.081879E+04,2.771268E-01,9.539997E-01,5.706013E+03,1.593737E+04,4.028913E-01,1.405355E+00,7.023992E+03,6.514351E+03,4.592143E-01,5.744347E-01,3.170392E+03,2.786122E+03,2.072738E-01,2.456798E-01,7.000603E+03,1.065172E+04,4.576852E-01,9.392676E-01,1.700304E+04,1.741099E+04,1.111624E+00,1.535299E+00,7.386112E+03,7.593934E+03,4.828890E-01,6.696322E-01,1.596509E+04,2.700049E+04,1.043765E+00,2.380900E+00,1.596298E+04,1.499200E+04,1.043627E+00,1.321993E+00,7.784231E+03,1.228763E+04,5.089172E-01,1.083521E+00,7.783759E+03,6.973373E+03,5.088863E-01,6.149111E-01,1.189819E+04,1.977907E+04,8.401097E-01,1.744116E+00,4.047524E+03,2.409256E+03,2.646189E-01,2.124479E-01,4.046717E+03,4.072401E+03,2.645661E-01,3.591038E-01,2.995567E+03,2.269151E+03,1.958441E-01,2.000934E-01,1.398389E+03,8.278766E+02,9.142383E-02,7.300205E-02,2.994979E+03,4.450283E+03,1.958056E-01,3.924254E-01,7.334328E+03,6.021627E+03,4.795034E-01,5.309863E-01,3.404764E+03,2.258843E+03,2.225965E-01,1.991845E-01,6.772262E+03,9.326366E+03,4.427567E-01,8.223978E-01,6.773128E+03,5.238106E+03,4.428133E-01,4.618955E-01,3.229406E+03,4.232350E+03,2.111320E-01,3.732081E-01,3.229808E+03,2.426734E+03,2.111583E-01,2.139891E-01,5.351447E+03,6.758289E+03,3.778560E-01,5.959451E-01,1.592697E+03,7.225992E+02,1.041273E-01,6.371870E-02,1.592530E+03,1.302887E+03,1.041164E-01,1.148884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.390808E+02,1.972880E+03,4.512434E-02,1.739683E-01,3.514523E+03,5.292463E+03,2.481541E-01,4.666887E-01,1.101184E+03,2.951951E+03,7.775261E-02,2.603026E-01,6.092263E+02,1.299219E+03,4.301637E-02,1.145650E-01,1.346744E+03,5.671699E+03,9.509119E-02,5.001297E-01,5.257056E+02,1.953371E+03,3.711912E-02,2.296641E-01,6.224557E+03,1.969499E+04,4.395048E-01,1.736701E+00,4.675696E+03,1.551039E+04,3.301425E-01,1.367704E+00,3.778157E+03,1.070552E+04,2.667689E-01,9.440113E-01,5.489613E+03,1.570934E+04,3.876117E-01,1.385247E+00,6.823293E+03,6.689435E+03,4.460930E-01,5.898735E-01,3.070639E+03,2.929381E+03,2.007521E-01,2.583125E-01,6.800128E+03,1.173660E+04,4.445785E-01,1.034932E+00,1.651628E+04,1.779220E+04,1.079801E+00,1.568914E+00,7.150153E+03,7.763495E+03,4.674625E-01,6.845840E-01,1.556615E+04,2.763903E+04,1.017683E+00,2.437206E+00,1.556408E+04,1.543381E+04,1.017548E+00,1.360951E+00,7.598802E+03,1.258780E+04,4.967942E-01,1.109991E+00,7.598332E+03,7.190849E+03,4.967635E-01,6.340881E-01,1.125910E+04,1.979477E+04,7.949848E-01,1.745501E+00,3.942079E+03,2.686176E+03,2.577251E-01,2.368667E-01,3.941311E+03,4.457024E+03,2.576749E-01,3.930198E-01,2.903126E+03,2.359187E+03,1.898005E-01,2.080328E-01,1.349701E+03,9.095764E+02,8.824070E-02,8.020633E-02,2.902521E+03,4.573100E+03,1.897609E-01,4.032553E-01,7.105420E+03,6.227328E+03,4.645379E-01,5.491250E-01,3.283158E+03,2.389111E+03,2.146462E-01,2.106715E-01,6.587651E+03,9.599967E+03,4.306872E-01,8.465238E-01,6.588548E+03,5.458187E+03,4.307459E-01,4.813023E-01,3.145011E+03,4.358792E+03,2.056144E-01,3.843577E-01,3.145426E+03,2.530716E+03,2.056415E-01,2.231582E-01,5.075395E+03,6.806582E+03,3.583645E-01,6.002036E-01,1.549336E+03,8.334737E+02,1.012924E-01,7.349561E-02,1.549164E+03,1.456652E+03,1.012812E-01,1.284474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.004231E+02,1.933212E+03,4.239480E-02,1.704703E-01,3.309407E+03,5.103087E+03,2.336712E-01,4.499895E-01,1.052021E+03,2.900045E+03,7.428127E-02,2.557256E-01,5.804987E+02,1.274143E+03,4.098797E-02,1.123538E-01,1.280156E+03,5.602814E+03,9.038953E-02,4.940555E-01,4.915055E+02,1.911728E+03,3.470432E-02,2.247679E-01,5.984053E+03,1.940923E+04,4.225232E-01,1.711504E+00,4.498137E+03,1.531702E+04,3.176053E-01,1.350653E+00,3.657050E+03,1.062023E+04,2.582177E-01,9.364902E-01,5.310129E+03,1.566421E+04,3.749387E-01,1.381268E+00,6.651604E+03,6.875104E+03,4.348683E-01,6.062458E-01,2.985262E+03,3.064067E+03,1.951703E-01,2.701890E-01,6.628570E+03,1.228182E+04,4.333624E-01,1.083009E+00,1.609744E+04,1.818881E+04,1.052418E+00,1.603887E+00,6.945668E+03,7.979938E+03,4.540936E-01,7.036699E-01,1.522323E+04,2.815492E+04,9.952638E-01,2.482698E+00,1.522120E+04,1.590007E+04,9.951312E-01,1.402066E+00,7.440395E+03,1.283176E+04,4.864378E-01,1.131503E+00,7.439926E+03,7.416409E+03,4.864072E-01,6.539780E-01,1.071218E+04,1.979455E+04,7.563679E-01,1.745481E+00,3.853998E+03,2.992463E+03,2.519665E-01,2.638750E-01,3.853259E+03,4.838493E+03,2.519182E-01,4.266577E-01,2.825574E+03,2.454385E+03,1.847302E-01,2.164274E-01,1.308927E+03,1.001842E+03,8.557496E-02,8.834233E-02,2.824954E+03,4.673363E+03,1.846897E-01,4.120965E-01,6.912569E+03,6.442657E+03,4.519297E-01,5.681127E-01,3.180019E+03,2.535471E+03,2.079031E-01,2.235775E-01,6.432110E+03,9.834972E+03,4.205183E-01,8.672465E-01,6.433036E+03,5.689257E+03,4.205788E-01,5.016780E-01,3.074506E+03,4.467676E+03,2.010049E-01,3.939591E-01,3.074933E+03,2.639128E+03,2.010329E-01,2.327180E-01,4.844986E+03,6.866253E+03,3.420957E-01,6.054653E-01,1.513860E+03,9.570828E+02,9.897310E-02,8.439544E-02,1.513684E+03,1.610858E+03,9.896157E-02,1.420453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.687298E+02,1.902539E+03,4.015699E-02,1.677657E-01,3.141061E+03,4.964859E+03,2.217846E-01,4.378007E-01,1.011036E+03,2.853464E+03,7.138741E-02,2.516181E-01,5.569126E+02,1.255703E+03,3.932260E-02,1.107277E-01,1.224925E+03,5.545929E+03,8.648971E-02,4.890393E-01,4.632541E+02,1.878263E+03,3.270954E-02,2.208333E-01,5.780051E+03,1.917834E+04,4.081190E-01,1.691143E+00,4.347816E+03,1.515066E+04,3.069914E-01,1.335983E+00,3.555134E+03,1.055488E+04,2.510216E-01,9.307283E-01,5.158534E+03,1.570327E+04,3.642348E-01,1.384712E+00,6.503033E+03,7.063489E+03,4.251551E-01,6.228576E-01,2.911323E+03,3.195679E+03,1.903363E-01,2.817946E-01,6.480062E+03,1.259481E+04,4.236532E-01,1.110609E+00,1.573315E+04,1.858714E+04,1.028601E+00,1.639012E+00,6.766829E+03,8.236163E+03,4.424015E-01,7.262638E-01,1.492492E+04,2.853652E+04,9.757606E-01,2.516346E+00,1.492293E+04,1.637511E+04,9.756305E-01,1.443955E+00,7.303129E+03,1.301413E+04,4.774637E-01,1.147585E+00,7.302661E+03,7.643219E+03,4.774331E-01,6.739781E-01,1.024066E+04,1.980533E+04,7.230747E-01,1.746432E+00,3.779280E+03,3.320065E+03,2.470816E-01,2.927629E-01,3.778561E+03,5.209392E+03,2.470346E-01,4.593636E-01,2.759886E+03,2.551759E+03,1.804357E-01,2.250138E-01,1.274425E+03,1.101593E+03,8.331928E-02,9.713834E-02,2.759252E+03,4.748807E+03,1.803943E-01,4.187492E-01,6.748613E+03,6.661950E+03,4.412105E-01,5.874499E-01,3.091776E+03,2.692577E+03,2.021340E-01,2.374311E-01,6.299720E+03,1.002693E+04,4.118628E-01,8.841731E-01,6.300673E+03,5.925665E+03,4.119252E-01,5.225244E-01,3.014726E+03,4.556829E+03,1.970966E-01,4.018206E-01,3.015165E+03,2.749224E+03,1.971253E-01,2.424263E-01,4.651024E+03,6.934705E+03,3.284004E-01,6.115014E-01,1.484420E+03,1.089650E+03,9.704837E-02,9.608518E-02,1.484240E+03,1.760976E+03,9.703657E-02,1.552826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.424424E+02,1.878709E+03,3.830088E-02,1.656643E-01,3.001254E+03,4.851493E+03,2.119132E-01,4.278040E-01,9.763378E+02,2.809566E+03,6.893745E-02,2.477472E-01,5.372725E+02,1.242234E+03,3.793585E-02,1.095401E-01,1.178449E+03,5.497697E+03,8.320813E-02,4.847863E-01,4.396355E+02,1.851314E+03,3.104187E-02,2.176649E-01,5.604618E+03,1.899026E+04,3.957320E-01,1.674559E+00,4.218809E+03,1.500422E+04,2.978825E-01,1.323070E+00,3.468022E+03,1.050487E+04,2.448708E-01,9.263181E-01,5.028573E+03,1.567227E+04,3.550585E-01,1.381979E+00,6.373146E+03,7.250833E+03,4.166633E-01,6.393775E-01,2.846623E+03,3.335215E+03,1.861064E-01,2.940988E-01,6.350190E+03,1.281149E+04,4.151625E-01,1.129715E+00,1.541316E+04,1.897985E+04,1.007681E+00,1.673641E+00,6.609101E+03,8.528768E+03,4.320895E-01,7.520657E-01,1.466279E+04,2.880170E+04,9.586230E-01,2.539730E+00,1.466084E+04,1.685210E+04,9.584955E-01,1.486016E+00,7.182735E+03,1.314046E+04,4.695926E-01,1.158724E+00,7.182269E+03,7.866415E+03,4.695621E-01,6.936594E-01,9.830785E+03,1.982613E+04,6.941340E-01,1.748266E+00,3.715295E+03,3.661007E+03,2.428984E-01,3.228271E-01,3.714589E+03,5.563737E+03,2.428523E-01,4.906097E-01,2.703540E+03,2.649395E+03,1.767520E-01,2.336233E-01,1.244863E+03,1.206273E+03,8.138662E-02,1.063690E-01,2.702892E+03,4.802249E+03,1.767096E-01,4.234617E-01,6.607507E+03,6.881769E+03,4.319853E-01,6.068335E-01,3.015477E+03,2.857731E+03,1.971458E-01,2.519944E-01,6.185556E+03,1.018135E+04,4.043991E-01,8.977898E-01,6.186535E+03,6.164306E+03,4.044630E-01,5.435677E-01,2.963353E+03,4.627863E+03,1.937380E-01,4.080844E-01,2.963802E+03,2.858854E+03,1.937674E-01,2.520934E-01,4.486255E+03,7.009697E+03,3.167664E-01,6.181142E-01,1.459600E+03,1.227705E+03,9.542568E-02,1.082588E-01,1.459416E+03,1.903533E+03,9.541363E-02,1.678533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.204046E+02,1.860190E+03,3.674483E-02,1.640313E-01,2.883891E+03,4.764553E+03,2.036264E-01,4.201377E-01,9.465725E+02,2.766389E+03,6.683578E-02,2.439398E-01,5.207177E+02,1.232604E+03,3.676694E-02,1.086909E-01,1.138840E+03,5.455194E+03,8.041147E-02,4.810384E-01,4.196606E+02,1.829344E+03,2.963148E-02,2.150818E-01,5.451910E+03,1.883746E+04,3.849495E-01,1.661085E+00,4.106587E+03,1.487098E+04,2.899587E-01,1.311321E+00,3.392365E+03,1.046579E+04,2.395287E-01,9.228717E-01,4.915459E+03,1.563565E+04,3.470717E-01,1.378749E+00,6.258878E+03,7.437037E+03,4.091927E-01,6.557970E-01,2.789617E+03,3.503089E+03,1.823795E-01,3.089019E-01,6.235905E+03,1.293810E+04,4.076907E-01,1.140880E+00,1.513031E+04,1.936969E+04,9.891885E-01,1.708017E+00,6.469082E+03,8.832332E+03,4.229354E-01,7.788339E-01,1.443080E+04,2.893964E+04,9.434565E-01,2.551894E+00,1.442889E+04,1.733332E+04,9.433313E-01,1.528450E+00,7.076470E+03,1.320622E+04,4.626452E-01,1.164523E+00,7.076003E+03,8.087363E+03,4.626147E-01,7.131426E-01,9.471747E+03,1.984919E+04,6.687830E-01,1.750299E+00,3.659721E+03,4.006833E+03,2.392651E-01,3.533220E-01,3.659023E+03,5.888725E+03,2.392195E-01,5.192671E-01,2.654716E+03,2.747016E+03,1.735599E-01,2.422315E-01,1.219277E+03,1.312933E+03,7.971386E-02,1.157743E-01,2.654056E+03,4.830816E+03,1.735168E-01,4.259807E-01,6.484854E+03,7.101926E+03,4.239666E-01,6.262470E-01,2.948918E+03,3.027653E+03,1.927943E-01,2.669781E-01,6.086089E+03,1.029325E+04,3.978961E-01,9.076576E-01,6.087091E+03,6.405369E+03,3.979616E-01,5.648246E-01,2.918718E+03,4.678644E+03,1.908199E-01,4.125622E-01,2.919177E+03,2.968015E+03,1.908499E-01,2.617192E-01,4.345078E+03,7.088595E+03,3.067981E-01,6.250714E-01,1.438406E+03,1.367610E+03,9.404003E-02,1.205957E-01,1.438218E+03,2.033839E+03,9.402776E-02,1.793437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.017230E+02,1.845796E+03,3.542576E-02,1.627621E-01,2.784256E+03,4.699918E+03,1.965913E-01,4.144382E-01,9.207049E+02,2.722544E+03,6.500931E-02,2.400736E-01,5.065796E+02,1.225900E+03,3.576867E-02,1.080997E-01,1.104657E+03,5.416359E+03,7.799786E-02,4.776139E-01,4.025822E+02,1.811184E+03,2.842560E-02,2.129466E-01,5.317483E+03,1.871361E+04,3.754579E-01,1.650164E+00,4.007862E+03,1.474605E+04,2.829879E-01,1.300305E+00,3.325810E+03,1.043407E+04,2.348294E-01,9.200752E-01,4.815800E+03,1.560398E+04,3.400350E-01,1.375957E+00,6.157429E+03,7.621403E+03,4.025602E-01,6.720544E-01,2.738948E+03,3.721769E+03,1.790668E-01,3.281851E-01,6.134420E+03,1.297101E+04,4.010559E-01,1.143782E+00,1.487810E+04,1.975518E+04,9.727002E-01,1.742009E+00,6.343953E+03,9.131105E+03,4.147547E-01,8.051797E-01,1.422365E+04,2.894436E+04,9.299131E-01,2.552310E+00,1.422176E+04,1.781849E+04,9.297899E-01,1.571232E+00,6.981696E+03,1.320858E+04,4.564491E-01,1.164731E+00,6.981229E+03,8.305415E+03,4.564186E-01,7.323704E-01,9.155021E+03,1.986841E+04,6.464196E-01,1.751994E+00,3.610980E+03,4.351700E+03,2.360785E-01,3.837323E-01,3.610285E+03,6.177754E+03,2.360331E-01,5.447535E-01,2.612068E+03,2.844085E+03,1.707717E-01,2.507910E-01,1.196951E+03,1.419855E+03,7.825422E-02,1.252027E-01,2.611396E+03,4.832930E+03,1.707278E-01,4.261671E-01,6.377397E+03,7.321320E+03,4.169412E-01,6.455931E-01,2.890441E+03,3.200125E+03,1.889712E-01,2.821866E-01,5.998673E+03,1.035950E+04,3.921810E-01,9.134996E-01,5.999697E+03,6.647898E+03,3.922480E-01,5.862108E-01,2.879458E+03,4.707826E+03,1.882531E-01,4.151355E-01,2.879926E+03,3.076291E+03,1.882837E-01,2.712670E-01,4.223104E+03,7.169030E+03,2.981858E-01,6.321642E-01,1.420084E+03,1.506874E+03,9.284218E-02,1.328760E-01,1.419893E+03,2.150230E+03,9.282972E-02,1.896070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.857133E+02,1.834619E+03,3.429534E-02,1.617765E-01,2.698739E+03,4.653061E+03,1.905531E-01,4.103063E-01,8.979567E+02,2.677200E+03,6.340310E-02,2.360752E-01,4.943585E+02,1.221430E+03,3.490576E-02,1.077055E-01,1.074806E+03,5.379728E+03,7.589013E-02,4.743837E-01,3.878192E+02,1.796017E+03,2.738322E-02,2.111634E-01,5.197906E+03,1.861355E+04,3.670148E-01,1.641340E+00,3.920082E+03,1.462584E+04,2.767899E-01,1.289705E+00,3.266581E+03,1.040655E+04,2.306474E-01,9.176485E-01,4.727010E+03,1.557204E+04,3.337656E-01,1.373141E+00,6.066720E+03,7.803319E+03,3.966298E-01,6.880957E-01,2.693590E+03,3.980294E+03,1.761014E-01,3.509818E-01,6.043665E+03,1.291040E+04,3.951225E-01,1.138438E+00,1.465167E+04,2.013495E+04,9.578964E-01,1.775497E+00,6.231435E+03,9.431094E+03,4.073985E-01,8.316327E-01,1.403736E+04,2.881463E+04,9.177341E-01,2.540871E+00,1.403550E+04,1.830494E+04,9.176127E-01,1.614127E+00,6.896553E+03,1.314734E+04,4.508826E-01,1.159331E+00,6.896086E+03,8.519934E+03,4.508521E-01,7.512867E-01,8.873479E+03,1.988032E+04,6.265404E-01,1.753044E+00,3.567875E+03,4.689201E+03,2.332604E-01,4.134931E-01,3.567180E+03,6.425153E+03,2.332149E-01,5.665692E-01,2.574367E+03,2.940063E+03,1.683068E-01,2.592543E-01,1.177249E+03,1.525236E+03,7.696615E-02,1.344951E-01,2.573685E+03,4.808453E+03,1.682623E-01,4.240088E-01,6.282151E+03,7.538631E+03,4.107142E-01,6.647555E-01,2.838566E+03,3.373132E+03,1.855797E-01,2.974424E-01,5.920986E+03,1.037898E+04,3.871020E-01,9.152170E-01,5.922028E+03,6.890398E+03,3.871701E-01,6.075944E-01,2.844707E+03,4.715072E+03,1.859811E-01,4.157745E-01,2.845181E+03,3.183150E+03,1.860122E-01,2.806897E-01,4.116843E+03,7.248969E+03,2.906829E-01,6.392132E-01,1.404053E+03,1.643001E+03,9.179413E-02,1.448796E-01,1.403860E+03,2.251152E+03,9.178150E-02,1.985063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.718614E+02,1.825977E+03,3.331728E-02,1.610145E-01,2.624631E+03,4.620368E+03,1.853204E-01,4.074235E-01,8.777614E+02,2.630163E+03,6.197715E-02,2.319274E-01,4.836852E+02,1.218701E+03,3.415214E-02,1.074649E-01,1.048484E+03,5.344392E+03,7.403158E-02,4.712678E-01,3.749369E+02,1.783250E+03,2.647362E-02,2.096623E-01,5.090633E+03,1.853338E+04,3.594404E-01,1.634272E+00,3.841274E+03,1.450827E+04,2.712255E-01,1.279338E+00,3.213275E+03,1.038102E+04,2.268836E-01,9.153966E-01,4.647051E+03,1.553582E+04,3.281199E-01,1.369946E+00,5.985198E+03,7.981856E+03,3.913001E-01,7.038390E-01,2.652776E+03,4.255128E+03,1.734331E-01,3.752166E-01,5.962093E+03,1.276261E+04,3.897895E-01,1.125405E+00,1.444737E+04,2.050764E+04,9.445396E-01,1.808361E+00,6.129817E+03,9.731671E+03,4.007550E-01,8.581375E-01,1.386888E+04,2.855616E+04,9.067190E-01,2.518078E+00,1.386705E+04,1.878932E+04,9.065992E-01,1.656839E+00,6.819686E+03,1.302594E+04,4.458572E-01,1.148626E+00,6.819219E+03,8.730174E+03,4.458266E-01,7.698256E-01,8.621856E+03,1.988320E+04,6.087737E-01,1.753298E+00,3.529266E+03,5.015861E+03,2.307362E-01,4.422980E-01,3.528567E+03,6.629001E+03,2.306905E-01,5.845445E-01,2.540949E+03,3.034341E+03,1.661220E-01,2.675678E-01,1.159804E+03,1.627833E+03,7.582562E-02,1.435421E-01,2.540259E+03,4.758812E+03,1.660769E-01,4.196314E-01,6.197489E+03,7.752322E+03,4.051792E-01,6.835987E-01,2.792387E+03,3.544630E+03,1.825606E-01,3.125650E-01,5.851781E+03,1.035323E+04,3.825775E-01,9.129462E-01,5.852840E+03,7.130948E+03,3.826467E-01,6.288060E-01,2.813827E+03,4.701268E+03,1.839623E-01,4.145572E-01,2.814308E+03,3.287924E+03,1.839937E-01,2.899288E-01,4.023692E+03,7.326717E+03,2.841057E-01,6.460690E-01,1.389971E+03,1.774418E+03,9.087348E-02,1.564680E-01,1.389776E+03,2.336086E+03,9.086069E-02,2.059957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.597599E+02,1.819339E+03,3.246282E-02,1.604290E-01,2.559777E+03,4.598978E+03,1.807412E-01,4.055373E-01,8.596662E+02,2.581939E+03,6.069948E-02,2.276751E-01,4.742614E+02,1.217328E+03,3.348674E-02,1.073438E-01,1.025055E+03,5.309973E+03,7.237731E-02,4.682327E-01,3.636007E+02,1.772426E+03,2.567319E-02,2.083897E-01,4.993717E+03,1.846991E+04,3.525974E-01,1.628675E+00,3.770127E+03,1.439280E+04,2.662019E-01,1.269155E+00,3.165054E+03,1.035627E+04,2.234787E-01,9.132146E-01,4.574677E+03,1.549394E+04,3.230097E-01,1.366253E+00,5.911357E+03,8.156322E+03,3.864725E-01,7.192234E-01,2.615792E+03,4.529148E+03,1.710151E-01,3.993797E-01,5.888200E+03,1.254144E+04,3.849585E-01,1.105902E+00,1.426173E+04,2.087069E+04,9.324028E-01,1.840375E+00,6.037617E+03,1.002886E+04,3.947271E-01,8.843437E-01,1.371553E+04,2.818709E+04,8.966931E-01,2.485534E+00,1.371372E+04,1.926802E+04,8.965748E-01,1.699052E+00,6.749664E+03,1.285301E+04,4.412793E-01,1.133377E+00,6.749196E+03,8.934974E+03,4.412487E-01,7.878849E-01,8.395854E+03,1.987933E+04,5.928161E-01,1.752957E+00,3.494687E+03,5.329282E+03,2.284755E-01,4.699354E-01,3.493982E+03,6.796347E+03,2.284294E-01,5.993010E-01,2.511227E+03,3.126430E+03,1.641789E-01,2.756882E-01,1.144301E+03,1.727120E+03,7.481206E-02,1.522972E-01,2.510530E+03,4.687835E+03,1.641333E-01,4.133727E-01,6.121984E+03,7.961105E+03,4.002429E-01,7.020092E-01,2.751148E+03,3.713384E+03,1.798645E-01,3.274457E-01,5.789953E+03,1.028813E+04,3.785353E-01,9.072056E-01,5.791026E+03,7.367677E+03,3.786055E-01,6.496809E-01,2.786300E+03,4.669309E+03,1.821626E-01,4.117391E-01,2.786787E+03,3.390082E+03,1.821945E-01,2.989370E-01,3.941590E+03,7.401145E+03,2.783086E-01,6.526320E-01,1.377544E+03,1.900210E+03,9.006101E-02,1.675603E-01,1.377346E+03,2.407843E+03,9.004808E-02,2.123233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.491112E+02,1.814285E+03,3.171093E-02,1.599835E-01,2.502613E+03,4.586678E+03,1.767050E-01,4.044527E-01,8.433596E+02,2.533678E+03,5.954811E-02,2.234194E-01,4.658868E+02,1.217008E+03,3.289543E-02,1.073156E-01,1.004068E+03,5.276592E+03,7.089541E-02,4.652892E-01,3.535484E+02,1.763191E+03,2.496342E-02,2.073039E-01,4.905715E+03,1.842050E+04,3.463837E-01,1.624317E+00,3.705533E+03,1.428044E+04,2.616410E-01,1.259248E+00,3.121191E+03,1.033230E+04,2.203817E-01,9.111006E-01,4.508814E+03,1.544757E+04,3.183592E-01,1.362165E+00,5.844442E+03,8.326151E+03,3.820977E-01,7.341989E-01,2.582239E+03,4.779991E+03,1.688215E-01,4.214990E-01,5.821237E+03,1.226829E+04,3.805806E-01,1.081816E+00,1.409290E+04,2.122352E+04,9.213653E-01,1.871488E+00,5.953782E+03,1.030164E+04,3.892461E-01,9.083977E-01,1.357590E+04,2.773950E+04,8.875647E-01,2.446066E+00,1.357411E+04,1.973700E+04,8.874477E-01,1.740406E+00,6.685958E+03,1.264396E+04,4.371143E-01,1.114943E+00,6.685490E+03,9.134099E+03,4.370837E-01,8.054437E-01,8.191950E+03,1.987244E+04,5.784189E-01,1.752349E+00,3.463619E+03,5.625512E+03,2.264444E-01,4.960570E-01,3.462907E+03,6.931551E+03,2.263978E-01,6.112232E-01,2.484700E+03,3.215915E+03,1.624446E-01,2.835789E-01,1.130473E+03,1.821675E+03,7.390803E-02,1.606351E-01,2.483996E+03,4.602078E+03,1.623986E-01,4.058106E-01,6.054407E+03,8.163902E+03,3.958248E-01,7.198918E-01,2.714197E+03,3.877450E+03,1.774487E-01,3.419131E-01,5.734540E+03,1.019460E+04,3.749125E-01,8.989584E-01,5.735626E+03,7.598798E+03,3.749836E-01,6.700610E-01,2.761688E+03,4.624360E+03,1.805535E-01,4.077755E-01,2.762181E+03,3.489183E+03,1.805858E-01,3.076757E-01,3.868869E+03,7.471706E+03,2.731739E-01,6.588540E-01,1.366529E+03,2.018875E+03,8.934091E-02,1.780242E-01,1.366330E+03,2.467801E+03,8.932786E-02,2.176104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
