11:15:00,4.396738E+02,1.810439E+03,3.104458E-02,1.596443E-01,2.451869E+03,4.581467E+03,1.731220E-01,4.039932E-01,8.285833E+02,2.486917E+03,5.850477E-02,2.192960E-01,4.583944E+02,1.217423E+03,3.236640E-02,1.073522E-01,9.851520E+02,5.244691E+03,6.955981E-02,4.624762E-01,3.445732E+02,1.755268E+03,2.432969E-02,2.063724E-01,4.825426E+03,1.838234E+04,3.407146E-01,1.620952E+00,3.646602E+03,1.417309E+04,2.574800E-01,1.249781E+00,3.081105E+03,1.030959E+04,2.175513E-01,9.090982E-01,4.448593E+03,1.539911E+04,3.141071E-01,1.357892E+00,5.783657E+03,8.485799E+03,3.781237E-01,7.482767E-01,2.551719E+03,4.997445E+03,1.668262E-01,4.406741E-01,5.760408E+03,1.196621E+04,3.766038E-01,1.055179E+00,1.393899E+04,2.155266E+04,9.113029E-01,1.900511E+00,5.877358E+03,1.055155E+04,3.842497E-01,9.304341E-01,1.344851E+04,2.724727E+04,8.792359E-01,2.402660E+00,1.344673E+04,2.018193E+04,8.791199E-01,1.779640E+00,6.627904E+03,1.241426E+04,4.333189E-01,1.094688E+00,6.627436E+03,9.321469E+03,4.332883E-01,8.219659E-01,8.007256E+03,1.986199E+04,5.653779E-01,1.751428E+00,3.435623E+03,5.899188E+03,2.246140E-01,5.201897E-01,3.434903E+03,7.040810E+03,2.245670E-01,6.208577E-01,2.460951E+03,3.300689E+03,1.608920E-01,2.910543E-01,1.118102E+03,1.909764E+03,7.309920E-02,1.684027E-01,2.460241E+03,4.508859E+03,1.608455E-01,3.975906E-01,5.993741E+03,8.355676E+03,3.918586E-01,7.368025E-01,2.680993E+03,4.033397E+03,1.752779E-01,3.556644E-01,5.684745E+03,1.008442E+04,3.716570E-01,8.892426E-01,5.685843E+03,7.818713E+03,3.717288E-01,6.894531E-01,2.739627E+03,4.571769E+03,1.791113E-01,4.031380E-01,2.740126E+03,3.582932E+03,1.791438E-01,3.159425E-01,3.804182E+03,7.538241E+03,2.686064E-01,6.647212E-01,1.356732E+03,2.128512E+03,8.870040E-02,1.876919E-01,1.356531E+03,2.518166E+03,8.868723E-02,2.220516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.312667E+02,1.807541E+03,3.045096E-02,1.593887E-01,2.406589E+03,4.582009E+03,1.699249E-01,4.040410E-01,8.151514E+02,2.443435E+03,5.755638E-02,2.154618E-01,4.516602E+02,1.218377E+03,3.189092E-02,1.074363E-01,9.680398E+02,5.215081E+03,6.835155E-02,4.598652E-01,3.365228E+02,1.748443E+03,2.376127E-02,2.055700E-01,4.752012E+03,1.835353E+04,3.355310E-01,1.618412E+00,3.592715E+03,1.407388E+04,2.536752E-01,1.241033E+00,3.044392E+03,1.028986E+04,2.149590E-01,9.073590E-01,4.393417E+03,1.535283E+04,3.102113E-01,1.353811E+00,5.728398E+03,8.634878E+03,3.745110E-01,7.614224E-01,2.523934E+03,5.193694E+03,1.650097E-01,4.579793E-01,5.705111E+03,1.166627E+04,3.729885E-01,1.028730E+00,1.379859E+04,2.185739E+04,9.021236E-01,1.927382E+00,5.807662E+03,1.078672E+04,3.796931E-01,9.511716E-01,1.333223E+04,2.676228E+04,8.716341E-01,2.359894E+00,1.333047E+04,2.059930E+04,8.715190E-01,1.816444E+00,6.574992E+03,1.218788E+04,4.298596E-01,1.074726E+00,6.574524E+03,9.496518E+03,4.298290E-01,8.374017E-01,7.839627E+03,1.985028E+04,5.535419E-01,1.750395E+00,3.410360E+03,6.148323E+03,2.229624E-01,5.421583E-01,3.409631E+03,7.134983E+03,2.229147E-01,6.291619E-01,2.439714E+03,3.380416E+03,1.595036E-01,2.980847E-01,1.107042E+03,1.990713E+03,7.237613E-02,1.755408E-01,2.438998E+03,4.418392E+03,1.594568E-01,3.896132E-01,5.939364E+03,8.535650E+03,3.883035E-01,7.526725E-01,2.651212E+03,4.180114E+03,1.733308E-01,3.686019E-01,5.640085E+03,9.975489E+03,3.687373E-01,8.796374E-01,5.641194E+03,8.025770E+03,3.688098E-01,7.077114E-01,2.719886E+03,4.519810E+03,1.778206E-01,3.985563E-01,2.720389E+03,3.670978E+03,1.778535E-01,3.237064E-01,3.746570E+03,7.601256E+03,2.645386E-01,6.702778E-01,1.348016E+03,2.228405E+03,8.813056E-02,1.965005E-01,1.347813E+03,2.562811E+03,8.811728E-02,2.259883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.237349E+02,1.805392E+03,2.991916E-02,1.591992E-01,2.365956E+03,4.587166E+03,1.670559E-01,4.044958E-01,8.028935E+02,2.406396E+03,5.669087E-02,2.121957E-01,4.455769E+02,1.219716E+03,3.146138E-02,1.075544E-01,9.524903E+02,5.188578E+03,6.725362E-02,4.575281E-01,3.292642E+02,1.742555E+03,2.324875E-02,2.048777E-01,4.684641E+03,1.833242E+04,3.307741E-01,1.616551E+00,3.543265E+03,1.398581E+04,2.501835E-01,1.233267E+00,3.010659E+03,1.027483E+04,2.125772E-01,9.060329E-01,4.342697E+03,1.531283E+04,3.066300E-01,1.350283E+00,5.678060E+03,8.772927E+03,3.712200E-01,7.735956E-01,2.498587E+03,5.370424E+03,1.633525E-01,4.735633E-01,5.654742E+03,1.139700E+04,3.696955E-01,1.004986E+00,1.367025E+04,2.213714E+04,8.937330E-01,1.952050E+00,5.743970E+03,1.101103E+04,3.755290E-01,9.709514E-01,1.322592E+04,2.633281E+04,8.646837E-01,2.322024E+00,1.322417E+04,2.098600E+04,8.645693E-01,1.850543E+00,6.526699E+03,1.198721E+04,4.267023E-01,1.057030E+00,6.526230E+03,9.658746E+03,4.266716E-01,8.517070E-01,7.687062E+03,1.983894E+04,5.427696E-01,1.749396E+00,3.387518E+03,6.371452E+03,2.214690E-01,5.618339E-01,3.386780E+03,7.222531E+03,2.214208E-01,6.368819E-01,2.420665E+03,3.454747E+03,1.582582E-01,3.046391E-01,1.097126E+03,2.063955E+03,7.172788E-02,1.819993E-01,2.419944E+03,4.340149E+03,1.582110E-01,3.827138E-01,5.890460E+03,8.703073E+03,3.851062E-01,7.674359E-01,2.624413E+03,4.316531E+03,1.715788E-01,3.806311E-01,5.599909E+03,9.884596E+03,3.661106E-01,8.716224E-01,5.601027E+03,8.218430E+03,3.661838E-01,7.247001E-01,2.702179E+03,4.476218E+03,1.766630E-01,3.947123E-01,2.702687E+03,3.752968E+03,1.766961E-01,3.309362E-01,3.695090E+03,7.661422E+03,2.609036E-01,6.755832E-01,1.340241E+03,2.318013E+03,8.762220E-02,2.044021E-01,1.340036E+03,2.604397E+03,8.760883E-02,2.296554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.169511E+02,1.804200E+03,2.944016E-02,1.590941E-01,2.329300E+03,4.596263E+03,1.644676E-01,4.052979E-01,7.916652E+02,2.373359E+03,5.589806E-02,2.092825E-01,4.400556E+02,1.221386E+03,3.107154E-02,1.077017E-01,9.383019E+02,5.167736E+03,6.625181E-02,4.556903E-01,3.226871E+02,1.737508E+03,2.278435E-02,2.042843E-01,4.622601E+03,1.831992E+04,3.263935E-01,1.615448E+00,3.497728E+03,1.391225E+04,2.469682E-01,1.226780E+00,2.979569E+03,1.026632E+04,2.103820E-01,9.052831E-01,4.295925E+03,1.528315E+04,3.033275E-01,1.347666E+00,5.632107E+03,8.899588E+03,3.682157E-01,7.847646E-01,2.475413E+03,5.526644E+03,1.618374E-01,4.873388E-01,5.608764E+03,1.117714E+04,3.666896E-01,9.855990E-01,1.355268E+04,2.239164E+04,8.860467E-01,1.974492E+00,5.685633E+03,1.124157E+04,3.717151E-01,9.912800E-01,1.312853E+04,2.599030E+04,8.583165E-01,2.291822E+00,1.312679E+04,2.133947E+04,8.582027E-01,1.881712E+00,6.482549E+03,1.182706E+04,4.238159E-01,1.042909E+00,6.482080E+03,9.807798E+03,4.237852E-01,8.648504E-01,7.547827E+03,1.983103E+04,5.329385E-01,1.748698E+00,3.366822E+03,6.567520E+03,2.201160E-01,5.791231E-01,3.366075E+03,7.305496E+03,2.200671E-01,6.441977E-01,2.403529E+03,3.523375E+03,1.571378E-01,3.106908E-01,1.088212E+03,2.129066E+03,7.114507E-02,1.877408E-01,2.402803E+03,4.280231E+03,1.570904E-01,3.774302E-01,5.846342E+03,8.857339E+03,3.822219E-01,7.810391E-01,2.600222E+03,4.441792E+03,1.699972E-01,3.916766E-01,5.563663E+03,9.822463E+03,3.637409E-01,8.661435E-01,5.564790E+03,8.395370E+03,3.638147E-01,7.403027E-01,2.686258E+03,4.446030E+03,1.756221E-01,3.920504E-01,2.686769E+03,3.828599E+03,1.756555E-01,3.376054E-01,3.648943E+03,7.719924E+03,2.576453E-01,6.807419E-01,1.333285E+03,2.396965E+03,8.716746E-02,2.113641E-01,1.333079E+03,2.643652E+03,8.715400E-02,2.331169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.108127E+02,1.803328E+03,2.900675E-02,1.590173E-01,2.296077E+03,4.607455E+03,1.621219E-01,4.062848E-01,7.813496E+02,2.345293E+03,5.516969E-02,2.068076E-01,4.350247E+02,1.223255E+03,3.071631E-02,1.078664E-01,9.253118E+02,5.149014E+03,6.533460E-02,4.540394E-01,3.167026E+02,1.733167E+03,2.236180E-02,2.037739E-01,4.565315E+03,1.831117E+04,3.223486E-01,1.614676E+00,3.455683E+03,1.384977E+04,2.439996E-01,1.221271E+00,2.950847E+03,1.026171E+04,2.083540E-01,9.048765E-01,4.252689E+03,1.526037E+04,3.002747E-01,1.345658E+00,5.590087E+03,9.019374E+03,3.654685E-01,7.953272E-01,2.454187E+03,5.663483E+03,1.604498E-01,4.994052E-01,5.566727E+03,1.101174E+04,3.639413E-01,9.710139E-01,1.344481E+04,2.263246E+04,8.789940E-01,1.995728E+00,5.632108E+03,1.145424E+04,3.682157E-01,1.010034E+00,1.303918E+04,2.574357E+04,8.524753E-01,2.270064E+00,1.303745E+04,2.166854E+04,8.523619E-01,1.910729E+00,6.442137E+03,1.171256E+04,4.211738E-01,1.032812E+00,6.441667E+03,9.948615E+03,4.211431E-01,8.772676E-01,7.420464E+03,1.982650E+04,5.239456E-01,1.748298E+00,3.348043E+03,6.737654E+03,2.188882E-01,5.941255E-01,3.347286E+03,7.382542E+03,2.188388E-01,6.509916E-01,2.388084E+03,3.587653E+03,1.561281E-01,3.163588E-01,1.080182E+03,2.186395E+03,7.062012E-02,1.927960E-01,2.387355E+03,4.239900E+03,1.560804E-01,3.738739E-01,5.806472E+03,9.001821E+03,3.796153E-01,7.937794E-01,2.578347E+03,4.554251E+03,1.685670E-01,4.015933E-01,5.530912E+03,9.791580E+03,3.615998E-01,8.634203E-01,5.532048E+03,8.559085E+03,3.616740E-01,7.547390E-01,2.671922E+03,4.430793E+03,1.746848E-01,3.907068E-01,2.672437E+03,3.899374E+03,1.747185E-01,3.438463E-01,3.607475E+03,7.775736E+03,2.547173E-01,6.856634E-01,1.327052E+03,2.465636E+03,8.675995E-02,2.174195E-01,1.326845E+03,2.679941E+03,8.674640E-02,2.363169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.052250E+02,1.802839E+03,2.861221E-02,1.589741E-01,2.265786E+03,4.618720E+03,1.599831E-01,4.072782E-01,7.718276E+02,2.320514E+03,5.449736E-02,2.046226E-01,4.304160E+02,1.225182E+03,3.039090E-02,1.080364E-01,9.133586E+02,5.133175E+03,6.449060E-02,4.526427E-01,3.112258E+02,1.729470E+03,2.197510E-02,2.033392E-01,4.512160E+03,1.830724E+04,3.185955E-01,1.614330E+00,3.416677E+03,1.379725E+04,2.412454E-01,1.216640E+00,2.924198E+03,1.025917E+04,2.064724E-01,9.046519E-01,4.212544E+03,1.524224E+04,2.974402E-01,1.344059E+00,5.551526E+03,9.130306E+03,3.629474E-01,8.051092E-01,2.434674E+03,5.780773E+03,1.591740E-01,5.097478E-01,5.528154E+03,1.088822E+04,3.614195E-01,9.601215E-01,1.334545E+04,2.286014E+04,8.724986E-01,2.015804E+00,5.582792E+03,1.163043E+04,3.649916E-01,1.025570E+00,1.295693E+04,2.556740E+04,8.470978E-01,2.254530E+00,1.295520E+04,2.196878E+04,8.469847E-01,1.937204E+00,6.405031E+03,1.163320E+04,4.187479E-01,1.025815E+00,6.404561E+03,1.007987E+04,4.187171E-01,8.888413E-01,7.303489E+03,1.982637E+04,5.156862E-01,1.748287E+00,3.330949E+03,6.882845E+03,2.177706E-01,6.069284E-01,3.330183E+03,7.448340E+03,2.177206E-01,6.567936E-01,2.374067E+03,3.646964E+03,1.552117E-01,3.215888E-01,1.072901E+03,2.235819E+03,7.014411E-02,1.971542E-01,2.373334E+03,4.214260E+03,1.551637E-01,3.716129E-01,5.770163E+03,9.136485E+03,3.772415E-01,8.056541E-01,2.558405E+03,4.652438E+03,1.672633E-01,4.102514E-01,5.501097E+03,9.782536E+03,3.596505E-01,8.626227E-01,5.502240E+03,8.708197E+03,3.597253E-01,7.678877E-01,2.658930E+03,4.426598E+03,1.738354E-01,3.903368E-01,2.659448E+03,3.964887E+03,1.738693E-01,3.496233E-01,3.569991E+03,7.828593E+03,2.520706E-01,6.903243E-01,1.321434E+03,2.524390E+03,8.639267E-02,2.226004E-01,1.321226E+03,2.711250E+03,8.637905E-02,2.390777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.001198E+02,1.802746E+03,2.825174E-02,1.589659E-01,2.238066E+03,4.628278E+03,1.580258E-01,4.081209E-01,7.630204E+02,2.296317E+03,5.387550E-02,2.024889E-01,4.261815E+02,1.227358E+03,3.009191E-02,1.082282E-01,9.023334E+02,5.119309E+03,6.371214E-02,4.514200E-01,3.061980E+02,1.726335E+03,2.162009E-02,2.029706E-01,4.462761E+03,1.830748E+04,3.151075E-01,1.614351E+00,3.380432E+03,1.375153E+04,2.386862E-01,1.212608E+00,2.899440E+03,1.025665E+04,2.047242E-01,9.044297E-01,4.175219E+03,1.522593E+04,2.948047E-01,1.342620E+00,5.516097E+03,9.235964E+03,3.606312E-01,8.144261E-01,2.416709E+03,5.877630E+03,1.579995E-01,5.182886E-01,5.492721E+03,1.079172E+04,3.591029E-01,9.516129E-01,1.325386E+04,2.307511E+04,8.665102E-01,2.034760E+00,5.537301E+03,1.176026E+04,3.620175E-01,1.037018E+00,1.288114E+04,2.543232E+04,8.421429E-01,2.242619E+00,1.287942E+04,2.224647E+04,8.420300E-01,1.961691E+00,6.370932E+03,1.157640E+04,4.165185E-01,1.020806E+00,6.370460E+03,1.020472E+04,4.164877E-01,8.998512E-01,7.195843E+03,1.982884E+04,5.080855E-01,1.748505E+00,3.315370E+03,7.008787E+03,2.167521E-01,6.180340E-01,3.314595E+03,7.497023E+03,2.167015E-01,6.610865E-01,2.361349E+03,3.702734E+03,1.543802E-01,3.265066E-01,1.066298E+03,2.277020E+03,6.971239E-02,2.007873E-01,2.360612E+03,4.197562E+03,1.543320E-01,3.701405E-01,5.737121E+03,9.261401E+03,3.750813E-01,8.166692E-01,2.540238E+03,4.734882E+03,1.660756E-01,4.175213E-01,5.473980E+03,9.784289E+03,3.578777E-01,8.627774E-01,5.475130E+03,8.845246E+03,3.579528E-01,7.799727E-01,2.647160E+03,4.428738E+03,1.730659E-01,3.905256E-01,2.647681E+03,4.026407E+03,1.731000E-01,3.550480E-01,3.536054E+03,7.877750E+03,2.496744E-01,6.946590E-01,1.316368E+03,2.575313E+03,8.606149E-02,2.270908E-01,1.316159E+03,2.735446E+03,8.604780E-02,2.412112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.954431E+02,1.803375E+03,2.792153E-02,1.590214E-01,2.212631E+03,4.634817E+03,1.562299E-01,4.086976E-01,7.548656E+02,2.275138E+03,5.329970E-02,2.006214E-01,4.222831E+02,1.230848E+03,2.981665E-02,1.085360E-01,8.921496E+02,5.105683E+03,6.299308E-02,4.502185E-01,3.015725E+02,1.723667E+03,2.129349E-02,2.026570E-01,4.416818E+03,1.831231E+04,3.118636E-01,1.614777E+00,3.346730E+03,1.370895E+04,2.363065E-01,1.208853E+00,2.876426E+03,1.025406E+04,2.030992E-01,9.042020E-01,4.140496E+03,1.521141E+04,2.923529E-01,1.341341E+00,5.483533E+03,9.353942E+03,3.585022E-01,8.248294E-01,2.400160E+03,5.953631E+03,1.569176E-01,5.249904E-01,5.460157E+03,1.070881E+04,3.569740E-01,9.443019E-01,1.316938E+04,2.327769E+04,8.609873E-01,2.052624E+00,5.495319E+03,1.183962E+04,3.592727E-01,1.044016E+00,1.281130E+04,2.531183E+04,8.375768E-01,2.231994E+00,1.280958E+04,2.253441E+04,8.374639E-01,1.987082E+00,6.339593E+03,1.153067E+04,4.144697E-01,1.016773E+00,6.339120E+03,1.033794E+04,4.144388E-01,9.115981E-01,7.096665E+03,1.983260E+04,5.010827E-01,1.748836E+00,3.301163E+03,7.125291E+03,2.158233E-01,6.283073E-01,3.300380E+03,7.525645E+03,2.157721E-01,6.636104E-01,2.349818E+03,3.761495E+03,1.536263E-01,3.316882E-01,1.060312E+03,2.309885E+03,6.932103E-02,2.036854E-01,2.349078E+03,4.184635E+03,1.535779E-01,3.690006E-01,5.707079E+03,9.376746E+03,3.731172E-01,8.268403E-01,2.523704E+03,4.801016E+03,1.649946E-01,4.233530E-01,5.449347E+03,9.786982E+03,3.562672E-01,8.630148E-01,5.450503E+03,8.982434E+03,3.563427E-01,7.920699E-01,2.636508E+03,4.432954E+03,1.723695E-01,3.908974E-01,2.637032E+03,4.089387E+03,1.724038E-01,3.606017E-01,3.505304E+03,7.922792E+03,2.475032E-01,6.986308E-01,1.311802E+03,2.621921E+03,8.576292E-02,2.312006E-01,1.311591E+03,2.751457E+03,8.574917E-02,2.426231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.911486E+02,1.806297E+03,2.761830E-02,1.592790E-01,2.189235E+03,4.638942E+03,1.545780E-01,4.090613E-01,7.473065E+02,2.255623E+03,5.276597E-02,1.989005E-01,4.186878E+02,1.237408E+03,2.956279E-02,1.091145E-01,8.827301E+02,5.096829E+03,6.232798E-02,4.494377E-01,2.973085E+02,1.721460E+03,2.099242E-02,2.023975E-01,4.374048E+03,1.832998E+04,3.088437E-01,1.616335E+00,3.315361E+03,1.367211E+04,2.340917E-01,1.205605E+00,2.855019E+03,1.025697E+04,2.015878E-01,9.044579E-01,4.108171E+03,1.520739E+04,2.900706E-01,1.340986E+00,5.453585E+03,9.508660E+03,3.565443E-01,8.384724E-01,2.384904E+03,5.983507E+03,1.559202E-01,5.276249E-01,5.430214E+03,1.063468E+04,3.550163E-01,9.377646E-01,1.309143E+04,2.346475E+04,8.558909E-01,2.069118E+00,5.456546E+03,1.190631E+04,3.567379E-01,1.049897E+00,1.274691E+04,2.519542E+04,8.333673E-01,2.221729E+00,1.274519E+04,2.287796E+04,8.332544E-01,2.017376E+00,6.310783E+03,1.149128E+04,4.125861E-01,1.013300E+00,6.310309E+03,1.049972E+04,4.125551E-01,9.258639E-01,7.005182E+03,1.984417E+04,4.946233E-01,1.749856E+00,3.288202E+03,7.242877E+03,2.149759E-01,6.386760E-01,3.287410E+03,7.533810E+03,2.149242E-01,6.643304E-01,2.339359E+03,3.832215E+03,1.529425E-01,3.379242E-01,1.054883E+03,2.334086E+03,6.896608E-02,2.058194E-01,2.338617E+03,4.173463E+03,1.528940E-01,3.680154E-01,5.679754E+03,9.481499E+03,3.713308E-01,8.360773E-01,2.508649E+03,4.852547E+03,1.640104E-01,4.278970E-01,5.426965E+03,9.786587E+03,3.548039E-01,8.629800E-01,5.428126E+03,9.136406E+03,3.548798E-01,8.056471E-01,2.626868E+03,4.437417E+03,1.717393E-01,3.912909E-01,2.627394E+03,4.161173E+03,1.717737E-01,3.669317E-01,3.477409E+03,7.965864E+03,2.455336E-01,7.024289E-01,1.307683E+03,2.667923E+03,8.549365E-02,2.352572E-01,1.307472E+03,2.759137E+03,8.547985E-02,2.433003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.871969E+02,1.812465E+03,2.733928E-02,1.598229E-01,2.167671E+03,4.641541E+03,1.530553E-01,4.092905E-01,7.402932E+02,2.238575E+03,5.227077E-02,1.973972E-01,4.153669E+02,1.248903E+03,2.932831E-02,1.101281E-01,8.740074E+02,5.092693E+03,6.171209E-02,4.490730E-01,2.933710E+02,1.719677E+03,2.071440E-02,2.021879E-01,4.334199E+03,1.836286E+04,3.060300E-01,1.619235E+00,3.286143E+03,1.363994E+04,2.320286E-01,1.202768E+00,2.835096E+03,1.026935E+04,2.001810E-01,9.055499E-01,4.078060E+03,1.521999E+04,2.879445E-01,1.342096E+00,5.426025E+03,9.730348E+03,3.547425E-01,8.580208E-01,2.370830E+03,5.966250E+03,1.550000E-01,5.261032E-01,5.402663E+03,1.057042E+04,3.532151E-01,9.320980E-01,1.301945E+04,2.363587E+04,8.511852E-01,2.084208E+00,5.420709E+03,1.196344E+04,3.543949E-01,1.054935E+00,1.268753E+04,2.508466E+04,8.294848E-01,2.211962E+00,1.268580E+04,2.333340E+04,8.293718E-01,2.057537E+00,6.284288E+03,1.145883E+04,4.108540E-01,1.010438E+00,6.283814E+03,1.071502E+04,4.108229E-01,9.448493E-01,6.920714E+03,1.986735E+04,4.886591E-01,1.751900E+00,3.276369E+03,7.369661E+03,2.142023E-01,6.498557E-01,3.275570E+03,7.521233E+03,2.141501E-01,6.632214E-01,2.329869E+03,3.925531E+03,1.523221E-01,3.461529E-01,1.049956E+03,2.349421E+03,6.864399E-02,2.071717E-01,2.329124E+03,4.164203E+03,1.522734E-01,3.671989E-01,5.654889E+03,9.575343E+03,3.697051E-01,8.443525E-01,2.494933E+03,4.889962E+03,1.631136E-01,4.311962E-01,5.406622E+03,9.783390E+03,3.534739E-01,8.626981E-01,5.407788E+03,9.326856E+03,3.535502E-01,8.224410E-01,2.618143E+03,4.442136E+03,1.711688E-01,3.917070E-01,2.618671E+03,4.250429E+03,1.712034E-01,3.748023E-01,3.452083E+03,8.008221E+03,2.437453E-01,7.061639E-01,1.303967E+03,2.716107E+03,8.525070E-02,2.395059E-01,1.303755E+03,2.758407E+03,8.523685E-02,2.432360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.835543E+02,1.822791E+03,2.708208E-02,1.607335E-01,2.147759E+03,4.643609E+03,1.516494E-01,4.094728E-01,7.337810E+02,2.223963E+03,5.181096E-02,1.961088E-01,4.122956E+02,1.266712E+03,2.911145E-02,1.116985E-01,8.659221E+02,5.094607E+03,6.114120E-02,4.492418E-01,2.897297E+02,1.718340E+03,2.045729E-02,2.020307E-01,4.297042E+03,1.841474E+04,3.034064E-01,1.623810E+00,3.258907E+03,1.361279E+04,2.301055E-01,1.200374E+00,2.816545E+03,1.029477E+04,1.988712E-01,9.077915E-01,4.049996E+03,1.525461E+04,2.859629E-01,1.345149E+00,5.400648E+03,1.004147E+04,3.530834E-01,8.854556E-01,2.357836E+03,5.911129E+03,1.541505E-01,5.212426E-01,5.377300E+03,1.051546E+04,3.515569E-01,9.272520E-01,1.295295E+04,2.379094E+04,8.468377E-01,2.097882E+00,5.387562E+03,1.200781E+04,3.522278E-01,1.058848E+00,1.263273E+04,2.497884E+04,8.259024E-01,2.202631E+00,1.263100E+04,2.394239E+04,8.257892E-01,2.111237E+00,6.259915E+03,1.143222E+04,4.092605E-01,1.008091E+00,6.259439E+03,1.100227E+04,4.092294E-01,9.701787E-01,6.842656E+03,1.990755E+04,4.831476E-01,1.755445E+00,3.265561E+03,7.506779E+03,2.134957E-01,6.619468E-01,3.264755E+03,7.487772E+03,2.134430E-01,6.602708E-01,2.321253E+03,4.049184E+03,1.517588E-01,3.570566E-01,1.045483E+03,2.355980E+03,6.835158E-02,2.077500E-01,2.320506E+03,4.156508E+03,1.517100E-01,3.665204E-01,5.632251E+03,9.658092E+03,3.682251E-01,8.516493E-01,2.482431E+03,4.914088E+03,1.622963E-01,4.333236E-01,5.388127E+03,9.776970E+03,3.522648E-01,8.621319E-01,5.389298E+03,9.568093E+03,3.523413E-01,8.437132E-01,2.610242E+03,4.446766E+03,1.706523E-01,3.921153E-01,2.610773E+03,4.363400E+03,1.706870E-01,3.847641E-01,3.429069E+03,8.051437E+03,2.421204E-01,7.099747E-01,1.300613E+03,2.766714E+03,8.503143E-02,2.439685E-01,1.300400E+03,2.749210E+03,8.501753E-02,2.424250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.802057E+02,1.837295E+03,2.684564E-02,1.620125E-01,2.129423E+03,4.645534E+03,1.503547E-01,4.096426E-01,7.277594E+02,2.211654E+03,5.138578E-02,1.950234E-01,4.094644E+02,1.290908E+03,2.891155E-02,1.138321E-01,8.584564E+02,5.102470E+03,6.061406E-02,4.499351E-01,2.863737E+02,1.717484E+03,2.022033E-02,2.019300E-01,4.262564E+03,1.848508E+04,3.009720E-01,1.630012E+00,3.233639E+03,1.359016E+04,2.283215E-01,1.198379E+00,2.799351E+03,1.033330E+04,1.976571E-01,9.111891E-01,4.023964E+03,1.531129E+04,2.841249E-01,1.350148E+00,5.377377E+03,1.044493E+04,3.515619E-01,9.210328E-01,2.345887E+03,5.820899E+03,1.533693E-01,5.132862E-01,5.354044E+03,1.046837E+04,3.500365E-01,9.230997E-01,1.289178E+04,2.392983E+04,8.428385E-01,2.110129E+00,5.357043E+03,1.203854E+04,3.502326E-01,1.061557E+00,1.258240E+04,2.487600E+04,8.226114E-01,2.193562E+00,1.258066E+04,2.470985E+04,8.224980E-01,2.178911E+00,6.237586E+03,1.141005E+04,4.078007E-01,1.006136E+00,6.237110E+03,1.136343E+04,4.077695E-01,1.002026E+00,6.770783E+03,1.996702E+04,4.780728E-01,1.760689E+00,3.255722E+03,7.648395E+03,2.128525E-01,6.744345E-01,3.254909E+03,7.433220E+03,2.127993E-01,6.554604E-01,2.313499E+03,4.203557E+03,1.512518E-01,3.706692E-01,1.041457E+03,2.353749E+03,6.808834E-02,2.075533E-01,2.312749E+03,4.149685E+03,1.512028E-01,3.659187E-01,5.611832E+03,9.729430E+03,3.668901E-01,8.579399E-01,2.471145E+03,4.925153E+03,1.615584E-01,4.342994E-01,5.371470E+03,9.766382E+03,3.511758E-01,8.611984E-01,5.372645E+03,9.860606E+03,3.512526E-01,8.695070E-01,2.603155E+03,4.450661E+03,1.701890E-01,3.924587E-01,2.603687E+03,4.500207E+03,1.702238E-01,3.968277E-01,3.408284E+03,8.095927E+03,2.406528E-01,7.138978E-01,1.297607E+03,2.817544E+03,8.483489E-02,2.484507E-01,1.297394E+03,2.731470E+03,8.482095E-02,2.408607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.771249E+02,1.855356E+03,2.662811E-02,1.636050E-01,2.112524E+03,4.647136E+03,1.491615E-01,4.097839E-01,7.221891E+02,2.201303E+03,5.099247E-02,1.941106E-01,4.068533E+02,1.320536E+03,2.872718E-02,1.164447E-01,8.515595E+02,5.115370E+03,6.012708E-02,4.510727E-01,2.832780E+02,1.717136E+03,2.000175E-02,2.018891E-01,4.230542E+03,1.857019E+04,2.987110E-01,1.637517E+00,3.210180E+03,1.357087E+04,2.266650E-01,1.196677E+00,2.783407E+03,1.038211E+04,1.965314E-01,9.154933E-01,3.999802E+03,1.538574E+04,2.824188E-01,1.356713E+00,5.356030E+03,1.092505E+04,3.501663E-01,9.633697E-01,2.334898E+03,5.720748E+03,1.526509E-01,5.044548E-01,5.332714E+03,1.042369E+04,3.486420E-01,9.191594E-01,1.283549E+04,2.404413E+04,8.391582E-01,2.120208E+00,5.328930E+03,1.202980E+04,3.483946E-01,1.060786E+00,1.253614E+04,2.476521E+04,8.195872E-01,2.183793E+00,1.253440E+04,2.560452E+04,8.194735E-01,2.257803E+00,6.217129E+03,1.138668E+04,4.064632E-01,1.004076E+00,6.216651E+03,1.178369E+04,4.064320E-01,1.039085E+00,6.704602E+03,2.004490E+04,4.733999E-01,1.767557E+00,3.246766E+03,7.783750E+03,2.122669E-01,6.863701E-01,3.245946E+03,7.355373E+03,2.122133E-01,6.485958E-01,2.306503E+03,4.382359E+03,1.507945E-01,3.864359E-01,1.037824E+03,2.342313E+03,6.785085E-02,2.065449E-01,2.305752E+03,4.141865E+03,1.507454E-01,3.652291E-01,5.593364E+03,9.786397E+03,3.656827E-01,8.629633E-01,2.460929E+03,4.922353E+03,1.608905E-01,4.340525E-01,5.356428E+03,9.748079E+03,3.501924E-01,8.595844E-01,5.357607E+03,1.019205E+04,3.502694E-01,8.987334E-01,2.596781E+03,4.451869E+03,1.697722E-01,3.925652E-01,2.597314E+03,4.655060E+03,1.698071E-01,4.104826E-01,3.389494E+03,8.141043E+03,2.393260E-01,7.178762E-01,1.294909E+03,2.864703E+03,8.465848E-02,2.526091E-01,1.294695E+03,2.704435E+03,8.464451E-02,2.384767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.742854E+02,1.876026E+03,2.642762E-02,1.654277E-01,2.096923E+03,4.648372E+03,1.480599E-01,4.098928E-01,7.170280E+02,2.192573E+03,5.062805E-02,1.933408E-01,4.044413E+02,1.354119E+03,2.855687E-02,1.194060E-01,8.451776E+02,5.132083E+03,5.967647E-02,4.525465E-01,2.804174E+02,1.717299E+03,1.979977E-02,2.019083E-01,4.200742E+03,1.866547E+04,2.966068E-01,1.645919E+00,3.188357E+03,1.355401E+04,2.251241E-01,1.195191E+00,2.768597E+03,1.043766E+04,1.954857E-01,9.203919E-01,3.977334E+03,1.547239E+04,2.808324E-01,1.364354E+00,5.336417E+03,1.145988E+04,3.488841E-01,1.010531E+00,2.324775E+03,5.613387E+03,1.519890E-01,4.949878E-01,5.313121E+03,1.037948E+04,3.473610E-01,9.152616E-01,1.278360E+04,2.413355E+04,8.357655E-01,2.128093E+00,5.302980E+03,1.198537E+04,3.466980E-01,1.056868E+00,1.249356E+04,2.464476E+04,8.168034E-01,2.173172E+00,1.249182E+04,2.658556E+04,8.166895E-01,2.344311E+00,6.198359E+03,1.135968E+04,4.052361E-01,1.001696E+00,6.197880E+03,1.224407E+04,4.052048E-01,1.079680E+00,6.643593E+03,2.013878E+04,4.690921E-01,1.775835E+00,3.238604E+03,7.901300E+03,2.117333E-01,6.967357E-01,3.237778E+03,7.253609E+03,2.116793E-01,6.396224E-01,2.300172E+03,4.577096E+03,1.503806E-01,4.036078E-01,1.034537E+03,2.321720E+03,6.763595E-02,2.047289E-01,2.299420E+03,4.132169E+03,1.503314E-01,3.643741E-01,5.576603E+03,9.828780E+03,3.645870E-01,8.667006E-01,2.451650E+03,4.906163E+03,1.602839E-01,4.326248E-01,5.342799E+03,9.720951E+03,3.493013E-01,8.571923E-01,5.343980E+03,1.054675E+04,3.493786E-01,9.300108E-01,2.591029E+03,4.449624E+03,1.693962E-01,3.923673E-01,2.591564E+03,4.820743E+03,1.694312E-01,4.250925E-01,3.372478E+03,8.185628E+03,2.381246E-01,7.218076E-01,1.292481E+03,2.904188E+03,8.449978E-02,2.560910E-01,1.292267E+03,2.667900E+03,8.448578E-02,2.352551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.716648E+02,1.898234E+03,2.624258E-02,1.673860E-01,2.082500E+03,4.649028E+03,1.470416E-01,4.099507E-01,7.122413E+02,2.185148E+03,5.029007E-02,1.926860E-01,4.022108E+02,1.389981E+03,2.839938E-02,1.225684E-01,8.392662E+02,5.151244E+03,5.925907E-02,4.542361E-01,2.777708E+02,1.717944E+03,1.961290E-02,2.019842E-01,4.172981E+03,1.876580E+04,2.946466E-01,1.654766E+00,3.168035E+03,1.353861E+04,2.236892E-01,1.193833E+00,2.754827E+03,1.049606E+04,1.945134E-01,9.255410E-01,3.956422E+03,1.556512E+04,2.793558E-01,1.372531E+00,5.318381E+03,1.202386E+04,3.477049E-01,1.060263E+00,2.315440E+03,5.511019E+03,1.513787E-01,4.859609E-01,5.295107E+03,1.033343E+04,3.461833E-01,9.112007E-01,1.273572E+04,2.419745E+04,8.326353E-01,2.133728E+00,5.279001E+03,1.191553E+04,3.451304E-01,1.050710E+00,1.245433E+04,2.451176E+04,8.142388E-01,2.161444E+00,1.245258E+04,2.760621E+04,8.141245E-01,2.434312E+00,6.181121E+03,1.132735E+04,4.041091E-01,9.988445E-01,6.180642E+03,1.272262E+04,4.040778E-01,1.121879E+00,6.587308E+03,2.024470E+04,4.651179E-01,1.785175E+00,3.231159E+03,7.996131E+03,2.112466E-01,7.050978E-01,3.230327E+03,7.129126E+03,2.111922E-01,6.286454E-01,2.294438E+03,4.778068E+03,1.500057E-01,4.213295E-01,1.031561E+03,2.292797E+03,6.744133E-02,2.021785E-01,2.293684E+03,4.119623E+03,1.499564E-01,3.632679E-01,5.561378E+03,9.856196E+03,3.635916E-01,8.691181E-01,2.443211E+03,4.877569E+03,1.597322E-01,4.301035E-01,5.330437E+03,9.683994E+03,3.484931E-01,8.539333E-01,5.331621E+03,1.090704E+04,3.485705E-01,9.617816E-01,2.585835E+03,4.442968E+03,1.690566E-01,3.917804E-01,2.586371E+03,4.989071E+03,1.690917E-01,4.399356E-01,3.357058E+03,8.228035E+03,2.370358E-01,7.255471E-01,1.290296E+03,2.934318E+03,8.435689E-02,2.587478E-01,1.290081E+03,2.622291E+03,8.434286E-02,2.312333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.692293E+02,1.920954E+03,2.607062E-02,1.693895E-01,2.069074E+03,4.648848E+03,1.460936E-01,4.099348E-01,7.077694E+02,2.178701E+03,4.997432E-02,1.921175E-01,4.001341E+02,1.426540E+03,2.825274E-02,1.257921E-01,8.337510E+02,5.171546E+03,5.886966E-02,4.560263E-01,2.753041E+02,1.719009E+03,1.943873E-02,2.021093E-01,4.146910E+03,1.886646E+04,2.928059E-01,1.663642E+00,3.148961E+03,1.352384E+04,2.223425E-01,1.192531E+00,2.741928E+03,1.055373E+04,1.936026E-01,9.306268E-01,3.936808E+03,1.565836E+04,2.779709E-01,1.380752E+00,5.301679E+03,1.259231E+04,3.466130E-01,1.110388E+00,2.306769E+03,5.424405E+03,1.508119E-01,4.783233E-01,5.278428E+03,1.028378E+04,3.450929E-01,9.068227E-01,1.269122E+04,2.423464E+04,8.297260E-01,2.137007E+00,5.256662E+03,1.182290E+04,3.436699E-01,1.042542E+00,1.241793E+04,2.436482E+04,8.118588E-01,2.148487E+00,1.241617E+04,2.862263E+04,8.117442E-01,2.523940E+00,6.165183E+03,1.128785E+04,4.030671E-01,9.953613E-01,6.164702E+03,1.319854E+04,4.030356E-01,1.163845E+00,6.535032E+03,2.035791E+04,4.614268E-01,1.795158E+00,3.224327E+03,8.059091E+03,2.107999E-01,7.106496E-01,3.223490E+03,6.981652E+03,2.107452E-01,6.156412E-01,2.289172E+03,4.976300E+03,1.496614E-01,4.388095E-01,1.028827E+03,2.255548E+03,6.726259E-02,1.988940E-01,2.288416E+03,4.103612E+03,1.496120E-01,3.618560E-01,5.547340E+03,9.868101E+03,3.626738E-01,8.701679E-01,2.435417E+03,4.836870E+03,1.592226E-01,4.265146E-01,5.319055E+03,9.636745E+03,3.477489E-01,8.497670E-01,5.320242E+03,1.125701E+04,3.478266E-01,9.926413E-01,2.581074E+03,4.431368E+03,1.687454E-01,3.907575E-01,2.581612E+03,5.152540E+03,1.687805E-01,4.543503E-01,3.342936E+03,8.266510E+03,2.360387E-01,7.289398E-01,1.288304E+03,2.951883E+03,8.422672E-02,2.602967E-01,1.288089E+03,2.567536E+03,8.421265E-02,2.264050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.669626E+02,1.943294E+03,2.591057E-02,1.713595E-01,2.056557E+03,4.647518E+03,1.452098E-01,4.098175E-01,7.035885E+02,2.172872E+03,4.967911E-02,1.916036E-01,3.981981E+02,1.462412E+03,2.811605E-02,1.289553E-01,8.286011E+02,5.191830E+03,5.850603E-02,4.578149E-01,2.730027E+02,1.720408E+03,1.927623E-02,2.022738E-01,4.122428E+03,1.896325E+04,2.910772E-01,1.672177E+00,3.131057E+03,1.350865E+04,2.210783E-01,1.191191E+00,2.729843E+03,1.060769E+04,1.927493E-01,9.353851E-01,3.918410E+03,1.574729E+04,2.766719E-01,1.388594E+00,5.286202E+03,1.314256E+04,3.456011E-01,1.158909E+00,2.298708E+03,5.351376E+03,1.502849E-01,4.718836E-01,5.262975E+03,1.022737E+04,3.440826E-01,9.018479E-01,1.264984E+04,2.424057E+04,8.270210E-01,2.137530E+00,5.235837E+03,1.169704E+04,3.423084E-01,1.031444E+00,1.238413E+04,2.419975E+04,8.096495E-01,2.133931E+00,1.238237E+04,2.959471E+04,8.095344E-01,2.609658E+00,6.150434E+03,1.123775E+04,4.021029E-01,9.909436E-01,6.149952E+03,1.365255E+04,4.020714E-01,1.203880E+00,6.486413E+03,2.047349E+04,4.579939E-01,1.805350E+00,3.218051E+03,8.084216E+03,2.103896E-01,7.128651E-01,3.217209E+03,6.811303E+03,2.103346E-01,6.006198E-01,2.284347E+03,5.163815E+03,1.493459E-01,4.553446E-01,1.026322E+03,2.210185E+03,6.709884E-02,1.948938E-01,2.283590E+03,4.082819E+03,1.492965E-01,3.600225E-01,5.534439E+03,9.862896E+03,3.618304E-01,8.697089E-01,2.428240E+03,4.784085E+03,1.587534E-01,4.218600E-01,5.308610E+03,9.577372E+03,3.470661E-01,8.445315E-01,5.309800E+03,1.158260E+04,3.471439E-01,1.021352E+00,2.576726E+03,4.413550E+03,1.684611E-01,3.891862E-01,2.577265E+03,5.304445E+03,1.684963E-01,4.677453E-01,3.330004E+03,8.299349E+03,2.351256E-01,7.318355E-01,1.286493E+03,2.954892E+03,8.410830E-02,2.605620E-01,1.286278E+03,2.503743E+03,8.409421E-02,2.207797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.648534E+02,1.964611E+03,2.576164E-02,1.732392E-01,2.044890E+03,4.644760E+03,1.443860E-01,4.095743E-01,6.996839E+02,2.167420E+03,4.940342E-02,1.911228E-01,3.963942E+02,1.496595E+03,2.798868E-02,1.319696E-01,8.237968E+02,5.211241E+03,5.816681E-02,4.595266E-01,2.708566E+02,1.722043E+03,1.912470E-02,2.024660E-01,4.099474E+03,1.905316E+04,2.894565E-01,1.680105E+00,3.114278E+03,1.349246E+04,2.198936E-01,1.189763E+00,2.718537E+03,1.065594E+04,1.919510E-01,9.396395E-01,3.901180E+03,1.582860E+04,2.754553E-01,1.395764E+00,5.271878E+03,1.365933E+04,3.446646E-01,1.204478E+00,2.291221E+03,5.279850E+03,1.497954E-01,4.655765E-01,5.248677E+03,1.016280E+04,3.431478E-01,8.961541E-01,1.261143E+04,2.421395E+04,8.245095E-01,2.135183E+00,5.216449E+03,1.153025E+04,3.410408E-01,1.016736E+00,1.235281E+04,2.401533E+04,8.076017E-01,2.117669E+00,1.235105E+04,3.049680E+04,8.074862E-01,2.689204E+00,6.136806E+03,1.117597E+04,4.012119E-01,9.854954E-01,6.136323E+03,1.407186E+04,4.011803E-01,1.240855E+00,6.441209E+03,2.058719E+04,4.548021E-01,1.815376E+00,3.212289E+03,8.071030E+03,2.100129E-01,7.117024E-01,3.211443E+03,6.620146E+03,2.099576E-01,5.837636E-01,2.279943E+03,5.335207E+03,1.490580E-01,4.704579E-01,1.024035E+03,2.157487E+03,6.694933E-02,1.902469E-01,2.279186E+03,4.056756E+03,1.490085E-01,3.577243E-01,5.522632E+03,9.840093E+03,3.610585E-01,8.676982E-01,2.421660E+03,4.720084E+03,1.583232E-01,4.162164E-01,5.299068E+03,9.505762E+03,3.464423E-01,8.382169E-01,5.300261E+03,1.187483E+04,3.465202E-01,1.047121E+00,2.572771E+03,4.389009E+03,1.682025E-01,3.870223E-01,2.573311E+03,5.440315E+03,1.682378E-01,4.797263E-01,3.318179E+03,8.325129E+03,2.342906E-01,7.341088E-01,1.284850E+03,2.943247E+03,8.400086E-02,2.595351E-01,1.284634E+03,2.431684E+03,8.398675E-02,2.144256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.628905E+02,1.984434E+03,2.562304E-02,1.749871E-01,2.034012E+03,4.640361E+03,1.436179E-01,4.091864E-01,6.960389E+02,2.162076E+03,4.914606E-02,1.906516E-01,3.947136E+02,1.528372E+03,2.787001E-02,1.347717E-01,8.193162E+02,5.229126E+03,5.785044E-02,4.611036E-01,2.688556E+02,1.723812E+03,1.898341E-02,2.026740E-01,4.077965E+03,1.913400E+04,2.879378E-01,1.687233E+00,3.098562E+03,1.347450E+04,2.187839E-01,1.188180E+00,2.707967E+03,1.069703E+04,1.912047E-01,9.432631E-01,3.885055E+03,1.589992E+04,2.743167E-01,1.402053E+00,5.258626E+03,1.413186E+04,3.437982E-01,1.246146E+00,2.284268E+03,5.188579E+03,1.493408E-01,4.575282E-01,5.235451E+03,1.008862E+04,3.422831E-01,8.896133E-01,1.257578E+04,2.415339E+04,8.221786E-01,2.129843E+00,5.198403E+03,1.134029E+04,3.398610E-01,9.999849E-01,1.232380E+04,2.381062E+04,8.057046E-01,2.099618E+00,1.232202E+04,3.131158E+04,8.055887E-01,2.761051E+00,6.124220E+03,1.110087E+04,4.003890E-01,9.788733E-01,6.123736E+03,1.444765E+04,4.003574E-01,1.273992E+00,6.399176E+03,2.069548E+04,4.518343E-01,1.824924E+00,3.207001E+03,8.014833E+03,2.096672E-01,7.067470E-01,3.206150E+03,6.409759E+03,2.096116E-01,5.652118E-01,2.275927E+03,5.487103E+03,1.487955E-01,4.838520E-01,1.021948E+03,2.097658E+03,6.681290E-02,1.849712E-01,2.275169E+03,4.024945E+03,1.487459E-01,3.549191E-01,5.511835E+03,9.799199E+03,3.603525E-01,8.640921E-01,2.415631E+03,4.645518E+03,1.579291E-01,4.096411E-01,5.290358E+03,9.421500E+03,3.458728E-01,8.307867E-01,5.291553E+03,1.212841E+04,3.459509E-01,1.069481E+00,2.569176E+03,4.357377E+03,1.679675E-01,3.842329E-01,2.569717E+03,5.557415E+03,1.680029E-01,4.900521E-01,3.307366E+03,8.342706E+03,2.335272E-01,7.356588E-01,1.283360E+03,2.915672E+03,8.390345E-02,2.571036E-01,1.283144E+03,2.351945E+03,8.388931E-02,2.073942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.610635E+02,2.002421E+03,2.549404E-02,1.765732E-01,2.023869E+03,4.633884E+03,1.429018E-01,4.086153E-01,6.926372E+02,2.156619E+03,4.890586E-02,1.901704E-01,3.931479E+02,1.557234E+03,2.775946E-02,1.373167E-01,8.151383E+02,5.244990E+03,5.755545E-02,4.625025E-01,2.669898E+02,1.725620E+03,1.885167E-02,2.028866E-01,4.057815E+03,1.920414E+04,2.865150E-01,1.693419E+00,3.083846E+03,1.345425E+04,2.177448E-01,1.186394E+00,2.698090E+03,1.072995E+04,1.905073E-01,9.461659E-01,3.869968E+03,1.595954E+04,2.732515E-01,1.407310E+00,5.246368E+03,1.455293E+04,3.429968E-01,1.283275E+00,2.277810E+03,5.067054E+03,1.489186E-01,4.468122E-01,5.223218E+03,1.000373E+04,3.414834E-01,8.821273E-01,1.254269E+04,2.405795E+04,8.200155E-01,2.121427E+00,5.181605E+03,1.114743E+04,3.387628E-01,9.829792E-01,1.229692E+04,2.358429E+04,8.039475E-01,2.079660E+00,1.229514E+04,3.202736E+04,8.038312E-01,2.824169E+00,6.112599E+03,1.101133E+04,3.996293E-01,9.709775E-01,6.112114E+03,1.477406E+04,3.995975E-01,1.302775E+00,6.360089E+03,2.079485E+04,4.490744E-01,1.833687E+00,3.202148E+03,7.917371E+03,2.093499E-01,6.981528E-01,3.201294E+03,6.184695E+03,2.092941E-01,5.453656E-01,2.272266E+03,5.617268E+03,1.485561E-01,4.953300E-01,1.020045E+03,2.031934E+03,6.668844E-02,1.791757E-01,2.271507E+03,3.986953E+03,1.485065E-01,3.515690E-01,5.501964E+03,9.739932E+03,3.597072E-01,8.588659E-01,2.410109E+03,4.562318E+03,1.575680E-01,4.023046E-01,5.282411E+03,9.324192E+03,3.453533E-01,8.222061E-01,5.283608E+03,1.233984E+04,3.454315E-01,1.088126E+00,2.565911E+03,4.318198E+03,1.677540E-01,3.807782E-01,2.566452E+03,5.653974E+03,1.677894E-01,4.985667E-01,3.297481E+03,8.351139E+03,2.328292E-01,7.364023E-01,1.282009E+03,2.873802E+03,8.381516E-02,2.534115E-01,1.281793E+03,2.266215E+03,8.380100E-02,1.998346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.593629E+02,1.995731E+03,2.537396E-02,1.759833E-01,2.014411E+03,4.610407E+03,1.422339E-01,4.065451E-01,6.894629E+02,2.150980E+03,4.868174E-02,1.896732E-01,3.916894E+02,1.583474E+03,2.765648E-02,1.396306E-01,8.112431E+02,5.234654E+03,5.728041E-02,4.615911E-01,2.652499E+02,1.727371E+03,1.872882E-02,2.030925E-01,4.038941E+03,1.926385E+04,2.851824E-01,1.698684E+00,3.070068E+03,1.343081E+04,2.167720E-01,1.184327E+00,2.688862E+03,1.067646E+04,1.898557E-01,9.414489E-01,3.855858E+03,1.600776E+04,2.722552E-01,1.411563E+00,5.235028E+03,1.493453E+04,3.422554E-01,1.316925E+00,2.271813E+03,4.922391E+03,1.485265E-01,4.340558E-01,5.211905E+03,9.911223E+03,3.407437E-01,8.739704E-01,1.251198E+04,2.393577E+04,8.180080E-01,2.110653E+00,5.165965E+03,1.097038E+04,3.377402E-01,9.673668E-01,1.227203E+04,2.334232E+04,8.023202E-01,2.058323E+00,1.227024E+04,3.266735E+04,8.022033E-01,2.880603E+00,6.101869E+03,1.090936E+04,3.989278E-01,9.619856E-01,6.101383E+03,1.506074E+04,3.988960E-01,1.328054E+00,6.323740E+03,2.088389E+04,4.465079E-01,1.841539E+00,3.197695E+03,7.785617E+03,2.090588E-01,6.865347E-01,3.196837E+03,5.952266E+03,2.090027E-01,5.248701E-01,2.268929E+03,5.730307E+03,1.483380E-01,5.052978E-01,1.018308E+03,1.962567E+03,6.657492E-02,1.730589E-01,2.268169E+03,3.943548E+03,1.482882E-01,3.477415E-01,5.492941E+03,9.664824E+03,3.591173E-01,8.522429E-01,2.405052E+03,4.474347E+03,1.572374E-01,3.945473E-01,5.275162E+03,9.215543E+03,3.448793E-01,8.126254E-01,5.276360E+03,1.251837E+04,3.449577E-01,1.103868E+00,2.562945E+03,4.272036E+03,1.675601E-01,3.767076E-01,2.563487E+03,5.733796E+03,1.675956E-01,5.056054E-01,3.288445E+03,8.350264E+03,2.321912E-01,7.363253E-01,1.280786E+03,2.820505E+03,8.373515E-02,2.487117E-01,1.280569E+03,2.176986E+03,8.372098E-02,1.919663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.577798E+02,1.977429E+03,2.526218E-02,1.743694E-01,2.005589E+03,4.577826E+03,1.416110E-01,4.036721E-01,6.865014E+02,2.144570E+03,4.847263E-02,1.891079E-01,3.903308E+02,1.606445E+03,2.756055E-02,1.416561E-01,8.076119E+02,5.211405E+03,5.702402E-02,4.595411E-01,2.636276E+02,1.728964E+03,1.861427E-02,2.032797E-01,4.021264E+03,1.931169E+04,2.839342E-01,1.702902E+00,3.057170E+03,1.340420E+04,2.158613E-01,1.181981E+00,2.680242E+03,1.057497E+04,1.892471E-01,9.324992E-01,3.842661E+03,1.604237E+04,2.713234E-01,1.414614E+00,5.224536E+03,1.526530E+04,3.415696E-01,1.346092E+00,2.266241E+03,4.770835E+03,1.481622E-01,4.206917E-01,5.201440E+03,9.812066E+03,3.400595E-01,8.652267E-01,1.248349E+04,2.379036E+04,8.161450E-01,2.097831E+00,5.151400E+03,1.081685E+04,3.367880E-01,9.538283E-01,1.224897E+04,2.308579E+04,8.008129E-01,2.035702E+00,1.224718E+04,3.321103E+04,8.006956E-01,2.928545E+00,6.091963E+03,1.079700E+04,3.982801E-01,9.520784E-01,6.091476E+03,1.530043E+04,3.982483E-01,1.349190E+00,6.289935E+03,2.095902E+04,4.441210E-01,1.848164E+00,3.193607E+03,7.623796E+03,2.087915E-01,6.722654E-01,3.192746E+03,5.718190E+03,2.087352E-01,5.042293E-01,2.265888E+03,5.822685E+03,1.481391E-01,5.134436E-01,1.016725E+03,1.891155E+03,6.647138E-02,1.667618E-01,2.265126E+03,3.895418E+03,1.480893E-01,3.434975E-01,5.484694E+03,9.575720E+03,3.585781E-01,8.443858E-01,2.400421E+03,4.382781E+03,1.569346E-01,3.864731E-01,5.268550E+03,9.096575E+03,3.444470E-01,8.021348E-01,5.269749E+03,1.265722E+04,3.445255E-01,1.116112E+00,2.560251E+03,4.219907E+03,1.673840E-01,3.721108E-01,2.560795E+03,5.794616E+03,1.674195E-01,5.109685E-01,3.280185E+03,8.339291E+03,2.316080E-01,7.353576E-01,1.279677E+03,2.756416E+03,8.366266E-02,2.430604E-01,1.279460E+03,2.086357E+03,8.364848E-02,1.839747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.563060E+02,1.973398E+03,2.515812E-02,1.740140E-01,1.997362E+03,4.550619E+03,1.410301E-01,4.012730E-01,6.837387E+02,2.137331E+03,4.827756E-02,1.884696E-01,3.890653E+02,1.625776E+03,2.747120E-02,1.433607E-01,8.042271E+02,5.202718E+03,5.678503E-02,4.587750E-01,2.621148E+02,1.730321E+03,1.850745E-02,2.034394E-01,4.004709E+03,1.934663E+04,2.827653E-01,1.705983E+00,3.045097E+03,1.337445E+04,2.150088E-01,1.179357E+00,2.672191E+03,1.052254E+04,1.886786E-01,9.278766E-01,3.830321E+03,1.606174E+04,2.704521E-01,1.416322E+00,5.214830E+03,1.490567E+04,3.409350E-01,1.314380E+00,2.261065E+03,4.620295E+03,1.478238E-01,4.074170E-01,5.191760E+03,9.706206E+03,3.394267E-01,8.558920E-01,1.245704E+04,2.362279E+04,8.144157E-01,2.083055E+00,5.137832E+03,1.067151E+04,3.359010E-01,9.410128E-01,1.222762E+04,2.281345E+04,7.994167E-01,2.011688E+00,1.222582E+04,3.364454E+04,7.992990E-01,2.966772E+00,6.082817E+03,1.067492E+04,3.976822E-01,9.413130E-01,6.082329E+03,1.548812E+04,3.976502E-01,1.365740E+00,6.258495E+03,2.093723E+04,4.419011E-01,1.846242E+00,3.189856E+03,7.435884E+03,2.085463E-01,6.556953E-01,3.188991E+03,5.487581E+03,2.084898E-01,4.838942E-01,2.263116E+03,5.892140E+03,1.479579E-01,5.195682E-01,1.015280E+03,1.819579E+03,6.637695E-02,1.604502E-01,2.262354E+03,3.842700E+03,1.479081E-01,3.388488E-01,5.477158E+03,9.473436E+03,3.580854E-01,8.353664E-01,2.396180E+03,4.288224E+03,1.566574E-01,3.781351E-01,5.262519E+03,8.967163E+03,3.440528E-01,7.907233E-01,5.263720E+03,1.275193E+04,3.441313E-01,1.124463E+00,2.557806E+03,4.162184E+03,1.672241E-01,3.670208E-01,2.558349E+03,5.834899E+03,1.672597E-01,5.145207E-01,3.272637E+03,8.316353E+03,2.310750E-01,7.333350E-01,1.278672E+03,2.682035E+03,8.359700E-02,2.365015E-01,1.278455E+03,1.996207E+03,8.358279E-02,1.760253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.549339E+02,1.969800E+03,2.506125E-02,1.736967E-01,1.989688E+03,4.518933E+03,1.404883E-01,3.984789E-01,6.811616E+02,2.129365E+03,4.809559E-02,1.877672E-01,3.878865E+02,1.641119E+03,2.738797E-02,1.447137E-01,8.010721E+02,5.194167E+03,5.656226E-02,4.580210E-01,2.607041E+02,1.731411E+03,1.840785E-02,2.035675E-01,3.989206E+03,1.936810E+04,2.816707E-01,1.707877E+00,3.033797E+03,1.334160E+04,2.142110E-01,1.176460E+00,2.664673E+03,1.047160E+04,1.881478E-01,9.233839E-01,3.818783E+03,1.606458E+04,2.696374E-01,1.416573E+00,5.205849E+03,1.416576E+04,3.403478E-01,1.249135E+00,2.256254E+03,4.475749E+03,1.475093E-01,3.946710E-01,5.182804E+03,9.593228E+03,3.388412E-01,8.459296E-01,1.243249E+04,2.343344E+04,8.128106E-01,2.066358E+00,5.125191E+03,1.051920E+04,3.350746E-01,9.275817E-01,1.220784E+04,2.252307E+04,7.981236E-01,1.986081E+00,1.220603E+04,3.395532E+04,7.980054E-01,2.994175E+00,6.074372E+03,1.054335E+04,3.971300E-01,9.297112E-01,6.073882E+03,1.561918E+04,3.970981E-01,1.377298E+00,6.229255E+03,2.086780E+04,4.398364E-01,1.840120E+00,3.186412E+03,7.224973E+03,2.083211E-01,6.370972E-01,3.185545E+03,5.264505E+03,2.082644E-01,4.642234E-01,2.260590E+03,5.936794E+03,1.477927E-01,5.235057E-01,1.013963E+03,1.749573E+03,6.629083E-02,1.542771E-01,2.259827E+03,3.785564E+03,1.477429E-01,3.338105E-01,5.470270E+03,9.358882E+03,3.576351E-01,8.252650E-01,2.392297E+03,4.190564E+03,1.564035E-01,3.695234E-01,5.257019E+03,8.827496E+03,3.436932E-01,7.784074E-01,5.258221E+03,1.279895E+04,3.437718E-01,1.128610E+00,2.555585E+03,4.099215E+03,1.670789E-01,3.614683E-01,2.556129E+03,5.853403E+03,1.671145E-01,5.161523E-01,3.265740E+03,8.280059E+03,2.305880E-01,7.301346E-01,1.277762E+03,2.597421E+03,8.353751E-02,2.290403E-01,1.277545E+03,1.907951E+03,8.352329E-02,1.682429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.536565E+02,1.986672E+03,2.497105E-02,1.751845E-01,1.982531E+03,4.495470E+03,1.399829E-01,3.964100E-01,6.787578E+02,2.120803E+03,4.792586E-02,1.870122E-01,3.867886E+02,1.651581E+03,2.731045E-02,1.456362E-01,7.981316E+02,5.206905E+03,5.635463E-02,4.591442E-01,2.593887E+02,1.732208E+03,1.831497E-02,2.036611E-01,3.974689E+03,1.937613E+04,2.806456E-01,1.708585E+00,3.023221E+03,1.330785E+04,2.134642E-01,1.173485E+00,2.657652E+03,1.048858E+04,1.876520E-01,9.248816E-01,3.807996E+03,1.604936E+04,2.688758E-01,1.415230E+00,5.197539E+03,1.320129E+04,3.398045E-01,1.164088E+00,2.251783E+03,4.339642E+03,1.472170E-01,3.826691E-01,5.174519E+03,9.475250E+03,3.382995E-01,8.355264E-01,1.240970E+04,2.323542E+04,8.113206E-01,2.048897E+00,5.113411E+03,1.036267E+04,3.343044E-01,9.137785E-01,1.218952E+04,2.222000E+04,7.969257E-01,1.959357E+00,1.218770E+04,3.411380E+04,7.968070E-01,3.008151E+00,6.066574E+03,1.040830E+04,3.966202E-01,9.178026E-01,6.066083E+03,1.568403E+04,3.965882E-01,1.383015E+00,6.202058E+03,2.077279E+04,4.379161E-01,1.831742E+00,3.183251E+03,6.987844E+03,2.081145E-01,6.161872E-01,3.182381E+03,5.052219E+03,2.080576E-01,4.455040E-01,2.258288E+03,5.950817E+03,1.476422E-01,5.247423E-01,1.012762E+03,1.682116E+03,6.621229E-02,1.483288E-01,2.257524E+03,3.725298E+03,1.475923E-01,3.284963E-01,5.463976E+03,9.237621E+03,3.572236E-01,8.145723E-01,2.388741E+03,4.089648E+03,1.561710E-01,3.606247E-01,5.252003E+03,8.680627E+03,3.433653E-01,7.654565E-01,5.253207E+03,1.278809E+04,3.434440E-01,1.127653E+00,2.553569E+03,4.033492E+03,1.669471E-01,3.556728E-01,2.554114E+03,5.846920E+03,1.669828E-01,5.155807E-01,3.259438E+03,8.229053E+03,2.301431E-01,7.256368E-01,1.276938E+03,2.501044E+03,8.348362E-02,2.205418E-01,1.276721E+03,1.822777E+03,8.346940E-02,1.607322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.524673E+02,2.010816E+03,2.488708E-02,1.773135E-01,1.975855E+03,4.471210E+03,1.395116E-01,3.942707E-01,6.765158E+02,2.112104E+03,4.776756E-02,1.862451E-01,3.857660E+02,1.657120E+03,2.723824E-02,1.461246E-01,7.953910E+02,5.227437E+03,5.616113E-02,4.609547E-01,2.581620E+02,1.732694E+03,1.822836E-02,2.037183E-01,3.961094E+03,1.937248E+04,2.796857E-01,1.708262E+00,3.013323E+03,1.327433E+04,2.127653E-01,1.170528E+00,2.651097E+03,1.053479E+04,1.871892E-01,9.289567E-01,3.797912E+03,1.601615E+04,2.681637E-01,1.412302E+00,5.189848E+03,1.271008E+04,3.393017E-01,1.120773E+00,2.247627E+03,4.211966E+03,1.469453E-01,3.714106E-01,5.166853E+03,9.350772E+03,3.377983E-01,8.245499E-01,1.238854E+04,2.303782E+04,8.099374E-01,2.031472E+00,5.102430E+03,1.020607E+04,3.335865E-01,8.999698E-01,1.217254E+04,2.190179E+04,7.958160E-01,1.931297E+00,1.217072E+04,3.411958E+04,7.956969E-01,3.008661E+00,6.059373E+03,1.027080E+04,3.961494E-01,9.056782E-01,6.058881E+03,1.568486E+04,3.961173E-01,1.383089E+00,6.176760E+03,2.066179E+04,4.361299E-01,1.821954E+00,3.180348E+03,6.715923E+03,2.079247E-01,5.922092E-01,3.179476E+03,4.850137E+03,2.078677E-01,4.276844E-01,2.256190E+03,5.934531E+03,1.475051E-01,5.233062E-01,1.011666E+03,1.617182E+03,6.614066E-02,1.426029E-01,2.255426E+03,3.661222E+03,1.474552E-01,3.228461E-01,5.458224E+03,9.112942E+03,3.568475E-01,8.035781E-01,2.385484E+03,3.984902E+03,1.559581E-01,3.513882E-01,5.247429E+03,8.525457E+03,3.430662E-01,7.517737E-01,5.248634E+03,1.272035E+04,3.431450E-01,1.121679E+00,2.551738E+03,3.965339E+03,1.668274E-01,3.496631E-01,2.552284E+03,5.816676E+03,1.668631E-01,5.129137E-01,3.253681E+03,8.162526E+03,2.297365E-01,7.197705E-01,1.276192E+03,2.390756E+03,8.343481E-02,2.108166E-01,1.275974E+03,1.740390E+03,8.342057E-02,1.534673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
