    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850722</td>
    <td align="right">     41.2154</td>
    <td align="right">    44257.09</td>
    <td align="right">        0.00</td>
    <td align="right">    54234.67</td>
    <td align="right">    43361.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   40837.983</td>
    <td align="right">   40837.983</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40837.98</td>
    <td align="right">    40837.98</td>
    <td align="right"> 1394.027284</td>
    <td align="right">       67.99</td>
    <td align="right">       55.98</td>
    <td align="right">  0.00692238</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00692238</td>
    <td align="right">     47.1026</td>
    <td align="right">    40837.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">  101517.074</td>
    <td align="right">   81280.179</td>
    <td align="right"> 3807.999218</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">   118988.46</td>
    <td align="right">   118738.59</td>
    <td align="right"> 3807.999218</td>
    <td align="right">       78.00</td>
    <td align="right">       62.24</td>
    <td align="right">  0.00851192</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      110.74</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00851192</td>
    <td align="right">     41.2379</td>
    <td align="right">    82708.81</td>
    <td align="right">        0.00</td>
    <td align="right">   101355.19</td>
    <td align="right">    81034.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">  100293.176</td>
    <td align="right">  100293.176</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   100293.18</td>
    <td align="right">   100293.18</td>
    <td align="right"> 3423.563391</td>
    <td align="right">       67.99</td>
    <td align="right">       55.90</td>
    <td align="right">  0.00687422</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00687422</td>
    <td align="right">     46.7788</td>
    <td align="right">   100293.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   50416.226</td>
    <td align="right">   40366.017</td>
    <td align="right"> 1891.159218</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    57528.97</td>
    <td align="right">    57528.97</td>
    <td align="right"> 1891.159218</td>
    <td align="right">       78.00</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00798303</td>
    <td align="right">       58.00</td>
    <td align="right">       53.86</td>
    <td align="right"> 32.01436945</td>
    <td align="right">      103.10</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00798303</td>
    <td align="right">     38.7041</td>
    <td align="right">    41075.52</td>
    <td align="right">        0.00</td>
    <td align="right">    50335.83</td>
    <td align="right">    40243.85</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   51012.215</td>
    <td align="right">   51012.215</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51012.22</td>
    <td align="right">    51012.22</td>
    <td align="right"> 1741.330366</td>
    <td align="right">       67.99</td>
    <td align="right">       55.02</td>
    <td align="right">  0.00636988</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00636988</td>
    <td align="right">     43.3842</td>
    <td align="right">    51012.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">  121216.077</td>
    <td align="right">   97052.289</td>
    <td align="right"> 4546.927015</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   134163.84</td>
    <td align="right">   133993.87</td>
    <td align="right"> 4546.927015</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850719</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850719</td>
    <td align="right">     41.2152</td>
    <td align="right">    98758.14</td>
    <td align="right">        0.00</td>
    <td align="right">   121022.78</td>
    <td align="right">    96758.55</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   92486.460</td>
    <td align="right">   92486.460</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    92486.46</td>
    <td align="right">    92486.46</td>
    <td align="right"> 3157.076789</td>
    <td align="right">       67.99</td>
    <td align="right">       56.06</td>
    <td align="right">  0.00696896</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00696896</td>
    <td align="right">     47.4156</td>
    <td align="right">    92486.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">  142889.414</td>
    <td align="right">  114405.161</td>
    <td align="right"> 5359.913935</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   162935.16</td>
    <td align="right">   162688.08</td>
    <td align="right"> 5359.913935</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850860</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      105.42</td>
    <td align="right">  0.00678288</td>
    <td align="right">       68.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850860</td>
    <td align="right">     41.2220</td>
    <td align="right">   116416.02</td>
    <td align="right">        0.00</td>
    <td align="right">   142661.55</td>
    <td align="right">   114058.91</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   92476.542</td>
    <td align="right">   92476.542</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    92476.54</td>
    <td align="right">    92476.54</td>
    <td align="right"> 3156.738231</td>
    <td align="right">       67.99</td>
    <td align="right">       56.06</td>
    <td align="right">  0.00696880</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00696880</td>
    <td align="right">     47.4145</td>
    <td align="right">    92476.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   55316.203</td>
    <td align="right">   44289.209</td>
    <td align="right"> 2074.961856</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    61224.22</td>
    <td align="right">    61142.10</td>
    <td align="right"> 2074.961856</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850761</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850761</td>
    <td align="right">     41.2172</td>
    <td align="right">    45067.66</td>
    <td align="right">        0.00</td>
    <td align="right">    55227.99</td>
    <td align="right">    44155.16</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   44227.132</td>
    <td align="right">   44227.132</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44227.13</td>
    <td align="right">    44227.13</td>
    <td align="right"> 1509.717780</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00708145</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00708145</td>
    <td align="right">     48.1716</td>
    <td align="right">    44227.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   65686.613</td>
    <td align="right">   52592.332</td>
    <td align="right"> 2463.965519</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    74901.31</td>
    <td align="right">    74784.98</td>
    <td align="right"> 2463.965519</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850881</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      105.42</td>
    <td align="right">  0.00678288</td>
    <td align="right">       68.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850881</td>
    <td align="right">     41.2230</td>
    <td align="right">    53516.73</td>
    <td align="right">        0.00</td>
    <td align="right">    65581.86</td>
    <td align="right">    52433.16</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   44225.333</td>
    <td align="right">   44225.333</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44225.33</td>
    <td align="right">    44225.33</td>
    <td align="right"> 1509.656355</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00708139</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00708139</td>
    <td align="right">     48.1712</td>
    <td align="right">    44225.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">  113340.279</td>
    <td align="right">  113340.279</td>
    <td align="right"> 2984.661309</td>
    <td align="right">  0.76967678</td>
    <td align="right">    1479.105</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   111718.51</td>
    <td align="right">   113340.28</td>
    <td align="right"> 2984.661309</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798393</td>
    <td align="right">     50.6292</td>
    <td align="right">    63508.22</td>
    <td align="right">        0.00</td>
    <td align="right">   111801.77</td>
    <td align="right">   111801.77</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   33855.890</td>
    <td align="right">   27106.897</td>
    <td align="right"> 1269.965714</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">    38256.21</td>
    <td align="right">    38256.21</td>
    <td align="right"> 1269.965714</td>
    <td align="right">       78.00</td>
    <td align="right">       61.89</td>
    <td align="right">  0.00828499</td>
    <td align="right">       58.00</td>
    <td align="right">       54.40</td>
    <td align="right"> 32.01491297</td>
    <td align="right">      102.62</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.26</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828499</td>
    <td align="right">     40.1493</td>
    <td align="right">    27583.34</td>
    <td align="right">        0.00</td>
    <td align="right">    33801.90</td>
    <td align="right">    27024.86</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   22232.645</td>
    <td align="right">   22232.645</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    22232.64</td>
    <td align="right">    22232.64</td>
    <td align="right">  758.923706</td>
    <td align="right">       67.99</td>
    <td align="right">       56.55</td>
    <td align="right">  0.00725142</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725142</td>
    <td align="right">     49.3137</td>
    <td align="right">    22232.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   31550.845</td>
    <td align="right">   25261.350</td>
    <td align="right"> 1183.501344</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    35533.70</td>
    <td align="right">    35533.70</td>
    <td align="right"> 1183.501344</td>
    <td align="right">       78.00</td>
    <td align="right">       61.87</td>
    <td align="right">  0.00826881</td>
    <td align="right">       58.00</td>
    <td align="right">       54.37</td>
    <td align="right"> 32.01488386</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00826881</td>
    <td align="right">     40.0719</td>
    <td align="right">    25705.36</td>
    <td align="right">        0.00</td>
    <td align="right">    31500.53</td>
    <td align="right">    25184.90</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   22227.631</td>
    <td align="right">   22227.631</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    22227.63</td>
    <td align="right">    22227.63</td>
    <td align="right">  758.752541</td>
    <td align="right">       67.99</td>
    <td align="right">       56.55</td>
    <td align="right">  0.00725117</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725117</td>
    <td align="right">     49.3121</td>
    <td align="right">    22227.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   24921.429</td>
    <td align="right">   19953.474</td>
    <td align="right">  934.825841</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">    28531.22</td>
    <td align="right">    28499.27</td>
    <td align="right">  934.825841</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850635</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      106.18</td>
    <td align="right">  0.00678289</td>
    <td align="right">       68.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850635</td>
    <td align="right">     41.2112</td>
    <td align="right">    20304.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24881.69</td>
    <td align="right">    19893.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   18045.973</td>
    <td align="right">   18045.973</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18045.97</td>
    <td align="right">    18045.97</td>
    <td align="right">  616.009336</td>
    <td align="right">       67.99</td>
    <td align="right">       56.49</td>
    <td align="right">  0.00721930</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721930</td>
    <td align="right">     49.0964</td>
    <td align="right">    18045.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    9866.611</td>
    <td align="right">    7899.754</td>
    <td align="right">  370.105679</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">    11179.63</td>
    <td align="right">    11179.63</td>
    <td align="right">  370.105679</td>
    <td align="right">       78.00</td>
    <td align="right">       61.74</td>
    <td align="right">  0.00818848</td>
    <td align="right">       58.00</td>
    <td align="right">       54.22</td>
    <td align="right"> 32.01473926</td>
    <td align="right">      102.70</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00818848</td>
    <td align="right">     39.6877</td>
    <td align="right">     8038.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9850.88</td>
    <td align="right">     7875.84</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    8683.411</td>
    <td align="right">    8683.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8683.41</td>
    <td align="right">     8683.41</td>
    <td align="right">  296.413060</td>
    <td align="right">       67.99</td>
    <td align="right">       56.38</td>
    <td align="right">  0.00715146</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715146</td>
    <td align="right">     48.6408</td>
    <td align="right">     8683.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   20239.828</td>
    <td align="right">   16205.124</td>
    <td align="right">  759.214633</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    22402.90</td>
    <td align="right">    22382.95</td>
    <td align="right">  759.214633</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850505</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850505</td>
    <td align="right">     41.2050</td>
    <td align="right">    16489.96</td>
    <td align="right">        0.00</td>
    <td align="right">    20207.55</td>
    <td align="right">    16156.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   18044.876</td>
    <td align="right">   18044.876</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18044.88</td>
    <td align="right">    18044.88</td>
    <td align="right">  615.971882</td>
    <td align="right">       67.99</td>
    <td align="right">       56.49</td>
    <td align="right">  0.00721923</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721923</td>
    <td align="right">     49.0959</td>
    <td align="right">    18044.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   41326.624</td>
    <td align="right">   33088.379</td>
    <td align="right"> 1550.199859</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    48558.03</td>
    <td align="right">    48485.06</td>
    <td align="right"> 1550.199859</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850853</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850853</td>
    <td align="right">     41.2216</td>
    <td align="right">    33669.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41260.72</td>
    <td align="right">    32988.24</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   44534.960</td>
    <td align="right">   44534.960</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44534.96</td>
    <td align="right">    44534.96</td>
    <td align="right"> 1520.225638</td>
    <td align="right">       67.99</td>
    <td align="right">       56.44</td>
    <td align="right">  0.00718627</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00718627</td>
    <td align="right">     48.8745</td>
    <td align="right">    44534.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   20626.051</td>
    <td align="right">   16514.356</td>
    <td align="right">  773.702224</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    23487.60</td>
    <td align="right">    23487.60</td>
    <td align="right">  773.702224</td>
    <td align="right">       78.00</td>
    <td align="right">       61.56</td>
    <td align="right">  0.00806784</td>
    <td align="right">       58.00</td>
    <td align="right">       54.01</td>
    <td align="right"> 32.01452211</td>
    <td align="right">      103.10</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00806784</td>
    <td align="right">     39.1103</td>
    <td align="right">    16804.62</td>
    <td align="right">        0.00</td>
    <td align="right">    20593.16</td>
    <td align="right">    16464.37</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   21526.070</td>
    <td align="right">   21526.070</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    21526.07</td>
    <td align="right">    21526.07</td>
    <td align="right">  734.804381</td>
    <td align="right">       67.99</td>
    <td align="right">       56.00</td>
    <td align="right">  0.00693187</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00693187</td>
    <td align="right">     47.1652</td>
    <td align="right">    21526.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   43466.126</td>
    <td align="right">   34801.383</td>
    <td align="right"> 1630.454547</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    48394.47</td>
    <td align="right">    48347.79</td>
    <td align="right"> 1630.454547</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850547</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.78</td>
    <td align="right">  0.00678289</td>
    <td align="right">       67.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850547</td>
    <td align="right">     41.2070</td>
    <td align="right">    35413.07</td>
    <td align="right">        0.00</td>
    <td align="right">    43396.81</td>
    <td align="right">    34696.05</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   40022.812</td>
    <td align="right">   40022.812</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40022.81</td>
    <td align="right">    40022.81</td>
    <td align="right"> 1366.200964</td>
    <td align="right">       67.99</td>
    <td align="right">       56.51</td>
    <td align="right">  0.00722856</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722856</td>
    <td align="right">     49.1586</td>
    <td align="right">    40022.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   53600.720</td>
    <td align="right">   42915.698</td>
    <td align="right"> 2010.612509</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    61606.30</td>
    <td align="right">    61533.99</td>
    <td align="right"> 2010.612509</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850666</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      106.94</td>
    <td align="right">  0.00678288</td>
    <td align="right">       69.08</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850666</td>
    <td align="right">     41.2127</td>
    <td align="right">    43670.01</td>
    <td align="right">        0.00</td>
    <td align="right">    53515.24</td>
    <td align="right">    42785.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   40023.967</td>
    <td align="right">   40023.967</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40023.97</td>
    <td align="right">    40023.97</td>
    <td align="right"> 1366.240372</td>
    <td align="right">       67.99</td>
    <td align="right">       56.51</td>
    <td align="right">  0.00722858</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722858</td>
    <td align="right">     49.1587</td>
    <td align="right">    40023.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   19746.252</td>
    <td align="right">   15809.941</td>
    <td align="right">  740.700169</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    21985.11</td>
    <td align="right">    21963.62</td>
    <td align="right">  740.700169</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850554</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.78</td>
    <td align="right">  0.00678289</td>
    <td align="right">       67.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850554</td>
    <td align="right">     41.2073</td>
    <td align="right">    16087.83</td>
    <td align="right">        0.00</td>
    <td align="right">    19714.76</td>
    <td align="right">    15762.09</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   18786.628</td>
    <td align="right">   18786.628</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18786.63</td>
    <td align="right">    18786.63</td>
    <td align="right">  641.291992</td>
    <td align="right">       67.99</td>
    <td align="right">       56.62</td>
    <td align="right">  0.00729351</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00729351</td>
    <td align="right">     49.5948</td>
    <td align="right">    18786.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   24513.467</td>
    <td align="right">   19626.836</td>
    <td align="right">  919.522779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    28174.73</td>
    <td align="right">    28141.90</td>
    <td align="right">  919.522779</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850661</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      106.94</td>
    <td align="right">  0.00678288</td>
    <td align="right">       69.08</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850661</td>
    <td align="right">     41.2125</td>
    <td align="right">    19971.81</td>
    <td align="right">        0.00</td>
    <td align="right">    24474.38</td>
    <td align="right">    19567.43</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   18787.278</td>
    <td align="right">   18787.278</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18787.28</td>
    <td align="right">    18787.28</td>
    <td align="right">  641.314175</td>
    <td align="right">       67.99</td>
    <td align="right">       56.62</td>
    <td align="right">  0.00729353</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00729353</td>
    <td align="right">     49.5950</td>
    <td align="right">    18787.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">   56476.561</td>
    <td align="right">   56476.561</td>
    <td align="right"> 1487.206610</td>
    <td align="right">  0.38352383</td>
    <td align="right">     737.030</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    55668.45</td>
    <td align="right">    56476.56</td>
    <td align="right"> 1487.206610</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800887</td>
    <td align="right">     50.7851</td>
    <td align="right">    21443.02</td>
    <td align="right">        0.00</td>
    <td align="right">    55709.93</td>
    <td align="right">    55709.93</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   12374.794</td>
    <td align="right">    9907.944</td>
    <td align="right">  464.189959</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">    13977.14</td>
    <td align="right">    13977.14</td>
    <td align="right">  464.189959</td>
    <td align="right">       78.00</td>
    <td align="right">       61.92</td>
    <td align="right">  0.00830291</td>
    <td align="right">       58.00</td>
    <td align="right">       54.43</td>
    <td align="right"> 32.01494523</td>
    <td align="right">      102.62</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.26</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00830291</td>
    <td align="right">     40.2352</td>
    <td align="right">    10082.09</td>
    <td align="right">        0.00</td>
    <td align="right">    12355.06</td>
    <td align="right">     9877.96</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">    9012.217</td>
    <td align="right">    9012.217</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     9012.22</td>
    <td align="right">     9012.22</td>
    <td align="right">  307.637057</td>
    <td align="right">       67.99</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00738992</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00738992</td>
    <td align="right">     50.2427</td>
    <td align="right">     9012.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   11554.989</td>
    <td align="right">    9251.563</td>
    <td align="right">  433.438317</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    13007.57</td>
    <td align="right">    13007.57</td>
    <td align="right">  433.438317</td>
    <td align="right">       78.00</td>
    <td align="right">       61.90</td>
    <td align="right">  0.00828820</td>
    <td align="right">       58.00</td>
    <td align="right">       54.40</td>
    <td align="right"> 32.01491876</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828820</td>
    <td align="right">     40.1649</td>
    <td align="right">     9414.17</td>
    <td align="right">        0.00</td>
    <td align="right">    11536.56</td>
    <td align="right">     9223.56</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">    9011.898</td>
    <td align="right">    9011.898</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     9011.90</td>
    <td align="right">     9011.90</td>
    <td align="right">  307.626145</td>
    <td align="right">       67.99</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00738990</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00738990</td>
    <td align="right">     50.2425</td>
    <td align="right">     9011.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  726768.478</td>
    <td align="right">  507344.880</td>
    <td align="right">0.181730E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   796016.30</td>
    <td align="right">   796016.30</td>
    <td align="right">0.181730E+05</td>
    <td align="right">       92.82</td>
    <td align="right">       66.56</td>
    <td align="right">  0.00811536</td>
    <td align="right">       55.00</td>
    <td align="right">       52.86</td>
    <td align="right"> 32.01460764</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">     32.7458</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00898768</td>
    <td align="right">     48.0742</td>
    <td align="right">   258432.27</td>
    <td align="right">        0.00</td>
    <td align="right">   725609.53</td>
    <td align="right">   506411.09</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  161154.183</td>
    <td align="right">  161154.183</td>
    <td align="right"> 9086.500202</td>
    <td align="right">  1.09437380</td>
    <td align="right">    1537.695</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   139723.11</td>
    <td align="right">   161154.18</td>
    <td align="right"> 9086.500202</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">     65.4915</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787680</td>
    <td align="right">     49.9591</td>
    <td align="right">     1405.35</td>
    <td align="right">        0.00</td>
    <td align="right">   139663.68</td>
    <td align="right">   139663.68</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">  181372.577</td>
    <td align="right">  128420.402</td>
    <td align="right"> 4682.638994</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   202372.76</td>
    <td align="right">   202372.76</td>
    <td align="right"> 4682.638994</td>
    <td align="right">       88.67</td>
    <td align="right">       65.43</td>
    <td align="right">  0.00825555</td>
    <td align="right">       55.00</td>
    <td align="right">       53.12</td>
    <td align="right"> 32.01485999</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">     25.7999</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00802672</td>
    <td align="right">     42.9914</td>
    <td align="right">    69461.20</td>
    <td align="right">        0.00</td>
    <td align="right">   181083.35</td>
    <td align="right">   128198.92</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   26376.921</td>
    <td align="right">   26376.921</td>
    <td align="right"> 2341.319497</td>
    <td align="right">  0.17912170</td>
    <td align="right">     257.015</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    23933.89</td>
    <td align="right">    26376.92</td>
    <td align="right"> 2341.319497</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">     51.5998</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798393</td>
    <td align="right">     50.6292</td>
    <td align="right">    19871.75</td>
    <td align="right">        0.00</td>
    <td align="right">    23924.63</td>
    <td align="right">    23924.63</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   57682.544</td>
    <td align="right">   41972.645</td>
    <td align="right"> 1581.053593</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    65085.86</td>
    <td align="right">    65085.86</td>
    <td align="right"> 1581.053593</td>
    <td align="right">       86.22</td>
    <td align="right">       64.74</td>
    <td align="right">  0.00833397</td>
    <td align="right">       55.00</td>
    <td align="right">       53.26</td>
    <td align="right"> 32.01500115</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">     25.4707</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00784787</td>
    <td align="right">     42.0443</td>
    <td align="right">    28205.33</td>
    <td align="right">        0.00</td>
    <td align="right">    57590.56</td>
    <td align="right">    41880.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    8684.462</td>
    <td align="right">    8684.462</td>
    <td align="right">  790.526797</td>
    <td align="right">  0.05897488</td>
    <td align="right">      84.700</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     7895.98</td>
    <td align="right">     8684.46</td>
    <td align="right">  790.526797</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">     50.9414</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800887</td>
    <td align="right">     50.7851</td>
    <td align="right">    10735.81</td>
    <td align="right">        0.00</td>
    <td align="right">     7892.98</td>
    <td align="right">     7892.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:45:55</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7518.628</td>
    <td align="right">    7518.628</td>
    <td align="right">  198.007495</td>
    <td align="right">  0.05105787</td>
    <td align="right">      98.117</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      1.0521</td>
    <td align="right">    1.088904</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7411.05</td>
    <td align="right">     7518.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24503426</td>
    <td align="right">  198.007495</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.05312394</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7411.05</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.31</td>
    <td align="right">  0.00787456</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787456</td>
    <td align="right">     49.9453</td>
    <td align="right">     5370.95</td>
    <td align="right">        0.00</td>
    <td align="right">     7416.57</td>
    <td align="right">     7416.57</td>
    <td align="right">  0.24503426</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40468.684</td>
    <td align="right">   40468.684</td>
    <td align="right"> 1065.770239</td>
    <td align="right">  0.27481674</td>
    <td align="right">     528.109</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      5.6631</td>
    <td align="right">    5.860977</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    39889.63</td>
    <td align="right">    40468.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.31889057</td>
    <td align="right"> 1065.770239</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.28593725</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    39889.63</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.31</td>
    <td align="right">  0.00787062</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787062</td>
    <td align="right">     49.9208</td>
    <td align="right">    21188.45</td>
    <td align="right">        0.00</td>
    <td align="right">    39919.35</td>
    <td align="right">    39919.35</td>
    <td align="right">  1.31889057</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14241.072</td>
    <td align="right">   14241.072</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.09670898</td>
    <td align="right">     177.177</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      1.9934</td>
    <td align="right">    2.062499</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    14041.31</td>
    <td align="right">    14241.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55681288</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.10062233</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14041.31</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.96</td>
    <td align="right">  0.00786361</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00786361</td>
    <td align="right">     49.8765</td>
    <td align="right">     9131.20</td>
    <td align="right">        0.00</td>
    <td align="right">    14049.87</td>
    <td align="right">    14049.87</td>
    <td align="right">  0.55681288</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       90.66</td>
    <td align="right">       65.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6752.273</td>
    <td align="right">    6752.273</td>
    <td align="right">  177.826457</td>
    <td align="right">  0.04585367</td>
    <td align="right">      88.116</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      0.9449</td>
    <td align="right">    0.977915</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6655.66</td>
    <td align="right">     6752.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22006022</td>
    <td align="right">  177.826457</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.04770915</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6655.66</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.31</td>
    <td align="right">  0.00786361</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00786361</td>
    <td align="right">     49.8769</td>
    <td align="right">     4290.15</td>
    <td align="right">        0.00</td>
    <td align="right">     6660.62</td>
    <td align="right">     6660.62</td>
    <td align="right">  0.22006022</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17266.044</td>
    <td align="right">   17266.044</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.11725111</td>
    <td align="right">     216.792</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      2.4168</td>
    <td align="right">    2.500598</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17023.14</td>
    <td align="right">    17266.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64961503</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.12199569</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17023.14</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.15</td>
    <td align="right">  0.00787319</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787319</td>
    <td align="right">     49.9364</td>
    <td align="right">    11572.17</td>
    <td align="right">        0.00</td>
    <td align="right">    17033.97</td>
    <td align="right">    17033.97</td>
    <td align="right">  0.64961503</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       91.79</td>
    <td align="right">       66.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6817.888</td>
    <td align="right">    6817.888</td>
    <td align="right">  179.535149</td>
    <td align="right">  0.04629925</td>
    <td align="right">      88.975</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      0.9541</td>
    <td align="right">    0.987418</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6720.33</td>
    <td align="right">     6817.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22217473</td>
    <td align="right">  179.535149</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.04817276</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6720.33</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.7288</td>
    <td align="right">     4869.89</td>
    <td align="right">        0.00</td>
    <td align="right">     6725.34</td>
    <td align="right">     6725.34</td>
    <td align="right">  0.22217473</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.41</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   74377.647</td>
    <td align="right">   74377.647</td>
    <td align="right"> 1958.758170</td>
    <td align="right">  0.50508741</td>
    <td align="right">     970.619</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">     10.4083</td>
    <td align="right">   10.771927</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    73313.40</td>
    <td align="right">    74377.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.42396305</td>
    <td align="right"> 1958.758170</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.52552587</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    73313.40</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.80</td>
    <td align="right">  0.00788030</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00788030</td>
    <td align="right">     49.9808</td>
    <td align="right">    53131.26</td>
    <td align="right">        0.00</td>
    <td align="right">    73368.03</td>
    <td align="right">    73368.03</td>
    <td align="right">  2.42396305</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   55119.300</td>
    <td align="right">   55119.300</td>
    <td align="right"> 1451.588827</td>
    <td align="right">  0.37430687</td>
    <td align="right">     719.299</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      7.7133</td>
    <td align="right">    7.982789</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    54330.61</td>
    <td align="right">    55119.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.79634103</td>
    <td align="right"> 1451.588827</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.38945327</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    54330.61</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.98</td>
    <td align="right">  0.00787525</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787525</td>
    <td align="right">     49.9493</td>
    <td align="right">    39374.30</td>
    <td align="right">        0.00</td>
    <td align="right">    54371.10</td>
    <td align="right">    54371.10</td>
    <td align="right">  1.79634103</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   41147.649</td>
    <td align="right">   41147.649</td>
    <td align="right"> 1083.643917</td>
    <td align="right">  0.27942749</td>
    <td align="right">     536.971</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      5.7582</td>
    <td align="right">    5.959310</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40558.88</td>
    <td align="right">    41147.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.34100924</td>
    <td align="right"> 1083.643917</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.29073458</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40558.88</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.15</td>
    <td align="right">  0.00787121</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787121</td>
    <td align="right">     49.9241</td>
    <td align="right">    29393.81</td>
    <td align="right">        0.00</td>
    <td align="right">    40589.10</td>
    <td align="right">    40589.10</td>
    <td align="right">  1.34100924</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   60735.109</td>
    <td align="right">   60735.109</td>
    <td align="right"> 1599.486472</td>
    <td align="right">  0.41244299</td>
    <td align="right">     792.584</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      8.4992</td>
    <td align="right">    8.796113</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    59866.07</td>
    <td align="right">    60735.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.97936436</td>
    <td align="right"> 1599.486472</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.42913257</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    59866.07</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.96</td>
    <td align="right">  0.00787340</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787340</td>
    <td align="right">     49.9377</td>
    <td align="right">    43386.02</td>
    <td align="right">        0.00</td>
    <td align="right">    59910.68</td>
    <td align="right">    59910.68</td>
    <td align="right">  1.97936436</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   63929.551</td>
    <td align="right">   51185.531</td>
    <td align="right"> 2398.056512</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09386</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2398.056512</td>
    <td align="right">  2.96759470</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    73937.85</td>
    <td align="right">    73816.35</td>
    <td align="right">      0.8646</td>
    <td align="right">  2.96759470</td>
    <td align="right"> 2398.056512</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850932</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.010</td>
    <td align="right">    73937.84</td>
    <td align="right">      108.16</td>
    <td align="right">  0.00678289</td>
    <td align="right">       69.45</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850932</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850932</td>
    <td align="right">     41.2255</td>
    <td align="right">    52085.20</td>
    <td align="right">        0.00</td>
    <td align="right">    63827.60</td>
    <td align="right">    51030.62</td>
    <td align="right">  2.85010321</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40958.912</td>
    <td align="right">   40958.912</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2398.056512</td>
    <td align="right">  2.96759470</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40958.91</td>
    <td align="right">    40958.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.73021700</td>
    <td align="right"> 1398.155264</td>
    <td align="right">       67.99</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00692681</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40958.91</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00692681</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00692681</td>
    <td align="right">     47.1323</td>
    <td align="right">    40958.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25058.330</td>
    <td align="right">   20063.084</td>
    <td align="right">  939.961125</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12213</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  939.961125</td>
    <td align="right">  1.16320180</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    28312.56</td>
    <td align="right">    28312.56</td>
    <td align="right">      0.8851</td>
    <td align="right">  1.16320180</td>
    <td align="right">  939.961125</td>
    <td align="right">       78.00</td>
    <td align="right">       61.66</td>
    <td align="right">  0.00813557</td>
    <td align="right">        11.1</td>
    <td align="right">       58.00</td>
    <td align="right">       54.13</td>
    <td align="right"> 32.01464403</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    28312.56</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00813557</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00813557</td>
    <td align="right">     39.4343</td>
    <td align="right">    20415.73</td>
    <td align="right">        0.00</td>
    <td align="right">    25018.37</td>
    <td align="right">    20002.36</td>
    <td align="right">  1.11714891</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19387.715</td>
    <td align="right">   19387.715</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  939.961125</td>
    <td align="right">  1.16320180</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    19387.72</td>
    <td align="right">    19387.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81899038</td>
    <td align="right">  661.810457</td>
    <td align="right">       67.99</td>
    <td align="right">       55.71</td>
    <td align="right">  0.00676562</td>
    <td align="right">         8.9</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19387.72</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00676562</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00676562</td>
    <td align="right">     46.0484</td>
    <td align="right">    19387.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   54321.297</td>
    <td align="right">   43492.632</td>
    <td align="right"> 2037.642030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14355</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2037.642030</td>
    <td align="right">  2.52158182</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    60123.62</td>
    <td align="right">    60047.08</td>
    <td align="right">      0.9035</td>
    <td align="right">  2.52158182</td>
    <td align="right"> 2037.642030</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850722</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    60123.61</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850722</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850722</td>
    <td align="right">     41.2154</td>
    <td align="right">    44257.09</td>
    <td align="right">        0.00</td>
    <td align="right">    54234.67</td>
    <td align="right">    43361.00</td>
    <td align="right">  2.42174863</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40837.983</td>
    <td align="right">   40837.983</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2037.642030</td>
    <td align="right">  2.52158182</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40837.98</td>
    <td align="right">    40837.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.72510863</td>
    <td align="right"> 1394.027284</td>
    <td align="right">       67.99</td>
    <td align="right">       55.98</td>
    <td align="right">  0.00692238</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40837.98</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00692238</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00692238</td>
    <td align="right">     47.1026</td>
    <td align="right">    40837.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101517.074</td>
    <td align="right">   81280.179</td>
    <td align="right"> 3807.999218</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07872</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3807.999218</td>
    <td align="right">  4.71239867</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">   118988.46</td>
    <td align="right">   118738.59</td>
    <td align="right">      0.8532</td>
    <td align="right">  4.71239867</td>
    <td align="right"> 3807.999218</td>
    <td align="right">       78.00</td>
    <td align="right">       62.24</td>
    <td align="right">  0.00851192</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.015</td>
    <td align="right">   118988.44</td>
    <td align="right">      110.74</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00851192</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00851192</td>
    <td align="right">     41.2379</td>
    <td align="right">    82708.81</td>
    <td align="right">        0.00</td>
    <td align="right">   101355.19</td>
    <td align="right">    81034.18</td>
    <td align="right">  4.52582778</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  100293.176</td>
    <td align="right">  100293.176</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3807.999218</td>
    <td align="right">  4.71239867</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   100293.18</td>
    <td align="right">   100293.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.23665937</td>
    <td align="right"> 3423.563391</td>
    <td align="right">       67.99</td>
    <td align="right">       55.90</td>
    <td align="right">  0.00687422</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   100293.18</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00687422</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00687422</td>
    <td align="right">     46.7788</td>
    <td align="right">   100293.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50416.226</td>
    <td align="right">   40366.017</td>
    <td align="right"> 1891.159218</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11114</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2435</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1891.159218</td>
    <td align="right">  2.34030935</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    57528.97</td>
    <td align="right">    57528.97</td>
    <td align="right">      0.8764</td>
    <td align="right">  2.34030935</td>
    <td align="right"> 1891.159218</td>
    <td align="right">       78.00</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00798303</td>
    <td align="right">        11.0</td>
    <td align="right">       58.00</td>
    <td align="right">       53.86</td>
    <td align="right"> 32.01436945</td>
    <td align="right">         8.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    57528.97</td>
    <td align="right">      103.10</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00798303</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00798303</td>
    <td align="right">     38.7041</td>
    <td align="right">    41075.52</td>
    <td align="right">        0.00</td>
    <td align="right">    50335.83</td>
    <td align="right">    40243.85</td>
    <td align="right">  2.24765301</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51012.215</td>
    <td align="right">   51012.215</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1891.159218</td>
    <td align="right">  2.34030935</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51012.22</td>
    <td align="right">    51012.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.15489616</td>
    <td align="right"> 1741.330366</td>
    <td align="right">       67.99</td>
    <td align="right">       55.02</td>
    <td align="right">  0.00636988</td>
    <td align="right">         8.7</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51012.22</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00636988</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00636988</td>
    <td align="right">     43.3842</td>
    <td align="right">    51012.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  121216.077</td>
    <td align="right">   97052.289</td>
    <td align="right"> 4546.927015</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14356</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4546.927015</td>
    <td align="right">  5.62682174</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   134163.84</td>
    <td align="right">   133993.87</td>
    <td align="right">      0.9035</td>
    <td align="right">  5.62682174</td>
    <td align="right"> 4546.927015</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850719</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.018</td>
    <td align="right">   134163.83</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850719</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850719</td>
    <td align="right">     41.2152</td>
    <td align="right">    98758.14</td>
    <td align="right">        0.00</td>
    <td align="right">   121022.78</td>
    <td align="right">    96758.55</td>
    <td align="right">  5.40404748</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92486.460</td>
    <td align="right">   92486.460</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4546.927015</td>
    <td align="right">  5.62682174</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    92486.46</td>
    <td align="right">    92486.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.90688222</td>
    <td align="right"> 3157.076789</td>
    <td align="right">       67.99</td>
    <td align="right">       56.06</td>
    <td align="right">  0.00696896</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    92486.46</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.19</td>
    <td align="right">  0.00696896</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00696896</td>
    <td align="right">     47.4156</td>
    <td align="right">    92486.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  142889.414</td>
    <td align="right">  114405.161</td>
    <td align="right"> 5359.913935</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10964</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5359.913935</td>
    <td align="right">  6.63289298</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   162935.16</td>
    <td align="right">   162688.08</td>
    <td align="right">      0.8770</td>
    <td align="right">  6.63289298</td>
    <td align="right"> 5359.913935</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850860</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.022</td>
    <td align="right">   162935.14</td>
    <td align="right">      105.42</td>
    <td align="right">  0.00678288</td>
    <td align="right">       68.63</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850860</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850860</td>
    <td align="right">     41.2220</td>
    <td align="right">   116416.02</td>
    <td align="right">        0.00</td>
    <td align="right">   142661.55</td>
    <td align="right">   114058.91</td>
    <td align="right">  6.37028686</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92476.542</td>
    <td align="right">   92476.542</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5359.913935</td>
    <td align="right">  6.63289298</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    92476.54</td>
    <td align="right">    92476.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.90646326</td>
    <td align="right"> 3156.738231</td>
    <td align="right">       67.99</td>
    <td align="right">       56.06</td>
    <td align="right">  0.00696880</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    92476.54</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.19</td>
    <td align="right">  0.00696880</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00696880</td>
    <td align="right">     47.4145</td>
    <td align="right">    92476.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55316.203</td>
    <td align="right">   44289.209</td>
    <td align="right"> 2074.961856</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14346</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2074.961856</td>
    <td align="right">  2.56776510</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    61224.22</td>
    <td align="right">    61142.10</td>
    <td align="right">      0.9035</td>
    <td align="right">  2.56776510</td>
    <td align="right"> 2074.961856</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850761</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    61224.22</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850761</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850761</td>
    <td align="right">     41.2172</td>
    <td align="right">    45067.66</td>
    <td align="right">        0.00</td>
    <td align="right">    55227.99</td>
    <td align="right">    44155.16</td>
    <td align="right">  2.46610345</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   44227.132</td>
    <td align="right">   44227.132</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2074.961856</td>
    <td align="right">  2.56776510</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44227.13</td>
    <td align="right">    44227.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86827561</td>
    <td align="right"> 1509.717780</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00708145</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    44227.13</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00708145</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00708145</td>
    <td align="right">     48.1716</td>
    <td align="right">    44227.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65686.613</td>
    <td align="right">   52592.332</td>
    <td align="right"> 2463.965519</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10959</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2463.965519</td>
    <td align="right">  3.04915709</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    74901.31</td>
    <td align="right">    74784.98</td>
    <td align="right">      0.8770</td>
    <td align="right">  3.04915709</td>
    <td align="right"> 2463.965519</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850881</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.010</td>
    <td align="right">    74901.30</td>
    <td align="right">      105.42</td>
    <td align="right">  0.00678288</td>
    <td align="right">       68.63</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850881</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850881</td>
    <td align="right">     41.2230</td>
    <td align="right">    53516.73</td>
    <td align="right">        0.00</td>
    <td align="right">    65581.86</td>
    <td align="right">    52433.16</td>
    <td align="right">  2.92843642</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   44225.333</td>
    <td align="right">   44225.333</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2463.965519</td>
    <td align="right">  3.04915709</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44225.33</td>
    <td align="right">    44225.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86819959</td>
    <td align="right"> 1509.656355</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00708139</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    44225.33</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00708139</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00708139</td>
    <td align="right">     48.1712</td>
    <td align="right">    44225.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  113340.279</td>
    <td align="right">  113340.279</td>
    <td align="right"> 2984.661309</td>
    <td align="right">  0.76967678</td>
    <td align="right">    1479.105</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">     15.8607</td>
    <td align="right">   16.414787</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   111718.51</td>
    <td align="right">   113340.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.69351808</td>
    <td align="right"> 2984.661309</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.80082190</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   111718.51</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.08</td>
    <td align="right">  0.00798393</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798393</td>
    <td align="right">     50.6292</td>
    <td align="right">    63508.22</td>
    <td align="right">        0.00</td>
    <td align="right">   111801.77</td>
    <td align="right">   111801.77</td>
    <td align="right">  3.69351808</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33855.890</td>
    <td align="right">   27106.897</td>
    <td align="right"> 1269.965714</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12198</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1269.965714</td>
    <td align="right">  1.57158245</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">    38256.21</td>
    <td align="right">    38256.21</td>
    <td align="right">      0.8850</td>
    <td align="right">  1.57158245</td>
    <td align="right"> 1269.965714</td>
    <td align="right">       78.00</td>
    <td align="right">       61.89</td>
    <td align="right">  0.00828499</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.40</td>
    <td align="right"> 32.01491297</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    38256.20</td>
    <td align="right">      102.62</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828499</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828499</td>
    <td align="right">     40.1493</td>
    <td align="right">    27583.34</td>
    <td align="right">        0.00</td>
    <td align="right">    33801.90</td>
    <td align="right">    27024.86</td>
    <td align="right">  1.50936116</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22232.645</td>
    <td align="right">   22232.645</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1269.965714</td>
    <td align="right">  1.57158245</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    22232.64</td>
    <td align="right">    22232.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.93916801</td>
    <td align="right">  758.923706</td>
    <td align="right">       67.99</td>
    <td align="right">       56.55</td>
    <td align="right">  0.00725142</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    22232.64</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00725142</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725142</td>
    <td align="right">     49.3137</td>
    <td align="right">    22232.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31550.845</td>
    <td align="right">   25261.350</td>
    <td align="right"> 1183.501344</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12571</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1183.501344</td>
    <td align="right">  1.46458280</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    35533.70</td>
    <td align="right">    35533.70</td>
    <td align="right">      0.8879</td>
    <td align="right">  1.46458280</td>
    <td align="right"> 1183.501344</td>
    <td align="right">       78.00</td>
    <td align="right">       61.87</td>
    <td align="right">  0.00826881</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.37</td>
    <td align="right"> 32.01488386</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    35533.69</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00826881</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00826881</td>
    <td align="right">     40.0719</td>
    <td align="right">    25705.36</td>
    <td align="right">        0.00</td>
    <td align="right">    31500.53</td>
    <td align="right">    25184.90</td>
    <td align="right">  1.40659778</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22227.631</td>
    <td align="right">   22227.631</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1183.501344</td>
    <td align="right">  1.46458280</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    22227.63</td>
    <td align="right">    22227.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.93895620</td>
    <td align="right">  758.752541</td>
    <td align="right">       67.99</td>
    <td align="right">       56.55</td>
    <td align="right">  0.00725117</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    22227.63</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00725117</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725117</td>
    <td align="right">     49.3121</td>
    <td align="right">    22227.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24921.429</td>
    <td align="right">   19953.474</td>
    <td align="right">  934.825841</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10577</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  934.825841</td>
    <td align="right">  1.15684689</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">    28531.22</td>
    <td align="right">    28499.27</td>
    <td align="right">      0.8735</td>
    <td align="right">  1.15684689</td>
    <td align="right">  934.825841</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850635</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    28531.22</td>
    <td align="right">      106.18</td>
    <td align="right">  0.00678289</td>
    <td align="right">       68.86</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850635</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850635</td>
    <td align="right">     41.2112</td>
    <td align="right">    20304.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24881.69</td>
    <td align="right">    19893.08</td>
    <td align="right">  1.11104560</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18045.973</td>
    <td align="right">   18045.973</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  934.825841</td>
    <td align="right">  1.15684689</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18045.97</td>
    <td align="right">    18045.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76231149</td>
    <td align="right">  616.009336</td>
    <td align="right">       67.99</td>
    <td align="right">       56.49</td>
    <td align="right">  0.00721930</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18045.97</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00721930</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721930</td>
    <td align="right">     49.0964</td>
    <td align="right">    18045.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9866.611</td>
    <td align="right">    7899.754</td>
    <td align="right">  370.105679</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11893</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.105679</td>
    <td align="right">  0.45800574</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">    11179.63</td>
    <td align="right">    11179.63</td>
    <td align="right">      0.8826</td>
    <td align="right">  0.45800574</td>
    <td align="right">  370.105679</td>
    <td align="right">       78.00</td>
    <td align="right">       61.74</td>
    <td align="right">  0.00818848</td>
    <td align="right">        11.1</td>
    <td align="right">       58.00</td>
    <td align="right">       54.22</td>
    <td align="right"> 32.01473926</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.001</td>
    <td align="right">    11179.63</td>
    <td align="right">      102.70</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00818848</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00818848</td>
    <td align="right">     39.6877</td>
    <td align="right">     8038.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9850.88</td>
    <td align="right">     7875.84</td>
    <td align="right">  0.43987261</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8683.411</td>
    <td align="right">    8683.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  370.105679</td>
    <td align="right">  0.45800574</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8683.41</td>
    <td align="right">     8683.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36681113</td>
    <td align="right">  296.413060</td>
    <td align="right">       67.99</td>
    <td align="right">       56.38</td>
    <td align="right">  0.00715146</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8683.41</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.47</td>
    <td align="right">  0.00715146</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715146</td>
    <td align="right">     48.6408</td>
    <td align="right">     8683.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20239.828</td>
    <td align="right">   16205.124</td>
    <td align="right">  759.214633</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14404</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  759.214633</td>
    <td align="right">  0.93952804</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    22402.90</td>
    <td align="right">    22382.95</td>
    <td align="right">      0.9034</td>
    <td align="right">  0.93952804</td>
    <td align="right">  759.214633</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850505</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    22402.90</td>
    <td align="right">       99.64</td>
    <td align="right">  0.00678288</td>
    <td align="right">       66.85</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850505</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850505</td>
    <td align="right">     41.2050</td>
    <td align="right">    16489.96</td>
    <td align="right">        0.00</td>
    <td align="right">    20207.55</td>
    <td align="right">    16156.08</td>
    <td align="right">  0.90233072</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18044.876</td>
    <td align="right">   18044.876</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  759.214633</td>
    <td align="right">  0.93952804</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18044.88</td>
    <td align="right">    18044.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76226514</td>
    <td align="right">  615.971882</td>
    <td align="right">       67.99</td>
    <td align="right">       56.49</td>
    <td align="right">  0.00721923</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18044.88</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00721923</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00721923</td>
    <td align="right">     49.0959</td>
    <td align="right">    18044.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41326.624</td>
    <td align="right">   33088.379</td>
    <td align="right"> 1550.199859</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07689</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1550.199859</td>
    <td align="right">  1.91837218</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    48558.03</td>
    <td align="right">    48485.06</td>
    <td align="right">      0.8511</td>
    <td align="right">  1.91837218</td>
    <td align="right"> 1550.199859</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850853</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    48558.02</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850853</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850853</td>
    <td align="right">     41.2216</td>
    <td align="right">    33669.96</td>
    <td align="right">        0.00</td>
    <td align="right">    41260.72</td>
    <td align="right">    32988.24</td>
    <td align="right">  1.84242096</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   44534.960</td>
    <td align="right">   44534.960</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1550.199859</td>
    <td align="right">  1.91837218</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44534.96</td>
    <td align="right">    44534.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88127908</td>
    <td align="right"> 1520.225638</td>
    <td align="right">       67.99</td>
    <td align="right">       56.44</td>
    <td align="right">  0.00718627</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    44534.96</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.47</td>
    <td align="right">  0.00718627</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00718627</td>
    <td align="right">     48.8745</td>
    <td align="right">    44534.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20626.051</td>
    <td align="right">   16514.356</td>
    <td align="right">  773.702224</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11340</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  773.702224</td>
    <td align="right">  0.95745643</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    23487.60</td>
    <td align="right">    23487.60</td>
    <td align="right">      0.8782</td>
    <td align="right">  0.95745643</td>
    <td align="right">  773.702224</td>
    <td align="right">       78.00</td>
    <td align="right">       61.56</td>
    <td align="right">  0.00806784</td>
    <td align="right">        11.0</td>
    <td align="right">       58.00</td>
    <td align="right">       54.01</td>
    <td align="right"> 32.01452211</td>
    <td align="right">         8.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    23487.60</td>
    <td align="right">      103.10</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00806784</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00806784</td>
    <td align="right">     39.1103</td>
    <td align="right">    16804.62</td>
    <td align="right">        0.00</td>
    <td align="right">    20593.16</td>
    <td align="right">    16464.37</td>
    <td align="right">  0.91954930</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21526.070</td>
    <td align="right">   21526.070</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  773.702224</td>
    <td align="right">  0.95745643</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    21526.07</td>
    <td align="right">    21526.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90932035</td>
    <td align="right">  734.804381</td>
    <td align="right">       67.99</td>
    <td align="right">       56.00</td>
    <td align="right">  0.00693187</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    21526.07</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.19</td>
    <td align="right">  0.00693187</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00693187</td>
    <td align="right">     47.1652</td>
    <td align="right">    21526.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   43466.126</td>
    <td align="right">   34801.383</td>
    <td align="right"> 1630.454547</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13724</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1630.454547</td>
    <td align="right">  2.01768734</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    48394.47</td>
    <td align="right">    48347.79</td>
    <td align="right">      0.8982</td>
    <td align="right">  2.01768734</td>
    <td align="right"> 1630.454547</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850547</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.007</td>
    <td align="right">    48394.46</td>
    <td align="right">      100.78</td>
    <td align="right">  0.00678289</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850547</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850547</td>
    <td align="right">     41.2070</td>
    <td align="right">    35413.07</td>
    <td align="right">        0.00</td>
    <td align="right">    43396.81</td>
    <td align="right">    34696.05</td>
    <td align="right">  1.93780410</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40022.812</td>
    <td align="right">   40022.812</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1630.454547</td>
    <td align="right">  2.01768734</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40022.81</td>
    <td align="right">    40022.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.69067356</td>
    <td align="right"> 1366.200964</td>
    <td align="right">       67.99</td>
    <td align="right">       56.51</td>
    <td align="right">  0.00722856</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40022.81</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00722856</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722856</td>
    <td align="right">     49.1586</td>
    <td align="right">    40022.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53600.720</td>
    <td align="right">   42915.698</td>
    <td align="right"> 2010.612509</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10136</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2010.612509</td>
    <td align="right">  2.48813279</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    61606.30</td>
    <td align="right">    61533.99</td>
    <td align="right">      0.8701</td>
    <td align="right">  2.48813279</td>
    <td align="right"> 2010.612509</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850666</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    61606.29</td>
    <td align="right">      106.94</td>
    <td align="right">  0.00678288</td>
    <td align="right">       69.08</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850666</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850666</td>
    <td align="right">     41.2127</td>
    <td align="right">    43670.01</td>
    <td align="right">        0.00</td>
    <td align="right">    53515.24</td>
    <td align="right">    42785.81</td>
    <td align="right">  2.38962390</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40023.967</td>
    <td align="right">   40023.967</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2010.612509</td>
    <td align="right">  2.48813279</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40023.97</td>
    <td align="right">    40023.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.69072233</td>
    <td align="right"> 1366.240372</td>
    <td align="right">       67.99</td>
    <td align="right">       56.51</td>
    <td align="right">  0.00722858</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40023.97</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00722858</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722858</td>
    <td align="right">     49.1587</td>
    <td align="right">    40023.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19746.252</td>
    <td align="right">   15809.941</td>
    <td align="right">  740.700169</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13723</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  740.700169</td>
    <td align="right">  0.91661639</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    21985.11</td>
    <td align="right">    21963.62</td>
    <td align="right">      0.8982</td>
    <td align="right">  0.91661639</td>
    <td align="right">  740.700169</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850554</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    21985.11</td>
    <td align="right">      100.78</td>
    <td align="right">  0.00678289</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850554</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850554</td>
    <td align="right">     41.2073</td>
    <td align="right">    16087.83</td>
    <td align="right">        0.00</td>
    <td align="right">    19714.76</td>
    <td align="right">    15762.09</td>
    <td align="right">  0.88032618</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18786.628</td>
    <td align="right">   18786.628</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  740.700169</td>
    <td align="right">  0.91661639</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18786.63</td>
    <td align="right">    18786.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79359878</td>
    <td align="right">  641.291992</td>
    <td align="right">       67.99</td>
    <td align="right">       56.62</td>
    <td align="right">  0.00729351</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18786.63</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00729351</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00729351</td>
    <td align="right">     49.5948</td>
    <td align="right">    18786.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24513.467</td>
    <td align="right">   19626.836</td>
    <td align="right">  919.522779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10137</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.522779</td>
    <td align="right">  1.13790935</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    28174.73</td>
    <td align="right">    28141.90</td>
    <td align="right">      0.8701</td>
    <td align="right">  1.13790935</td>
    <td align="right">  919.522779</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850661</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    28174.73</td>
    <td align="right">      106.94</td>
    <td align="right">  0.00678288</td>
    <td align="right">       69.08</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850661</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850661</td>
    <td align="right">     41.2125</td>
    <td align="right">    19971.81</td>
    <td align="right">        0.00</td>
    <td align="right">    24474.38</td>
    <td align="right">    19567.43</td>
    <td align="right">  1.09285782</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18787.278</td>
    <td align="right">   18787.278</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.522779</td>
    <td align="right">  1.13790935</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18787.28</td>
    <td align="right">    18787.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79362623</td>
    <td align="right">  641.314175</td>
    <td align="right">       67.99</td>
    <td align="right">       56.62</td>
    <td align="right">  0.00729353</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18787.28</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00729353</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00729353</td>
    <td align="right">     49.5950</td>
    <td align="right">    18787.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   56476.561</td>
    <td align="right">   56476.561</td>
    <td align="right"> 1487.206610</td>
    <td align="right">  0.38352383</td>
    <td align="right">     737.030</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      7.9033</td>
    <td align="right">    8.179358</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    55668.45</td>
    <td align="right">    56476.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.84041804</td>
    <td align="right"> 1487.206610</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.39904319</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    55668.45</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.30</td>
    <td align="right">  0.00800887</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800887</td>
    <td align="right">     50.7851</td>
    <td align="right">    21443.02</td>
    <td align="right">        0.00</td>
    <td align="right">    55709.93</td>
    <td align="right">    55709.93</td>
    <td align="right">  1.84041804</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12374.794</td>
    <td align="right">    9907.944</td>
    <td align="right">  464.189959</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12246</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  464.189959</td>
    <td align="right">  0.57443503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">    13977.14</td>
    <td align="right">    13977.14</td>
    <td align="right">      0.8854</td>
    <td align="right">  0.57443503</td>
    <td align="right">  464.189959</td>
    <td align="right">       78.00</td>
    <td align="right">       61.92</td>
    <td align="right">  0.00830291</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.43</td>
    <td align="right"> 32.01494523</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    13977.14</td>
    <td align="right">      102.62</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00830291</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00830291</td>
    <td align="right">     40.2352</td>
    <td align="right">    10082.09</td>
    <td align="right">        0.00</td>
    <td align="right">    12355.06</td>
    <td align="right">     9877.96</td>
    <td align="right">  0.55169229</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9012.217</td>
    <td align="right">    9012.217</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  464.189959</td>
    <td align="right">  0.57443503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     9012.22</td>
    <td align="right">     9012.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38070083</td>
    <td align="right">  307.637057</td>
    <td align="right">       67.99</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00738992</td>
    <td align="right">         9.3</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9012.22</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.59</td>
    <td align="right">  0.00738992</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00738992</td>
    <td align="right">     50.2427</td>
    <td align="right">     9012.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11554.989</td>
    <td align="right">    9251.563</td>
    <td align="right">  433.438317</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12623</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  433.438317</td>
    <td align="right">  0.53637988</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    13007.57</td>
    <td align="right">    13007.57</td>
    <td align="right">      0.8883</td>
    <td align="right">  0.53637988</td>
    <td align="right">  433.438317</td>
    <td align="right">       78.00</td>
    <td align="right">       61.90</td>
    <td align="right">  0.00828820</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.40</td>
    <td align="right"> 32.01491876</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    13007.57</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828820</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00828820</td>
    <td align="right">     40.1649</td>
    <td align="right">     9414.17</td>
    <td align="right">        0.00</td>
    <td align="right">    11536.56</td>
    <td align="right">     9223.56</td>
    <td align="right">  0.51514380</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.65</td>
    <td align="right">       58.25</td>
    <td align="right">  0.01004144</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9011.898</td>
    <td align="right">    9011.898</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  433.438317</td>
    <td align="right">  0.53637988</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     9011.90</td>
    <td align="right">     9011.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38068732</td>
    <td align="right">  307.626145</td>
    <td align="right">       67.99</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00738990</td>
    <td align="right">         9.3</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9011.90</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.59</td>
    <td align="right">  0.00738990</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00738990</td>
    <td align="right">     50.2425</td>
    <td align="right">     9011.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  726768.478</td>
    <td align="right">  507344.880</td>
    <td align="right">0.181730E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.94356</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.181730E+05</td>
    <td align="right"> 22.48908625</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   796016.30</td>
    <td align="right">   796016.30</td>
    <td align="right">      0.9130</td>
    <td align="right"> 22.48908625</td>
    <td align="right">0.181730E+05</td>
    <td align="right">       92.82</td>
    <td align="right">       66.56</td>
    <td align="right">  0.00811536</td>
    <td align="right">        13.1</td>
    <td align="right">       55.00</td>
    <td align="right">       52.86</td>
    <td align="right"> 32.01460764</td>
    <td align="right">         8.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.073</td>
    <td align="right">   796016.22</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     32.7458</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00940811</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00898768</td>
    <td align="right">     48.0742</td>
    <td align="right">   258432.27</td>
    <td align="right">        0.00</td>
    <td align="right">   725609.53</td>
    <td align="right">   506411.09</td>
    <td align="right"> 21.59870981</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       53.29</td>
    <td align="right">       53.25</td>
    <td align="right">  0.00860790</td>
    <td align="right">         8.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  161154.183</td>
    <td align="right">  161154.183</td>
    <td align="right"> 9086.500202</td>
    <td align="right">  1.09437380</td>
    <td align="right">    1537.695</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.181730E+05</td>
    <td align="right"> 22.48908625</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">     19.8365</td>
    <td align="right">   23.339554</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   139723.11</td>
    <td align="right">   161154.18</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.24454312</td>
    <td align="right"> 9086.500202</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">         1.9</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  1.13865785</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   139723.11</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     65.4915</td>
    <td align="right">       68.49</td>
    <td align="right">  0.00200989</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787680</td>
    <td align="right">     49.9591</td>
    <td align="right">     1405.35</td>
    <td align="right">        0.00</td>
    <td align="right">   139663.68</td>
    <td align="right">   139663.68</td>
    <td align="right"> 11.24454312</td>
    <td align="right">       61.88</td>
    <td align="right">       46.03</td>
    <td align="right">  0.00299722</td>
    <td align="right">         5.8</td>
    <td align="right">       76.18</td>
    <td align="right">       52.43</td>
    <td align="right">  0.00299722</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  181372.577</td>
    <td align="right">  128420.402</td>
    <td align="right"> 4682.638994</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4682.638994</td>
    <td align="right">  5.79476530</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   202372.76</td>
    <td align="right">   202372.76</td>
    <td align="right">      0.8962</td>
    <td align="right">  5.79476530</td>
    <td align="right"> 4682.638994</td>
    <td align="right">       88.67</td>
    <td align="right">       65.43</td>
    <td align="right">  0.00825555</td>
    <td align="right">        12.6</td>
    <td align="right">       55.00</td>
    <td align="right">       53.12</td>
    <td align="right"> 32.01485999</td>
    <td align="right">         8.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.019</td>
    <td align="right">   202372.74</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     25.7999</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00914962</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00802672</td>
    <td align="right">     42.9914</td>
    <td align="right">    69461.20</td>
    <td align="right">        0.00</td>
    <td align="right">   181083.35</td>
    <td align="right">   128198.92</td>
    <td align="right">  5.56534191</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       53.76</td>
    <td align="right">       53.74</td>
    <td align="right">  0.00877161</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26376.921</td>
    <td align="right">   26376.921</td>
    <td align="right"> 2341.319497</td>
    <td align="right">  0.17912170</td>
    <td align="right">     257.015</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4682.638994</td>
    <td align="right">  5.79476530</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      3.3979</td>
    <td align="right">    3.820103</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    23933.89</td>
    <td align="right">    26376.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.89738265</td>
    <td align="right"> 2341.319497</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">         1.9</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.18636990</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23933.89</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     51.5998</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798393</td>
    <td align="right">     50.6292</td>
    <td align="right">    19871.75</td>
    <td align="right">        0.00</td>
    <td align="right">    23924.63</td>
    <td align="right">    23924.63</td>
    <td align="right">  2.89738265</td>
    <td align="right">       61.88</td>
    <td align="right">       43.46</td>
    <td align="right">  0.00181500</td>
    <td align="right">         5.1</td>
    <td align="right">       71.41</td>
    <td align="right">       48.00</td>
    <td align="right">  0.00181500</td>
    <td align="right">         6.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57682.544</td>
    <td align="right">   41972.645</td>
    <td align="right"> 1581.053593</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1581.053593</td>
    <td align="right">  1.95655367</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    65085.86</td>
    <td align="right">    65085.86</td>
    <td align="right">      0.8863</td>
    <td align="right">  1.95655367</td>
    <td align="right"> 1581.053593</td>
    <td align="right">       86.22</td>
    <td align="right">       64.74</td>
    <td align="right">  0.00833397</td>
    <td align="right">        12.3</td>
    <td align="right">       55.00</td>
    <td align="right">       53.26</td>
    <td align="right"> 32.01500115</td>
    <td align="right">         8.1</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    65085.85</td>
    <td align="right">      111.20</td>
    <td align="right">  0.00678289</td>
    <td align="right">       70.34</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     25.4707</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00903118</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00784787</td>
    <td align="right">     42.0443</td>
    <td align="right">    28205.33</td>
    <td align="right">        0.00</td>
    <td align="right">    57590.56</td>
    <td align="right">    41880.81</td>
    <td align="right">  1.87909079</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       54.63</td>
    <td align="right">       54.61</td>
    <td align="right">  0.00906096</td>
    <td align="right">         8.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8684.462</td>
    <td align="right">    8684.462</td>
    <td align="right">  790.526797</td>
    <td align="right">  0.05897488</td>
    <td align="right">      84.700</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0742</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1581.053593</td>
    <td align="right">  1.95655367</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.87866155</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   704372.82</td>
    <td align="right">      1.1210</td>
    <td align="right">    1.257749</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     7895.98</td>
    <td align="right">     8684.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97827683</td>
    <td align="right">  790.526797</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">         1.9</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.06136131</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7895.98</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     50.9414</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800887</td>
    <td align="right">     50.7851</td>
    <td align="right">    10735.81</td>
    <td align="right">        0.00</td>
    <td align="right">     7892.98</td>
    <td align="right">     7892.98</td>
    <td align="right">  0.97827683</td>
    <td align="right">       61.88</td>
    <td align="right">       43.41</td>
    <td align="right">  0.00179184</td>
    <td align="right">         5.1</td>
    <td align="right">       71.19</td>
    <td align="right">       47.85</td>
    <td align="right">  0.00179184</td>
    <td align="right">         6.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:45:55</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.144141</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      177.25</td>
    <td align="right">       22.75</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      141.00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       32.25</td>
    <td align="right">      147.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      162.25</td>
    <td align="right">       64.50</td>
    <td align="right">       64.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      192.00</td>
    <td align="right">       33.25</td>
    <td align="right">       33.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      141.75</td>
    <td align="right">       68.75</td>
    <td align="right">       68.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      187.50</td>
    <td align="right">       56.50</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      184.75</td>
    <td align="right">       47.75</td>
    <td align="right">       47.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      189.00</td>
    <td align="right">       47.25</td>
    <td align="right">       47.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      189.25</td>
    <td align="right">       51.50</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       20.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       10.75</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       25.25</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       34.75</td>
    <td align="right">       34.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      192.00</td>
    <td align="right">       27.75</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      192.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      110.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      192.00</td>
    <td align="right">       56.50</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      192.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       32.25</td>
    <td align="right">       32.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      192.00</td>
    <td align="right">       23.50</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      192.00</td>
    <td align="right">       31.75</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      105.75</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      190.25</td>
    <td align="right">       53.50</td>
    <td align="right">       53.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      191.25</td>
    <td align="right">       50.75</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      171.50</td>
    <td align="right">      173.75</td>
    <td align="right">      157.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">      180.50</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        0.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        1.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        0.50</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        0.50</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        2.25</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:45:55</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       2.729</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       1.009</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       2.162</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.73</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       1.590</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       2.636</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       1.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.527</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.530</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       1.642</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.621</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.897</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.897</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       2.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       1.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       0.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.73</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       0.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       1.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       0.355</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       0.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       0.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:45:55</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         354</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         123</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          53</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          92</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:45:55</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3207.92</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       15.98</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1664.92</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        7.34</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">      644.68</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       31.82</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       26.42</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       21.60</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       17.80</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        5.38</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       41.58</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       16.38</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       35.25</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        4.15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      287.28</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      207.36</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      138.24</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      212.54</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">NonComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">     1020.24</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      267.84</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      155.52</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      168.70</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      113.62</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       89.28</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       56.23</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       37.87</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        5.40</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       12.42</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       25.20</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       31.10</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">       55.08</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       18.36</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      118.71</td>
    <td align="right">     4585.15</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">     5805.39</td>
    <td align="right">21-SEP-02:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      118.71</td>
    <td align="right">     4585.15</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">     5805.39</td>
    <td align="right">21-SEP-02:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      118.71</td>
    <td align="right">     4585.15</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">     5805.39</td>
    <td align="right">21-SEP-02:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     5399.87</td>
    <td align="right">   173911.83</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   292344.85</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2073.25</td>
    <td align="right">    35361.52</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   152905.00</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">        0.10</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.03</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">ProcessMotors:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.04</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">        0.04</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     2073.24</td>
    <td align="right">    35361.46</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   152904.91</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [therm]</td>
    <td align="right">Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       14.55</td>
    <td align="right">    59709.97</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    61104.17</td>
    <td align="right">21-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Gas</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.83</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.83</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.06</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.06</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.10</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.10</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.12</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.12</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.61</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.61</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.03</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.03</td>
