Time,THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.308670E+03,0.000000E+00,1.153984E-01,0.000000E+00,1.017357E+03,0.000000E+00,8.971043E-02,0.000000E+00,1.275043E+03,0.000000E+00,1.124331E-01,4.253526E+01,7.909476E+02,3.003338E-03,6.974566E-02,0.000000E+00,4.038987E+03,0.000000E+00,3.561574E-01,0.000000E+00,1.266064E+03,0.000000E+00,1.488552E-01,1.707953E+02,1.348734E+04,1.205955E-02,1.189312E+00,3.318520E+02,9.702139E+03,2.343147E-02,8.555334E-01,1.046500E+03,6.815473E+03,7.389145E-02,6.009876E-01,1.272453E+03,1.044083E+04,8.984565E-02,9.206710E-01,1.146774E+03,5.888156E+03,7.497376E-02,5.192168E-01,5.204868E+01,2.274454E+03,3.402837E-03,2.005610E-01,1.107818E+03,5.644425E+03,7.242687E-02,4.977247E-01,2.384798E+03,1.432031E+04,1.559133E-01,1.262763E+00,0.000000E+00,7.153583E+03,0.000000E+00,6.308020E-01,4.284281E+03,1.283424E+04,2.800976E-01,1.131721E+00,4.296418E+03,1.354476E+04,2.808911E-01,1.194375E+00,2.634097E+03,5.746233E+03,1.722119E-01,5.067021E-01,2.633998E+03,6.034839E+03,1.722054E-01,5.321514E-01,3.427294E+03,9.835847E+03,2.419951E-01,8.673237E-01,1.434822E+03,1.776302E+03,9.380572E-02,1.566341E-01,1.434237E+03,1.735398E+03,9.376752E-02,1.530272E-01,9.451523E+02,1.824362E+03,6.179213E-02,1.608720E-01,2.968375E+02,7.190281E+02,1.940663E-02,6.340380E-02,9.446889E+02,1.765590E+03,6.176183E-02,1.556895E-01,2.275302E+03,4.608333E+03,1.487546E-01,4.063622E-01,2.924603E+02,2.559550E+03,1.912046E-02,2.257008E-01,2.623880E+03,4.020902E+03,1.715439E-01,3.545626E-01,2.623712E+03,4.140072E+03,1.715329E-01,3.650711E-01,1.342988E+03,1.787385E+03,8.780182E-02,1.576114E-01,1.342793E+03,1.836764E+03,8.778909E-02,1.619656E-01,2.278777E+03,3.196294E+03,1.609004E-01,2.818488E-01,6.759624E+02,5.604741E+02,4.419305E-02,4.942254E-02,6.760025E+02,5.524956E+02,4.419567E-02,4.871899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.338063E+03,0.000000E+00,1.179903E-01,0.000000E+00,1.145444E+03,0.000000E+00,1.010051E-01,3.316634E+01,1.312310E+03,2.341815E-03,1.157194E-01,7.005860E+01,8.103381E+02,4.946711E-03,7.145551E-02,0.000000E+00,4.087242E+03,0.000000E+00,3.604124E-01,0.000000E+00,1.293833E+03,0.000000E+00,1.521201E-01,4.388768E+02,1.366774E+04,3.098830E-02,1.205220E+00,5.767751E+02,9.833527E+03,4.072505E-02,8.671192E-01,1.222791E+03,6.888429E+03,8.633908E-02,6.074208E-01,1.673134E+03,1.055241E+04,1.181370E-01,9.305102E-01,1.617834E+03,5.793487E+03,1.057707E-01,5.108690E-01,1.545186E+02,2.244902E+03,1.010211E-02,1.979552E-01,1.570268E+03,5.565256E+03,1.026609E-01,4.907436E-01,3.459283E+03,1.414076E+04,2.261609E-01,1.246930E+00,0.000000E+00,7.081635E+03,0.000000E+00,6.244576E-01,4.876648E+03,1.265230E+04,3.188253E-01,1.115678E+00,4.870938E+03,1.332652E+04,3.184520E-01,1.175131E+00,2.796162E+03,5.654599E+03,1.828074E-01,4.986218E-01,2.795903E+03,5.927506E+03,1.827905E-01,5.226867E-01,2.334348E+03,6.543740E+03,1.648241E-01,5.770262E-01,1.517089E+03,1.733019E+03,9.918420E-02,1.528174E-01,1.516493E+03,1.694278E+03,9.914519E-02,1.494012E-01,1.072398E+03,1.779791E+03,7.011116E-02,1.569417E-01,4.044372E+02,7.026660E+02,2.644128E-02,6.196100E-02,1.072084E+03,1.728809E+03,7.009066E-02,1.524461E-01,2.613587E+03,4.517281E+03,1.708710E-01,3.983333E-01,5.068863E+02,2.518971E+03,3.313920E-02,2.221225E-01,2.838834E+03,3.937349E+03,1.855972E-01,3.471950E-01,2.838496E+03,4.040787E+03,1.855751E-01,3.563161E-01,1.445055E+03,1.746335E+03,9.447477E-02,1.539916E-01,1.444807E+03,1.789101E+03,9.445856E-02,1.577627E-01,1.546502E+03,2.119754E+03,1.091957E-01,1.869196E-01,7.289364E+02,5.401729E+02,4.765637E-02,4.763238E-02,7.290076E+02,5.332865E+02,4.766103E-02,4.702514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.362555E+03,0.000000E+00,1.201499E-01,0.000000E+00,1.251354E+03,0.000000E+00,1.103443E-01,7.508225E+01,1.343285E+03,5.301422E-03,1.184507E-01,1.011171E+02,8.260437E+02,7.139698E-03,7.284043E-02,0.000000E+00,4.127157E+03,0.000000E+00,3.639321E-01,0.000000E+00,1.318215E+03,0.000000E+00,1.549867E-01,7.744889E+02,1.381827E+04,5.468527E-02,1.218493E+00,8.620009E+02,9.942871E+03,6.086433E-02,8.767611E-01,1.346792E+03,6.946571E+03,9.509457E-02,6.125478E-01,1.795738E+03,1.064221E+04,1.267938E-01,9.384286E-01,1.770350E+03,5.705322E+03,1.157419E-01,5.030946E-01,2.857037E+02,2.217544E+03,1.867872E-02,1.955428E-01,1.731135E+03,5.490841E+03,1.131781E-01,4.841816E-01,3.942745E+03,1.397117E+04,2.577686E-01,1.231976E+00,0.000000E+00,7.017219E+03,0.000000E+00,6.187775E-01,5.302680E+03,1.247893E+04,3.466784E-01,1.100391E+00,5.292732E+03,1.312076E+04,3.460280E-01,1.156987E+00,2.918721E+03,5.566697E+03,1.908201E-01,4.908706E-01,2.918376E+03,5.825570E+03,1.907974E-01,5.136980E-01,1.192400E+03,3.265065E+03,8.419322E-02,2.879130E-01,1.585305E+03,1.691382E+03,1.036440E-01,1.491459E-01,1.584664E+03,1.654732E+03,1.036021E-01,1.459140E-01,1.172197E+03,1.738681E+03,7.663585E-02,1.533166E-01,4.545191E+02,6.873637E+02,2.971553E-02,6.061165E-02,1.172006E+03,1.694377E+03,7.662334E-02,1.494099E-01,2.872378E+03,4.431698E+03,1.877902E-01,3.907866E-01,7.561955E+02,2.482029E+03,4.943852E-02,2.188650E-01,3.018629E+03,3.858333E+03,1.973518E-01,3.402274E-01,3.018154E+03,3.948268E+03,1.973208E-01,3.481578E-01,1.538326E+03,1.707348E+03,1.005726E-01,1.505537E-01,1.538027E+03,1.744448E+03,1.005531E-01,1.538252E-01,7.867000E+02,1.054477E+03,5.554747E-02,9.298365E-02,7.757831E+02,5.208706E+02,5.071912E-02,4.593030E-02,7.758727E+02,5.149250E+02,5.072498E-02,4.540602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.382980E+03,0.000000E+00,1.219510E-01,0.000000E+00,1.353906E+03,0.000000E+00,1.193872E-01,1.232261E+02,1.369685E+03,8.700773E-03,1.207786E-01,1.202657E+02,8.386949E+02,8.491746E-03,7.395601E-02,2.120546E+01,4.160643E+03,1.497279E-03,3.668849E-01,0.000000E+00,1.339402E+03,0.000000E+00,1.574778E-01,1.140838E+03,1.394486E+04,8.055250E-02,1.229656E+00,1.027026E+03,1.003458E+04,7.251642E-02,8.848483E-01,1.434415E+03,6.993160E+03,1.012815E-01,6.166559E-01,1.932046E+03,1.071492E+04,1.364183E-01,9.448400E-01,1.937848E+03,5.625216E+03,1.266926E-01,4.960308E-01,4.393374E+02,2.193149E+03,2.872298E-02,1.933916E-01,1.903988E+03,5.422987E+03,1.244789E-01,4.781983E-01,4.432874E+03,1.381410E+04,2.898123E-01,1.218126E+00,0.000000E+00,6.963379E+03,0.000000E+00,6.140298E-01,5.555250E+03,1.231621E+04,3.631909E-01,1.086042E+00,5.537639E+03,1.292893E+04,3.620395E-01,1.140072E+00,3.001977E+03,5.482886E+03,1.962632E-01,4.834802E-01,3.001573E+03,5.729132E+03,1.962367E-01,5.051941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.650022E+03,1.651625E+03,1.078751E-01,1.456400E-01,1.649360E+03,1.616759E+03,1.078318E-01,1.425656E-01,1.243289E+03,1.701379E+03,8.128367E-02,1.500274E-01,4.977462E+02,6.733244E+02,3.254163E-02,5.937366E-02,1.243164E+03,1.662802E+03,8.127554E-02,1.466256E-01,3.049174E+03,4.352220E+03,1.993488E-01,3.837782E-01,9.098855E+02,2.450083E+03,5.948646E-02,2.160480E-01,3.171384E+03,3.784369E+03,2.073386E-01,3.337051E-01,3.170801E+03,3.862706E+03,2.073005E-01,3.406129E-01,1.617077E+03,1.670465E+03,1.057212E-01,1.473014E-01,1.616740E+03,1.702709E+03,1.056992E-01,1.501446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.159147E+02,5.025092E+02,5.334284E-02,4.431120E-02,8.160192E+02,4.973734E+02,5.334967E-02,4.385832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.402692E+03,0.000000E+00,1.236892E-01,2.546327E+00,1.469559E+03,1.797915E-04,1.295855E-01,1.853716E+02,1.399294E+03,1.308875E-02,1.233896E-01,1.423583E+02,8.508254E+02,1.005166E-02,7.502568E-02,6.958005E+01,4.197241E+03,4.912922E-03,3.701122E-01,0.000000E+00,1.360191E+03,0.000000E+00,1.599220E-01,1.420174E+03,1.408545E+04,1.002759E-01,1.242054E+00,1.202371E+03,1.013616E+04,8.489726E-02,8.938054E-01,1.515948E+03,7.046113E+03,1.070383E-01,6.213254E-01,2.058148E+03,1.079802E+04,1.453221E-01,9.521679E-01,2.068958E+03,5.556068E+03,1.352643E-01,4.899334E-01,5.604013E+02,2.173156E+03,3.663789E-02,1.916286E-01,2.036816E+03,5.364808E+03,1.331629E-01,4.730681E-01,4.770063E+03,1.367599E+04,3.118570E-01,1.205947E+00,0.000000E+00,6.925411E+03,0.000000E+00,6.106818E-01,5.760206E+03,1.216982E+04,3.765905E-01,1.073134E+00,5.735865E+03,1.275628E+04,3.749992E-01,1.124847E+00,3.072307E+03,5.405389E+03,2.008612E-01,4.766465E-01,3.071825E+03,5.640215E+03,2.008297E-01,4.973534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.706142E+03,1.614431E+03,1.115441E-01,1.423604E-01,1.705450E+03,1.581245E+03,1.114988E-01,1.394340E-01,1.307153E+03,1.668703E+03,8.545902E-02,1.471460E-01,5.333757E+02,6.610431E+02,3.487101E-02,5.829070E-02,1.307085E+03,1.635037E+03,8.545457E-02,1.441773E-01,3.205161E+03,4.280806E+03,2.095469E-01,3.774809E-01,1.045944E+03,2.424868E+03,6.838170E-02,2.138245E-01,3.315297E+03,3.717211E+03,2.167474E-01,3.277832E-01,3.314621E+03,3.785584E+03,2.167032E-01,3.338123E-01,1.686147E+03,1.636365E+03,1.102369E-01,1.442945E-01,1.685780E+03,1.664444E+03,1.102129E-01,1.467705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.503905E+02,4.853961E+02,5.559680E-02,4.280217E-02,8.505072E+02,4.809573E+02,5.560443E-02,4.241075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,1.033921E+01,1.419182E+03,7.300330E-04,1.251433E-01,9.233015E+01,1.581857E+03,6.519266E-03,1.394879E-01,2.226226E+02,1.423728E+03,1.571898E-02,1.255442E-01,1.619246E+02,8.608250E+02,1.143320E-02,7.590744E-02,1.289182E+02,4.227383E+03,9.102684E-03,3.727701E-01,0.000000E+00,1.378398E+03,0.000000E+00,1.620626E-01,1.623392E+03,1.420684E+04,1.146248E-01,1.252757E+00,1.336683E+03,1.022371E+04,9.438077E-02,9.015259E-01,1.587466E+03,7.090410E+03,1.120881E-01,6.252315E-01,2.168239E+03,1.086803E+04,1.530954E-01,9.583414E-01,2.176619E+03,5.497141E+03,1.423029E-01,4.847372E-01,6.460853E+02,2.157655E+03,4.223974E-02,1.902617E-01,2.145752E+03,5.315757E+03,1.402849E-01,4.687428E-01,5.042890E+03,1.355508E+04,3.296939E-01,1.195285E+00,0.000000E+00,6.903574E+03,0.000000E+00,6.087562E-01,5.930637E+03,1.203828E+04,3.877329E-01,1.061534E+00,5.900918E+03,1.260089E+04,3.857900E-01,1.111145E+00,3.139857E+03,5.333536E+03,2.052774E-01,4.703105E-01,3.139293E+03,5.557974E+03,2.052406E-01,4.901014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.754789E+03,1.579716E+03,1.147245E-01,1.392992E-01,1.754067E+03,1.548084E+03,1.146773E-01,1.365099E-01,1.368631E+03,1.640333E+03,8.947830E-02,1.446444E-01,5.630791E+02,6.505212E+02,3.681296E-02,5.736287E-02,1.368614E+03,1.610879E+03,8.947716E-02,1.420471E-01,3.350540E+03,4.216834E+03,2.190515E-01,3.718399E-01,1.156223E+03,2.406070E+03,7.559147E-02,2.121670E-01,3.445125E+03,3.656357E+03,2.252353E-01,3.224171E-01,3.444376E+03,3.716174E+03,2.251863E-01,3.276918E-01,1.746298E+03,1.604824E+03,1.141694E-01,1.415131E-01,1.745906E+03,1.629331E+03,1.141438E-01,1.436742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.799258E+02,4.694971E+02,5.752776E-02,4.140020E-02,8.800528E+02,4.656580E+02,5.753606E-02,4.106166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,2.306063E+01,1.433358E+03,1.628270E-03,1.263933E-01,1.935514E+02,1.680271E+03,1.366632E-02,1.481661E-01,2.584856E+02,1.446311E+03,1.825120E-02,1.275355E-01,1.792641E+02,8.691565E+02,1.265752E-02,7.664211E-02,2.005619E+02,4.254596E+03,1.416131E-02,3.751697E-01,0.000000E+00,1.394366E+03,0.000000E+00,1.639400E-01,1.793558E+03,1.431503E+04,1.266399E-01,1.262298E+00,1.455248E+03,1.030163E+04,1.027525E-01,9.083966E-01,1.650769E+03,7.128969E+03,1.165578E-01,6.286316E-01,2.265324E+03,1.092937E+04,1.599504E-01,9.637501E-01,2.266864E+03,5.447769E+03,1.482030E-01,4.803836E-01,7.159321E+02,2.146230E+03,4.680618E-02,1.892543E-01,2.237249E+03,5.275351E+03,1.462668E-01,4.651798E-01,5.269773E+03,1.345122E+04,3.445270E-01,1.186126E+00,0.000000E+00,6.896337E+03,0.000000E+00,6.081181E-01,6.076536E+03,1.192174E+04,3.972715E-01,1.051258E+00,6.042590E+03,1.246252E+04,3.950522E-01,1.098943E+00,3.199457E+03,5.267714E+03,2.091740E-01,4.645064E-01,3.198630E+03,5.482639E+03,2.091199E-01,4.834584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.796802E+03,1.547476E+03,1.174713E-01,1.364562E-01,1.796109E+03,1.517284E+03,1.174259E-01,1.337939E-01,1.425976E+03,1.615945E+03,9.322742E-02,1.424938E-01,5.901970E+02,6.416339E+02,3.858588E-02,5.657919E-02,1.426007E+03,1.590129E+03,9.322940E-02,1.402174E-01,3.489863E+03,4.160107E+03,2.281601E-01,3.668377E-01,1.249343E+03,2.392990E+03,8.167951E-02,2.110136E-01,3.561378E+03,3.601746E+03,2.328356E-01,3.176015E-01,3.560566E+03,3.654193E+03,2.327826E-01,3.222263E-01,1.798830E+03,1.575926E+03,1.176038E-01,1.389649E-01,1.798415E+03,1.597362E+03,1.175767E-01,1.408552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.053114E+02,4.548246E+02,5.918741E-02,4.010637E-02,9.054474E+02,4.515019E+02,5.919631E-02,3.981338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,4.008174E+01,1.445067E+03,2.830100E-03,1.274258E-01,3.188396E+02,1.765727E+03,2.251269E-02,1.557016E-01,2.946667E+02,1.464001E+03,2.080589E-02,1.290955E-01,1.945714E+02,8.759987E+02,1.373834E-02,7.724545E-02,2.604300E+02,4.276255E+03,1.838850E-02,3.770796E-01,0.000000E+00,1.408340E+03,0.000000E+00,1.655830E-01,1.946384E+03,1.440797E+04,1.374307E-01,1.270493E+00,1.560470E+03,1.036846E+04,1.101819E-01,9.142898E-01,1.707192E+03,7.160914E+03,1.205418E-01,6.314485E-01,2.351554E+03,1.098058E+04,1.660390E-01,9.682658E-01,2.343418E+03,5.405631E+03,1.532079E-01,4.766679E-01,7.742351E+02,2.138130E+03,5.061792E-02,1.885400E-01,2.314491E+03,5.241408E+03,1.513167E-01,4.621867E-01,5.460846E+03,1.336038E+04,3.570190E-01,1.178116E+00,7.022347E+01,6.900279E+03,4.591067E-03,6.084657E-01,6.203710E+03,1.181693E+04,4.055859E-01,1.042016E+00,6.166604E+03,1.233759E+04,4.031600E-01,1.087927E+00,3.252533E+03,5.206938E+03,2.126440E-01,4.591471E-01,3.251563E+03,5.413104E+03,2.125806E-01,4.773268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.833052E+03,1.517560E+03,1.198412E-01,1.338182E-01,1.832335E+03,1.488704E+03,1.197943E-01,1.312737E-01,1.479216E+03,1.594759E+03,9.670812E-02,1.406256E-01,6.168602E+02,6.341072E+02,4.032907E-02,5.591549E-02,1.479286E+03,1.572091E+03,9.671269E-02,1.386268E-01,3.617806E+03,4.109326E+03,2.365248E-01,3.623598E-01,1.327630E+03,2.384049E+03,8.679777E-02,2.102251E-01,3.664965E+03,3.552335E+03,2.396080E-01,3.132444E-01,3.664098E+03,3.598407E+03,2.395513E-01,3.173071E-01,1.844508E+03,1.549370E+03,1.205902E-01,1.366233E-01,1.844070E+03,1.568150E+03,1.205616E-01,1.382792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.270604E+02,4.412999E+02,6.060932E-02,3.891377E-02,9.272055E+02,4.384221E+02,6.061881E-02,3.866000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,6.502427E+01,1.455067E+03,4.591247E-03,1.283076E-01,4.736168E+02,1.840041E+03,3.344123E-02,1.622546E-01,3.226810E+02,1.480047E+03,2.278392E-02,1.305104E-01,2.080868E+02,8.816683E+02,1.469263E-02,7.774539E-02,3.015395E+02,4.295431E+03,2.129116E-02,3.787706E-01,0.000000E+00,1.420614E+03,0.000000E+00,1.670261E-01,2.078196E+03,1.449055E+04,1.467377E-01,1.277775E+00,1.654346E+03,1.042775E+04,1.168104E-01,9.195180E-01,1.757850E+03,7.188463E+03,1.241186E-01,6.338777E-01,2.428829E+03,1.102508E+04,1.714952E-01,9.721903E-01,2.410145E+03,5.368587E+03,1.575704E-01,4.734013E-01,8.234322E+02,2.132194E+03,5.383432E-02,1.880166E-01,2.381894E+03,5.211915E+03,1.557234E-01,4.595860E-01,5.625679E+03,1.327872E+04,3.677955E-01,1.170916E+00,2.412304E+02,6.911385E+03,1.577115E-02,6.094451E-01,6.315949E+03,1.172064E+04,4.129239E-01,1.033525E+00,6.276750E+03,1.222259E+04,4.103611E-01,1.077787E+00,3.301600E+03,5.150039E+03,2.158519E-01,4.541298E-01,3.300490E+03,5.348088E+03,2.157793E-01,4.715937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.864693E+03,1.489317E+03,1.219098E-01,1.313278E-01,1.863947E+03,1.461706E+03,1.218610E-01,1.288931E-01,1.527726E+03,1.576000E+03,9.987963E-02,1.389715E-01,6.419950E+02,6.275661E+02,4.197233E-02,5.533870E-02,1.527831E+03,1.556005E+03,9.988649E-02,1.372083E-01,3.733564E+03,4.063114E+03,2.440928E-01,3.582849E-01,1.392421E+03,2.377974E+03,9.103367E-02,2.096894E-01,3.757166E+03,3.507008E+03,2.456359E-01,3.092475E-01,3.756242E+03,3.547541E+03,2.455754E-01,3.128217E-01,1.884345E+03,1.524710E+03,1.231946E-01,1.344487E-01,1.883886E+03,1.541212E+03,1.231646E-01,1.359039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.457542E+02,4.286981E+02,6.183148E-02,3.780254E-02,9.459076E+02,4.262041E+02,6.184151E-02,3.758262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,8.448349E+01,1.463565E+03,5.965227E-03,1.290570E-01,5.657910E+02,1.904117E+03,3.994948E-02,1.679048E-01,3.476258E+02,1.494006E+03,2.454523E-02,1.317412E-01,2.200339E+02,8.863333E+02,1.553620E-02,7.815675E-02,3.391647E+02,4.312074E+03,2.394781E-02,3.802381E-01,0.000000E+00,1.431410E+03,0.000000E+00,1.682954E-01,2.196427E+03,1.456334E+04,1.550857E-01,1.284193E+00,1.738497E+03,1.047993E+04,1.227521E-01,9.241188E-01,1.803556E+03,7.211860E+03,1.273459E-01,6.359409E-01,2.498533E+03,1.106323E+04,1.764169E-01,9.755541E-01,2.468934E+03,5.335504E+03,1.614139E-01,4.704840E-01,8.664608E+02,2.127905E+03,5.664744E-02,1.876384E-01,2.441003E+03,5.185823E+03,1.595878E-01,4.572852E-01,5.768615E+03,1.320443E+04,3.771403E-01,1.164365E+00,4.283328E+02,6.927414E+03,2.800353E-02,6.108585E-01,6.411599E+03,1.163136E+04,4.191773E-01,1.025651E+00,6.371802E+03,1.211584E+04,4.165754E-01,1.068373E+00,3.346636E+03,5.096521E+03,2.187962E-01,4.494106E-01,3.345405E+03,5.287011E+03,2.187158E-01,4.662079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.892510E+03,1.462644E+03,1.237285E-01,1.289758E-01,1.891731E+03,1.436198E+03,1.236775E-01,1.266437E-01,1.571721E+03,1.559248E+03,1.027559E-01,1.374943E-01,6.663645E+02,6.218426E+02,4.356555E-02,5.483400E-02,1.571932E+03,1.541524E+03,1.027697E-01,1.359314E-01,3.837914E+03,4.020766E+03,2.509150E-01,3.545506E-01,1.447309E+03,2.374094E+03,9.462209E-02,2.093473E-01,3.839362E+03,3.465142E+03,2.510097E-01,3.055557E-01,3.838384E+03,3.501003E+03,2.509457E-01,3.087180E-01,1.919151E+03,1.501689E+03,1.254702E-01,1.324188E-01,1.918673E+03,1.516272E+03,1.254389E-01,1.337047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.618896E+02,4.169483E+02,6.288638E-02,3.676645E-02,9.620506E+02,4.147856E+02,6.289691E-02,3.657574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.059194E+02,1.470403E+03,7.478780E-03,1.296600E-01,6.685058E+02,1.958519E+03,4.720199E-02,1.727020E-01,3.698661E+02,1.504220E+03,2.611558E-02,1.326420E-01,2.306450E+02,8.900737E+02,1.628543E-02,7.848659E-02,3.711432E+02,4.324343E+03,2.620576E-02,3.813200E-01,0.000000E+00,1.440895E+03,0.000000E+00,1.694106E-01,2.302792E+03,1.462505E+04,1.625960E-01,1.289635E+00,1.814173E+03,1.052407E+04,1.280955E-01,9.280114E-01,1.844996E+03,7.230472E+03,1.302718E-01,6.375821E-01,2.561759E+03,1.109401E+04,1.808812E-01,9.782683E-01,2.522563E+03,5.305202E+03,1.649200E-01,4.678120E-01,9.048724E+02,2.124765E+03,5.915872E-02,1.873615E-01,2.494572E+03,5.162028E+03,1.630900E-01,4.551869E-01,5.896503E+03,1.313537E+04,3.855014E-01,1.158275E+00,6.692536E+02,6.946162E+03,4.375444E-02,6.125117E-01,6.495408E+03,1.154734E+04,4.246565E-01,1.018243E+00,6.454977E+03,1.201542E+04,4.220133E-01,1.059518E+00,3.388486E+03,5.045775E+03,2.215323E-01,4.449358E-01,3.387296E+03,5.229194E+03,2.214545E-01,4.611097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.917480E+03,1.437412E+03,1.253609E-01,1.267508E-01,1.916605E+03,1.412058E+03,1.253038E-01,1.245151E-01,1.611777E+03,1.544082E+03,1.053747E-01,1.361569E-01,6.889724E+02,6.167760E+02,4.504361E-02,5.438723E-02,1.612035E+03,1.528274E+03,1.053915E-01,1.347630E-01,3.932090E+03,3.981541E+03,2.570720E-01,3.510918E-01,1.496318E+03,2.371702E+03,9.782625E-02,2.091364E-01,3.913037E+03,3.426110E+03,2.558264E-01,3.021140E-01,3.912010E+03,3.458005E+03,2.557592E-01,3.049264E-01,1.949747E+03,1.480060E+03,1.274705E-01,1.305115E-01,1.949251E+03,1.493025E+03,1.274380E-01,1.316547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.759082E+02,4.059789E+02,6.380289E-02,3.579917E-02,9.760762E+02,4.041023E+02,6.381387E-02,3.563369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,1.269260E+02,1.476413E+03,8.962014E-03,1.301899E-01,7.666348E+02,2.005895E+03,5.413070E-02,1.768796E-01,3.897225E+02,1.514817E+03,2.751760E-02,1.335764E-01,2.401116E+02,8.931578E+02,1.695384E-02,7.875854E-02,3.996284E+02,4.336286E+03,2.821705E-02,3.823732E-01,0.000000E+00,1.449291E+03,0.000000E+00,1.703977E-01,2.398886E+03,1.468137E+04,1.693811E-01,1.294601E+00,1.882534E+03,1.056429E+04,1.329223E-01,9.315580E-01,1.882732E+03,7.246916E+03,1.329363E-01,6.390321E-01,2.619496E+03,1.112147E+04,1.849579E-01,9.806898E-01,2.572925E+03,5.277952E+03,1.682126E-01,4.654091E-01,9.399047E+02,2.122530E+03,6.144905E-02,1.871644E-01,2.545119E+03,5.140864E+03,1.663947E-01,4.533207E-01,6.014788E+03,1.307290E+04,3.932346E-01,1.152767E+00,8.745728E+02,6.967054E+03,5.717779E-02,6.143539E-01,6.570158E+03,1.146996E+04,4.295435E-01,1.011419E+00,6.528069E+03,1.192254E+04,4.267919E-01,1.051328E+00,3.428835E+03,4.998497E+03,2.241703E-01,4.407669E-01,3.427566E+03,5.175270E+03,2.240873E-01,4.563546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.940619E+03,1.413655E+03,1.268737E-01,1.246559E-01,1.939699E+03,1.389330E+03,1.268135E-01,1.225109E-01,1.648571E+03,1.530513E+03,1.077802E-01,1.349605E-01,7.100496E+02,6.123478E+02,4.642160E-02,5.399675E-02,1.648866E+03,1.516323E+03,1.077995E-01,1.337092E-01,4.017977E+03,3.945726E+03,2.626872E-01,3.479337E-01,1.543532E+03,2.370853E+03,1.009130E-01,2.090615E-01,3.979918E+03,3.390201E+03,2.601990E-01,2.989475E-01,3.978846E+03,3.418745E+03,2.601288E-01,3.014645E-01,1.977122E+03,1.459946E+03,1.292602E-01,1.287379E-01,1.976611E+03,1.471561E+03,1.292268E-01,1.297621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.883204E+02,3.958226E+02,6.461437E-02,3.490359E-02,9.884938E+02,3.941937E+02,6.462571E-02,3.475995E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,1.434266E+02,1.481437E+03,1.012709E-02,1.306329E-01,8.499389E+02,2.046227E+03,6.001265E-02,1.804361E-01,4.075055E+02,1.523385E+03,2.877323E-02,1.343319E-01,2.485887E+02,8.955803E+02,1.755240E-02,7.897215E-02,4.249909E+02,4.346257E+03,3.000785E-02,3.832524E-01,3.749049E+00,1.456718E+03,2.647136E-04,1.712710E-01,2.485955E+03,1.473015E+04,1.755288E-01,1.298902E+00,1.944468E+03,1.059903E+04,1.372954E-01,9.346214E-01,1.917099E+03,7.260079E+03,1.353629E-01,6.401928E-01,2.672269E+03,1.114390E+04,1.886841E-01,9.826675E-01,2.618393E+03,5.251227E+03,1.711852E-01,4.630525E-01,9.714958E+02,2.120325E+03,6.351441E-02,1.869700E-01,2.590596E+03,5.119838E+03,1.693679E-01,4.514667E-01,6.120662E+03,1.301110E+04,4.001564E-01,1.147317E+00,1.008786E+03,6.986730E+03,6.595239E-02,6.160889E-01,6.635938E+03,1.139379E+04,4.338441E-01,1.004703E+00,6.590751E+03,1.183168E+04,4.308898E-01,1.043316E+00,3.465534E+03,4.952263E+03,2.265696E-01,4.366899E-01,3.464177E+03,5.122758E+03,2.264809E-01,4.517241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.961298E+03,1.390589E+03,1.282256E-01,1.226220E-01,1.960337E+03,1.367234E+03,1.281628E-01,1.205625E-01,1.681630E+03,1.517682E+03,1.099416E-01,1.338290E-01,7.292683E+02,6.081763E+02,4.767808E-02,5.362891E-02,1.681959E+03,1.504913E+03,1.099630E-01,1.327030E-01,4.094406E+03,3.911314E+03,2.676839E-01,3.448992E-01,1.590896E+03,2.370385E+03,1.040095E-01,2.090202E-01,4.039176E+03,3.355529E+03,2.640731E-01,2.958901E-01,4.038069E+03,3.381252E+03,2.640007E-01,2.981584E-01,2.000862E+03,1.440512E+03,1.308123E-01,1.270241E-01,2.000339E+03,1.450972E+03,1.307781E-01,1.279466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.990181E+02,3.861110E+02,6.531377E-02,3.404722E-02,9.991964E+02,3.846968E+02,6.532542E-02,3.392252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.580776E+02,1.485692E+03,1.116158E-02,1.310081E-01,9.237511E+02,2.080816E+03,6.522440E-02,1.834861E-01,4.234840E+02,1.530951E+03,2.990145E-02,1.349990E-01,2.562309E+02,8.974518E+02,1.809200E-02,7.913718E-02,4.476284E+02,4.354950E+03,3.160624E-02,3.840189E-01,1.631134E+01,1.463308E+03,1.151714E-03,1.720458E-01,2.565092E+03,1.477293E+04,1.811166E-01,1.302675E+00,2.000760E+03,1.062942E+04,1.412700E-01,9.373012E-01,1.948478E+03,7.270646E+03,1.375785E-01,6.411246E-01,2.720660E+03,1.116234E+04,1.921009E-01,9.842941E-01,2.661014E+03,5.224977E+03,1.739717E-01,4.607378E-01,1.000641E+03,2.118041E+03,6.541985E-02,1.867686E-01,2.633439E+03,5.098942E+03,1.721688E-01,4.496240E-01,6.220078E+03,1.295010E+04,4.066560E-01,1.141938E+00,1.153314E+03,7.004970E+03,7.540134E-02,6.176974E-01,6.700859E+03,1.131899E+04,4.380885E-01,9.981067E-01,6.650788E+03,1.174287E+04,4.348150E-01,1.035485E+00,3.500767E+03,4.907134E+03,2.288730E-01,4.327105E-01,3.499321E+03,5.071670E+03,2.287785E-01,4.472192E-01,0.000000E+00,1.436911E+02,0.000000E+00,1.267066E-02,1.980558E+03,1.368173E+03,1.294848E-01,1.206454E-01,1.979562E+03,1.345736E+03,1.294197E-01,1.186668E-01,1.711907E+03,1.505538E+03,1.119210E-01,1.327581E-01,7.470076E+02,6.042296E+02,4.883784E-02,5.328089E-02,1.712191E+03,1.494010E+03,1.119396E-01,1.317416E-01,4.163693E+03,3.878307E+03,2.722138E-01,3.419886E-01,1.638792E+03,2.370233E+03,1.071409E-01,2.090068E-01,4.092713E+03,3.322132E+03,2.675733E-01,2.929451E-01,4.091575E+03,3.345347E+03,2.674988E-01,2.949922E-01,2.021917E+03,1.421782E+03,1.321888E-01,1.253726E-01,2.021382E+03,1.431228E+03,1.321538E-01,1.262055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.008414E+03,3.768209E+02,6.592807E-02,3.322801E-02,1.008597E+03,3.755935E+02,6.594003E-02,3.311978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.710063E+02,1.489276E+03,1.207445E-02,1.313242E-01,9.890074E+02,2.110422E+03,6.983203E-02,1.860968E-01,4.378831E+02,1.537507E+03,3.091814E-02,1.355772E-01,2.631351E+02,8.988412E+02,1.857950E-02,7.925970E-02,4.678824E+02,4.362452E+03,3.303634E-02,3.846805E-01,2.826849E+01,1.469167E+03,1.995987E-03,1.727346E-01,2.637296E+03,1.481027E+04,1.862147E-01,1.305968E+00,2.052122E+03,1.065585E+04,1.448966E-01,9.396317E-01,1.977165E+03,7.278847E+03,1.396041E-01,6.418478E-01,2.765113E+03,1.117715E+04,1.952396E-01,9.855993E-01,2.700196E+03,5.198997E+03,1.765333E-01,4.584469E-01,1.027517E+03,2.115584E+03,6.717694E-02,1.865519E-01,2.672914E+03,5.077996E+03,1.747497E-01,4.477770E-01,6.311344E+03,1.288957E+04,4.126228E-01,1.136600E+00,1.267855E+03,7.021480E+03,8.288980E-02,6.191532E-01,6.764459E+03,1.124524E+04,4.422465E-01,9.916034E-01,6.709302E+03,1.165573E+04,4.386405E-01,1.027801E+00,3.534148E+03,4.862975E+03,2.310554E-01,4.288165E-01,3.532616E+03,5.021828E+03,2.309552E-01,4.428242E-01,0.000000E+00,4.990713E+02,0.000000E+00,4.400804E-02,1.998425E+03,1.346342E+03,1.306529E-01,1.187203E-01,1.997397E+03,1.324775E+03,1.305857E-01,1.168185E-01,1.739448E+03,1.493963E+03,1.137215E-01,1.317374E-01,7.632850E+02,6.004601E+02,4.990202E-02,5.294850E-02,1.739741E+03,1.483517E+03,1.137407E-01,1.308164E-01,4.226257E+03,3.846477E+03,2.763041E-01,3.391819E-01,1.685803E+03,2.370252E+03,1.102144E-01,2.090085E-01,4.140780E+03,3.289821E+03,2.707158E-01,2.900960E-01,4.139611E+03,3.310846E+03,2.706393E-01,2.919500E-01,2.040466E+03,1.403671E+03,1.334015E-01,1.237755E-01,2.039920E+03,1.412232E+03,1.333658E-01,1.245304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.016630E+03,3.679203E+02,6.646521E-02,3.244317E-02,1.016818E+03,3.668561E+02,6.647746E-02,3.234933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.823943E+02,1.492274E+03,1.287854E-02,1.315885E-01,1.046663E+03,2.135720E+03,7.390299E-02,1.883275E-01,4.509136E+02,1.543149E+03,3.183820E-02,1.360747E-01,2.693887E+02,8.998079E+02,1.902105E-02,7.934495E-02,4.860543E+02,4.368876E+03,3.431942E-02,3.852469E-01,4.508584E+01,1.474383E+03,3.183430E-03,1.733479E-01,2.703256E+03,1.484270E+04,1.908721E-01,1.308827E+00,2.099039E+03,1.067868E+04,1.482094E-01,9.416446E-01,2.003432E+03,7.284912E+03,1.414587E-01,6.423826E-01,2.806006E+03,1.118866E+04,1.981270E-01,9.866145E-01,2.736147E+03,5.173119E+03,1.788837E-01,4.561649E-01,1.052479E+03,2.112889E+03,6.880894E-02,1.863143E-01,2.709326E+03,5.056819E+03,1.771302E-01,4.459096E-01,6.395350E+03,1.282920E+04,4.181149E-01,1.131277E+00,1.369600E+03,7.036076E+03,8.954165E-02,6.204403E-01,6.829348E+03,1.117228E+04,4.464889E-01,9.851702E-01,6.769705E+03,1.156991E+04,4.425896E-01,1.020234E+00,3.566025E+03,4.819700E+03,2.331395E-01,4.250005E-01,3.564411E+03,4.973098E+03,2.330339E-01,4.385272E-01,0.000000E+00,9.270522E+02,0.000000E+00,8.174734E-02,2.015159E+03,1.325041E+03,1.317470E-01,1.168419E-01,2.014104E+03,1.304300E+03,1.316780E-01,1.150130E-01,1.764553E+03,1.482864E+03,1.153629E-01,1.307587E-01,7.782645E+02,5.968284E+02,5.088134E-02,5.262825E-02,1.764860E+03,1.473359E+03,1.153830E-01,1.299206E-01,4.282778E+03,3.815660E+03,2.799993E-01,3.364644E-01,1.730715E+03,2.370317E+03,1.131506E-01,2.090143E-01,4.184042E+03,3.258462E+03,2.735442E-01,2.873308E-01,4.182844E+03,3.277582E+03,2.734658E-01,2.890167E-01,2.056850E+03,1.386113E+03,1.344726E-01,1.222273E-01,2.056292E+03,1.393906E+03,1.344362E-01,1.229145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.023836E+03,3.593874E+02,6.693628E-02,3.169074E-02,1.024027E+03,3.584666E+02,6.694880E-02,3.160954E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.924241E+02,1.494783E+03,1.358672E-02,1.318098E-01,1.097642E+03,2.157424E+03,7.750251E-02,1.902414E-01,4.627243E+02,1.548014E+03,3.267213E-02,1.365037E-01,2.750604E+02,9.004412E+02,1.942152E-02,7.940079E-02,5.024224E+02,4.374377E+03,3.547514E-02,3.857320E-01,6.123212E+01,1.479034E+03,4.323490E-03,1.738947E-01,2.763629E+03,1.487089E+04,1.951348E-01,1.311313E+00,2.141976E+03,1.069842E+04,1.512411E-01,9.433856E-01,2.027511E+03,7.289246E+03,1.431589E-01,6.427648E-01,2.843654E+03,1.119750E+04,2.007853E-01,9.873944E-01,2.768551E+03,5.148679E+03,1.810022E-01,4.540098E-01,1.075788E+03,2.110544E+03,7.033285E-02,1.861075E-01,2.742625E+03,5.036841E+03,1.793073E-01,4.441480E-01,6.474047E+03,1.277267E+04,4.232600E-01,1.126292E+00,1.461891E+03,7.050752E+03,9.557545E-02,6.217344E-01,6.893082E+03,1.110356E+04,4.506557E-01,9.791106E-01,6.830179E+03,1.148885E+04,4.465432E-01,1.013085E+00,3.596605E+03,4.778957E+03,2.351387E-01,4.214078E-01,3.594915E+03,4.927101E+03,2.350282E-01,4.344712E-01,0.000000E+00,1.482479E+03,0.000000E+00,1.307248E-01,2.030943E+03,1.304896E+03,1.327789E-01,1.150656E-01,2.029864E+03,1.284943E+03,1.327084E-01,1.133061E-01,1.787480E+03,1.472748E+03,1.168618E-01,1.298667E-01,7.920433E+02,5.935877E+02,5.178217E-02,5.234248E-02,1.787803E+03,1.464061E+03,1.168829E-01,1.291007E-01,4.333897E+03,3.787140E+03,2.833413E-01,3.339495E-01,1.773326E+03,2.371054E+03,1.159365E-01,2.090792E-01,4.223038E+03,3.229272E+03,2.760936E-01,2.847568E-01,4.221812E+03,3.246732E+03,2.760134E-01,2.862964E-01,2.071342E+03,1.369677E+03,1.354201E-01,1.207780E-01,2.070774E+03,1.376804E+03,1.353830E-01,1.214064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.030168E+03,3.515135E+02,6.735026E-02,3.099641E-02,1.030363E+03,3.507207E+02,6.736304E-02,3.092650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,2.012686E+02,1.496870E+03,1.421122E-02,1.319938E-01,1.142838E+03,2.176031E+03,8.069373E-02,1.918821E-01,4.734537E+02,1.552187E+03,3.342972E-02,1.368717E-01,2.802053E+02,9.007877E+02,1.978479E-02,7.943134E-02,5.171929E+02,4.379061E+03,3.651806E-02,3.861451E-01,7.130053E+01,1.483184E+03,5.034402E-03,1.743827E-01,2.818982E+03,1.489529E+04,1.990432E-01,1.313465E+00,2.181334E+03,1.071541E+04,1.540201E-01,9.448836E-01,2.049611E+03,7.292056E+03,1.447194E-01,6.430126E-01,2.878325E+03,1.120401E+04,2.032334E-01,9.879681E-01,2.798432E+03,5.125448E+03,1.829558E-01,4.519614E-01,1.097651E+03,2.108487E+03,7.176219E-02,1.859261E-01,2.772762E+03,5.017866E+03,1.812775E-01,4.424747E-01,6.548123E+03,1.271977E+04,4.281030E-01,1.121628E+00,1.546688E+03,7.065154E+03,1.011193E-01,6.230044E-01,6.955579E+03,1.103892E+04,4.547416E-01,9.734108E-01,6.889993E+03,1.141229E+04,4.504537E-01,1.006334E+00,3.626047E+03,4.740739E+03,2.370636E-01,4.180378E-01,3.624286E+03,4.883803E+03,2.369485E-01,4.306531E-01,0.000000E+00,1.976260E+03,0.000000E+00,1.742663E-01,2.045915E+03,1.285885E+03,1.337578E-01,1.133892E-01,2.044817E+03,1.266682E+03,1.336860E-01,1.116959E-01,1.808457E+03,1.463580E+03,1.182333E-01,1.290583E-01,8.047311E+02,5.907220E+02,5.261168E-02,5.208979E-02,1.808796E+03,1.455603E+03,1.182554E-01,1.283549E-01,4.380187E+03,3.760865E+03,2.863677E-01,3.316326E-01,1.813600E+03,2.372423E+03,1.185694E-01,2.091999E-01,4.258239E+03,3.202220E+03,2.783950E-01,2.823714E-01,4.256987E+03,3.218238E+03,2.783131E-01,2.837838E-01,2.084178E+03,1.354348E+03,1.362593E-01,1.194262E-01,2.083601E+03,1.360896E+03,1.362216E-01,1.200037E-01,0.000000E+00,3.069770E+01,0.000000E+00,2.706919E-03,1.035743E+03,3.443405E+02,6.771476E-02,3.036391E-02,1.035942E+03,3.436544E+02,6.772778E-02,3.030340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
