04:45:00,2.090935E+02,1.498591E+03,1.476371E-02,1.321456E-01,1.182951E+03,2.191966E+03,8.352605E-02,1.932872E-01,4.832210E+02,1.555746E+03,3.411937E-02,1.371855E-01,2.848701E+02,9.008883E+02,2.011416E-02,7.944021E-02,5.305547E+02,4.383022E+03,3.746151E-02,3.864943E-01,8.440193E+01,1.486891E+03,5.959468E-03,1.748185E-01,2.869811E+03,1.491630E+04,2.026322E-01,1.315318E+00,2.217466E+03,1.072994E+04,1.565713E-01,9.461648E-01,2.069915E+03,7.293520E+03,1.461530E-01,6.431416E-01,2.910258E+03,1.120844E+04,2.054881E-01,9.883590E-01,2.825952E+03,5.103151E+03,1.847550E-01,4.499952E-01,1.118234E+03,2.106623E+03,7.310785E-02,1.857617E-01,2.800296E+03,4.999719E+03,1.830777E-01,4.408745E-01,6.618230E+03,1.267005E+04,4.326864E-01,1.117243E+00,1.625479E+03,7.078814E+03,1.062705E-01,6.242089E-01,7.016650E+03,1.097825E+04,4.587343E-01,9.680607E-01,6.948848E+03,1.134001E+04,4.543015E-01,9.999608E-01,3.654477E+03,4.704862E+03,2.389222E-01,4.148742E-01,3.652653E+03,4.843191E+03,2.388030E-01,4.270720E-01,0.000000E+00,2.324829E+03,0.000000E+00,2.050031E-01,2.060187E+03,1.267986E+03,1.346908E-01,1.118109E-01,2.059074E+03,1.249500E+03,1.346180E-01,1.101807E-01,1.827692E+03,1.455333E+03,1.194908E-01,1.283311E-01,8.164309E+02,5.882226E+02,5.337659E-02,5.186940E-02,1.828045E+03,1.447973E+03,1.195139E-01,1.276821E-01,4.422170E+03,3.736802E+03,2.891125E-01,3.295107E-01,1.851544E+03,2.374405E+03,1.210502E-01,2.093747E-01,4.290067E+03,3.177287E+03,2.804758E-01,2.801727E-01,4.288791E+03,3.192052E+03,2.803924E-01,2.814747E-01,2.095562E+03,1.340113E+03,1.370036E-01,1.181710E-01,2.094975E+03,1.346161E+03,1.369652E-01,1.187043E-01,0.000000E+00,1.427145E+02,0.000000E+00,1.258455E-02,1.040660E+03,3.377828E+02,6.803625E-02,2.978565E-02,1.040863E+03,3.371853E+02,6.804950E-02,2.973296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,2.160286E+02,1.499996E+03,1.525339E-02,1.322695E-01,1.218633E+03,2.205589E+03,8.604550E-02,1.944885E-01,4.921290E+02,1.558759E+03,3.474834E-02,1.374512E-01,2.890984E+02,9.007783E+02,2.041272E-02,7.943051E-02,5.426701E+02,4.386342E+03,3.831696E-02,3.867870E-01,9.479840E+01,1.490204E+03,6.693544E-03,1.752080E-01,2.916549E+03,1.493428E+04,2.059323E-01,1.316902E+00,2.250680E+03,1.074230E+04,1.589165E-01,9.472544E-01,2.088586E+03,7.293799E+03,1.474713E-01,6.431662E-01,2.939673E+03,1.121104E+04,2.075650E-01,9.885882E-01,2.850846E+03,5.081603E+03,1.863825E-01,4.480951E-01,1.137670E+03,2.104835E+03,7.437857E-02,1.856041E-01,2.824884E+03,4.982334E+03,1.846852E-01,4.393416E-01,6.684534E+03,1.262326E+04,4.370212E-01,1.113117E+00,1.699341E+03,7.091274E+03,1.110994E-01,6.253076E-01,7.076268E+03,1.092121E+04,4.626320E-01,9.630310E-01,7.006636E+03,1.127194E+04,4.580796E-01,9.939583E-01,3.681996E+03,4.671209E+03,2.407214E-01,4.119066E-01,3.680114E+03,4.805203E+03,2.405984E-01,4.237222E-01,0.000000E+00,2.654982E+03,0.000000E+00,2.341159E-01,2.073846E+03,1.251179E+03,1.355838E-01,1.103288E-01,2.072720E+03,1.233378E+03,1.355102E-01,1.087591E-01,1.845368E+03,1.447971E+03,1.206464E-01,1.276819E-01,8.272375E+02,5.860856E+02,5.408310E-02,5.168096E-02,1.845734E+03,1.441146E+03,1.206703E-01,1.270800E-01,4.460309E+03,3.714908E+03,2.916059E-01,3.275801E-01,1.887245E+03,2.376940E+03,1.233842E-01,2.095983E-01,4.318898E+03,3.154444E+03,2.823608E-01,2.781585E-01,4.317601E+03,3.168122E+03,2.822760E-01,2.793646E-01,2.105672E+03,1.326965E+03,1.376645E-01,1.170116E-01,2.105076E+03,1.332580E+03,1.376256E-01,1.175068E-01,6.424863E+01,2.772156E+02,4.536480E-03,2.444483E-02,1.045005E+03,3.317914E+02,6.832031E-02,2.925733E-02,1.045211E+03,3.312310E+02,6.833377E-02,2.920790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,2.221967E+02,1.500621E+03,1.568891E-02,1.323245E-01,1.250477E+03,2.217415E+03,8.829394E-02,1.955314E-01,5.002724E+02,1.564978E+03,3.532334E-02,1.379996E-01,2.929364E+02,9.008663E+02,2.068371E-02,7.943828E-02,5.536853E+02,4.389738E+03,3.909472E-02,3.870865E-01,1.040335E+02,1.493120E+03,7.345615E-03,1.755509E-01,2.959604E+03,1.495594E+04,2.089723E-01,1.318813E+00,2.281269E+03,1.076888E+04,1.610763E-01,9.495982E-01,2.105796E+03,7.303869E+03,1.486865E-01,6.440542E-01,2.966811E+03,1.121190E+04,2.094812E-01,9.886635E-01,2.876599E+03,5.070524E+03,1.880662E-01,4.471181E-01,1.156765E+03,2.104874E+03,7.562696E-02,1.856075E-01,2.849874E+03,4.975590E+03,1.863189E-01,4.387469E-01,6.751051E+03,1.265559E+04,4.413700E-01,1.115968E+00,1.770634E+03,7.108297E+03,1.157605E-01,6.268087E-01,7.137812E+03,1.104758E+04,4.666556E-01,9.741740E-01,7.066659E+03,1.123306E+04,4.620038E-01,9.905299E-01,3.710286E+03,4.731507E+03,2.425709E-01,4.172237E-01,3.708351E+03,4.795561E+03,2.424444E-01,4.228720E-01,5.984452E+03,1.455662E+04,4.225514E-01,1.283601E+00,2.087745E+03,1.237405E+03,1.364925E-01,1.091142E-01,2.086610E+03,1.220259E+03,1.364183E-01,1.076023E-01,1.862300E+03,1.445513E+03,1.217534E-01,1.274651E-01,8.375582E+02,5.851143E+02,5.475785E-02,5.159530E-02,1.862679E+03,1.439180E+03,1.217782E-01,1.269067E-01,4.496649E+03,3.722743E+03,2.939818E-01,3.282710E-01,1.921703E+03,2.382677E+03,1.256370E-01,2.101041E-01,4.346534E+03,3.197260E+03,2.841675E-01,2.819340E-01,4.345217E+03,3.156162E+03,2.840814E-01,2.783099E-01,2.115326E+03,1.346950E+03,1.382957E-01,1.187739E-01,2.114722E+03,1.329576E+03,1.382562E-01,1.172418E-01,3.826247E+03,4.894741E+03,2.701644E-01,4.316176E-01,1.049152E+03,3.269657E+02,6.859141E-02,2.883179E-02,1.049361E+03,3.264530E+02,6.860508E-02,2.878658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,2.276875E+02,1.502796E+03,1.607661E-02,1.325164E-01,1.278906E+03,2.229993E+03,9.030125E-02,1.966405E-01,5.077077E+02,1.590514E+03,3.584832E-02,1.402513E-01,2.964066E+02,9.017039E+02,2.092874E-02,7.951213E-02,5.636973E+02,4.409011E+03,3.980165E-02,3.887860E-01,1.122425E+02,1.495842E+03,7.925243E-03,1.758708E-01,2.999213E+03,1.499792E+04,2.117690E-01,1.322514E+00,2.309390E+03,1.081702E+04,1.630619E-01,9.538431E-01,2.121578E+03,7.337905E+03,1.498008E-01,6.470555E-01,2.991737E+03,1.121922E+04,2.112412E-01,9.893095E-01,2.896973E+03,5.073353E+03,1.893982E-01,4.473676E-01,1.172593E+03,2.105890E+03,7.666171E-02,1.856971E-01,2.869872E+03,5.044537E+03,1.876264E-01,4.448266E-01,6.803157E+03,1.280318E+04,4.447766E-01,1.128983E+00,1.832075E+03,7.127440E+03,1.197773E-01,6.284967E-01,7.187516E+03,1.151905E+04,4.699052E-01,1.015748E+00,7.115170E+03,1.123316E+04,4.651753E-01,9.905386E-01,3.733259E+03,4.965230E+03,2.440729E-01,4.378334E-01,3.731277E+03,4.826548E+03,2.439433E-01,4.256044E-01,6.475679E+03,1.730634E+04,4.572361E-01,1.526071E+00,2.099184E+03,1.226897E+03,1.372404E-01,1.081876E-01,2.098043E+03,1.210377E+03,1.371658E-01,1.067309E-01,1.875568E+03,1.449083E+03,1.226208E-01,1.277799E-01,8.458627E+02,5.851754E+02,5.530078E-02,5.160070E-02,1.875958E+03,1.464144E+03,1.226463E-01,1.291081E-01,4.524728E+03,3.773377E+03,2.958175E-01,3.327359E-01,1.949979E+03,2.391892E+03,1.274857E-01,2.109167E-01,4.367275E+03,3.364121E+03,2.855236E-01,2.966477E-01,4.365939E+03,3.159713E+03,2.854362E-01,2.786231E-01,2.122253E+03,1.428669E+03,1.387486E-01,1.259798E-01,2.121641E+03,1.341314E+03,1.387086E-01,1.182769E-01,5.192979E+03,6.186940E+03,3.666669E-01,5.455636E-01,1.052142E+03,3.234495E+02,6.878692E-02,2.852174E-02,1.052354E+03,3.229766E+02,6.880078E-02,2.848003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.326043E+02,1.504265E+03,1.642377E-02,1.326459E-01,1.304435E+03,2.239345E+03,9.210378E-02,1.974651E-01,5.145318E+02,1.622883E+03,3.633016E-02,1.431057E-01,2.995653E+02,9.028817E+02,2.115177E-02,7.961599E-02,5.728421E+02,4.430489E+03,4.044735E-02,3.906800E-01,1.195519E+02,1.498235E+03,8.441344E-03,1.761522E-01,3.035817E+03,1.503856E+04,2.143536E-01,1.326098E+00,2.335376E+03,1.084571E+04,1.648967E-01,9.563731E-01,2.136188E+03,7.385398E+03,1.508324E-01,6.512434E-01,3.014810E+03,1.121919E+04,2.128703E-01,9.893066E-01,2.919368E+03,5.083964E+03,1.908623E-01,4.483033E-01,1.187753E+03,2.104699E+03,7.765286E-02,1.855920E-01,2.892013E+03,5.362088E+03,1.890739E-01,4.728282E-01,6.859224E+03,1.302469E+04,4.484421E-01,1.148516E+00,1.885860E+03,7.134146E+03,1.232937E-01,6.290881E-01,7.242058E+03,1.234358E+04,4.734710E-01,1.088455E+00,7.168809E+03,1.126337E+04,4.686821E-01,9.932023E-01,3.758934E+03,5.371057E+03,2.457515E-01,4.736192E-01,3.756909E+03,4.888264E+03,2.456191E-01,4.310465E-01,1.122042E+04,2.465705E+04,7.922535E-01,2.174255E+00,2.111508E+03,1.219085E+03,1.380461E-01,1.074987E-01,2.110363E+03,1.203167E+03,1.379712E-01,1.060952E-01,1.885788E+03,1.456956E+03,1.232890E-01,1.284742E-01,8.521842E+02,5.850404E+02,5.571407E-02,5.158879E-02,1.886188E+03,1.578195E+03,1.233151E-01,1.391650E-01,4.548686E+03,3.853638E+03,2.973839E-01,3.398133E-01,1.971141E+03,2.399768E+03,1.288692E-01,2.116112E-01,4.385155E+03,3.658435E+03,2.866925E-01,3.226003E-01,4.383802E+03,3.176992E+03,2.866041E-01,2.801467E-01,2.128878E+03,1.572278E+03,1.391817E-01,1.386433E-01,2.128259E+03,1.364959E+03,1.391413E-01,1.203619E-01,8.197776E+03,8.852738E+03,5.788302E-01,7.806333E-01,1.054981E+03,3.210078E+02,6.897252E-02,2.830643E-02,1.055196E+03,3.205703E+02,6.898656E-02,2.826785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.370112E+02,1.506285E+03,1.673493E-02,1.328240E-01,1.327371E+03,2.246638E+03,9.372327E-02,1.981083E-01,5.207846E+02,1.669541E+03,3.677166E-02,1.472199E-01,3.024320E+02,9.048139E+02,2.135418E-02,7.978637E-02,5.811886E+02,4.461121E+03,4.103668E-02,3.933811E-01,1.260767E+02,1.500420E+03,8.902052E-03,1.764091E-01,3.069585E+03,1.508307E+04,2.167379E-01,1.330023E+00,2.359335E+03,1.089183E+04,1.665884E-01,9.604401E-01,2.149642E+03,7.445717E+03,1.517823E-01,6.565624E-01,3.036072E+03,1.121647E+04,2.143715E-01,9.890673E-01,2.937825E+03,5.103728E+03,1.920690E-01,4.500461E-01,1.198991E+03,2.099483E+03,7.838757E-02,1.851321E-01,2.910379E+03,5.916218E+03,1.902746E-01,5.216914E-01,6.902631E+03,1.330134E+04,4.512800E-01,1.172910E+00,1.922495E+03,7.123403E+03,1.256888E-01,6.281407E-01,7.287201E+03,1.352987E+04,4.764223E-01,1.193062E+00,7.213331E+03,1.133130E+04,4.715929E-01,9.991923E-01,3.781536E+03,5.947854E+03,2.472291E-01,5.244810E-01,3.779474E+03,4.979412E+03,2.470943E-01,4.390839E-01,1.424302E+04,2.970178E+04,1.005674E+00,2.619100E+00,2.122460E+03,1.214060E+03,1.387621E-01,1.070557E-01,2.121316E+03,1.198722E+03,1.386873E-01,1.057032E-01,1.889945E+03,1.470534E+03,1.235607E-01,1.296715E-01,8.548313E+02,5.848763E+02,5.588713E-02,5.157432E-02,1.890352E+03,1.778780E+03,1.235873E-01,1.568526E-01,4.562431E+03,3.959726E+03,2.982824E-01,3.491681E-01,1.979302E+03,2.405961E+03,1.294027E-01,2.121573E-01,4.395006E+03,4.085668E+03,2.873365E-01,3.602737E-01,4.393640E+03,3.213096E+03,2.872472E-01,2.833304E-01,2.133394E+03,1.778498E+03,1.394769E-01,1.568278E-01,2.132769E+03,1.401225E+03,1.394361E-01,1.235599E-01,1.023409E+04,1.073096E+04,7.226109E-01,9.462544E-01,1.056984E+03,3.210697E+02,6.910347E-02,2.831188E-02,1.057201E+03,3.206950E+02,6.911767E-02,2.827884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.729993E+02,2.135120E+03,5.458009E-02,1.882746E-01,4.200421E+03,5.243865E+03,2.965842E-01,4.624034E-01,1.643496E+03,2.962229E+03,1.160443E-01,2.612089E-01,7.970931E+02,1.440111E+03,5.628131E-02,1.269888E-01,1.926128E+03,6.089366E+03,1.360004E-01,5.369595E-01,6.819638E+02,2.190730E+03,4.815224E-02,2.575711E-01,1.000928E+04,2.298504E+04,7.067371E-01,2.026818E+00,7.413798E+03,1.667246E+04,5.234750E-01,1.470175E+00,5.627990E+03,1.140356E+04,3.973823E-01,1.005565E+00,8.301621E+03,1.708124E+04,5.861625E-01,1.506222E+00,6.677939E+03,5.128181E+03,4.365901E-01,4.522023E-01,3.179731E+03,2.090259E+03,2.078843E-01,1.843188E-01,6.636805E+03,6.669610E+03,4.339008E-01,5.881254E-01,1.596893E+04,1.355090E+04,1.044016E+00,1.194917E+00,8.286874E+03,7.095547E+03,5.417790E-01,6.256844E-01,1.585646E+04,1.490091E+04,1.036663E+00,1.313960E+00,1.575101E+04,1.142459E+04,1.029769E+00,1.007419E+00,7.692516E+03,6.600985E+03,5.029210E-01,5.820740E-01,7.689756E+03,5.075650E+03,5.027405E-01,4.475702E-01,1.104124E+04,2.241824E+04,7.796019E-01,1.976837E+00,3.852792E+03,1.212409E+03,2.518877E-01,1.069100E-01,3.851506E+03,1.197628E+03,2.518036E-01,1.056067E-01,3.559275E+03,1.488742E+03,2.326981E-01,1.312771E-01,1.687566E+03,5.851221E+02,1.103296E-01,5.159600E-02,3.559831E+03,2.051941E+03,2.327345E-01,1.809399E-01,8.760183E+03,4.065916E+03,5.727229E-01,3.585320E-01,4.289681E+03,2.411174E+03,2.804506E-01,2.126170E-01,8.067615E+03,4.588278E+03,5.274442E-01,4.045938E-01,8.065928E+03,3.265576E+03,5.273339E-01,2.879580E-01,3.772492E+03,2.016728E+03,2.466378E-01,1.778348E-01,3.771737E+03,1.442681E+03,2.465884E-01,1.272154E-01,8.322548E+03,7.897285E+03,5.876402E-01,6.963816E-01,1.759116E+03,3.249101E+02,1.150074E-01,2.865053E-02,1.759377E+03,3.260099E+02,1.150245E-01,2.874751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.106250E+03,2.346005E+03,7.811033E-02,2.068704E-01,5.989118E+03,6.208438E+03,4.228808E-01,5.474593E-01,2.102305E+03,3.124214E+03,1.484400E-01,2.754928E-01,1.064866E+03,1.570197E+03,7.518828E-02,1.384597E-01,2.527900E+03,6.362800E+03,1.784905E-01,5.610709E-01,9.666578E+02,2.326806E+03,6.825397E-02,2.735700E-01,1.222383E+04,2.294717E+04,8.631024E-01,2.023479E+00,9.067246E+03,1.673717E+04,6.402219E-01,1.475881E+00,6.833783E+03,1.155318E+04,4.825211E-01,1.018758E+00,1.005413E+04,1.721000E+04,7.099037E-01,1.517576E+00,8.204009E+03,5.157971E+03,5.363614E-01,4.548293E-01,3.947246E+03,2.080210E+03,2.580629E-01,1.834327E-01,8.157863E+03,7.540803E+03,5.333444E-01,6.649470E-01,1.934883E+04,1.373381E+04,1.264987E+00,1.211045E+00,1.011802E+04,7.057809E+03,6.614955E-01,6.223567E-01,1.890587E+04,1.628406E+04,1.236027E+00,1.435927E+00,1.878491E+04,1.154197E+04,1.228119E+00,1.017770E+00,9.158298E+03,7.242523E+03,5.987509E-01,6.386447E-01,9.155267E+03,5.165272E+03,5.985527E-01,4.554730E-01,1.309209E+04,2.380326E+04,9.244091E-01,2.098968E+00,4.707099E+03,1.221179E+03,3.077406E-01,1.076834E-01,4.705675E+03,1.221084E+03,3.076474E-01,1.076750E-01,4.324706E+03,1.513155E+03,2.827405E-01,1.334298E-01,2.091583E+03,5.868828E+02,1.367435E-01,5.175125E-02,4.325253E+03,2.372944E+03,2.827762E-01,2.092459E-01,1.056867E+04,4.162066E+03,6.909579E-01,3.670105E-01,5.301631E+03,2.418921E+03,3.466098E-01,2.133001E-01,9.599632E+03,5.110026E+03,6.276044E-01,4.506015E-01,9.597945E+03,3.337062E+03,6.274941E-01,2.942617E-01,4.486847E+03,2.258256E+03,2.933409E-01,1.991327E-01,4.486094E+03,1.486956E+03,2.932917E-01,1.311196E-01,8.615167E+03,8.210735E+03,6.083014E-01,7.240216E-01,2.128953E+03,3.332036E+02,1.391866E-01,2.938185E-02,2.129211E+03,3.573783E+02,1.392035E-01,3.151357E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.438496E+03,2.705632E+03,1.015696E-01,2.385823E-01,7.769036E+03,8.038059E+03,5.485576E-01,7.087950E-01,2.661979E+03,3.765302E+03,1.879576E-01,3.320239E-01,1.343147E+03,1.863664E+03,9.483722E-02,1.643377E-01,3.229223E+03,7.155811E+03,2.280097E-01,6.309985E-01,1.287185E+03,2.663983E+03,9.088584E-02,3.132129E-01,1.538108E+04,2.627464E+04,1.086030E+00,2.316895E+00,1.137516E+04,1.924946E+04,8.031798E-01,1.697415E+00,8.423751E+03,1.329347E+04,5.947859E-01,1.172216E+00,1.243778E+04,1.987326E+04,8.782090E-01,1.752422E+00,1.041824E+04,5.198426E+03,6.811233E-01,4.583966E-01,5.051130E+03,2.073857E+03,3.302326E-01,1.828724E-01,1.037135E+04,8.338697E+03,6.780579E-01,7.353052E-01,2.478835E+04,1.388133E+04,1.620612E+00,1.224054E+00,1.305548E+04,7.026319E+03,8.535408E-01,6.195800E-01,2.353190E+04,1.764203E+04,1.538468E+00,1.555672E+00,2.340739E+04,1.168853E+04,1.530327E+00,1.030693E+00,1.123418E+04,7.858948E+03,7.344677E-01,6.930011E-01,1.123114E+04,5.254714E+03,7.342692E-01,4.633600E-01,1.067564E+04,2.025127E+04,7.537875E-01,1.785755E+00,5.701148E+03,1.248971E+03,3.727295E-01,1.101341E-01,5.699640E+03,1.307350E+03,3.726308E-01,1.152819E-01,5.151882E+03,1.546658E+03,3.368195E-01,1.363841E-01,2.522215E+03,5.921101E+02,1.648972E-01,5.221219E-02,5.152230E+03,2.676575E+03,3.368423E-01,2.360201E-01,1.259067E+04,4.262109E+03,8.231521E-01,3.758322E-01,6.463669E+03,2.435750E+03,4.225815E-01,2.147841E-01,1.131870E+04,5.643015E+03,7.399938E-01,4.976003E-01,1.131720E+04,3.431716E+03,7.398954E-01,3.026083E-01,5.262443E+03,2.500356E+03,3.440478E-01,2.204811E-01,5.261772E+03,1.537429E+03,3.440039E-01,1.355703E-01,7.108355E+03,6.971628E+03,5.019081E-01,6.147573E-01,2.495284E+03,3.467688E+02,1.631366E-01,3.057803E-02,2.495518E+03,4.198375E+02,1.631519E-01,3.702122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.653150E+03,2.946281E+03,1.167260E-01,2.598027E-01,8.922223E+03,9.267608E+03,6.299821E-01,8.172165E-01,2.979741E+03,4.175157E+03,2.103942E-01,3.681648E-01,1.517822E+03,2.056821E+03,1.071707E-01,1.813702E-01,3.638812E+03,7.662853E+03,2.569300E-01,6.757094E-01,1.479129E+03,2.882212E+03,1.044386E-01,3.388708E-01,1.702393E+04,2.825448E+04,1.202029E+00,2.491476E+00,1.259053E+04,2.080259E+04,8.889945E-01,1.834370E+00,9.289631E+03,1.437333E+04,6.559241E-01,1.267438E+00,1.371377E+04,2.156725E+04,9.683047E-01,1.901797E+00,1.166474E+04,5.252260E+03,7.626168E-01,4.631436E-01,5.675271E+03,2.077383E+03,3.710376E-01,1.831834E-01,1.161531E+04,9.062132E+03,7.593853E-01,7.990977E-01,2.767023E+04,1.402002E+04,1.809023E+00,1.236284E+00,1.463108E+04,7.012709E+03,9.565504E-01,6.183797E-01,2.607518E+04,1.894634E+04,1.704742E+00,1.670686E+00,2.594413E+04,1.186399E+04,1.696174E+00,1.046165E+00,1.242035E+04,8.441957E+03,8.120172E-01,7.444107E-01,1.241735E+04,5.348102E+03,8.118208E-01,4.715949E-01,9.788347E+03,1.877015E+04,6.911376E-01,1.655150E+00,6.336744E+03,1.303673E+03,4.142834E-01,1.149577E-01,6.335148E+03,1.475494E+03,4.141791E-01,1.301089E-01,5.663400E+03,1.590615E+03,3.702616E-01,1.402602E-01,2.789130E+03,6.023403E+02,1.823476E-01,5.311429E-02,5.663613E+03,2.963697E+03,3.702755E-01,2.613385E-01,1.381391E+04,4.376207E+03,9.031254E-01,3.858934E-01,7.152710E+03,2.466238E+03,4.676296E-01,2.174725E-01,1.235955E+04,6.179659E+03,8.080420E-01,5.449216E-01,1.235825E+04,3.550387E+03,8.079570E-01,3.130727E-01,5.738899E+03,2.741210E+03,3.751976E-01,2.417195E-01,5.738322E+03,1.595884E+03,3.751598E-01,1.407249E-01,6.367703E+03,6.433411E+03,4.496121E-01,5.672974E-01,2.735220E+03,3.658418E+02,1.788231E-01,3.225988E-02,2.735420E+03,5.091834E+02,1.788362E-01,4.489972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.297349E+03,2.512963E+03,9.160350E-02,2.215928E-01,7.017367E+03,7.277015E+03,4.954837E-01,6.416863E-01,2.132180E+03,3.276158E+03,1.505494E-01,2.888912E-01,1.170671E+03,1.681421E+03,8.265894E-02,1.482675E-01,2.645846E+03,6.483887E+03,1.868184E-01,5.717483E-01,1.088833E+03,2.368313E+03,7.688056E-02,2.784501E-01,1.154415E+04,2.203963E+04,8.151113E-01,1.943452E+00,8.612398E+03,1.637645E+04,6.081059E-01,1.444073E+00,6.572266E+03,1.138852E+04,4.640559E-01,1.004239E+00,9.575159E+03,1.717230E+04,6.760848E-01,1.514251E+00,9.070213E+03,5.331239E+03,5.929920E-01,4.701080E-01,4.266988E+03,2.109435E+03,2.789670E-01,1.860098E-01,9.032570E+03,9.084905E+03,5.905310E-01,8.011057E-01,2.128568E+04,1.419799E+04,1.391614E+00,1.251977E+00,9.738414E+03,7.035088E+03,6.366777E-01,6.203532E-01,1.986495E+04,2.020158E+04,1.298730E+00,1.781373E+00,1.976217E+04,1.209210E+04,1.292010E+00,1.066280E+00,9.603211E+03,8.999183E+03,6.278384E-01,7.935468E-01,9.600996E+03,5.461457E+03,6.276935E-01,4.815906E-01,8.973353E+03,1.777135E+04,6.335923E-01,1.567075E+00,5.175881E+03,1.395515E+03,3.383886E-01,1.230564E-01,5.174358E+03,1.738587E+03,3.382890E-01,1.533083E-01,4.433048E+03,1.649219E+03,2.898236E-01,1.454279E-01,2.184054E+03,6.207816E+02,1.427890E-01,5.474044E-02,4.432971E+03,3.246116E+03,2.898186E-01,2.862421E-01,1.067547E+04,4.520361E+03,6.979404E-01,3.986048E-01,5.435823E+03,2.516474E+03,3.553831E-01,2.219023E-01,9.592386E+03,6.720412E+03,6.271306E-01,5.926051E-01,9.591652E+03,3.701653E+03,6.270827E-01,3.264113E-01,4.513448E+03,2.982775E+03,2.950801E-01,2.630207E-01,4.513111E+03,1.667764E+03,2.950580E-01,1.470632E-01,5.762088E+03,6.085215E+03,4.068507E-01,5.365935E-01,2.238169E+03,3.925282E+02,1.463269E-01,3.461308E-02,2.238285E+03,6.254181E+02,1.463345E-01,5.514929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.115769E+03,2.463291E+03,7.878247E-02,2.172127E-01,6.044362E+03,7.158903E+03,4.267815E-01,6.312712E-01,1.912503E+03,3.450157E+03,1.350384E-01,3.042344E-01,1.028723E+03,1.687275E+03,7.263627E-02,1.487837E-01,2.347441E+03,6.586530E+03,1.657485E-01,5.807994E-01,9.449236E+02,2.379077E+03,6.671936E-02,2.797156E-01,1.062283E+04,2.353361E+04,7.500586E-01,2.075190E+00,7.911408E+03,1.750064E+04,5.586103E-01,1.543204E+00,6.040928E+03,1.209186E+04,4.265391E-01,1.066258E+00,8.823344E+03,1.837251E+04,6.230004E-01,1.620085E+00,8.595294E+03,5.434124E+03,5.619428E-01,4.791804E-01,4.022434E+03,2.184037E+03,2.629785E-01,1.925881E-01,8.561257E+03,8.771211E+03,5.597175E-01,7.734443E-01,2.037700E+04,1.442729E+04,1.332207E+00,1.272196E+00,9.264351E+03,7.095161E+03,6.056844E-01,6.256504E-01,1.899428E+04,2.138951E+04,1.241807E+00,1.886124E+00,1.890699E+04,1.236859E+04,1.236101E+00,1.090660E+00,9.146287E+03,9.527417E+03,5.979656E-01,8.401265E-01,9.144496E+03,5.597213E+03,5.978485E-01,4.935615E-01,8.256918E+03,1.705346E+04,5.830061E-01,1.503772E+00,4.836672E+03,1.528523E+03,3.162118E-01,1.347849E-01,4.835234E+03,2.083512E+03,3.161177E-01,1.837238E-01,4.051490E+03,1.722105E+03,2.648782E-01,1.518550E-01,1.977520E+03,6.487966E+02,1.292862E-01,5.721080E-02,4.051268E+03,3.522235E+03,2.648637E-01,3.105902E-01,9.796757E+03,4.698020E+03,6.404920E-01,4.142708E-01,4.941753E+03,2.585871E+03,3.230817E-01,2.280218E-01,8.860573E+03,7.256238E+03,5.792862E-01,6.398542E-01,8.860121E+03,3.884227E+03,5.792567E-01,3.425107E-01,4.164090E+03,3.222556E+03,2.722397E-01,2.841646E-01,4.163875E+03,1.753768E+03,2.722256E-01,1.546470E-01,5.252799E+03,5.864509E+03,3.708907E-01,5.171316E-01,2.047214E+03,4.290339E+02,1.338427E-01,3.783215E-02,2.047286E+03,7.496897E+02,1.338474E-01,6.610754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.138139E+02,2.241578E+03,6.452275E-02,1.976621E-01,4.965828E+03,6.062981E+03,3.506281E-01,5.346329E-01,1.565072E+03,3.109438E+03,1.105069E-01,2.741899E-01,8.602006E+02,1.512941E+03,6.073721E-02,1.334110E-01,1.913122E+03,6.124812E+03,1.350821E-01,5.400851E-01,7.463455E+02,2.167084E+03,5.269811E-02,2.547909E-01,8.632599E+03,2.151127E+04,6.095323E-01,1.896861E+00,6.462513E+03,1.609264E+04,4.563064E-01,1.419047E+00,5.061225E+03,1.112392E+04,3.573640E-01,9.809056E-01,7.346174E+03,1.695251E+04,5.187001E-01,1.494870E+00,7.355042E+03,5.565996E+03,4.808577E-01,4.908088E-01,3.401900E+03,2.306761E+03,2.224093E-01,2.034099E-01,7.320569E+03,8.452771E+03,4.786039E-01,7.453643E-01,1.723261E+04,1.472842E+04,1.126633E+00,1.298750E+00,7.594549E+03,7.197455E+03,4.965161E-01,6.346707E-01,1.639598E+04,2.249980E+04,1.071936E+00,1.984029E+00,1.631562E+04,1.270591E+04,1.066682E+00,1.120405E+00,8.009151E+03,1.002570E+04,5.236219E-01,8.840646E-01,8.007569E+03,5.763939E+03,5.235185E-01,5.082634E-01,7.635710E+03,1.653229E+04,5.391437E-01,1.457815E+00,4.314705E+03,1.703915E+03,2.820866E-01,1.502510E-01,4.313308E+03,2.476524E+03,2.819953E-01,2.183796E-01,3.565371E+03,1.811063E+03,2.330967E-01,1.596993E-01,1.721287E+03,6.887849E+02,1.125342E-01,6.073696E-02,3.565178E+03,3.787963E+03,2.330841E-01,3.340221E-01,8.600415E+03,4.915408E+03,5.622776E-01,4.334401E-01,4.239993E+03,2.675813E+03,2.772021E-01,2.359528E-01,7.856350E+03,7.780096E+03,5.136322E-01,6.860479E-01,7.856027E+03,4.102283E+03,5.136110E-01,3.617388E-01,3.713688E+03,3.458561E+03,2.427934E-01,3.049755E-01,3.713528E+03,1.856637E+03,2.427829E-01,1.637180E-01,4.827071E+03,5.735175E+03,3.408308E-01,5.057270E-01,1.839029E+03,4.785255E+02,1.202319E-01,4.219631E-02,1.839074E+03,8.790833E+02,1.202349E-01,7.751745E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.131251E+02,2.120774E+03,5.741330E-02,1.870096E-01,4.426799E+03,5.469010E+03,3.125683E-01,4.822566E-01,1.439003E+03,2.965563E+03,1.016054E-01,2.615029E-01,7.831316E+02,1.426166E+03,5.529551E-02,1.257591E-01,1.742743E+03,5.910222E+03,1.230519E-01,5.211626E-01,6.617910E+02,2.057616E+03,4.672787E-02,2.419205E-01,8.059085E+03,2.071959E+04,5.690375E-01,1.827051E+00,6.034075E+03,1.555212E+04,4.260551E-01,1.371384E+00,4.756754E+03,1.075524E+04,3.358659E-01,9.483956E-01,6.904605E+03,1.630649E+04,4.875217E-01,1.437904E+00,7.030591E+03,5.724059E+03,4.596457E-01,5.047468E-01,3.234238E+03,2.476318E+03,2.114479E-01,2.183614E-01,6.997627E+03,8.477707E+03,4.574906E-01,7.475631E-01,1.652892E+04,1.509471E+04,1.080627E+00,1.331050E+00,7.228254E+03,7.337039E+03,4.725685E-01,6.469791E-01,1.577861E+04,2.352470E+04,1.031573E+00,2.074405E+00,1.571143E+04,1.309737E+04,1.027181E+00,1.154925E+00,7.714153E+03,1.049089E+04,5.043356E-01,9.250852E-01,7.712785E+03,5.958562E+03,5.042462E-01,5.254253E-01,7.109285E+03,1.619674E+04,5.019738E-01,1.428227E+00,4.120892E+03,1.922319E+03,2.694155E-01,1.695099E-01,4.119552E+03,2.899477E+03,2.693279E-01,2.556755E-01,3.364473E+03,1.914890E+03,2.199624E-01,1.688548E-01,1.612507E+03,7.423145E+02,1.054224E-01,6.545720E-02,3.364238E+03,4.040764E+03,2.199470E-01,3.563141E-01,8.126630E+03,5.169253E+03,5.313025E-01,4.558241E-01,3.972014E+03,2.784837E+03,2.596822E-01,2.455666E-01,7.467866E+03,8.286966E+03,4.882339E-01,7.307436E-01,7.467669E+03,4.352807E+03,4.882210E-01,3.838300E-01,3.532698E+03,3.688494E+03,2.309606E-01,3.252509E-01,3.532591E+03,1.974960E+03,2.309536E-01,1.741517E-01,4.475434E+03,5.675201E+03,3.160023E-01,5.004385E-01,1.741809E+03,5.438820E+02,1.138760E-01,4.795944E-02,1.741833E+03,1.017429E+03,1.138775E-01,8.971676E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.381650E+02,2.034439E+03,5.212050E-02,1.793965E-01,4.025645E+03,5.031584E+03,2.842435E-01,4.436845E-01,1.345138E+03,2.864915E+03,9.497778E-02,2.526278E-01,7.264321E+02,1.365294E+03,5.129206E-02,1.203915E-01,1.615822E+03,5.760596E+03,1.140903E-01,5.079686E-01,5.979518E+02,1.979255E+03,4.222030E-02,2.327073E-01,7.621805E+03,2.017071E+04,5.381619E-01,1.778650E+00,5.709444E+03,1.518193E+04,4.031336E-01,1.338741E+00,4.531140E+03,1.050560E+04,3.199356E-01,9.263826E-01,6.574762E+03,1.577897E+04,4.642321E-01,1.391388E+00,6.779994E+03,5.894393E+03,4.432622E-01,5.197668E-01,3.104705E+03,2.676872E+03,2.029793E-01,2.360462E-01,6.747908E+03,9.244405E+03,4.411644E-01,8.151704E-01,1.596367E+04,1.548739E+04,1.043672E+00,1.365676E+00,6.940488E+03,7.487283E+03,4.537550E-01,6.602276E-01,1.530033E+04,2.442910E+04,1.000304E+00,2.154155E+00,1.524587E+04,1.351217E+04,9.967437E-01,1.191502E+00,7.493390E+03,1.090533E+04,4.899026E-01,9.616307E-01,7.492183E+03,6.165098E+03,4.898236E-01,5.436375E-01,6.669593E+03,1.600115E+04,4.709280E-01,1.410979E+00,3.979071E+03,2.178561E+03,2.601436E-01,1.921052E-01,3.977783E+03,3.336184E+03,2.600593E-01,2.941843E-01,3.210041E+03,2.028429E+03,2.098660E-01,1.788666E-01,1.529148E+03,8.083463E+02,9.997258E-02,7.127987E-02,3.209765E+03,4.273461E+03,2.098479E-01,3.768332E-01,7.758760E+03,5.445156E+03,5.072519E-01,4.801532E-01,3.763894E+03,2.906504E+03,2.460757E-01,2.562952E-01,7.165874E+03,8.761759E+03,4.684903E-01,7.726108E-01,7.165768E+03,4.624057E+03,4.684833E-01,4.077488E-01,3.392697E+03,3.904870E+03,2.218076E-01,3.443310E-01,3.392629E+03,2.102796E+03,2.218032E-01,1.854243E-01,4.186133E+03,5.666671E+03,2.955753E-01,4.996863E-01,1.668262E+03,6.251268E+02,1.090676E-01,5.512360E-02,1.668271E+03,1.162778E+03,1.090681E-01,1.025336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.812890E+02,1.970559E+03,4.810459E-02,1.737636E-01,3.721466E+03,4.709861E+03,2.627660E-01,4.153150E-01,1.273827E+03,2.789189E+03,8.994266E-02,2.459504E-01,6.837737E+02,1.320792E+03,4.828003E-02,1.164672E-01,1.519407E+03,5.649775E+03,1.072826E-01,4.981964E-01,5.490979E+02,1.920098E+03,3.877081E-02,2.257520E-01,7.285129E+03,1.976061E+04,5.143899E-01,1.742488E+00,5.460236E+03,1.490767E+04,3.855374E-01,1.314557E+00,4.360053E+03,1.032159E+04,3.078555E-01,9.101565E-01,6.323479E+03,1.544016E+04,4.464894E-01,1.361511E+00,6.593244E+03,6.075507E+03,4.310528E-01,5.357374E-01,3.007678E+03,2.895508E+03,1.966358E-01,2.553255E-01,6.561807E+03,1.029938E+04,4.289976E-01,9.081978E-01,1.553966E+04,1.589913E+04,1.015951E+00,1.401983E+00,6.723944E+03,7.652589E+03,4.395978E-01,6.748044E-01,1.494289E+04,2.520997E+04,9.769355E-01,2.223012E+00,1.490089E+04,1.394760E+04,9.741900E-01,1.229898E+00,7.331075E+03,1.126660E+04,4.792908E-01,9.934874E-01,7.329999E+03,6.380943E+03,4.792204E-01,5.626707E-01,6.305369E+03,1.592110E+04,4.452108E-01,1.403920E+00,3.874518E+03,2.466390E+03,2.533081E-01,2.174859E-01,3.873281E+03,3.774699E+03,2.532272E-01,3.328525E-01,3.088619E+03,2.150641E+03,2.019276E-01,1.896433E-01,1.463855E+03,8.874688E+02,9.570383E-02,7.825688E-02,3.088309E+03,4.483953E+03,2.019074E-01,3.953944E-01,7.467414E+03,5.739254E+03,4.882043E-01,5.060867E-01,3.599353E+03,3.039471E+03,2.353184E-01,2.680202E-01,6.926072E+03,9.200263E+03,4.528125E-01,8.112781E-01,6.926036E+03,4.913597E+03,4.528101E-01,4.332803E-01,3.281960E+03,4.105503E+03,2.145679E-01,3.620227E-01,3.281923E+03,2.238703E+03,2.145654E-01,1.974086E-01,3.947764E+03,5.696808E+03,2.787445E-01,5.023438E-01,1.611233E+03,7.225906E+02,1.053391E-01,6.371795E-02,1.611229E+03,1.313402E+03,1.053389E-01,1.158156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.373538E+02,1.922711E+03,4.500240E-02,1.695444E-01,3.486730E+03,4.463553E+03,2.461917E-01,3.935956E-01,1.218241E+03,2.730587E+03,8.601780E-02,2.407828E-01,6.509871E+02,1.287584E+03,4.596503E-02,1.135390E-01,1.444438E+03,5.566384E+03,1.019891E-01,4.908431E-01,5.110102E+02,1.874451E+03,3.608151E-02,2.203851E-01,7.018984E+03,1.944467E+04,4.955978E-01,1.714628E+00,5.263709E+03,1.469784E+04,3.716610E-01,1.296053E+00,4.226371E+03,1.017982E+04,2.984165E-01,8.976553E-01,6.126366E+03,1.518485E+04,4.325717E-01,1.338998E+00,6.452865E+03,6.264362E+03,4.218751E-01,5.523907E-01,2.934312E+03,3.104548E+03,1.918393E-01,2.737586E-01,6.421915E+03,1.128903E+04,4.198517E-01,9.954656E-01,1.521993E+04,1.632022E+04,9.950480E-01,1.439115E+00,6.559538E+03,7.852294E+03,4.288492E-01,6.924142E-01,1.467307E+04,2.587459E+04,9.592955E-01,2.281618E+00,1.464290E+04,1.439686E+04,9.573232E-01,1.269513E+00,7.210267E+03,1.157604E+04,4.713925E-01,1.020773E+00,7.209312E+03,6.601142E+03,4.713301E-01,5.820879E-01,6.004717E+03,1.591349E+04,4.239822E-01,1.403249E+00,3.796403E+03,2.779593E+03,2.482011E-01,2.451042E-01,3.795145E+03,4.203282E+03,2.481188E-01,3.706449E-01,2.991333E+03,2.279627E+03,1.955673E-01,2.010173E-01,1.411697E+03,9.790749E+02,9.229390E-02,8.633470E-02,2.990995E+03,4.672850E+03,1.955452E-01,4.120513E-01,7.232582E+03,6.046302E+03,4.728515E-01,5.331622E-01,3.466682E+03,3.182309E+03,2.266446E-01,2.806156E-01,6.732327E+03,9.602752E+03,4.401458E-01,8.467694E-01,6.732348E+03,5.217042E+03,4.401472E-01,4.600381E-01,3.192841E+03,4.289710E+03,2.087414E-01,3.782661E-01,3.192828E+03,2.380169E+03,2.087406E-01,2.098830E-01,3.750507E+03,5.756654E+03,2.648165E-01,5.076211E-01,1.566189E+03,8.354876E+02,1.023942E-01,7.367319E-02,1.566175E+03,1.467165E+03,1.023934E-01,1.293744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.028349E+02,1.886146E+03,4.256508E-02,1.663201E-01,3.302536E+03,4.283520E+03,2.331861E-01,3.777203E-01,1.173806E+03,2.681569E+03,8.288035E-02,2.364604E-01,6.252706E+02,1.262449E+03,4.414923E-02,1.113226E-01,1.384794E+03,5.499895E+03,9.777782E-02,4.849801E-01,4.807541E+02,1.838533E+03,3.394518E-02,2.161621E-01,6.802951E+03,1.919414E+04,4.803441E-01,1.692537E+00,5.104528E+03,1.452854E+04,3.604215E-01,1.281125E+00,4.118847E+03,1.006571E+04,2.908244E-01,8.875927E-01,5.967275E+03,1.510016E+04,4.213385E-01,1.331531E+00,6.345023E+03,6.460630E+03,4.148247E-01,5.696975E-01,2.877666E+03,3.272941E+03,1.881360E-01,2.886075E-01,6.314440E+03,1.184886E+04,4.128252E-01,1.044831E+00,1.497348E+04,1.675002E+04,9.789359E-01,1.477015E+00,6.431733E+03,8.093307E+03,4.204936E-01,7.136668E-01,1.446437E+04,2.641948E+04,9.456507E-01,2.329667E+00,1.444514E+04,1.486167E+04,9.443937E-01,1.310501E+00,7.118013E+03,1.183178E+04,4.653612E-01,1.043325E+00,7.117170E+03,6.826056E+03,4.653061E-01,6.019207E-01,5.756719E+03,1.590377E+04,4.064715E-01,1.402392E+00,3.737044E+03,3.111516E+03,2.443203E-01,2.743731E-01,3.735822E+03,4.614753E+03,2.442404E-01,4.069284E-01,2.912017E+03,2.414617E+03,1.903818E-01,2.129206E-01,1.369284E+03,1.081897E+03,8.952097E-02,9.540156E-02,2.911656E+03,4.837400E+03,1.903581E-01,4.265613E-01,7.040069E+03,6.364466E+03,4.602653E-01,5.612178E-01,3.357702E+03,3.333848E+03,2.195197E-01,2.939783E-01,6.573178E+03,9.964562E+03,4.297410E-01,8.786738E-01,6.573247E+03,5.533403E+03,4.297455E-01,4.879347E-01,3.119961E+03,4.455449E+03,2.039767E-01,3.928809E-01,3.119968E+03,2.526635E+03,2.039772E-01,2.227984E-01,3.586379E+03,5.838477E+03,2.532278E-01,5.148362E-01,1.530018E+03,9.615241E+02,1.000295E-01,8.478707E-02,1.529997E+03,1.622021E+03,1.000281E-01,1.430296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.752680E+02,1.857909E+03,4.061864E-02,1.638302E-01,3.155644E+03,4.150015E+03,2.228143E-01,3.659478E-01,1.137458E+03,2.637714E+03,8.031383E-02,2.325933E-01,6.047029E+02,1.243286E+03,4.269698E-02,1.096328E-01,1.336320E+03,5.444648E+03,9.435516E-02,4.801083E-01,4.562860E+02,1.809839E+03,3.221754E-02,2.127885E-01,6.623436E+03,1.899267E+04,4.676689E-01,1.674771E+00,4.972496E+03,1.438536E+04,3.510990E-01,1.268500E+00,4.030141E+03,9.969839E+03,2.845610E-01,8.791391E-01,5.835660E+03,1.509249E+04,4.120455E-01,1.330854E+00,6.260378E+03,6.658667E+03,4.092907E-01,5.871604E-01,2.833020E+03,3.395088E+03,1.852171E-01,2.993784E-01,6.230064E+03,1.219282E+04,4.073089E-01,1.075161E+00,1.477932E+04,1.717821E+04,9.662418E-01,1.514773E+00,6.330082E+03,8.370180E+03,4.138478E-01,7.380814E-01,1.429903E+04,2.681183E+04,9.348418E-01,2.364264E+00,1.428974E+04,1.533203E+04,9.342340E-01,1.351977E+00,7.045702E+03,1.202018E+04,4.606336E-01,1.059938E+00,7.044965E+03,7.052023E+03,4.605854E-01,6.218465E-01,5.551774E+03,1.590349E+04,3.920007E-01,1.402367E+00,3.691004E+03,3.452568E+03,2.413103E-01,3.044470E-01,3.689824E+03,4.999742E+03,2.412332E-01,4.408766E-01,2.846329E+03,2.553340E+03,1.860872E-01,2.251532E-01,1.334242E+03,1.193089E+03,8.723001E-02,1.052064E-01,2.845947E+03,4.970076E+03,1.860622E-01,4.382607E-01,6.879769E+03,6.688793E+03,4.497853E-01,5.898169E-01,3.266690E+03,3.490429E+03,2.135695E-01,3.077856E-01,6.440451E+03,1.027098E+04,4.210636E-01,9.056936E-01,6.440562E+03,5.857928E+03,4.210708E-01,5.165513E-01,3.059492E+03,4.596647E+03,2.000233E-01,4.053318E-01,3.059584E+03,2.676268E+03,2.000294E-01,2.359930E-01,3.448834E+03,5.936930E+03,2.435160E-01,5.235178E-01,1.500559E+03,1.097230E+03,9.810346E-02,9.675358E-02,1.500530E+03,1.773824E+03,9.810158E-02,1.564156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.529257E+02,1.835799E+03,3.904109E-02,1.618805E-01,3.036759E+03,4.036848E+03,2.144201E-01,3.559688E-01,1.107139E+03,2.596803E+03,7.817308E-02,2.289858E-01,5.879779E+02,1.228478E+03,4.151606E-02,1.083270E-01,1.296202E+03,5.397132E+03,9.152248E-02,4.759185E-01,4.361847E+02,1.786581E+03,3.079822E-02,2.100540E-01,6.471534E+03,1.882740E+04,4.569434E-01,1.660197E+00,4.860947E+03,1.425947E+04,3.432227E-01,1.257399E+00,3.955451E+03,9.887111E+03,2.792873E-01,8.718442E-01,5.724545E+03,1.500450E+04,4.041998E-01,1.323095E+00,6.192514E+03,6.856549E+03,4.048539E-01,6.046096E-01,2.797116E+03,3.495726E+03,1.828698E-01,3.082527E-01,6.162392E+03,1.240781E+04,4.028846E-01,1.094119E+00,1.462300E+04,1.760116E+04,9.560222E-01,1.552068E+00,6.247489E+03,8.674061E+03,4.084481E-01,7.648776E-01,1.416502E+04,2.706133E+04,9.260799E-01,2.386265E+00,1.416459E+04,1.580630E+04,9.260519E-01,1.393798E+00,6.987511E+03,1.214372E+04,4.568293E-01,1.070832E+00,6.986875E+03,7.276739E+03,4.567876E-01,6.416619E-01,5.381796E+03,1.591069E+04,3.799989E-01,1.403002E+00,3.654563E+03,3.796466E+03,2.389279E-01,3.347719E-01,3.653426E+03,5.352054E+03,2.388536E-01,4.719434E-01,2.791473E+03,2.694097E+03,1.825008E-01,2.375651E-01,1.305027E+03,1.310553E+03,8.532001E-02,1.155644E-01,2.791069E+03,5.071747E+03,1.824744E-01,4.472260E-01,6.745226E+03,7.015818E+03,4.409891E-01,6.186539E-01,3.190008E+03,3.651210E+03,2.085562E-01,3.219632E-01,6.328969E+03,1.052418E+04,4.137751E-01,9.280210E-01,6.329123E+03,6.187994E+03,4.137851E-01,5.456565E-01,3.008975E+03,4.713470E+03,1.967206E-01,4.156332E-01,3.009100E+03,2.827288E+03,1.967288E-01,2.493099E-01,3.332982E+03,6.047790E+03,2.353359E-01,5.332934E-01,1.476325E+03,1.239889E+03,9.651914E-02,1.093333E-01,1.476289E+03,1.919523E+03,9.651679E-02,1.692633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.345724E+02,1.818276E+03,3.774519E-02,1.603354E-01,2.939232E+03,3.945220E+03,2.075339E-01,3.478890E-01,1.081436E+03,2.557116E+03,7.635826E-02,2.254862E-01,5.741445E+02,1.216896E+03,4.053931E-02,1.073057E-01,1.262451E+03,5.354796E+03,8.913936E-02,4.721852E-01,4.194274E+02,1.767412E+03,2.961502E-02,2.078002E-01,6.340842E+03,1.868975E+04,4.477154E-01,1.648060E+00,4.765088E+03,1.414446E+04,3.364543E-01,1.247257E+00,3.891395E+03,9.813758E+03,2.747644E-01,8.653759E-01,5.629052E+03,1.490107E+04,3.974572E-01,1.313975E+00,6.136689E+03,7.052993E+03,4.012042E-01,6.219320E-01,2.767561E+03,3.607951E+03,1.809375E-01,3.181486E-01,6.106707E+03,1.251219E+04,3.992440E-01,1.103324E+00,1.449393E+04,1.801773E+04,9.475835E-01,1.588801E+00,6.178874E+03,8.980519E+03,4.039622E-01,7.919010E-01,1.405338E+04,2.717088E+04,9.187817E-01,2.395925E+00,1.406079E+04,1.628383E+04,9.192656E-01,1.435906E+00,6.939170E+03,1.220287E+04,4.536688E-01,1.076047E+00,6.938625E+03,7.499061E+03,4.536331E-01,6.612662E-01,5.240215E+03,1.591909E+04,3.700021E-01,1.403743E+00,3.625023E+03,4.137937E+03,2.369966E-01,3.648827E-01,3.624002E+03,5.668583E+03,2.369299E-01,4.998549E-01,2.745192E+03,2.835521E+03,1.794751E-01,2.500359E-01,1.280425E+03,1.431314E+03,8.371157E-02,1.262131E-01,2.744768E+03,5.141733E+03,1.794473E-01,4.533973E-01,6.631180E+03,7.343067E+03,4.335330E-01,6.475107E-01,3.124791E+03,3.815335E+03,2.042925E-01,3.364357E-01,6.234419E+03,1.072321E+04,4.075936E-01,9.455714E-01,6.234613E+03,6.521428E+03,4.076063E-01,5.750587E-01,2.966366E+03,4.805320E+03,1.939350E-01,4.237325E-01,2.966515E+03,2.978388E+03,1.939447E-01,2.626339E-01,3.234843E+03,6.167114E+03,2.284064E-01,5.438153E-01,1.456174E+03,1.386026E+03,9.520171E-02,1.222196E-01,1.456132E+03,2.054492E+03,9.519895E-02,1.811648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.192913E+02,1.804232E+03,3.666622E-02,1.590969E-01,2.858122E+03,3.872005E+03,2.018069E-01,3.414329E-01,1.059317E+03,2.517347E+03,7.479648E-02,2.219793E-01,5.625303E+02,1.207733E+03,3.971925E-02,1.064977E-01,1.233635E+03,5.315801E+03,8.710473E-02,4.687467E-01,4.052700E+02,1.751353E+03,2.861539E-02,2.059121E-01,6.226874E+03,1.857375E+04,4.396683E-01,1.637831E+00,4.681576E+03,1.403571E+04,3.305577E-01,1.237667E+00,3.835652E+03,9.746794E+03,2.708285E-01,8.594711E-01,5.545806E+03,1.480069E+04,3.915794E-01,1.305123E+00,6.089915E+03,7.247016E+03,3.981462E-01,6.390409E-01,2.742791E+03,3.792387E+03,1.793181E-01,3.344122E-01,6.060023E+03,1.251376E+04,3.961920E-01,1.103462E+00,1.438526E+04,1.842740E+04,9.404787E-01,1.624925E+00,6.120760E+03,9.283504E+03,4.001628E-01,8.186182E-01,1.395867E+04,2.714029E+04,9.125891E-01,2.393227E+00,1.397289E+04,1.676360E+04,9.135193E-01,1.478212E+00,6.898133E+03,1.219734E+04,4.509859E-01,1.075560E+00,6.897675E+03,7.718304E+03,4.509559E-01,6.805990E-01,5.121546E+03,1.592350E+04,3.616231E-01,1.404132E+00,3.600499E+03,4.471966E+03,2.353933E-01,3.943374E-01,3.599535E+03,5.944593E+03,2.353303E-01,5.241935E-01,2.705838E+03,2.976474E+03,1.769022E-01,2.624651E-01,1.259544E+03,1.553518E+03,8.234639E-02,1.369890E-01,2.705395E+03,5.179206E+03,1.768732E-01,4.567017E-01,6.533756E+03,7.668494E+03,4.271636E-01,6.762069E-01,3.068903E+03,3.981824E+03,2.006386E-01,3.511167E-01,6.153638E+03,1.086625E+04,4.023123E-01,9.581844E-01,6.153867E+03,6.856117E+03,4.023273E-01,6.045715E-01,2.930173E+03,4.871308E+03,1.915687E-01,4.295513E-01,2.930340E+03,3.128552E+03,1.915797E-01,2.758753E-01,3.151214E+03,6.291332E+03,2.225015E-01,5.547688E-01,1.439276E+03,1.533177E+03,9.409693E-02,1.351953E-01,1.439228E+03,2.177060E+03,9.409379E-02,1.919729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.064140E+02,1.792730E+03,3.575698E-02,1.580827E-01,2.789835E+03,3.812747E+03,1.969852E-01,3.362076E-01,1.040053E+03,2.477374E+03,7.343629E-02,2.184545E-01,5.526497E+02,1.200263E+03,3.902160E-02,1.058391E-01,1.208729E+03,5.279165E+03,8.534615E-02,4.655161E-01,3.931665E+02,1.737707E+03,2.776078E-02,2.043077E-01,6.126417E+03,1.847367E+04,4.325752E-01,1.629006E+00,4.608022E+03,1.393133E+04,3.253641E-01,1.228463E+00,3.786547E+03,9.684697E+03,2.673613E-01,8.539953E-01,5.472344E+03,1.470148E+04,3.863923E-01,1.296375E+00,6.049910E+03,7.436225E+03,3.955308E-01,6.557253E-01,2.721626E+03,4.067368E+03,1.779344E-01,3.586600E-01,6.020069E+03,1.242924E+04,3.935799E-01,1.096009E+00,1.429182E+04,1.882524E+04,9.343700E-01,1.660007E+00,6.070596E+03,9.585606E+03,3.968832E-01,8.452575E-01,1.387665E+04,2.698968E+04,9.072274E-01,2.379947E+00,1.389677E+04,1.723975E+04,9.085426E-01,1.520199E+00,6.862465E+03,1.213499E+04,4.486540E-01,1.070062E+00,6.862090E+03,7.930971E+03,4.486295E-01,6.993520E-01,5.021335E+03,1.592183E+04,3.545474E-01,1.403985E+00,3.579760E+03,4.794796E+03,2.340374E-01,4.228045E-01,3.578842E+03,6.178048E+03,2.339774E-01,5.447795E-01,2.672176E+03,3.114928E+03,1.747014E-01,2.746739E-01,1.241714E+03,1.675275E+03,8.118076E-02,1.477255E-01,2.671715E+03,5.187948E+03,1.746713E-01,4.574726E-01,6.450050E+03,7.988305E+03,4.216911E-01,7.044077E-01,3.020742E+03,4.149471E+03,1.974900E-01,3.658999E-01,6.084247E+03,1.095973E+04,3.977757E-01,9.664274E-01,6.084510E+03,7.187957E+03,3.977929E-01,6.338331E-01,2.899268E+03,4.913806E+03,1.895482E-01,4.332988E-01,2.899385E+03,3.275606E+03,1.895559E-01,2.888425E-01,3.079633E+03,6.417720E+03,2.174474E-01,5.659137E-01,1.424986E+03,1.679036E+03,9.316267E-02,1.480572E-01,1.424934E+03,2.285773E+03,9.315926E-02,2.015592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.954352E+02,1.783249E+03,3.498179E-02,1.572467E-01,2.731652E+03,3.764569E+03,1.928770E-01,3.319592E-01,1.023097E+03,2.436475E+03,7.223903E-02,2.148480E-01,5.441239E+02,1.194164E+03,3.841961E-02,1.053012E-01,1.186949E+03,5.243993E+03,8.380833E-02,4.624146E-01,3.827010E+02,1.725973E+03,2.702183E-02,2.029281E-01,6.036903E+03,1.838703E+04,4.262549E-01,1.621366E+00,4.542516E+03,1.382916E+04,3.207389E-01,1.219454E+00,3.742820E+03,9.625714E+03,2.642738E-01,8.487943E-01,5.406865E+03,1.460272E+04,3.817690E-01,1.287666E+00,6.014990E+03,7.620640E+03,3.932478E-01,6.719870E-01,2.703186E+03,4.377456E+03,1.767288E-01,3.860035E-01,5.985169E+03,1.226253E+04,3.912982E-01,1.081308E+00,1.420980E+04,1.921258E+04,9.290080E-01,1.694162E+00,6.026474E+03,9.885138E+03,3.939986E-01,8.716702E-01,1.380426E+04,2.671905E+04,9.024942E-01,2.356083E+00,1.382940E+04,1.771184E+04,9.041382E-01,1.561828E+00,6.830773E+03,1.201685E+04,4.465820E-01,1.059644E+00,6.830476E+03,8.137795E+03,4.465626E-01,7.175898E-01,4.935907E+03,1.591218E+04,3.485155E-01,1.403134E+00,3.561845E+03,5.103095E+03,2.328662E-01,4.499903E-01,3.560968E+03,6.370634E+03,2.328088E-01,5.617617E-01,2.643088E+03,3.250458E+03,1.727997E-01,2.866249E-01,1.226347E+03,1.794812E+03,8.017609E-02,1.582663E-01,2.642613E+03,5.167576E+03,1.727687E-01,4.556762E-01,6.377410E+03,8.301511E+03,4.169421E-01,7.320262E-01,2.978880E+03,4.317100E+03,1.947531E-01,3.806813E-01,6.024024E+03,1.100187E+04,3.938384E-01,9.701431E-01,6.024314E+03,7.515551E+03,3.938573E-01,6.627203E-01,2.872604E+03,4.932457E+03,1.878050E-01,4.349434E-01,2.872720E+03,3.419287E+03,1.878126E-01,3.015123E-01,3.017986E+03,6.543579E+03,2.130946E-01,5.770120E-01,1.412794E+03,1.821401E+03,9.236561E-02,1.606110E-01,1.412738E+03,2.379962E+03,9.236194E-02,2.098648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.859733E+02,1.775368E+03,3.431370E-02,1.565517E-01,2.681523E+03,3.725421E+03,1.893375E-01,3.285071E-01,1.008036E+03,2.394917E+03,7.117563E-02,2.111834E-01,5.367052E+02,1.189157E+03,3.789579E-02,1.048597E-01,1.167738E+03,5.210047E+03,8.245190E-02,4.594213E-01,3.735694E+02,1.715779E+03,2.637706E-02,2.017296E-01,5.956693E+03,1.831171E+04,4.205914E-01,1.614724E+00,4.483850E+03,1.372901E+04,3.165966E-01,1.210622E+00,3.703668E+03,9.569440E+03,2.615093E-01,8.438320E-01,5.348172E+03,1.450525E+04,3.776248E-01,1.279071E+00,5.983955E+03,7.799955E+03,3.912188E-01,6.877990E-01,2.686842E+03,4.697289E+03,1.756603E-01,4.142063E-01,5.954130E+03,1.202740E+04,3.892689E-01,1.060575E+00,1.413651E+04,1.958938E+04,9.242159E-01,1.727389E+00,5.987039E+03,1.017415E+04,3.914204E-01,8.971551E-01,1.373928E+04,2.634692E+04,8.982460E-01,2.323268E+00,1.376868E+04,1.817784E+04,9.001681E-01,1.602920E+00,6.802086E+03,1.185197E+04,4.447065E-01,1.045105E+00,6.801863E+03,8.338811E+03,4.446920E-01,7.353153E-01,4.862378E+03,1.589687E+04,3.433238E-01,1.401784E+00,3.546068E+03,5.394315E+03,2.318347E-01,4.756700E-01,3.545225E+03,6.528087E+03,2.317796E-01,5.756459E-01,2.617929E+03,3.382442E+03,1.711548E-01,2.982633E-01,1.213081E+03,1.911275E+03,7.930874E-02,1.685360E-01,2.617442E+03,5.121820E+03,1.711230E-01,4.516414E-01,6.314312E+03,8.606709E+03,4.128168E-01,7.589385E-01,2.942424E+03,4.483384E+03,1.923697E-01,3.953442E-01,5.971752E+03,1.099826E+04,3.904210E-01,9.698254E-01,5.972066E+03,7.836881E+03,3.904415E-01,6.910551E-01,2.849606E+03,4.930148E+03,1.863014E-01,4.347398E-01,2.849727E+03,3.559077E+03,1.863093E-01,3.138390E-01,2.964707E+03,6.667023E+03,2.093326E-01,5.878972E-01,1.402376E+03,1.959082E+03,9.168450E-02,1.727516E-01,1.402316E+03,2.462110E+03,9.168058E-02,2.171085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.777677E+02,1.768767E+03,3.373432E-02,1.559696E-01,2.638054E+03,3.693809E+03,1.862682E-01,3.257196E-01,9.946162E+02,2.353719E+03,7.022806E-02,2.075506E-01,5.302077E+02,1.185032E+03,3.743701E-02,1.044960E-01,1.150717E+03,5.177612E+03,8.125003E-02,4.565611E-01,3.655544E+02,1.706850E+03,2.581114E-02,2.006797E-01,5.884625E+03,1.824599E+04,4.155028E-01,1.608929E+00,4.431162E+03,1.363235E+04,3.128764E-01,1.202098E+00,3.668514E+03,9.516684E+03,2.590272E-01,8.391800E-01,5.295417E+03,1.441154E+04,3.738998E-01,1.270808E+00,5.955979E+03,7.973793E+03,3.893898E-01,7.031281E-01,2.672157E+03,4.987663E+03,1.747002E-01,4.398115E-01,5.926132E+03,1.174666E+04,3.874384E-01,1.035819E+00,1.407008E+04,1.995513E+04,9.198734E-01,1.759641E+00,5.951373E+03,1.043685E+04,3.890886E-01,9.203197E-01,1.368023E+04,2.590861E+04,8.943858E-01,2.284618E+00,1.371319E+04,1.863463E+04,8.965404E-01,1.643199E+00,6.775762E+03,1.165680E+04,4.429855E-01,1.027895E+00,6.775608E+03,8.533716E+03,4.429754E-01,7.525020E-01,4.798551E+03,1.587893E+04,3.388170E-01,1.400202E+00,3.531949E+03,5.666318E+03,2.309116E-01,4.996552E-01,3.531136E+03,6.659180E+03,2.308585E-01,5.872057E-01,2.596213E+03,3.510207E+03,1.697351E-01,3.095296E-01,1.201645E+03,2.022980E+03,7.856107E-02,1.783861E-01,2.595713E+03,5.058095E+03,1.697025E-01,4.460222E-01,6.259647E+03,8.902347E+03,4.092430E-01,7.850078E-01,2.910768E+03,4.646930E+03,1.903001E-01,4.097657E-01,5.926519E+03,1.096132E+04,3.874637E-01,9.665678E-01,5.926856E+03,8.149658E+03,3.874858E-01,7.186358E-01,2.829817E+03,4.912564E+03,1.850077E-01,4.331893E-01,2.829946E+03,3.694322E+03,1.850161E-01,3.257649E-01,2.918658E+03,6.786925E+03,2.060812E-01,5.984702E-01,1.393475E+03,2.090302E+03,9.110256E-02,1.843226E-01,1.393411E+03,2.533415E+03,9.109840E-02,2.233962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
