11:15:00,4.706019E+02,1.763513E+03,3.322836E-02,1.555064E-01,2.600086E+03,3.668841E+03,1.835874E-01,3.235179E-01,9.826051E+02,2.316092E+03,6.937997E-02,2.042327E-01,5.244801E+02,1.181615E+03,3.703260E-02,1.041946E-01,1.135557E+03,5.149330E+03,8.017961E-02,4.540673E-01,3.584762E+02,1.699001E+03,2.531136E-02,1.997569E-01,5.819627E+03,1.819015E+04,4.109134E-01,1.604005E+00,4.383664E+03,1.354313E+04,3.095226E-01,1.194232E+00,3.636836E+03,9.469297E+03,2.567904E-01,8.350014E-01,5.247828E+03,1.432554E+04,3.705397E-01,1.263225E+00,5.930416E+03,8.136979E+03,3.877185E-01,7.175178E-01,2.658788E+03,5.222061E+03,1.738261E-01,4.604807E-01,5.900533E+03,1.144509E+04,3.857648E-01,1.009227E+00,1.400908E+04,2.029781E+04,9.158853E-01,1.789858E+00,5.918722E+03,1.068033E+04,3.869540E-01,9.417906E-01,1.362594E+04,2.544182E+04,8.908360E-01,2.243457E+00,1.366183E+04,1.906840E+04,8.931828E-01,1.681449E+00,6.751304E+03,1.144821E+04,4.413865E-01,1.009501E+00,6.751213E+03,8.716890E+03,4.413806E-01,7.686543E-01,4.742586E+03,1.586128E+04,3.348654E-01,1.398646E+00,3.519123E+03,5.915223E+03,2.300731E-01,5.216036E-01,3.518335E+03,6.772218E+03,2.300216E-01,5.971733E-01,2.577414E+03,3.631539E+03,1.685061E-01,3.202287E-01,1.191761E+03,2.127873E+03,7.791489E-02,1.876355E-01,2.576903E+03,4.984853E+03,1.684727E-01,4.395637E-01,6.212142E+03,9.182833E+03,4.061372E-01,8.097410E-01,2.883197E+03,4.804429E+03,1.884976E-01,4.236539E-01,5.887262E+03,1.090464E+04,3.848972E-01,9.615695E-01,5.887622E+03,8.447961E+03,3.849207E-01,7.449401E-01,2.812752E+03,4.885849E+03,1.838920E-01,4.308336E-01,2.812889E+03,3.822608E+03,1.839010E-01,3.370771E-01,2.878751E+03,6.903165E+03,2.032634E-01,6.087202E-01,1.385849E+03,2.212733E+03,9.060397E-02,1.951185E-01,1.385782E+03,2.595759E+03,9.059958E-02,2.288937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.643035E+02,1.758836E+03,3.278363E-02,1.550939E-01,2.566702E+03,3.648927E+03,1.812302E-01,3.217619E-01,9.718122E+02,2.280833E+03,6.861791E-02,2.011236E-01,5.194018E+02,1.178657E+03,3.667403E-02,1.039339E-01,1.121992E+03,5.122665E+03,7.922184E-02,4.517159E-01,3.521898E+02,1.692029E+03,2.486748E-02,1.989372E-01,5.760801E+03,1.813878E+04,4.067598E-01,1.599475E+00,4.340695E+03,1.346181E+04,3.064886E-01,1.187060E+00,3.608196E+03,9.427508E+03,2.547682E-01,8.313164E-01,5.204758E+03,1.424843E+04,3.674986E-01,1.256425E+00,5.906775E+03,8.288389E+03,3.861729E-01,7.308690E-01,2.646469E+03,5.422570E+03,1.730208E-01,4.781615E-01,5.876845E+03,1.115403E+04,3.842162E-01,9.835613E-01,1.395240E+04,2.061476E+04,9.121793E-01,1.817807E+00,5.888503E+03,1.090828E+04,3.849783E-01,9.618909E-01,1.357548E+04,2.499818E+04,8.875370E-01,2.204336E+00,1.361377E+04,1.947403E+04,8.900407E-01,1.717218E+00,6.728342E+03,1.124980E+04,4.398853E-01,9.920059E-01,6.728310E+03,8.887178E+03,4.398832E-01,7.836703E-01,4.692988E+03,1.584324E+04,3.313634E-01,1.397055E+00,3.507318E+03,6.139651E+03,2.293013E-01,5.413936E-01,3.506552E+03,6.876216E+03,2.292512E-01,6.063438E-01,2.561097E+03,3.745526E+03,1.674393E-01,3.302800E-01,1.183196E+03,2.224790E+03,7.735494E-02,1.961817E-01,2.560574E+03,4.912968E+03,1.674051E-01,4.332249E-01,6.170740E+03,9.446227E+03,4.034304E-01,8.329671E-01,2.859117E+03,4.954032E+03,1.869232E-01,4.368459E-01,5.853102E+03,1.084684E+04,3.826639E-01,9.564726E-01,5.853483E+03,8.728866E+03,3.826888E-01,7.697103E-01,2.798002E+03,4.858535E+03,1.829276E-01,4.284250E-01,2.798147E+03,3.943045E+03,1.829371E-01,3.476972E-01,2.844074E+03,7.014601E+03,2.008150E-01,6.185467E-01,1.379297E+03,2.325241E+03,9.017563E-02,2.050394E-01,1.379226E+03,2.652385E+03,9.017102E-02,2.338870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.587369E+02,1.754835E+03,3.239059E-02,1.547412E-01,2.537180E+03,3.633833E+03,1.791457E-01,3.204310E-01,9.620845E+02,2.251354E+03,6.793106E-02,1.985241E-01,5.148779E+02,1.176123E+03,3.635460E-02,1.037104E-01,1.109811E+03,5.100048E+03,7.836176E-02,4.497215E-01,3.465807E+02,1.685829E+03,2.447144E-02,1.982083E-01,5.707425E+03,1.809333E+04,4.029910E-01,1.595468E+00,4.301723E+03,1.339313E+04,3.037369E-01,1.181005E+00,3.582242E+03,9.394338E+03,2.529356E-01,8.283915E-01,5.165687E+03,1.418566E+04,3.647398E-01,1.250890E+00,5.884690E+03,8.428301E+03,3.847291E-01,7.432065E-01,2.635004E+03,5.597205E+03,1.722712E-01,4.935609E-01,5.854708E+03,1.090271E+04,3.827689E-01,9.613993E-01,1.389921E+04,2.090699E+04,9.087022E-01,1.843576E+00,5.860275E+03,1.112934E+04,3.831328E-01,9.813837E-01,1.352818E+04,2.462695E+04,8.844446E-01,2.171602E+00,1.356840E+04,1.984991E+04,8.870746E-01,1.750362E+00,6.706608E+03,1.108397E+04,4.384644E-01,9.773827E-01,6.706630E+03,9.044874E+03,4.384658E-01,7.975759E-01,4.648567E+03,1.582830E+04,3.282270E-01,1.395737E+00,3.496335E+03,6.338359E+03,2.285832E-01,5.589157E-01,3.495586E+03,6.975571E+03,2.285343E-01,6.151050E-01,2.546911E+03,3.851838E+03,1.665119E-01,3.396546E-01,1.175762E+03,2.312997E+03,7.686892E-02,2.039598E-01,2.546378E+03,4.852641E+03,1.664770E-01,4.279053E-01,6.134603E+03,9.691827E+03,4.010678E-01,8.546241E-01,2.838052E+03,5.094652E+03,1.855460E-01,4.492458E-01,5.823336E+03,1.080566E+04,3.807179E-01,9.528422E-01,5.823738E+03,8.990855E+03,3.807441E-01,7.928124E-01,2.785234E+03,4.838630E+03,1.820929E-01,4.266698E-01,2.785387E+03,4.055325E+03,1.821030E-01,3.575980E-01,2.813885E+03,7.121915E+03,1.986833E-01,6.280095E-01,1.373658E+03,2.427036E+03,8.980694E-02,2.140158E-01,1.373584E+03,2.705784E+03,8.980212E-02,2.385957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.537831E+02,1.751335E+03,3.204081E-02,1.544325E-01,2.510889E+03,3.622665E+03,1.772893E-01,3.194461E-01,9.532743E+02,2.228018E+03,6.730898E-02,1.964663E-01,5.108237E+02,1.173926E+03,3.606834E-02,1.035166E-01,1.098814E+03,5.081538E+03,7.758530E-02,4.480894E-01,3.415443E+02,1.680301E+03,2.411583E-02,1.975583E-01,5.658760E+03,1.805243E+04,3.995549E-01,1.591861E+00,4.266209E+03,1.333825E+04,3.012293E-01,1.176165E+00,3.558619E+03,9.370304E+03,2.512677E-01,8.262722E-01,5.130084E+03,1.413848E+04,3.622260E-01,1.246729E+00,5.863847E+03,8.556381E+03,3.833664E-01,7.545006E-01,2.624220E+03,5.747547E+03,1.715661E-01,5.068180E-01,5.833807E+03,1.070810E+04,3.814024E-01,9.442387E-01,1.384881E+04,2.117390E+04,9.054067E-01,1.867111E+00,5.833631E+03,1.135517E+04,3.813909E-01,1.001297E+00,1.348343E+04,2.435557E+04,8.815191E-01,2.147671E+00,1.352519E+04,2.019354E+04,8.842492E-01,1.780664E+00,6.685868E+03,1.096340E+04,4.371084E-01,9.667516E-01,6.685939E+03,9.189680E+03,4.371131E-01,8.103448E-01,4.608281E+03,1.581687E+04,3.253824E-01,1.394729E+00,3.486010E+03,6.510492E+03,2.279082E-01,5.740943E-01,3.485276E+03,7.068137E+03,2.278602E-01,6.232674E-01,2.534481E+03,3.950035E+03,1.656992E-01,3.483136E-01,1.169261E+03,2.391834E+03,7.644390E-02,2.109116E-01,2.533937E+03,4.809844E+03,1.656636E-01,4.241314E-01,6.102788E+03,9.918582E+03,3.989878E-01,8.746193E-01,2.819458E+03,5.224976E+03,1.843304E-01,4.607377E-01,5.797178E+03,1.079111E+04,3.790077E-01,9.515589E-01,5.797599E+03,9.232218E+03,3.790352E-01,8.140958E-01,2.774102E+03,4.830880E+03,1.813651E-01,4.259864E-01,2.774263E+03,4.159027E+03,1.813756E-01,3.667425E-01,2.787430E+03,7.224782E+03,1.968154E-01,6.370804E-01,1.368773E+03,2.517474E+03,8.948760E-02,2.219906E-01,1.368696E+03,2.756177E+03,8.948257E-02,2.430394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.493561E+02,1.747966E+03,3.172823E-02,1.541354E-01,2.487373E+03,3.614233E+03,1.756289E-01,3.187026E-01,9.452799E+02,2.208815E+03,6.674451E-02,1.947730E-01,5.071784E+02,1.172049E+03,3.581095E-02,1.033511E-01,1.088863E+03,5.064950E+03,7.688265E-02,4.466266E-01,3.370070E+02,1.675341E+03,2.379546E-02,1.969752E-01,5.614331E+03,1.801379E+04,3.964178E-01,1.588454E+00,4.233801E+03,1.329498E+04,2.989411E-01,1.172350E+00,3.537093E+03,9.353493E+03,2.497478E-01,8.247898E-01,5.097604E+03,1.410395E+04,3.599327E-01,1.243685E+00,5.844045E+03,8.677575E+03,3.820717E-01,7.651874E-01,2.614004E+03,5.875903E+03,1.708983E-01,5.181364E-01,5.813944E+03,1.057213E+04,3.801038E-01,9.322487E-01,1.380073E+04,2.142670E+04,9.022638E-01,1.889404E+00,5.808320E+03,1.155720E+04,3.797361E-01,1.019113E+00,1.344086E+04,2.418643E+04,8.787357E-01,2.132756E+00,1.348380E+04,2.051428E+04,8.815435E-01,1.808947E+00,6.665981E+03,1.089022E+04,4.358083E-01,9.602984E-01,6.666097E+03,9.326936E+03,4.358158E-01,8.224480E-01,4.571375E+03,1.580830E+04,3.227766E-01,1.393974E+00,3.476234E+03,6.657673E+03,2.272691E-01,5.870728E-01,3.475511E+03,7.151405E+03,2.272218E-01,6.306100E-01,2.523595E+03,4.041598E+03,1.649875E-01,3.563876E-01,1.163576E+03,2.461568E+03,7.607222E-02,2.170607E-01,2.523041E+03,4.785000E+03,1.649513E-01,4.219407E-01,6.074810E+03,1.012985E+04,3.971587E-01,8.932492E-01,2.803063E+03,5.345755E+03,1.832585E-01,4.713880E-01,5.774222E+03,1.080378E+04,3.775069E-01,9.526760E-01,5.774661E+03,9.455719E+03,3.775356E-01,8.338041E-01,2.764399E+03,4.835949E+03,1.807308E-01,4.264334E-01,2.764568E+03,4.255801E+03,1.807418E-01,3.752760E-01,2.764222E+03,7.321983E+03,1.951768E-01,6.456515E-01,1.364540E+03,2.596756E+03,8.921085E-02,2.289816E-01,1.364460E+03,2.802909E+03,8.920562E-02,2.471602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.454054E+02,1.745149E+03,3.144928E-02,1.538870E-01,2.466368E+03,3.607578E+03,1.741458E-01,3.181158E-01,9.380551E+02,2.195736E+03,6.623438E-02,1.936197E-01,5.039081E+02,1.170419E+03,3.558004E-02,1.032074E-01,1.079889E+03,5.052986E+03,7.624905E-02,4.455716E-01,3.329304E+02,1.670933E+03,2.350761E-02,1.964569E-01,5.573979E+03,1.798085E+04,3.935686E-01,1.585549E+00,4.204379E+03,1.326385E+04,2.968636E-01,1.169605E+00,3.517571E+03,9.343216E+03,2.483694E-01,8.238836E-01,5.068122E+03,1.408104E+04,3.578510E-01,1.241664E+00,5.825239E+03,8.790616E+03,3.808423E-01,7.751554E-01,2.604330E+03,5.982275E+03,1.702658E-01,5.275163E-01,5.795075E+03,1.048288E+04,3.788702E-01,9.243787E-01,1.375494E+04,2.166820E+04,8.992701E-01,1.910699E+00,5.784312E+03,1.172132E+04,3.781665E-01,1.033584E+00,1.340041E+04,2.409563E+04,8.760913E-01,2.124750E+00,1.344424E+04,2.080943E+04,8.789572E-01,1.834973E+00,6.646947E+03,1.085446E+04,4.345638E-01,9.571451E-01,6.647104E+03,9.456073E+03,4.345741E-01,8.338354E-01,4.537447E+03,1.580446E+04,3.203809E-01,1.393635E+00,3.466967E+03,6.784031E+03,2.266632E-01,5.982150E-01,3.466253E+03,7.219230E+03,2.266166E-01,6.365907E-01,2.514158E+03,4.126115E+03,1.643705E-01,3.638403E-01,1.158652E+03,2.521946E+03,7.575030E-02,2.223849E-01,2.513594E+03,4.773732E+03,1.643336E-01,4.209471E-01,6.050477E+03,1.032599E+04,3.955679E-01,9.105442E-01,2.788772E+03,5.456135E+03,1.823242E-01,4.811213E-01,5.754299E+03,1.083507E+04,3.762043E-01,9.554349E-01,5.754756E+03,9.660308E+03,3.762342E-01,8.518448E-01,2.756030E+03,4.850348E+03,1.801836E-01,4.277031E-01,2.756207E+03,4.345443E+03,1.801952E-01,3.831806E-01,2.744001E+03,7.413311E+03,1.937490E-01,6.537048E-01,1.360899E+03,2.665380E+03,8.897277E-02,2.350328E-01,1.360816E+03,2.843835E+03,8.896737E-02,2.507690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.418737E+02,1.742789E+03,3.119991E-02,1.536789E-01,2.447570E+03,3.601096E+03,1.728185E-01,3.175442E-01,9.315240E+02,2.185685E+03,6.577323E-02,1.927335E-01,5.009710E+02,1.169252E+03,3.537266E-02,1.031045E-01,1.071793E+03,5.043458E+03,7.567738E-02,4.447315E-01,3.292634E+02,1.667004E+03,2.324869E-02,1.959949E-01,5.537313E+03,1.795174E+04,3.909797E-01,1.582982E+00,4.177655E+03,1.324011E+04,2.949767E-01,1.167511E+00,3.499864E+03,9.336428E+03,2.471191E-01,8.232851E-01,5.041353E+03,1.406489E+04,3.559608E-01,1.240240E+00,5.807314E+03,8.901268E+03,3.796704E-01,7.849127E-01,2.595131E+03,6.056789E+03,1.696644E-01,5.340869E-01,5.777087E+03,1.042301E+04,3.776942E-01,9.191000E-01,1.371118E+04,2.189734E+04,8.964087E-01,1.930905E+00,5.761457E+03,1.183937E+04,3.766723E-01,1.043994E+00,1.336186E+04,2.404890E+04,8.735709E-01,2.120629E+00,1.340633E+04,2.108881E+04,8.764783E-01,1.859609E+00,6.628686E+03,1.084155E+04,4.333700E-01,9.560064E-01,6.628880E+03,9.581801E+03,4.333827E-01,8.449220E-01,4.506041E+03,1.580212E+04,3.181635E-01,1.393429E+00,3.458151E+03,6.897546E+03,2.260868E-01,6.082247E-01,3.457443E+03,7.267151E+03,2.260406E-01,6.408165E-01,2.505959E+03,4.205861E+03,1.638345E-01,3.708722E-01,1.154378E+03,2.572624E+03,7.547091E-02,2.268537E-01,2.505385E+03,4.769793E+03,1.637970E-01,4.205998E-01,6.029264E+03,1.050629E+04,3.941810E-01,9.264436E-01,2.776286E+03,5.554961E+03,1.815079E-01,4.898358E-01,5.736966E+03,1.087282E+04,3.750712E-01,9.587642E-01,5.737440E+03,9.849801E+03,3.751021E-01,8.685542E-01,2.748794E+03,4.868972E+03,1.797106E-01,4.293453E-01,2.748978E+03,4.429805E+03,1.797226E-01,3.906196E-01,2.726366E+03,7.497275E+03,1.925038E-01,6.611087E-01,1.357761E+03,2.725544E+03,8.876766E-02,2.403382E-01,1.357676E+03,2.876642E+03,8.876207E-02,2.536619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.387078E+02,1.741542E+03,3.097637E-02,1.535690E-01,2.430701E+03,3.594374E+03,1.716274E-01,3.169515E-01,9.256097E+02,2.177946E+03,6.535563E-02,1.920510E-01,4.983275E+02,1.169515E+03,3.518601E-02,1.031277E-01,1.064475E+03,5.036648E+03,7.516063E-02,4.441309E-01,3.259572E+02,1.663511E+03,2.301525E-02,1.955842E-01,5.503935E+03,1.792946E+04,3.886230E-01,1.581017E+00,4.153339E+03,1.322133E+04,2.932598E-01,1.165855E+00,3.483775E+03,9.333199E+03,2.459831E-01,8.230003E-01,5.017005E+03,1.405541E+04,3.542417E-01,1.239405E+00,5.790152E+03,9.028671E+03,3.785483E-01,7.961471E-01,2.586345E+03,6.065793E+03,1.690900E-01,5.348808E-01,5.759862E+03,1.037745E+04,3.765680E-01,9.150821E-01,1.366917E+04,2.211474E+04,8.936622E-01,1.950075E+00,5.739597E+03,1.191003E+04,3.752432E-01,1.050225E+00,1.332495E+04,2.401702E+04,8.711582E-01,2.117817E+00,1.336984E+04,2.138770E+04,8.740931E-01,1.885965E+00,6.611109E+03,1.083896E+04,4.322208E-01,9.557782E-01,6.611337E+03,9.719811E+03,4.322357E-01,8.570917E-01,4.476750E+03,1.580267E+04,3.160952E-01,1.393477E+00,3.449726E+03,7.008033E+03,2.255360E-01,6.179675E-01,3.449023E+03,7.294219E+03,2.254901E-01,6.432033E-01,2.498816E+03,4.288076E+03,1.633675E-01,3.781220E-01,1.150660E+03,2.613398E+03,7.522779E-02,2.304491E-01,2.498234E+03,4.767825E+03,1.633294E-01,4.204262E-01,6.010712E+03,1.067067E+04,3.929681E-01,9.409383E-01,2.765343E+03,5.641716E+03,1.807925E-01,4.974858E-01,5.721840E+03,1.090686E+04,3.740822E-01,9.617656E-01,5.722330E+03,1.003745E+04,3.741142E-01,8.851012E-01,2.742519E+03,4.887481E+03,1.793003E-01,4.309774E-01,2.742709E+03,4.514774E+03,1.793127E-01,3.981122E-01,2.710957E+03,7.573972E+03,1.914158E-01,6.678719E-01,1.355052E+03,2.780622E+03,8.859052E-02,2.451949E-01,1.354964E+03,2.900324E+03,8.858476E-02,2.557502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.358639E+02,1.742197E+03,3.077557E-02,1.536267E-01,2.415529E+03,3.587427E+03,1.705562E-01,3.163388E-01,9.202481E+02,2.171894E+03,6.497706E-02,1.915173E-01,4.959443E+02,1.172476E+03,3.501773E-02,1.033888E-01,1.057851E+03,5.032993E+03,7.469292E-02,4.438086E-01,3.229712E+02,1.660414E+03,2.280441E-02,1.952202E-01,5.473518E+03,1.791670E+04,3.864753E-01,1.579892E+00,4.131191E+03,1.320641E+04,2.916959E-01,1.164540E+00,3.469142E+03,9.335319E+03,2.449499E-01,8.231873E-01,4.994838E+03,1.405526E+04,3.526765E-01,1.239391E+00,5.773667E+03,9.197463E+03,3.774706E-01,8.110312E-01,2.577923E+03,6.022070E+03,1.685393E-01,5.310253E-01,5.743314E+03,1.034016E+04,3.754862E-01,9.117938E-01,1.362872E+04,2.231662E+04,8.910177E-01,1.967877E+00,5.718616E+03,1.196828E+04,3.738715E-01,1.055361E+00,1.328952E+04,2.398743E+04,8.688417E-01,2.115209E+00,1.333465E+04,2.175097E+04,8.717921E-01,1.917998E+00,6.594151E+03,1.084118E+04,4.311121E-01,9.559742E-01,6.594410E+03,9.889767E+03,4.311291E-01,8.720784E-01,4.449250E+03,1.580922E+04,3.141535E-01,1.394055E+00,3.441650E+03,7.123968E+03,2.250081E-01,6.281906E-01,3.440950E+03,7.298639E+03,2.249623E-01,6.435931E-01,2.492589E+03,4.382025E+03,1.629604E-01,3.864064E-01,1.147421E+03,2.643869E+03,7.501607E-02,2.331360E-01,2.491998E+03,4.765886E+03,1.629217E-01,4.202552E-01,5.994474E+03,1.081761E+04,3.919065E-01,9.538956E-01,2.755745E+03,5.715470E+03,1.801650E-01,5.039895E-01,5.708629E+03,1.093329E+04,3.732185E-01,9.640963E-01,5.709133E+03,1.024005E+04,3.732515E-01,9.029666E-01,2.737073E+03,4.904156E+03,1.789443E-01,4.324479E-01,2.737269E+03,4.607683E+03,1.789571E-01,4.063049E-01,2.697484E+03,7.644285E+03,1.904645E-01,6.740720E-01,1.352710E+03,2.834129E+03,8.843742E-02,2.499131E-01,1.352619E+03,2.914374E+03,8.843150E-02,2.569891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.332881E+02,1.745737E+03,3.059369E-02,1.539389E-01,2.401771E+03,3.581242E+03,1.695847E-01,3.157935E-01,9.153489E+02,2.167092E+03,6.463114E-02,1.910939E-01,4.937791E+02,1.179689E+03,3.486486E-02,1.040249E-01,1.051807E+03,5.033226E+03,7.426623E-02,4.438293E-01,3.202516E+02,1.657685E+03,2.261239E-02,1.948993E-01,5.445560E+03,1.791719E+04,3.845012E-01,1.579936E+00,4.110845E+03,1.319433E+04,2.902594E-01,1.163474E+00,3.455729E+03,9.345486E+03,2.440028E-01,8.240838E-01,4.974492E+03,1.406839E+04,3.512399E-01,1.240549E+00,5.757695E+03,9.438842E+03,3.764264E-01,8.323159E-01,2.569777E+03,5.930917E+03,1.680068E-01,5.229875E-01,5.727282E+03,1.030857E+04,3.744380E-01,9.090081E-01,1.358943E+04,2.250229E+04,8.884494E-01,1.984249E+00,5.698278E+03,1.201728E+04,3.725418E-01,1.059682E+00,1.325521E+04,2.395524E+04,8.665983E-01,2.112370E+00,1.330042E+04,2.223568E+04,8.695544E-01,1.960739E+00,6.577670E+03,1.084590E+04,4.300347E-01,9.563904E-01,6.577957E+03,1.011652E+04,4.300534E-01,8.920737E-01,4.423113E+03,1.582648E+04,3.123081E-01,1.395577E+00,3.433852E+03,7.248364E+03,2.244982E-01,6.391598E-01,3.433154E+03,7.280347E+03,2.244526E-01,6.419801E-01,2.487072E+03,4.499024E+03,1.625997E-01,3.967234E-01,1.144556E+03,2.663914E+03,7.482874E-02,2.349036E-01,2.486473E+03,4.763213E+03,1.625605E-01,4.200195E-01,5.980017E+03,1.094675E+04,3.909613E-01,9.652828E-01,2.747174E+03,5.776449E+03,1.796046E-01,5.093665E-01,5.696891E+03,1.095079E+04,3.724511E-01,9.656394E-01,5.697410E+03,1.047829E+04,3.724851E-01,9.239739E-01,2.732267E+03,4.918304E+03,1.786301E-01,4.336954E-01,2.732469E+03,4.717490E+03,1.786433E-01,4.159876E-01,2.685552E+03,7.709678E+03,1.896220E-01,6.798384E-01,1.350659E+03,2.888456E+03,8.830332E-02,2.547037E-01,1.350566E+03,2.918504E+03,8.829725E-02,2.573534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.309497E+02,1.752746E+03,3.042858E-02,1.545569E-01,2.389267E+03,3.576430E+03,1.687018E-01,3.153691E-01,9.108677E+02,2.163143E+03,6.431473E-02,1.907456E-01,4.918088E+02,1.192074E+03,3.472573E-02,1.051169E-01,1.046287E+03,5.037681E+03,7.387645E-02,4.442221E-01,3.177703E+02,1.655303E+03,2.243719E-02,1.946192E-01,5.419854E+03,1.793290E+04,3.826862E-01,1.581321E+00,4.092148E+03,1.318413E+04,2.889392E-01,1.162575E+00,3.443428E+03,9.365152E+03,2.431342E-01,8.258179E-01,4.955811E+03,1.409687E+04,3.499209E-01,1.243060E+00,5.742190E+03,9.772980E+03,3.754127E-01,8.617801E-01,2.561878E+03,5.804016E+03,1.674904E-01,5.117974E-01,5.711717E+03,1.028121E+04,3.734204E-01,9.065962E-01,1.355121E+04,2.267108E+04,8.859504E-01,1.999133E+00,5.678518E+03,1.205435E+04,3.712499E-01,1.062951E+00,1.322191E+04,2.391826E+04,8.644217E-01,2.109109E+00,1.326709E+04,2.287818E+04,8.673751E-01,2.017395E+00,6.561632E+03,1.085159E+04,4.289861E-01,9.568919E-01,6.561945E+03,1.041574E+04,4.290066E-01,9.184586E-01,4.398125E+03,1.585780E+04,3.105437E-01,1.398339E+00,3.426306E+03,7.377600E+03,2.240049E-01,6.505558E-01,3.425608E+03,7.239261E+03,2.239593E-01,6.383571E-01,2.482198E+03,4.645996E+03,1.622811E-01,4.096833E-01,1.142027E+03,2.673501E+03,7.466342E-02,2.357490E-01,2.481591E+03,4.759381E+03,1.622414E-01,4.196816E-01,5.967190E+03,1.105767E+04,3.901227E-01,9.750639E-01,2.739545E+03,5.824836E+03,1.791059E-01,5.136333E-01,5.686502E+03,1.095884E+04,3.717719E-01,9.663492E-01,5.687035E+03,1.076459E+04,3.718068E-01,9.492198E-01,2.728043E+03,4.929605E+03,1.783539E-01,4.346920E-01,2.728251E+03,4.849522E+03,1.783675E-01,4.276302E-01,2.674985E+03,7.771115E+03,1.888759E-01,6.852559E-01,1.348865E+03,2.943375E+03,8.818607E-02,2.595464E-01,1.348770E+03,2.912660E+03,8.817985E-02,2.568380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.288271E+02,1.763170E+03,3.027871E-02,1.554761E-01,2.377902E+03,3.573222E+03,1.678994E-01,3.150863E-01,9.067743E+02,2.159778E+03,6.402570E-02,1.904490E-01,4.900169E+02,1.209552E+03,3.459921E-02,1.066581E-01,1.041250E+03,5.046091E+03,7.352080E-02,4.449637E-01,3.155078E+02,1.653257E+03,2.227744E-02,1.943787E-01,5.396266E+03,1.796304E+04,3.810206E-01,1.583979E+00,4.075000E+03,1.317517E+04,2.877284E-01,1.161784E+00,3.432168E+03,9.393848E+03,2.423392E-01,8.283483E-01,4.938692E+03,1.413981E+04,3.487122E-01,1.246847E+00,5.727139E+03,1.020155E+04,3.744287E-01,8.995712E-01,2.554218E+03,5.676695E+03,1.669896E-01,5.005702E-01,5.696608E+03,1.025693E+04,3.724326E-01,9.044551E-01,1.351403E+04,2.282235E+04,8.835200E-01,2.012472E+00,5.659320E+03,1.207790E+04,3.699948E-01,1.065027E+00,1.318962E+04,2.387522E+04,8.623106E-01,2.105314E+00,1.323465E+04,2.368030E+04,8.652543E-01,2.088126E+00,6.546036E+03,1.085710E+04,4.279665E-01,9.573775E-01,6.546373E+03,1.078771E+04,4.279885E-01,9.512585E-01,4.374158E+03,1.590406E+04,3.088514E-01,1.402418E+00,3.419003E+03,7.503292E+03,2.235275E-01,6.616393E-01,3.418304E+03,7.175307E+03,2.234818E-01,6.327176E-01,2.477910E+03,4.822832E+03,1.620007E-01,4.252767E-01,1.139804E+03,2.672659E+03,7.451808E-02,2.356747E-01,2.477296E+03,4.753858E+03,1.619605E-01,4.191946E-01,5.955862E+03,1.115002E+04,3.893821E-01,9.832070E-01,2.732786E+03,5.860897E+03,1.786640E-01,5.168131E-01,5.677349E+03,1.095684E+04,3.711735E-01,9.661731E-01,5.677896E+03,1.109839E+04,3.712093E-01,9.786546E-01,2.724348E+03,4.937520E+03,1.781123E-01,4.353899E-01,2.724562E+03,5.003356E+03,1.781263E-01,4.411953E-01,2.665643E+03,7.828667E+03,1.882163E-01,6.903309E-01,1.347302E+03,2.996595E+03,8.808386E-02,2.642394E-01,1.347205E+03,2.896731E+03,8.807750E-02,2.554334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.269003E+02,1.776435E+03,3.014266E-02,1.566459E-01,2.367572E+03,3.571274E+03,1.671700E-01,3.149145E-01,9.030381E+02,2.156713E+03,6.376190E-02,1.901787E-01,4.883876E+02,1.231234E+03,3.448417E-02,1.085701E-01,1.036657E+03,5.057632E+03,7.319651E-02,4.459814E-01,3.134455E+02,1.651535E+03,2.213182E-02,1.941762E-01,5.374640E+03,1.800424E+04,3.794937E-01,1.587611E+00,4.059287E+03,1.316654E+04,2.866190E-01,1.161024E+00,3.421871E+03,9.429423E+03,2.416122E-01,8.314853E-01,4.923021E+03,1.419388E+04,3.476056E-01,1.251614E+00,5.712525E+03,1.070762E+04,3.734733E-01,9.441963E-01,2.546787E+03,5.574306E+03,1.665037E-01,4.915416E-01,5.681939E+03,1.023103E+04,3.714736E-01,9.021710E-01,1.347788E+04,2.294678E+04,8.811562E-01,2.023444E+00,5.640663E+03,1.206388E+04,3.687751E-01,1.063792E+00,1.315830E+04,2.381699E+04,8.602626E-01,2.100179E+00,1.320309E+04,2.460805E+04,8.631909E-01,2.169935E+00,6.530875E+03,1.085731E+04,4.269753E-01,9.573965E-01,6.531233E+03,1.121634E+04,4.269987E-01,9.890558E-01,4.351105E+03,1.596323E+04,3.072237E-01,1.407636E+00,3.411933E+03,7.613677E+03,2.230652E-01,6.713731E-01,3.411232E+03,7.086845E+03,2.230194E-01,6.249171E-01,2.474140E+03,5.022679E+03,1.617542E-01,4.428992E-01,1.137851E+03,2.660905E+03,7.439036E-02,2.346383E-01,2.473519E+03,4.744970E+03,1.617136E-01,4.184108E-01,5.945864E+03,1.122048E+04,3.887285E-01,9.894203E-01,2.726800E+03,5.883632E+03,1.782726E-01,5.188179E-01,5.669294E+03,1.094161E+04,3.706469E-01,9.648298E-01,5.669853E+03,1.146628E+04,3.706834E-01,1.011095E+00,2.721117E+03,4.940296E+03,1.779011E-01,4.356347E-01,2.721336E+03,5.172720E+03,1.779154E-01,4.561298E-01,2.657387E+03,7.881374E+03,1.876333E-01,6.949786E-01,1.345940E+03,3.044055E+03,8.799479E-02,2.684244E-01,1.345840E+03,2.869974E+03,8.798830E-02,2.530739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.251510E+02,1.791721E+03,3.001915E-02,1.579937E-01,2.358182E+03,3.570463E+03,1.665070E-01,3.148430E-01,8.996301E+02,2.153806E+03,6.352126E-02,1.899223E-01,4.869068E+02,1.255846E+03,3.437961E-02,1.107403E-01,1.032471E+03,5.071320E+03,7.290094E-02,4.471883E-01,3.115660E+02,1.650121E+03,2.199912E-02,1.940099E-01,5.354828E+03,1.805259E+04,3.780947E-01,1.591875E+00,4.044899E+03,1.315786E+04,2.856031E-01,1.160258E+00,3.412462E+03,9.469351E+03,2.409478E-01,8.350062E-01,4.908685E+03,1.425500E+04,3.465934E-01,1.257004E+00,5.698334E+03,1.126774E+04,3.725455E-01,9.935880E-01,2.539574E+03,5.516942E+03,1.660321E-01,4.864833E-01,5.667694E+03,1.020222E+04,3.705423E-01,8.996301E-01,1.344271E+04,2.304363E+04,8.788569E-01,2.031984E+00,5.622524E+03,1.201812E+04,3.675891E-01,1.059756E+00,1.312790E+04,2.374272E+04,8.582754E-01,2.093630E+00,1.317238E+04,2.561802E+04,8.611832E-01,2.258993E+00,6.516137E+03,1.085102E+04,4.260118E-01,9.568417E-01,6.516515E+03,1.168171E+04,4.260365E-01,1.030091E+00,4.328879E+03,1.603239E+04,3.056543E-01,1.413734E+00,3.405086E+03,7.698420E+03,2.226176E-01,6.788457E-01,3.404383E+03,6.973719E+03,2.225716E-01,6.149416E-01,2.470827E+03,5.236381E+03,1.615376E-01,4.617434E-01,1.136135E+03,2.639227E+03,7.427819E-02,2.327267E-01,2.470198E+03,4.732020E+03,1.614965E-01,4.172689E-01,5.937044E+03,1.126862E+04,3.881518E-01,9.936655E-01,2.721503E+03,5.893506E+03,1.779263E-01,5.196886E-01,5.662206E+03,1.091247E+04,3.701835E-01,9.622605E-01,5.662777E+03,1.185150E+04,3.702208E-01,1.045064E+00,2.718293E+03,4.937381E+03,1.777165E-01,4.353776E-01,2.718517E+03,5.349980E+03,1.777311E-01,4.717606E-01,2.650092E+03,7.927928E+03,1.871182E-01,6.990837E-01,1.344753E+03,3.084069E+03,8.791721E-02,2.719528E-01,1.344652E+03,2.833099E+03,8.791058E-02,2.498223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.235630E+02,1.808105E+03,2.990702E-02,1.594385E-01,2.349646E+03,3.570566E+03,1.659042E-01,3.148520E-01,8.965230E+02,2.150936E+03,6.330188E-02,1.896693E-01,4.855611E+02,1.281991E+03,3.428459E-02,1.130458E-01,1.028658E+03,5.086106E+03,7.263169E-02,4.484922E-01,3.098537E+02,1.648992E+03,2.187821E-02,1.938773E-01,5.336686E+03,1.810403E+04,3.768138E-01,1.596411E+00,4.031731E+03,1.314876E+04,2.846733E-01,1.159456E+00,3.403868E+03,9.510972E+03,2.403410E-01,8.386763E-01,4.895577E+03,1.431899E+04,3.456679E-01,1.262647E+00,5.684548E+03,1.185433E+04,3.716442E-01,1.045313E+00,2.532570E+03,5.492216E+03,1.655743E-01,4.843029E-01,5.653857E+03,1.016892E+04,3.696376E-01,8.966940E-01,1.340849E+04,2.311208E+04,8.766199E-01,2.038020E+00,5.604883E+03,1.194695E+04,3.664358E-01,1.053480E+00,1.309840E+04,2.365126E+04,8.563465E-01,2.085565E+00,1.314250E+04,2.666056E+04,8.592297E-01,2.350924E+00,6.501812E+03,1.083643E+04,4.250752E-01,9.555547E-01,6.502208E+03,1.216096E+04,4.251011E-01,1.072352E+00,4.307409E+03,1.610768E+04,3.041384E-01,1.420373E+00,3.398454E+03,7.748953E+03,2.221840E-01,6.833017E-01,3.397748E+03,6.835790E+03,2.221378E-01,6.027791E-01,2.467916E+03,5.453772E+03,1.613473E-01,4.809129E-01,1.134628E+03,2.607436E+03,7.417968E-02,2.299234E-01,2.467281E+03,4.714211E+03,1.613058E-01,4.156985E-01,5.929266E+03,1.129412E+04,3.876433E-01,9.959144E-01,2.716816E+03,5.891074E+03,1.776199E-01,5.194742E-01,5.655971E+03,1.086866E+04,3.697759E-01,9.583972E-01,5.656553E+03,1.223589E+04,3.698139E-01,1.078959E+00,2.715826E+03,4.927839E+03,1.775552E-01,4.345362E-01,2.716055E+03,5.526818E+03,1.775702E-01,4.873541E-01,2.643647E+03,7.966798E+03,1.866631E-01,7.025113E-01,1.343719E+03,3.112675E+03,8.784963E-02,2.744753E-01,1.343616E+03,2.785782E+03,8.784289E-02,2.456499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.221215E+02,1.824745E+03,2.980524E-02,1.609058E-01,2.341886E+03,3.571373E+03,1.653564E-01,3.149232E-01,8.936915E+02,2.148033E+03,6.310195E-02,1.894133E-01,4.843385E+02,1.308372E+03,3.419827E-02,1.153720E-01,1.025186E+03,5.101063E+03,7.238650E-02,4.498111E-01,3.082941E+02,1.648120E+03,2.176809E-02,1.937747E-01,5.320081E+03,1.815494E+04,3.756413E-01,1.600901E+00,4.019685E+03,1.313904E+04,2.838227E-01,1.158599E+00,3.396023E+03,9.552075E+03,2.397871E-01,8.423008E-01,4.883597E+03,1.438220E+04,3.448220E-01,1.268221E+00,5.671154E+03,1.244090E+04,3.707685E-01,1.097037E+00,2.525769E+03,5.482793E+03,1.651296E-01,4.834720E-01,5.640413E+03,1.012988E+04,3.687587E-01,8.932511E-01,1.337520E+04,2.315091E+04,8.744434E-01,2.041444E+00,5.587720E+03,1.185350E+04,3.653138E-01,1.045240E+00,1.306975E+04,2.354213E+04,8.544736E-01,2.075942E+00,1.311343E+04,2.768912E+04,8.573290E-01,2.441623E+00,6.487887E+03,1.081243E+04,4.241648E-01,9.534389E-01,6.488300E+03,1.263259E+04,4.241919E-01,1.113941E+00,4.286637E+03,1.618519E+04,3.026717E-01,1.427208E+00,3.392028E+03,7.758999E+03,2.217639E-01,6.841875E-01,3.391319E+03,6.673162E+03,2.217175E-01,5.884386E-01,2.465359E+03,5.665388E+03,1.611801E-01,4.995732E-01,1.133305E+03,2.565826E+03,7.409319E-02,2.262542E-01,2.464718E+03,4.690959E+03,1.611382E-01,4.136481E-01,5.922407E+03,1.129651E+04,3.871949E-01,9.961244E-01,2.712670E+03,5.876919E+03,1.773488E-01,5.182260E-01,5.650488E+03,1.080986E+04,3.694174E-01,9.532124E-01,5.651081E+03,1.260297E+04,3.694562E-01,1.111328E+00,2.713671E+03,4.911259E+03,1.774143E-01,4.330742E-01,2.713904E+03,5.695535E+03,1.774295E-01,5.022316E-01,2.637954E+03,7.996492E+03,1.862612E-01,7.051297E-01,1.342819E+03,3.127468E+03,8.779078E-02,2.757798E-01,1.342714E+03,2.728245E+03,8.778393E-02,2.405763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.208131E+02,1.841214E+03,2.971286E-02,1.623580E-01,2.334833E+03,3.572573E+03,1.648584E-01,3.150290E-01,8.911123E+02,2.144799E+03,6.291983E-02,1.891281E-01,4.832280E+02,1.334432E+03,3.411986E-02,1.176701E-01,1.022025E+03,5.115612E+03,7.216332E-02,4.510940E-01,3.068740E+02,1.647471E+03,2.166782E-02,1.936983E-01,5.304889E+03,1.820284E+04,3.745686E-01,1.605124E+00,4.008669E+03,1.312748E+04,2.830449E-01,1.157580E+00,3.388863E+03,9.591664E+03,2.392815E-01,8.457917E-01,4.872654E+03,1.444299E+04,3.440493E-01,1.273581E+00,5.658138E+03,1.301356E+04,3.699175E-01,1.147534E+00,2.519161E+03,5.442459E+03,1.646976E-01,4.799153E-01,5.627350E+03,1.008010E+04,3.679047E-01,8.888620E-01,1.334281E+04,2.315048E+04,8.723254E-01,2.041406E+00,5.571020E+03,1.172893E+04,3.642219E-01,1.034256E+00,1.304193E+04,2.340612E+04,8.526546E-01,2.063948E+00,1.308514E+04,2.867959E+04,8.554795E-01,2.528963E+00,6.474352E+03,1.077252E+04,4.232800E-01,9.499198E-01,6.474781E+03,1.308356E+04,4.233080E-01,1.153707E+00,4.266514E+03,1.626232E+04,3.012509E-01,1.434009E+00,3.385802E+03,7.726055E+03,2.213568E-01,6.812826E-01,3.385088E+03,6.486019E+03,2.213102E-01,5.719363E-01,2.463113E+03,5.866634E+03,1.610333E-01,5.173190E-01,1.132144E+03,2.514804E+03,7.401726E-02,2.217551E-01,2.462466E+03,4.659786E+03,1.609910E-01,4.108993E-01,5.916360E+03,1.127205E+04,3.867996E-01,9.939681E-01,2.709003E+03,5.850832E+03,1.771091E-01,5.159256E-01,5.645666E+03,1.073207E+04,3.691022E-01,9.463523E-01,5.646269E+03,1.294545E+04,3.691416E-01,1.141528E+00,2.711788E+03,4.884869E+03,1.772912E-01,4.307472E-01,2.712026E+03,5.852064E+03,1.773067E-01,5.160342E-01,2.632927E+03,8.016004E+03,1.859062E-01,7.068502E-01,1.342035E+03,3.127115E+03,8.773954E-02,2.757486E-01,1.341929E+03,2.660772E+03,8.773258E-02,2.346266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,4.196258E+02,1.856895E+03,2.962902E-02,1.637407E-01,2.328424E+03,3.574320E+03,1.644058E-01,3.151831E-01,8.887638E+02,2.141296E+03,6.275401E-02,1.888192E-01,4.822197E+02,1.359142E+03,3.404866E-02,1.198490E-01,1.019148E+03,5.129153E+03,7.196023E-02,4.522880E-01,3.055814E+02,1.647010E+03,2.157655E-02,1.936442E-01,5.290995E+03,1.824538E+04,3.735876E-01,1.608875E+00,3.998601E+03,1.311461E+04,2.823340E-01,1.156445E+00,3.382333E+03,9.628651E+03,2.388204E-01,8.490532E-01,4.862660E+03,1.449939E+04,3.433437E-01,1.278554E+00,5.645487E+03,1.355016E+04,3.690904E-01,1.194851E+00,2.512740E+03,5.340498E+03,1.642778E-01,4.709244E-01,5.614654E+03,1.001961E+04,3.670746E-01,8.835278E-01,1.331128E+04,2.311241E+04,8.702642E-01,2.038049E+00,5.554765E+03,1.156565E+04,3.631592E-01,1.019857E+00,1.301490E+04,2.324525E+04,8.508875E-01,2.049763E+00,1.305761E+04,2.959469E+04,8.536797E-01,2.609656E+00,6.461196E+03,1.071727E+04,4.224198E-01,9.450474E-01,6.461638E+03,1.349724E+04,4.224487E-01,1.190185E+00,4.247000E+03,1.633541E+04,2.998730E-01,1.440455E+00,3.379767E+03,7.646311E+03,2.209623E-01,6.742507E-01,3.379049E+03,6.275095E+03,2.209154E-01,5.533371E-01,2.461140E+03,6.049584E+03,1.609043E-01,5.334516E-01,1.131124E+03,2.454505E+03,7.395060E-02,2.164379E-01,2.460488E+03,4.620853E+03,1.608617E-01,4.074662E-01,5.911029E+03,1.122167E+04,3.864511E-01,9.895251E-01,2.705760E+03,5.813255E+03,1.768970E-01,5.126121E-01,5.641427E+03,1.063609E+04,3.688250E-01,9.378894E-01,5.642039E+03,1.324953E+04,3.688650E-01,1.168342E+00,2.710143E+03,4.848942E+03,1.771837E-01,4.275791E-01,2.710385E+03,5.990294E+03,1.771994E-01,5.282234E-01,2.628488E+03,8.024087E+03,1.855928E-01,7.075630E-01,1.341353E+03,3.109667E+03,8.769491E-02,2.742100E-01,1.341245E+03,2.583676E+03,8.768785E-02,2.278282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,4.185485E+02,1.871444E+03,2.955296E-02,1.650237E-01,2.322600E+03,3.576833E+03,1.639946E-01,3.154047E-01,8.866262E+02,2.137523E+03,6.260308E-02,1.884865E-01,4.813043E+02,1.381959E+03,3.398403E-02,1.218610E-01,1.016532E+03,5.141334E+03,7.177551E-02,4.533622E-01,3.044051E+02,1.646705E+03,2.149350E-02,1.936083E-01,5.278294E+03,1.828120E+04,3.726908E-01,1.612034E+00,3.989401E+03,1.310069E+04,2.816844E-01,1.155217E+00,3.376377E+03,9.662653E+03,2.383999E-01,8.520515E-01,4.853538E+03,1.455065E+04,3.426995E-01,1.283074E+00,5.633189E+03,1.403771E+04,3.682864E-01,1.237843E+00,2.506499E+03,5.184861E+03,1.638698E-01,4.572004E-01,5.602313E+03,9.947349E+03,3.662678E-01,8.771559E-01,1.328059E+04,2.303654E+04,8.682581E-01,2.031360E+00,5.538940E+03,1.138181E+04,3.621246E-01,1.003646E+00,1.298863E+04,2.305887E+04,8.491704E-01,2.033328E+00,1.303082E+04,3.041310E+04,8.519282E-01,2.681823E+00,6.448406E+03,1.064644E+04,4.215837E-01,9.388019E-01,6.448862E+03,1.386386E+04,4.216135E-01,1.222514E+00,4.228061E+03,1.640194E+04,2.985358E-01,1.446321E+00,3.373918E+03,7.518181E+03,2.205799E-01,6.629522E-01,3.373196E+03,6.042124E+03,2.205327E-01,5.327937E-01,2.459408E+03,6.209616E+03,1.607911E-01,5.475631E-01,1.130229E+03,2.386368E+03,7.389209E-02,2.104296E-01,2.458751E+03,4.573841E+03,1.607481E-01,4.033207E-01,5.906330E+03,1.114557E+04,3.861438E-01,9.828151E-01,2.702891E+03,5.764537E+03,1.767095E-01,5.083162E-01,5.637700E+03,1.052184E+04,3.685813E-01,9.278141E-01,5.638321E+03,1.350749E+04,3.686219E-01,1.191089E+00,2.708707E+03,4.803449E+03,1.770897E-01,4.235675E-01,2.708952E+03,6.106697E+03,1.771058E-01,5.384878E-01,2.624569E+03,8.019910E+03,1.853161E-01,7.071946E-01,1.340758E+03,3.076541E+03,8.765605E-02,2.712890E-01,1.340649E+03,2.498526E+03,8.764889E-02,2.203197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,4.175713E+02,1.884641E+03,2.948396E-02,1.661874E-01,2.317310E+03,3.579947E+03,1.636211E-01,3.156793E-01,8.846814E+02,2.133441E+03,6.246576E-02,1.881266E-01,4.804736E+02,1.402556E+03,3.392538E-02,1.236772E-01,1.014154E+03,5.151939E+03,7.160756E-02,4.542974E-01,3.033352E+02,1.646524E+03,2.141795E-02,1.935870E-01,5.266687E+03,1.830956E+04,3.718713E-01,1.614535E+00,3.980998E+03,1.308566E+04,2.810911E-01,1.153892E+00,3.370949E+03,9.693305E+03,2.380167E-01,8.547544E-01,4.845213E+03,1.459625E+04,3.421118E-01,1.287095E+00,5.621233E+03,1.446776E+04,3.675048E-01,1.275765E+00,2.500433E+03,4.992957E+03,1.634732E-01,4.402783E-01,5.590316E+03,9.862418E+03,3.654835E-01,8.696668E-01,1.325072E+04,2.292265E+04,8.663054E-01,2.021317E+00,5.523532E+03,1.119543E+04,3.611173E-01,9.872115E-01,1.296311E+04,2.284546E+04,8.475015E-01,2.014509E+00,1.300474E+04,3.112121E+04,8.502236E-01,2.744265E+00,6.435973E+03,1.055906E+04,4.207708E-01,9.310969E-01,6.436441E+03,1.417734E+04,4.208014E-01,1.250156E+00,4.209667E+03,1.645928E+04,2.972370E-01,1.451377E+00,3.368248E+03,7.341178E+03,2.202092E-01,6.473442E-01,3.367521E+03,5.789932E+03,2.201616E-01,5.105554E-01,2.457887E+03,6.343926E+03,1.606916E-01,5.594066E-01,1.129444E+03,2.311606E+03,7.384072E-02,2.038372E-01,2.457225E+03,4.518347E+03,1.606484E-01,3.984272E-01,5.902188E+03,1.104380E+04,3.858730E-01,9.738407E-01,2.700355E+03,5.704760E+03,1.765437E-01,5.030450E-01,5.634422E+03,1.038864E+04,3.683670E-01,9.160689E-01,5.635052E+03,1.371477E+04,3.684082E-01,1.209366E+00,2.707452E+03,4.747958E+03,1.770077E-01,4.186744E-01,2.707701E+03,6.199250E+03,1.770239E-01,5.466491E-01,2.621110E+03,8.002775E+03,1.850718E-01,7.056837E-01,1.340241E+03,3.028865E+03,8.762220E-02,2.670849E-01,1.340130E+03,2.407045E+03,8.761496E-02,2.122529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,4.166852E+02,1.873503E+03,2.942139E-02,1.652053E-01,2.312506E+03,3.569610E+03,1.632819E-01,3.147677E-01,8.829128E+02,2.129350E+03,6.234088E-02,1.877658E-01,4.797200E+02,1.420318E+03,3.387217E-02,1.252435E-01,1.011992E+03,5.136960E+03,7.145492E-02,4.529764E-01,3.023624E+02,1.646432E+03,2.134927E-02,1.935762E-01,5.256086E+03,1.832972E+04,3.711227E-01,1.616313E+00,3.973327E+03,1.307111E+04,2.805495E-01,1.152608E+00,3.366003E+03,9.641634E+03,2.376674E-01,8.501980E-01,4.837621E+03,1.463513E+04,3.415757E-01,1.290524E+00,5.609608E+03,1.483109E+04,3.667448E-01,1.307803E+00,2.494536E+03,4.777758E+03,1.630877E-01,4.213021E-01,5.578652E+03,9.772743E+03,3.647209E-01,8.617592E-01,1.322165E+04,2.279116E+04,8.644045E-01,2.009722E+00,5.508527E+03,1.102547E+04,3.601362E-01,9.722248E-01,1.293829E+04,2.262263E+04,8.458793E-01,1.994860E+00,1.297937E+04,3.170622E+04,8.485644E-01,2.795850E+00,6.423886E+03,1.046517E+04,4.199806E-01,9.228174E-01,6.424365E+03,1.443439E+04,4.200119E-01,1.272823E+00,4.191792E+03,1.650503E+04,2.959749E-01,1.455412E+00,3.362750E+03,7.114735E+03,2.198498E-01,6.273764E-01,3.362018E+03,5.524752E+03,2.198019E-01,4.871719E-01,2.456551E+03,6.449084E+03,1.606043E-01,5.686794E-01,1.128754E+03,2.232553E+03,7.379563E-02,1.968662E-01,2.455885E+03,4.457522E+03,1.605607E-01,3.930638E-01,5.898537E+03,1.092399E+04,3.856344E-01,9.632759E-01,2.698112E+03,5.636586E+03,1.763971E-01,4.970334E-01,5.631541E+03,1.024297E+04,3.681787E-01,9.032235E-01,5.632178E+03,1.386581E+04,3.682203E-01,1.222685E+00,2.706355E+03,4.686165E+03,1.769360E-01,4.132254E-01,2.706607E+03,6.266329E+03,1.769525E-01,5.525641E-01,2.618056E+03,7.972067E+03,1.848562E-01,7.029759E-01,1.339790E+03,2.969329E+03,8.759272E-02,2.618350E-01,1.339678E+03,2.311789E+03,8.758540E-02,2.038533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,4.158819E+02,1.851416E+03,2.936467E-02,1.632577E-01,2.308145E+03,3.554756E+03,1.629740E-01,3.134579E-01,8.813051E+02,2.125065E+03,6.222736E-02,1.873880E-01,4.790365E+02,1.435301E+03,3.382391E-02,1.265646E-01,1.010028E+03,5.110381E+03,7.131627E-02,4.506328E-01,3.014784E+02,1.646394E+03,2.128685E-02,1.935717E-01,5.246406E+03,1.834172E+04,3.704393E-01,1.617371E+00,3.966327E+03,1.305648E+04,2.800552E-01,1.151319E+00,3.361499E+03,9.552654E+03,2.373494E-01,8.423518E-01,4.830699E+03,1.466691E+04,3.410869E-01,1.293326E+00,5.598304E+03,1.512738E+04,3.660057E-01,1.333931E+00,2.488802E+03,4.553691E+03,1.627128E-01,4.015439E-01,5.567311E+03,9.676933E+03,3.639794E-01,8.533107E-01,1.319334E+04,2.264078E+04,8.625539E-01,1.996462E+00,5.493911E+03,1.087931E+04,3.591807E-01,9.593363E-01,1.291417E+04,2.238594E+04,8.443020E-01,1.973989E+00,1.295466E+04,3.216713E+04,8.469495E-01,2.836493E+00,6.412135E+03,1.036313E+04,4.192123E-01,9.138195E-01,6.412624E+03,1.463503E+04,4.192443E-01,1.290515E+00,4.174413E+03,1.653143E+04,2.947478E-01,1.457739E+00,3.357420E+03,6.838602E+03,2.195013E-01,6.030270E-01,3.356683E+03,5.251789E+03,2.194531E-01,4.631021E-01,2.455378E+03,6.525304E+03,1.605276E-01,5.754005E-01,1.128148E+03,2.150797E+03,7.375605E-02,1.896570E-01,2.454707E+03,4.390650E+03,1.604838E-01,3.871669E-01,5.895319E+03,1.078599E+04,3.854240E-01,9.511070E-01,2.696129E+03,5.559975E+03,1.762674E-01,4.902779E-01,5.629008E+03,1.008324E+04,3.680130E-01,8.891388E-01,5.629652E+03,1.396127E+04,3.680552E-01,1.231103E+00,2.705397E+03,4.617442E+03,1.768734E-01,4.071654E-01,2.705653E+03,6.308307E+03,1.768901E-01,5.562657E-01,2.615362E+03,7.926834E+03,1.846660E-01,6.989872E-01,1.339397E+03,2.898365E+03,8.756704E-02,2.555774E-01,1.339284E+03,2.214776E+03,8.755965E-02,1.952987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,4.151541E+02,1.845064E+03,2.931328E-02,1.626975E-01,2.304188E+03,3.545900E+03,1.626945E-01,3.126770E-01,8.798444E+02,2.120293E+03,6.212423E-02,1.869672E-01,4.784169E+02,1.447583E+03,3.378016E-02,1.276477E-01,1.008245E+03,5.100735E+03,7.119037E-02,4.497821E-01,3.006754E+02,1.646380E+03,2.123015E-02,1.935701E-01,5.237574E+03,1.834400E+04,3.698156E-01,1.617572E+00,3.959942E+03,1.303991E+04,2.796044E-01,1.149858E+00,3.357398E+03,9.521922E+03,2.370598E-01,8.396419E-01,4.824390E+03,1.468974E+04,3.406415E-01,1.295339E+00,5.587311E+03,1.465413E+04,3.652870E-01,1.292200E+00,2.483226E+03,4.341441E+03,1.623483E-01,3.828277E-01,5.556282E+03,9.571669E+03,3.632584E-01,8.440286E-01,1.316579E+04,2.246460E+04,8.607523E-01,1.980925E+00,5.479675E+03,1.074302E+04,3.582500E-01,9.473182E-01,1.289071E+04,2.212568E+04,8.427683E-01,1.951040E+00,1.293062E+04,3.250454E+04,8.453776E-01,2.866246E+00,6.400710E+03,1.024798E+04,4.184654E-01,9.036657E-01,6.401208E+03,1.477889E+04,4.184980E-01,1.303200E+00,4.157511E+03,1.647062E+04,2.935544E-01,1.452377E+00,3.352252E+03,6.509986E+03,2.191634E-01,5.740497E-01,3.351509E+03,4.976766E+03,2.191149E-01,4.388506E-01,2.454348E+03,6.573469E+03,1.604603E-01,5.796477E-01,1.127617E+03,2.068238E+03,7.372129E-02,1.823770E-01,2.453673E+03,4.316230E+03,1.604162E-01,3.806046E-01,5.892483E+03,1.062732E+04,3.852385E-01,9.371154E-01,2.694375E+03,5.474614E+03,1.761528E-01,4.827507E-01,5.626780E+03,9.905635E+03,3.678674E-01,8.734776E-01,5.627431E+03,1.400215E+04,3.679100E-01,1.234708E+00,2.704561E+03,4.539832E+03,1.768187E-01,4.003218E-01,2.704819E+03,6.325327E+03,1.768355E-01,5.577665E-01,2.612984E+03,7.865547E+03,1.844981E-01,6.935829E-01,1.339055E+03,2.816272E+03,8.754468E-02,2.483385E-01,1.338941E+03,2.117895E+03,8.753721E-02,1.867557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,4.144948E+02,1.842108E+03,2.926673E-02,1.624369E-01,2.300598E+03,3.535517E+03,1.624411E-01,3.117614E-01,8.785180E+02,2.115194E+03,6.203058E-02,1.865176E-01,4.778554E+02,1.456796E+03,3.374051E-02,1.284601E-01,1.006627E+03,5.094872E+03,7.107612E-02,4.492652E-01,2.999465E+02,1.646375E+03,2.117868E-02,1.935695E-01,5.229518E+03,1.833937E+04,3.692468E-01,1.617163E+00,3.954122E+03,1.302264E+04,2.791935E-01,1.148335E+00,3.353667E+03,9.506873E+03,2.367964E-01,8.383148E-01,4.818645E+03,1.470421E+04,3.402358E-01,1.296616E+00,5.576619E+03,1.382704E+04,3.645880E-01,1.219267E+00,2.477803E+03,4.152315E+03,1.619937E-01,3.661506E-01,5.545557E+03,9.457884E+03,3.625572E-01,8.339950E-01,1.313896E+04,2.226918E+04,8.589981E-01,1.963693E+00,5.465805E+03,1.060234E+04,3.573432E-01,9.349133E-01,1.286789E+04,2.184401E+04,8.412767E-01,1.926202E+00,1.290721E+04,3.270553E+04,8.438474E-01,2.883969E+00,6.389601E+03,1.012248E+04,4.177391E-01,8.925986E-01,6.390108E+03,1.486214E+04,4.177723E-01,1.310542E+00,4.141067E+03,1.637880E+04,2.923933E-01,1.444280E+00,3.347240E+03,6.120011E+03,2.188357E-01,5.396618E-01,3.346492E+03,4.704232E+03,2.187868E-01,4.148186E-01,2.453443E+03,6.590630E+03,1.604011E-01,5.811609E-01,1.127150E+03,1.986561E+03,7.369078E-02,1.751747E-01,2.452765E+03,4.235052E+03,1.603568E-01,3.734464E-01,5.889983E+03,1.045168E+04,3.850751E-01,9.216275E-01,2.692824E+03,5.381077E+03,1.760514E-01,4.745027E-01,5.624822E+03,9.712197E+03,3.677394E-01,8.564203E-01,5.625479E+03,1.398352E+04,3.677824E-01,1.233065E+00,2.703829E+03,4.454823E+03,1.767709E-01,3.928258E-01,2.704090E+03,6.315959E+03,1.767879E-01,5.569404E-01,2.610886E+03,7.787215E+03,1.843499E-01,6.866756E-01,1.338757E+03,2.722931E+03,8.752519E-02,2.401077E-01,1.338641E+03,2.022497E+03,8.751765E-02,1.783435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,4.138980E+02,1.862135E+03,2.922459E-02,1.642029E-01,2.297343E+03,3.535527E+03,1.622112E-01,3.117623E-01,8.773144E+02,2.109860E+03,6.194559E-02,1.860472E-01,4.773469E+02,1.462615E+03,3.370460E-02,1.289732E-01,1.005160E+03,5.113126E+03,7.097251E-02,4.508748E-01,2.992851E+02,1.646370E+03,2.113199E-02,1.935689E-01,5.222175E+03,1.832939E+04,3.687283E-01,1.616284E+00,3.948820E+03,1.300538E+04,2.788191E-01,1.146813E+00,3.350274E+03,9.572817E+03,2.365568E-01,8.441298E-01,4.813415E+03,1.470914E+04,3.398665E-01,1.297050E+00,5.566220E+03,1.292560E+04,3.639081E-01,1.139778E+00,2.472529E+03,3.990748E+03,1.616489E-01,3.519037E-01,5.535126E+03,9.335774E+03,3.618753E-01,8.232273E-01,1.311283E+04,2.206460E+04,8.572901E-01,1.945654E+00,5.452291E+03,1.045855E+04,3.564597E-01,9.222340E-01,1.284570E+04,2.154206E+04,8.398259E-01,1.899576E+00,1.288443E+04,3.275886E+04,8.423577E-01,2.888672E+00,6.378800E+03,9.989600E+03,4.170329E-01,8.808817E-01,6.379315E+03,1.488245E+04,4.170666E-01,1.312332E+00,4.125064E+03,1.627959E+04,2.912633E-01,1.435532E+00,3.342379E+03,5.670363E+03,2.185179E-01,5.000119E-01,3.341626E+03,4.440059E+03,2.184687E-01,3.915238E-01,2.452649E+03,6.574314E+03,1.603492E-01,5.797222E-01,1.126740E+03,1.906826E+03,7.366399E-02,1.681437E-01,2.451967E+03,4.147466E+03,1.603046E-01,3.657230E-01,5.887779E+03,1.026369E+04,3.849310E-01,9.050509E-01,2.691453E+03,5.279904E+03,1.759617E-01,4.655813E-01,5.623100E+03,9.504111E+03,3.676268E-01,8.380713E-01,5.623763E+03,1.390138E+04,3.676702E-01,1.225822E+00,2.703190E+03,4.363818E+03,1.767291E-01,3.848009E-01,2.703454E+03,6.279404E+03,1.767463E-01,5.537170E-01,2.609034E+03,7.691027E+03,1.842192E-01,6.781938E-01,1.338497E+03,2.616622E+03,8.750821E-02,2.307334E-01,1.338381E+03,1.929802E+03,8.750061E-02,1.701697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,4.133580E+02,1.890682E+03,2.918647E-02,1.667201E-01,2.294393E+03,3.534777E+03,1.620030E-01,3.116962E-01,8.762227E+02,2.104373E+03,6.186851E-02,1.855633E-01,4.768865E+02,1.464766E+03,3.367210E-02,1.291629E-01,1.003830E+03,5.140293E+03,7.087860E-02,4.532704E-01,2.986856E+02,1.646358E+03,2.108965E-02,1.935675E-01,5.215486E+03,1.831498E+04,3.682561E-01,1.615013E+00,3.943992E+03,1.298913E+04,2.784782E-01,1.145380E+00,3.347190E+03,9.670311E+03,2.363391E-01,8.527268E-01,4.808656E+03,1.470424E+04,3.395306E-01,1.296618E+00,5.556105E+03,1.240086E+04,3.632468E-01,1.093506E+00,2.467399E+03,3.855497E+03,1.613135E-01,3.399772E-01,5.524981E+03,9.205386E+03,3.612120E-01,8.117298E-01,1.308739E+04,2.186304E+04,8.556270E-01,1.927880E+00,5.439124E+03,1.031447E+04,3.555988E-01,9.095290E-01,1.282412E+04,2.122085E+04,8.384146E-01,1.871251E+00,1.286225E+04,3.265542E+04,8.409075E-01,2.879550E+00,6.368297E+03,9.852535E+03,4.163463E-01,8.687953E-01,6.368819E+03,1.483887E+04,4.163804E-01,1.308490E+00,4.109488E+03,1.616901E+04,2.901635E-01,1.425781E+00,3.337665E+03,5.204690E+03,2.182097E-01,4.589489E-01,3.336907E+03,4.191133E+03,2.181602E-01,3.695735E-01,2.451951E+03,6.522598E+03,1.603036E-01,5.751619E-01,1.126381E+03,1.829221E+03,7.364047E-02,1.613004E-01,2.451267E+03,4.053586E+03,1.602588E-01,3.574447E-01,5.885836E+03,1.006819E+04,3.848040E-01,8.878114E-01,2.690241E+03,5.171490E+03,1.758825E-01,4.560213E-01,5.621586E+03,9.281896E+03,3.675278E-01,8.184764E-01,5.622254E+03,1.375259E+04,3.675715E-01,1.212702E+00,2.702632E+03,4.268068E+03,1.766926E-01,3.763577E-01,2.702898E+03,6.215377E+03,1.767099E-01,5.480712E-01,2.607401E+03,7.576788E+03,1.841039E-01,6.681202E-01,1.338271E+03,2.490621E+03,8.749341E-02,2.196226E-01,1.338154E+03,1.839602E+03,8.748576E-02,1.622158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
