17:45:00,4.128698E+02,1.900217E+03,2.915199E-02,1.675609E-01,2.291722E+03,3.522061E+03,1.618144E-01,3.105749E-01,8.752334E+02,2.098983E+03,6.179866E-02,1.850880E-01,4.764700E+02,1.462680E+03,3.364269E-02,1.289790E-01,1.002625E+03,5.145506E+03,7.079355E-02,4.537301E-01,2.981425E+02,1.646324E+03,2.105131E-02,1.935635E-01,5.209397E+03,1.829818E+04,3.678262E-01,1.613531E+00,3.939600E+03,1.297663E+04,2.781681E-01,1.144278E+00,3.344389E+03,9.700560E+03,2.361413E-01,8.553941E-01,4.804330E+03,1.468996E+04,3.392251E-01,1.295359E+00,5.546265E+03,1.266193E+04,3.626035E-01,1.116527E+00,2.462409E+03,3.737202E+03,1.609873E-01,3.295460E-01,5.515114E+03,9.069435E+03,3.605669E-01,7.997416E-01,1.306262E+04,2.168524E+04,8.540074E-01,1.912202E+00,5.426293E+03,1.016942E+04,3.547600E-01,8.967384E-01,1.280312E+04,2.088846E+04,8.370417E-01,1.841942E+00,1.284065E+04,3.237719E+04,8.394956E-01,2.855016E+00,6.358083E+03,9.719139E+03,4.156785E-01,8.570324E-01,6.358612E+03,1.472834E+04,4.157131E-01,1.298744E+00,4.094324E+03,1.610129E+04,2.890929E-01,1.419810E+00,3.333092E+03,4.768927E+03,2.179108E-01,4.205234E-01,3.332329E+03,3.966007E+03,2.178609E-01,3.497220E-01,2.451339E+03,6.431454E+03,1.602635E-01,5.671248E-01,1.126065E+03,1.753189E+03,7.361982E-02,1.545960E-01,2.450651E+03,3.954889E+03,1.602186E-01,3.487416E-01,5.884124E+03,9.873774E+03,3.846920E-01,8.706682E-01,2.689168E+03,5.056705E+03,1.758124E-01,4.458996E-01,5.620254E+03,9.049380E+03,3.674408E-01,7.979732E-01,5.620928E+03,1.353082E+04,3.674848E-01,1.193146E+00,2.702144E+03,4.170852E+03,1.766607E-01,3.677852E-01,2.702412E+03,6.122847E+03,1.766782E-01,5.399118E-01,2.605959E+03,7.444893E+03,1.840021E-01,6.564897E-01,1.338073E+03,2.324182E+03,8.748052E-02,2.049460E-01,1.337956E+03,1.750674E+03,8.747281E-02,1.543742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,4.124286E+02,1.896131E+03,2.912084E-02,1.672006E-01,2.289305E+03,3.507144E+03,1.616437E-01,3.092595E-01,8.743376E+02,2.093482E+03,6.173540E-02,1.846029E-01,4.760934E+02,1.456182E+03,3.361610E-02,1.284060E-01,1.001535E+03,5.132233E+03,7.071658E-02,4.525596E-01,2.976510E+02,1.646247E+03,2.101660E-02,1.935544E-01,5.203860E+03,1.827621E+04,3.674352E-01,1.611593E+00,3.935608E+03,1.296759E+04,2.778862E-01,1.143480E+00,3.341848E+03,9.681650E+03,2.359618E-01,8.537267E-01,4.800401E+03,1.466436E+04,3.389477E-01,1.293101E+00,5.536694E+03,1.317641E+04,3.619777E-01,1.161894E+00,2.457555E+03,3.630247E+03,1.606699E-01,3.201147E-01,5.505515E+03,8.926707E+03,3.599394E-01,7.871559E-01,1.303850E+04,2.153739E+04,8.524303E-01,1.899164E+00,5.413788E+03,1.002260E+04,3.539424E-01,8.837918E-01,1.278269E+04,2.054223E+04,8.357059E-01,1.811412E+00,1.281962E+04,3.191744E+04,8.381209E-01,2.814475E+00,6.348151E+03,9.589657E+03,4.150292E-01,8.456148E-01,6.348687E+03,1.454970E+04,4.150642E-01,1.282990E+00,4.079560E+03,1.601434E+04,2.880504E-01,1.412142E+00,3.328657E+03,4.397323E+03,2.176208E-01,3.877554E-01,3.327889E+03,3.768100E+03,2.175706E-01,3.322706E-01,2.450801E+03,6.300155E+03,1.602284E-01,5.555469E-01,1.125787E+03,1.678348E+03,7.360168E-02,1.479965E-01,2.450110E+03,3.850905E+03,1.601832E-01,3.395723E-01,5.882614E+03,9.682771E+03,3.845933E-01,8.538255E-01,2.688220E+03,4.935750E+03,1.757504E-01,4.352338E-01,5.619083E+03,8.805370E+03,3.673642E-01,7.764564E-01,5.619762E+03,1.323462E+04,3.674086E-01,1.167027E+00,2.701717E+03,4.072234E+03,1.766328E-01,3.590891E-01,2.701987E+03,6.001722E+03,1.766504E-01,5.292310E-01,2.604688E+03,7.295288E+03,1.839123E-01,6.432975E-01,1.337902E+03,2.142139E+03,8.746928E-02,1.888935E-01,1.337783E+03,1.662530E+03,8.746152E-02,1.466017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,4.120303E+02,1.874174E+03,2.909272E-02,1.652644E-01,2.287118E+03,3.492271E+03,1.614893E-01,3.079480E-01,8.735272E+02,2.087621E+03,6.167818E-02,1.840861E-01,4.757531E+02,1.444813E+03,3.359207E-02,1.274034E-01,1.000550E+03,5.103132E+03,7.064700E-02,4.499936E-01,2.972065E+02,1.646104E+03,2.098522E-02,1.935376E-01,5.198828E+03,1.822290E+04,3.670799E-01,1.606893E+00,3.931981E+03,1.296079E+04,2.776301E-01,1.142881E+00,3.339543E+03,9.601939E+03,2.357991E-01,8.466978E-01,4.796834E+03,1.462325E+04,3.386958E-01,1.289476E+00,5.527382E+03,1.362084E+04,3.613689E-01,1.201084E+00,2.452832E+03,3.530391E+03,1.603611E-01,3.113094E-01,5.496178E+03,8.771664E+03,3.593289E-01,7.734842E-01,1.301500E+04,2.140406E+04,8.508944E-01,1.887407E+00,5.401600E+03,9.867016E+03,3.531456E-01,8.700722E-01,1.276281E+04,2.016968E+04,8.344062E-01,1.778560E+00,1.279915E+04,3.125192E+04,8.367825E-01,2.755790E+00,6.338492E+03,9.457160E+03,4.143977E-01,8.339311E-01,6.339034E+03,1.429085E+04,4.144331E-01,1.260165E+00,4.065183E+03,1.587797E+04,2.870353E-01,1.400118E+00,3.324355E+03,4.106504E+03,2.173396E-01,3.621110E-01,3.323582E+03,3.594488E+03,2.172890E-01,3.169615E-01,2.450328E+03,6.124624E+03,1.601975E-01,5.400686E-01,1.125544E+03,1.603805E+03,7.358575E-02,1.414233E-01,2.449635E+03,3.739988E+03,1.601521E-01,3.297917E-01,5.881284E+03,9.490100E+03,3.845064E-01,8.368358E-01,2.687382E+03,4.806995E+03,1.756956E-01,4.238802E-01,5.618054E+03,8.546090E+03,3.672969E-01,7.535932E-01,5.618737E+03,1.285584E+04,3.673416E-01,1.133626E+00,2.701345E+03,3.969982E+03,1.766084E-01,3.500725E-01,2.701616E+03,5.847814E+03,1.766262E-01,5.156595E-01,2.603566E+03,7.127505E+03,1.838331E-01,6.285024E-01,1.337752E+03,1.957510E+03,8.745948E-02,1.726130E-01,1.337632E+03,1.574279E+03,8.745167E-02,1.388198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,4.116711E+02,1.844533E+03,2.906735E-02,1.626507E-01,2.285143E+03,3.479502E+03,1.613498E-01,3.068220E-01,8.727947E+02,2.081302E+03,6.162646E-02,1.835289E-01,4.754460E+02,1.428021E+03,3.357039E-02,1.259227E-01,9.996594E+02,5.066891E+03,7.058415E-02,4.467978E-01,2.968051E+02,1.645879E+03,2.095687E-02,1.935112E-01,5.194260E+03,1.815337E+04,3.667573E-01,1.600762E+00,3.928691E+03,1.295523E+04,2.773978E-01,1.142390E+00,3.337455E+03,9.497730E+03,2.356517E-01,8.375086E-01,4.793600E+03,1.456697E+04,3.384674E-01,1.284513E+00,5.518322E+03,1.350639E+04,3.607767E-01,1.190992E+00,2.448237E+03,3.436477E+03,1.600607E-01,3.030281E-01,5.487095E+03,8.603915E+03,3.587351E-01,7.586921E-01,1.299212E+04,2.126905E+04,8.493985E-01,1.875502E+00,5.389721E+03,9.703748E+03,3.523690E-01,8.556753E-01,1.274346E+04,1.976968E+04,8.331415E-01,1.743287E+00,1.277922E+04,3.036164E+04,8.354793E-01,2.677286E+00,6.329098E+03,9.317051E+03,4.137836E-01,8.215764E-01,6.329645E+03,1.393880E+04,4.138193E-01,1.229122E+00,4.051181E+03,1.570535E+04,2.860466E-01,1.384895E+00,3.320182E+03,3.871793E+03,2.170667E-01,3.414143E-01,3.319403E+03,3.440584E+03,2.170158E-01,3.033903E-01,2.449913E+03,5.897580E+03,1.601703E-01,5.200479E-01,1.125330E+03,1.530562E+03,7.357175E-02,1.349648E-01,2.449218E+03,3.622257E+03,1.601249E-01,3.194102E-01,5.880111E+03,9.290444E+03,3.844297E-01,8.192302E-01,2.686641E+03,4.670948E+03,1.756471E-01,4.118836E-01,5.617148E+03,8.271882E+03,3.672377E-01,7.294135E-01,5.617835E+03,1.238846E+04,3.672826E-01,1.092413E+00,2.701019E+03,3.862639E+03,1.765871E-01,3.406070E-01,2.701292E+03,5.656751E+03,1.766050E-01,4.988116E-01,2.602577E+03,6.944730E+03,1.837632E-01,6.123854E-01,1.337621E+03,1.784828E+03,8.745093E-02,1.573859E-01,1.337501E+03,1.487782E+03,8.744308E-02,1.311924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,4.113473E+02,1.810899E+03,2.904449E-02,1.596848E-01,2.283359E+03,3.469460E+03,1.612239E-01,3.059365E-01,8.721335E+02,2.074340E+03,6.157978E-02,1.829150E-01,4.751690E+02,1.405255E+03,3.355082E-02,1.239152E-01,9.988563E+02,5.028358E+03,7.052745E-02,4.434000E-01,2.964429E+02,1.645559E+03,2.093130E-02,1.934736E-01,5.190118E+03,1.808129E+04,3.664649E-01,1.594406E+00,3.925709E+03,1.294876E+04,2.771872E-01,1.141820E+00,3.335565E+03,9.382616E+03,2.355182E-01,8.273579E-01,4.790670E+03,1.449656E+04,3.382606E-01,1.278305E+00,5.509508E+03,1.307333E+04,3.602004E-01,1.152804E+00,2.443766E+03,3.346215E+03,1.597685E-01,2.950688E-01,5.478259E+03,8.421648E+03,3.581574E-01,7.426199E-01,1.296984E+04,2.110122E+04,8.479417E-01,1.860703E+00,5.378143E+03,9.533891E+03,3.516120E-01,8.406973E-01,1.272464E+04,1.933693E+04,8.319108E-01,1.705128E+00,1.275981E+04,2.922706E+04,8.342103E-01,2.577238E+00,6.319963E+03,9.159630E+03,4.131863E-01,8.076950E-01,6.320515E+03,1.347673E+04,4.132224E-01,1.188376E+00,4.037544E+03,1.552168E+04,2.850837E-01,1.368700E+00,3.316134E+03,3.666524E+03,2.168021E-01,3.233136E-01,3.315350E+03,3.298162E+03,2.167508E-01,2.908315E-01,2.449549E+03,5.605668E+03,1.601465E-01,4.943071E-01,1.125142E+03,1.459584E+03,7.355947E-02,1.287059E-01,2.448851E+03,3.497422E+03,1.601009E-01,3.084022E-01,5.879077E+03,9.072817E+03,3.843621E-01,8.000399E-01,2.685985E+03,4.527838E+03,1.756042E-01,3.992642E-01,5.616352E+03,7.981676E+03,3.671857E-01,7.038232E-01,5.617043E+03,1.182608E+04,3.672308E-01,1.042823E+00,2.700733E+03,3.746972E+03,1.765685E-01,3.304075E-01,2.701008E+03,5.422748E+03,1.765864E-01,4.781772E-01,2.601704E+03,6.754154E+03,1.837016E-01,5.955804E-01,1.337507E+03,1.650524E+03,8.744348E-02,1.455430E-01,1.337386E+03,1.404880E+03,8.743559E-02,1.238821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,4.110595E+02,1.781440E+03,2.902417E-02,1.570872E-01,2.281772E+03,3.459375E+03,1.611118E-01,3.050472E-01,8.715453E+02,2.065591E+03,6.153825E-02,1.821435E-01,4.749225E+02,1.375520E+03,3.353342E-02,1.212932E-01,9.981423E+02,4.997003E+03,7.047703E-02,4.406351E-01,2.961210E+02,1.645107E+03,2.090857E-02,1.934205E-01,5.186421E+03,1.801341E+04,3.662039E-01,1.588420E+00,3.923048E+03,1.293625E+04,2.769993E-01,1.140717E+00,3.333880E+03,9.284349E+03,2.353993E-01,8.186927E-01,4.788056E+03,1.440594E+04,3.380760E-01,1.270314E+00,5.501063E+03,1.227197E+04,3.596483E-01,1.082140E+00,2.439483E+03,3.258385E+03,1.594884E-01,2.873240E-01,5.469792E+03,8.225501E+03,3.576039E-01,7.253236E-01,1.294848E+04,2.085332E+04,8.465453E-01,1.838843E+00,5.367047E+03,9.357293E+03,3.508866E-01,8.251249E-01,1.270660E+04,1.887232E+04,8.307317E-01,1.664159E+00,1.274120E+04,2.781657E+04,8.329939E-01,2.452862E+00,6.311207E+03,8.973403E+03,4.126138E-01,7.912735E-01,6.311764E+03,1.287752E+04,4.126502E-01,1.135538E+00,4.024471E+03,1.533652E+04,2.841606E-01,1.352372E+00,3.312257E+03,3.480561E+03,2.165486E-01,3.069155E-01,3.311468E+03,3.163618E+03,2.164971E-01,2.789675E-01,2.449235E+03,5.191685E+03,1.601260E-01,4.578021E-01,1.124980E+03,1.391450E+03,7.354887E-02,1.226979E-01,2.448535E+03,3.366153E+03,1.600802E-01,2.968269E-01,5.878186E+03,8.820758E+03,3.843038E-01,7.778133E-01,2.685418E+03,4.378282E+03,1.755672E-01,3.860763E-01,5.615667E+03,7.677082E+03,3.671409E-01,6.769641E-01,5.616361E+03,1.115784E+04,3.671863E-01,9.838967E-01,2.700489E+03,3.619208E+03,1.765525E-01,3.191413E-01,2.700765E+03,5.136246E+03,1.765705E-01,4.529136E-01,2.600947E+03,6.560181E+03,1.836482E-01,5.784759E-01,1.337409E+03,1.535008E+03,8.743709E-02,1.353568E-01,1.337288E+03,1.326275E+03,8.742916E-02,1.169507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,4.108013E+02,1.765551E+03,2.900594E-02,1.556860E-01,2.280344E+03,3.451829E+03,1.610110E-01,3.043818E-01,8.710163E+02,2.059599E+03,6.150089E-02,1.816151E-01,4.747010E+02,1.338766E+03,3.351778E-02,1.180522E-01,9.975007E+02,4.980017E+03,7.043173E-02,4.391373E-01,2.958320E+02,1.644570E+03,2.088816E-02,1.933573E-01,5.183078E+03,1.796330E+04,3.659678E-01,1.584002E+00,3.920643E+03,1.291925E+04,2.768295E-01,1.139217E+00,3.332360E+03,9.236455E+03,2.352919E-01,8.144694E-01,4.785695E+03,1.430385E+04,3.379093E-01,1.261312E+00,5.492848E+03,1.135788E+04,3.591112E-01,1.001537E+00,2.435318E+03,3.177591E+03,1.592161E-01,2.801996E-01,5.461558E+03,8.032237E+03,3.570655E-01,7.082817E-01,1.292768E+04,2.050162E+04,8.451853E-01,1.807830E+00,5.356236E+03,9.193567E+03,3.501798E-01,8.106875E-01,1.268905E+04,1.841341E+04,8.295839E-01,1.623692E+00,1.272308E+04,2.615278E+04,8.318093E-01,2.306149E+00,6.302691E+03,8.760295E+03,4.120571E-01,7.724817E-01,6.303252E+03,1.213512E+04,4.120938E-01,1.070074E+00,4.011765E+03,1.516464E+04,2.832635E-01,1.337216E+00,3.308498E+03,3.315098E+03,2.163029E-01,2.923249E-01,3.307705E+03,3.040828E+03,2.162510E-01,2.681398E-01,2.448959E+03,4.747593E+03,1.601079E-01,4.186421E-01,1.124837E+03,1.329127E+03,7.353956E-02,1.172023E-01,2.448257E+03,3.234787E+03,1.600620E-01,2.852431E-01,5.877396E+03,8.525846E+03,3.842522E-01,7.518080E-01,2.684915E+03,4.229952E+03,1.755343E-01,3.729967E-01,5.615061E+03,7.372581E+03,3.671013E-01,6.501133E-01,5.615759E+03,1.039255E+04,3.671469E-01,9.164134E-01,2.700274E+03,3.480236E+03,1.765384E-01,3.068867E-01,2.700552E+03,4.795387E+03,1.765566E-01,4.228566E-01,2.600279E+03,6.369241E+03,1.836010E-01,5.616389E-01,1.337324E+03,1.433107E+03,8.743150E-02,1.263712E-01,1.337202E+03,1.255067E+03,8.742355E-02,1.106717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,4.105720E+02,1.753989E+03,2.898975E-02,1.546665E-01,2.279074E+03,3.444019E+03,1.609213E-01,3.036932E-01,8.705458E+02,2.050708E+03,6.146767E-02,1.808312E-01,4.745040E+02,1.298772E+03,3.350387E-02,1.145255E-01,9.969303E+02,4.964241E+03,7.039145E-02,4.377462E-01,2.955753E+02,1.643847E+03,2.087004E-02,1.932723E-01,5.180091E+03,1.790232E+04,3.657569E-01,1.578624E+00,3.918495E+03,1.288991E+04,2.766779E-01,1.136631E+00,3.331003E+03,9.203213E+03,2.351961E-01,8.115382E-01,4.783586E+03,1.418978E+04,3.377604E-01,1.251253E+00,5.484946E+03,1.044551E+04,3.585946E-01,9.210835E-01,2.431312E+03,3.103306E+03,1.589542E-01,2.736491E-01,5.453637E+03,7.841059E+03,3.565477E-01,6.914236E-01,1.290766E+04,2.003262E+04,8.438762E-01,1.766474E+00,5.345833E+03,9.040457E+03,3.494996E-01,7.971863E-01,1.267215E+04,1.795752E+04,8.284794E-01,1.583492E+00,1.270564E+04,2.437242E+04,8.306686E-01,2.149157E+00,6.294495E+03,8.516612E+03,4.115213E-01,7.509937E-01,6.295060E+03,1.130700E+04,4.115582E-01,9.970495E-01,3.999556E+03,1.499960E+04,2.824014E-01,1.322663E+00,3.304886E+03,3.167194E+03,2.160667E-01,2.792827E-01,3.304088E+03,2.928635E+03,2.160146E-01,2.582467E-01,2.448719E+03,4.314016E+03,1.600923E-01,3.804094E-01,1.124714E+03,1.272027E+03,7.353149E-02,1.121672E-01,2.448016E+03,3.104116E+03,1.600463E-01,2.737205E-01,5.876711E+03,8.187297E+03,3.842074E-01,7.219548E-01,2.684478E+03,4.083717E+03,1.755057E-01,3.601017E-01,5.614537E+03,7.069865E+03,3.670670E-01,6.234198E-01,5.615237E+03,9.584928E+03,3.671128E-01,8.451978E-01,2.700090E+03,3.330202E+03,1.765264E-01,2.936568E-01,2.700368E+03,4.423486E+03,1.765446E-01,3.900624E-01,2.599699E+03,6.181220E+03,1.835601E-01,5.450592E-01,1.337250E+03,1.341756E+03,8.742670E-02,1.183159E-01,1.337128E+03,1.189942E+03,8.741871E-02,1.049290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,4.103693E+02,1.745831E+03,2.897544E-02,1.539472E-01,2.277949E+03,3.436305E+03,1.608419E-01,3.030129E-01,8.701293E+02,2.045397E+03,6.143826E-02,1.803629E-01,4.743296E+02,1.261805E+03,3.349156E-02,1.112658E-01,9.964258E+02,4.954680E+03,7.035583E-02,4.369030E-01,2.953485E+02,1.643026E+03,2.085403E-02,1.931757E-01,5.177436E+03,1.783890E+04,3.655694E-01,1.573032E+00,3.916586E+03,1.285926E+04,2.765431E-01,1.133928E+00,3.329797E+03,9.178519E+03,2.351110E-01,8.093606E-01,4.781711E+03,1.408294E+04,3.376280E-01,1.241832E+00,5.477364E+03,9.631941E+03,3.580989E-01,8.493433E-01,2.427471E+03,3.035064E+03,1.587031E-01,2.676316E-01,5.446037E+03,7.661170E+03,3.560508E-01,6.755610E-01,1.288843E+04,1.951288E+04,8.426196E-01,1.720644E+00,5.335853E+03,8.898919E+03,3.488472E-01,7.847056E-01,1.265594E+04,1.752836E+04,8.274194E-01,1.545649E+00,1.268888E+04,2.269544E+04,8.295732E-01,2.001281E+00,6.286627E+03,8.267316E+03,4.110069E-01,7.290109E-01,6.287196E+03,1.050576E+04,4.110441E-01,9.263969E-01,3.987866E+03,1.483973E+04,2.815761E-01,1.308566E+00,3.301424E+03,3.034556E+03,2.158404E-01,2.675868E-01,3.300621E+03,2.826044E+03,2.157879E-01,2.492002E-01,2.448513E+03,3.924382E+03,1.600788E-01,3.460515E-01,1.124607E+03,1.219983E+03,7.352453E-02,1.075779E-01,2.447808E+03,2.978944E+03,1.600327E-01,2.626829E-01,5.876118E+03,7.835628E+03,3.841686E-01,6.909447E-01,2.684098E+03,3.943052E+03,1.754809E-01,3.476978E-01,5.614084E+03,6.780817E+03,3.670374E-01,5.979316E-01,5.614787E+03,8.821344E+03,3.670833E-01,7.778650E-01,2.699931E+03,3.180120E+03,1.765160E-01,2.804226E-01,2.700211E+03,4.064555E+03,1.765343E-01,3.584119E-01,2.599197E+03,5.997269E+03,1.835246E-01,5.288384E-01,1.337187E+03,1.259877E+03,8.742257E-02,1.110958E-01,1.337065E+03,1.130492E+03,8.741455E-02,9.968661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,4.101866E+02,1.739479E+03,2.896253E-02,1.533871E-01,2.276933E+03,3.427763E+03,1.607701E-01,3.022597E-01,8.697525E+02,2.039160E+03,6.141166E-02,1.798129E-01,4.741719E+02,1.231567E+03,3.348043E-02,1.085994E-01,9.959700E+02,4.945831E+03,7.032365E-02,4.361228E-01,2.951440E+02,1.642084E+03,2.083958E-02,1.930650E-01,5.175018E+03,1.776560E+04,3.653987E-01,1.566568E+00,3.914849E+03,1.282769E+04,2.764204E-01,1.131144E+00,3.328702E+03,9.156985E+03,2.350336E-01,8.074618E-01,4.780006E+03,1.399185E+04,3.375076E-01,1.233800E+00,5.469934E+03,9.112914E+03,3.576131E-01,8.035756E-01,2.423709E+03,2.972466E+03,1.584572E-01,2.621117E-01,5.438591E+03,7.493764E+03,3.555640E-01,6.607992E-01,1.286957E+04,1.899066E+04,8.413863E-01,1.674594E+00,5.326054E+03,8.767757E+03,3.482066E-01,7.731397E-01,1.264003E+04,1.712963E+04,8.263795E-01,1.510488E+00,1.267244E+04,2.125797E+04,8.284982E-01,1.874525E+00,6.278918E+03,8.026838E+03,4.105029E-01,7.078056E-01,6.279490E+03,9.805528E+03,4.105403E-01,8.646502E-01,3.976441E+03,1.468009E+04,2.807694E-01,1.294489E+00,3.298045E+03,2.915360E+03,2.156195E-01,2.570761E-01,3.297238E+03,2.732223E+03,2.155667E-01,2.409271E-01,2.448327E+03,3.652084E+03,1.600667E-01,3.220403E-01,1.124512E+03,1.172616E+03,7.351830E-02,1.034012E-01,2.447621E+03,2.861173E+03,1.600205E-01,2.522978E-01,5.875581E+03,7.492591E+03,3.841335E-01,6.606957E-01,2.683755E+03,3.809657E+03,1.754584E-01,3.359351E-01,5.613675E+03,6.509789E+03,3.670106E-01,5.740323E-01,5.614381E+03,8.153011E+03,3.670568E-01,7.189315E-01,2.699789E+03,3.036632E+03,1.765067E-01,2.677699E-01,2.700070E+03,3.746223E+03,1.765251E-01,3.303414E-01,2.598746E+03,5.818388E+03,1.834928E-01,5.130647E-01,1.337131E+03,1.186544E+03,8.741890E-02,1.046293E-01,1.337008E+03,1.076288E+03,8.741086E-02,9.490691E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,4.100247E+02,1.734579E+03,2.895111E-02,1.529550E-01,2.276031E+03,3.417971E+03,1.607064E-01,3.013963E-01,8.694185E+02,2.033764E+03,6.138807E-02,1.793371E-01,4.740320E+02,1.210809E+03,3.347055E-02,1.067690E-01,9.955662E+02,4.938572E+03,7.029514E-02,4.354826E-01,2.949630E+02,1.641103E+03,2.082681E-02,1.929497E-01,5.172865E+03,1.770715E+04,3.652467E-01,1.561414E+00,3.913303E+03,1.280128E+04,2.763113E-01,1.128816E+00,3.327727E+03,9.136082E+03,2.349648E-01,8.056186E-01,4.778488E+03,1.392465E+04,3.374004E-01,1.227874E+00,5.462762E+03,8.711288E+03,3.571443E-01,7.681603E-01,2.420079E+03,2.913943E+03,1.582198E-01,2.569511E-01,5.431404E+03,7.337803E+03,3.550941E-01,6.470465E-01,1.285135E+04,1.852385E+04,8.401952E-01,1.633431E+00,5.316594E+03,8.643121E+03,3.475881E-01,7.621493E-01,1.262467E+04,1.675971E+04,8.253755E-01,1.477869E+00,1.265655E+04,2.015126E+04,8.274596E-01,1.776935E+00,6.271474E+03,7.809935E+03,4.100162E-01,6.886791E-01,6.272049E+03,9.263228E+03,4.100538E-01,8.168303E-01,3.965432E+03,1.452527E+04,2.799920E-01,1.280837E+00,3.294788E+03,2.806777E+03,2.154065E-01,2.475013E-01,3.293976E+03,2.645146E+03,2.153535E-01,2.332487E-01,2.448167E+03,3.426662E+03,1.600562E-01,3.021626E-01,1.124430E+03,1.129097E+03,7.351291E-02,9.956366E-02,2.447459E+03,2.751560E+03,1.600099E-01,2.426322E-01,5.875117E+03,7.182445E+03,3.841032E-01,6.333471E-01,2.683457E+03,3.684293E+03,1.754389E-01,3.248805E-01,5.613322E+03,6.258465E+03,3.669876E-01,5.518706E-01,5.614030E+03,7.614328E+03,3.670338E-01,6.714305E-01,2.699666E+03,2.906127E+03,1.764987E-01,2.562619E-01,2.699948E+03,3.489501E+03,1.765171E-01,3.077037E-01,2.598355E+03,5.648270E+03,1.834652E-01,4.980637E-01,1.337083E+03,1.120364E+03,8.741574E-02,9.879356E-02,1.336959E+03,1.026397E+03,8.740768E-02,9.050760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,4.098795E+02,1.730778E+03,2.894086E-02,1.526197E-01,2.275220E+03,3.408023E+03,1.606492E-01,3.005191E-01,8.691185E+02,2.029156E+03,6.136689E-02,1.789307E-01,4.739063E+02,1.197745E+03,3.346167E-02,1.056170E-01,9.952038E+02,4.932703E+03,7.026955E-02,4.349651E-01,2.948009E+02,1.640161E+03,2.081536E-02,1.928389E-01,5.170920E+03,1.767162E+04,3.651094E-01,1.558281E+00,3.911907E+03,1.278270E+04,2.762127E-01,1.127177E+00,3.326848E+03,9.117023E+03,2.349027E-01,8.039379E-01,4.777116E+03,1.387953E+04,3.373036E-01,1.223895E+00,5.455741E+03,8.375244E+03,3.566852E-01,7.385279E-01,2.416526E+03,2.859151E+03,1.579875E-01,2.521196E-01,5.424368E+03,7.195249E+03,3.546341E-01,6.344762E-01,1.283349E+04,1.813296E+04,8.390275E-01,1.598962E+00,5.307311E+03,8.524776E+03,3.469812E-01,7.517137E-01,1.260963E+04,1.642415E+04,8.243918E-01,1.448280E+00,1.264098E+04,1.931850E+04,8.264415E-01,1.703503E+00,6.264188E+03,7.623660E+03,4.095398E-01,6.722534E-01,6.264767E+03,8.858764E+03,4.095777E-01,7.811646E-01,3.954666E+03,1.437913E+04,2.792319E-01,1.267950E+00,3.291611E+03,2.707483E+03,2.151988E-01,2.387455E-01,3.290795E+03,2.564137E+03,2.151455E-01,2.261053E-01,2.448024E+03,3.228847E+03,1.600468E-01,2.847193E-01,1.124356E+03,1.089088E+03,7.350811E-02,9.603567E-02,2.447315E+03,2.651693E+03,1.600005E-01,2.338260E-01,5.874701E+03,6.913282E+03,3.840760E-01,6.096123E-01,2.683188E+03,3.568377E+03,1.754214E-01,3.146591E-01,5.613006E+03,6.030510E+03,3.669669E-01,5.317696E-01,5.613716E+03,7.183492E+03,3.670133E-01,6.334394E-01,2.699558E+03,2.791533E+03,1.764916E-01,2.461570E-01,2.699841E+03,3.286264E+03,1.765101E-01,2.897823E-01,2.598006E+03,5.489842E+03,1.834405E-01,4.840936E-01,1.337040E+03,1.060550E+03,8.741294E-02,9.351915E-02,1.336916E+03,9.804402E+02,8.740486E-02,8.645509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,4.097490E+02,1.727694E+03,2.893164E-02,1.523478E-01,2.274489E+03,3.398685E+03,1.605976E-01,2.996956E-01,8.688484E+02,2.025001E+03,6.134782E-02,1.785643E-01,4.737930E+02,1.188382E+03,3.345367E-02,1.047913E-01,9.948777E+02,4.927646E+03,7.024652E-02,4.345192E-01,2.946553E+02,1.639314E+03,2.080508E-02,1.927393E-01,5.169159E+03,1.764644E+04,3.649850E-01,1.556061E+00,3.910643E+03,1.276775E+04,2.761234E-01,1.125859E+00,3.326052E+03,9.099756E+03,2.348466E-01,8.024153E-01,4.775875E+03,1.384489E+04,3.372159E-01,1.220840E+00,5.448838E+03,8.083783E+03,3.562339E-01,7.128270E-01,2.413034E+03,2.807803E+03,1.577592E-01,2.475917E-01,5.417452E+03,7.062085E+03,3.541820E-01,6.227337E-01,1.281591E+04,1.777860E+04,8.378781E-01,1.567714E+00,5.298161E+03,8.412555E+03,3.463830E-01,7.418180E-01,1.259483E+04,1.611198E+04,8.234242E-01,1.420752E+00,1.262565E+04,1.862364E+04,8.254395E-01,1.642230E+00,6.257029E+03,7.453682E+03,4.090718E-01,6.572647E-01,6.257611E+03,8.521742E+03,4.091099E-01,7.514461E-01,3.944084E+03,1.424266E+04,2.784847E-01,1.255916E+00,3.288501E+03,2.616392E+03,2.149955E-01,2.307131E-01,3.287681E+03,2.488640E+03,2.149419E-01,2.194479E-01,2.447896E+03,3.053229E+03,1.600384E-01,2.692333E-01,1.124290E+03,1.052278E+03,7.350381E-02,9.278973E-02,2.447185E+03,2.560056E+03,1.599920E-01,2.257454E-01,5.874326E+03,6.668582E+03,3.840514E-01,5.880348E-01,2.682946E+03,3.461855E+03,1.754055E-01,3.052659E-01,5.612722E+03,5.821857E+03,3.669483E-01,5.133706E-01,5.613434E+03,6.808655E+03,3.669949E-01,6.003863E-01,2.699461E+03,2.687121E+03,1.764853E-01,2.369500E-01,2.699745E+03,3.109586E+03,1.765038E-01,2.742029E-01,2.597693E+03,5.344081E+03,1.834184E-01,4.712404E-01,1.337002E+03,1.006403E+03,8.741046E-02,8.874452E-02,1.336878E+03,9.380738E+02,8.740236E-02,8.271923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,4.096321E+02,1.725085E+03,2.892339E-02,1.521178E-01,2.273833E+03,3.389882E+03,1.605512E-01,2.989194E-01,8.686068E+02,2.021137E+03,6.133076E-02,1.782236E-01,4.736914E+02,1.181247E+03,3.344649E-02,1.041622E-01,9.945862E+02,4.923105E+03,7.022594E-02,4.341188E-01,2.945252E+02,1.638587E+03,2.079590E-02,1.926538E-01,5.167575E+03,1.762641E+04,3.648732E-01,1.554295E+00,3.909507E+03,1.275466E+04,2.760432E-01,1.124705E+00,3.325338E+03,9.083490E+03,2.347961E-01,8.009810E-01,4.774760E+03,1.381569E+04,3.371372E-01,1.218266E+00,5.442073E+03,7.826864E+03,3.557917E-01,6.901719E-01,2.409610E+03,2.759647E+03,1.575354E-01,2.433453E-01,5.410674E+03,6.936885E+03,3.537389E-01,6.116936E-01,1.279866E+04,1.744981E+04,8.367503E-01,1.538722E+00,5.289171E+03,8.306322E+03,3.457952E-01,7.324504E-01,1.258032E+04,1.581920E+04,8.224757E-01,1.394935E+00,1.261062E+04,1.801958E+04,8.244569E-01,1.588964E+00,6.250020E+03,7.295353E+03,4.086135E-01,6.433033E-01,6.250604E+03,8.227966E+03,4.086518E-01,7.255410E-01,3.933696E+03,1.411641E+04,2.777512E-01,1.244783E+00,3.285465E+03,2.532592E+03,2.147970E-01,2.233236E-01,3.284641E+03,2.418185E+03,2.147431E-01,2.132352E-01,2.447782E+03,2.897246E+03,1.600310E-01,2.554788E-01,1.124232E+03,1.018401E+03,7.349998E-02,8.980251E-02,2.447070E+03,2.475973E+03,1.599845E-01,2.183309E-01,5.873991E+03,6.444019E+03,3.840296E-01,5.682328E-01,2.682729E+03,3.364419E+03,1.753914E-01,2.966741E-01,5.612469E+03,5.630705E+03,3.669318E-01,4.965149E-01,5.613183E+03,6.475171E+03,3.669785E-01,5.709797E-01,2.699375E+03,2.591143E+03,1.764797E-01,2.284866E-01,2.699660E+03,2.951870E+03,1.764983E-01,2.602955E-01,2.597413E+03,5.211096E+03,1.833987E-01,4.595138E-01,1.336968E+03,9.573259E+02,8.740827E-02,8.441687E-02,1.336844E+03,8.990058E+02,8.740015E-02,7.927422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,3.071812E+02,1.305110E+03,2.168951E-02,1.150845E-01,1.705134E+03,2.538775E+03,1.203964E-01,2.238689E-01,6.513664E+02,1.512957E+03,4.599181E-02,1.334124E-01,3.552312E+02,8.834025E+02,2.508224E-02,7.789832E-02,7.458327E+02,3.849956E+03,5.266191E-02,3.394887E-01,2.208462E+02,1.228656E+03,1.559356E-02,1.444570E-01,3.875100E+03,1.321081E+04,2.736138E-01,1.164927E+00,2.931713E+03,9.559848E+03,2.070030E-01,8.429861E-01,2.493741E+03,6.805695E+03,1.760786E-01,6.001253E-01,3.580660E+03,1.034990E+04,2.528240E-01,9.126526E-01,5.436833E+03,7.594183E+03,3.554490E-01,6.696541E-01,2.406922E+03,2.713192E+03,1.573597E-01,2.392489E-01,5.405420E+03,6.814608E+03,3.533953E-01,6.009113E-01,1.278517E+04,1.713311E+04,8.358687E-01,1.510796E+00,5.282106E+03,8.200864E+03,3.453334E-01,7.231512E-01,1.256924E+04,1.553416E+04,8.217515E-01,1.369800E+00,1.259903E+04,1.747694E+04,8.236989E-01,1.541114E+00,6.244591E+03,7.142704E+03,4.082586E-01,6.298427E-01,6.245178E+03,7.963516E+03,4.082970E-01,7.022218E-01,3.923517E+03,1.399462E+04,2.770325E-01,1.234044E+00,3.283158E+03,2.453954E+03,2.146462E-01,2.163894E-01,3.282329E+03,2.351021E+03,2.145920E-01,2.073127E-01,2.448182E+03,2.757330E+03,1.600572E-01,2.431410E-01,1.124425E+03,9.865616E+02,7.351262E-02,8.699488E-02,2.447470E+03,2.397413E+03,1.600106E-01,2.114036E-01,5.874954E+03,6.234817E+03,3.840925E-01,5.497853E-01,2.683226E+03,3.273587E+03,1.754238E-01,2.886645E-01,5.613380E+03,5.452338E+03,3.669914E-01,4.807865E-01,5.614096E+03,6.174877E+03,3.670382E-01,5.444998E-01,2.699809E+03,2.501473E+03,1.765080E-01,2.205796E-01,2.700094E+03,2.809420E+03,1.765267E-01,2.477343E-01,2.597168E+03,5.088564E+03,1.833813E-01,4.487089E-01,1.337165E+03,9.120794E+02,8.742111E-02,8.042704E-02,1.337040E+03,8.622681E+02,8.741297E-02,7.603469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,2.047611E+02,9.836884E+02,1.445781E-02,8.674152E-02,1.136607E+03,1.690633E+03,8.025377E-02,1.490798E-01,4.341897E+02,1.008695E+03,3.065735E-02,8.894662E-02,2.367978E+02,6.098487E+02,1.671987E-02,5.377638E-02,4.971560E+02,3.140015E+03,3.510329E-02,2.768862E-01,1.472015E+02,9.158036E+02,1.039363E-02,1.076739E-01,2.583041E+03,9.645091E+03,1.823838E-01,8.505029E-01,1.954218E+03,6.967908E+03,1.379838E-01,6.144292E-01,1.662332E+03,5.004940E+03,1.173743E-01,4.413350E-01,2.386854E+03,7.623486E+03,1.685315E-01,6.722380E-01,5.431078E+03,7.383134E+03,3.550728E-01,6.510438E-01,2.403987E+03,2.668333E+03,1.571678E-01,2.352932E-01,5.399653E+03,6.696615E+03,3.530183E-01,5.905067E-01,1.277027E+04,1.683173E+04,8.348945E-01,1.484219E+00,5.274202E+03,8.097652E+03,3.448166E-01,7.140499E-01,1.255689E+04,1.525982E+04,8.209441E-01,1.345609E+00,1.258616E+04,1.698722E+04,8.228572E-01,1.497931E+00,6.238623E+03,6.996756E+03,4.078685E-01,6.169731E-01,6.239213E+03,7.724304E+03,4.079070E-01,6.811282E-01,3.913262E+03,1.388581E+04,2.763084E-01,1.224449E+00,3.280680E+03,2.379916E+03,2.144842E-01,2.098607E-01,3.279847E+03,2.286898E+03,2.144297E-01,2.016584E-01,2.448426E+03,2.631914E+03,1.600731E-01,2.320818E-01,1.124546E+03,9.566313E+02,7.352053E-02,8.435563E-02,2.447712E+03,2.324307E+03,1.600264E-01,2.049571E-01,5.875490E+03,6.041008E+03,3.841276E-01,5.326953E-01,2.683490E+03,3.189476E+03,1.754411E-01,2.812476E-01,5.613897E+03,5.286508E+03,3.670252E-01,4.661636E-01,5.614615E+03,5.904778E+03,3.670721E-01,5.206825E-01,2.700074E+03,2.418054E+03,1.765253E-01,2.132237E-01,2.700360E+03,2.680963E+03,1.765440E-01,2.364069E-01,2.596939E+03,4.978284E+03,1.833652E-01,4.389844E-01,1.337303E+03,8.702673E+02,8.743012E-02,7.674006E-02,1.337178E+03,8.277009E+02,8.742196E-02,7.298656E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,1.023683E+02,7.422005E+02,7.228044E-03,6.544714E-02,5.682347E+02,8.439018E+02,4.012203E-02,7.441516E-02,2.170697E+02,5.367100E+02,1.532690E-02,4.732702E-02,1.183883E+02,3.916731E+02,8.359182E-03,3.453768E-02,2.485477E+02,2.624170E+03,1.754951E-02,2.313990E-01,7.358727E+01,6.924236E+02,5.195865E-03,8.141043E-02,1.291354E+03,7.115202E+03,9.118020E-02,6.274176E-01,9.769898E+02,5.123980E+03,6.898349E-02,4.518319E-01,8.310915E+02,3.699452E+03,5.868187E-02,3.262172E-01,1.193310E+03,5.651396E+03,8.425748E-02,4.983394E-01,5.424965E+03,7.188888E+03,3.546731E-01,6.339152E-01,2.400878E+03,2.624888E+03,1.569645E-01,2.314623E-01,5.393529E+03,6.580920E+03,3.526179E-01,5.803047E-01,1.275447E+04,1.654035E+04,8.338610E-01,1.458526E+00,5.265818E+03,7.995141E+03,3.442685E-01,7.050105E-01,1.254373E+04,1.499146E+04,8.200838E-01,1.321945E+00,1.257246E+04,1.653801E+04,8.219621E-01,1.458319E+00,6.232296E+03,6.855266E+03,4.074548E-01,6.044965E-01,6.232888E+03,7.504630E+03,4.074935E-01,6.617574E-01,3.902901E+03,1.378256E+04,2.755768E-01,1.215344E+00,3.278042E+03,2.309925E+03,2.143117E-01,2.036889E-01,3.277205E+03,2.225571E+03,2.142570E-01,1.962505E-01,2.448525E+03,2.518691E+03,1.600796E-01,2.220978E-01,1.124597E+03,9.282672E+02,7.352389E-02,8.185448E-02,2.447811E+03,2.255597E+03,1.600329E-01,1.988983E-01,5.875673E+03,5.859973E+03,3.841395E-01,5.167317E-01,2.683569E+03,3.110648E+03,1.754463E-01,2.742965E-01,5.614088E+03,5.130738E+03,3.670377E-01,4.524279E-01,5.614808E+03,5.660100E+03,3.670847E-01,4.991069E-01,2.700187E+03,2.339803E+03,1.765327E-01,2.063236E-01,2.700474E+03,2.564385E+03,1.765515E-01,2.261272E-01,2.596721E+03,4.877291E+03,1.833498E-01,4.300789E-01,1.337371E+03,8.313381E+02,8.743458E-02,7.330729E-02,1.337246E+03,7.949413E+02,8.742641E-02,7.009782E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.419579E+02,0.000000E+00,4.778978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684314E+02,0.000000E+00,1.485226E-02,0.000000E+00,2.177693E+02,0.000000E+00,1.920287E-02,0.000000E+00,2.177738E+03,0.000000E+00,1.920327E-01,0.000000E+00,5.173921E+02,0.000000E+00,6.083142E-02,0.000000E+00,5.101457E+03,0.000000E+00,4.498458E-01,0.000000E+00,3.653841E+03,0.000000E+00,3.221953E-01,0.000000E+00,2.659016E+03,0.000000E+00,2.344717E-01,0.000000E+00,4.103171E+03,0.000000E+00,3.618171E-01,5.418674E+03,7.010019E+03,3.542619E-01,6.181425E-01,2.397680E+03,2.582768E+03,1.567554E-01,2.277481E-01,5.387229E+03,6.468613E+03,3.522061E-01,5.704015E-01,1.273823E+04,1.626149E+04,8.327992E-01,1.433936E+00,5.257208E+03,7.894407E+03,3.437055E-01,6.961278E-01,1.253020E+04,1.473151E+04,8.191990E-01,1.299022E+00,1.255840E+04,1.612533E+04,8.210424E-01,1.421929E+00,6.225804E+03,6.719115E+03,4.070304E-01,5.924907E-01,6.226397E+03,7.302539E+03,4.070692E-01,6.439370E-01,3.892489E+03,1.369047E+04,2.748417E-01,1.207224E+00,3.275315E+03,2.243642E+03,2.141334E-01,1.978440E-01,3.274472E+03,2.166731E+03,2.140783E-01,1.910620E-01,2.448539E+03,2.416345E+03,1.600805E-01,2.130730E-01,1.124606E+03,9.013644E+02,7.352442E-02,7.948220E-02,2.447823E+03,2.191143E+03,1.600337E-01,1.932147E-01,5.875652E+03,5.691298E+03,3.841382E-01,5.018579E-01,2.683543E+03,3.037068E+03,1.754446E-01,2.678082E-01,5.614096E+03,4.984683E+03,3.670381E-01,4.395488E-01,5.614816E+03,5.438240E+03,3.670853E-01,4.795433E-01,2.700212E+03,2.266532E+03,1.765343E-01,1.998625E-01,2.700499E+03,2.458504E+03,1.765531E-01,2.167906E-01,2.596509E+03,4.786394E+03,1.833348E-01,4.220636E-01,1.337393E+03,7.949979E+02,8.743605E-02,7.010281E-02,1.337268E+03,7.638660E+02,8.742786E-02,6.735760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.790327E+02,0.000000E+00,6.869500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.781288E+02,0.000000E+00,3.334335E-02,0.000000E+00,3.595169E+02,0.000000E+00,3.170215E-02,0.000000E+00,2.838884E+03,0.000000E+00,2.503325E-01,0.000000E+00,7.757216E+02,0.000000E+00,9.120404E-02,0.000000E+00,7.794398E+03,0.000000E+00,6.873090E-01,0.000000E+00,5.586063E+03,0.000000E+00,4.925783E-01,0.000000E+00,4.035134E+03,0.000000E+00,3.558176E-01,0.000000E+00,6.225975E+03,0.000000E+00,5.490057E-01,4.060868E+03,6.847033E+03,2.654913E-01,6.037705E-01,1.796686E+03,2.542994E+03,1.174636E-01,2.242409E-01,4.037282E+03,6.362135E+03,2.639493E-01,5.610122E-01,9.545596E+03,1.600053E+04,6.240716E-01,1.410924E+00,3.938618E+03,7.799121E+03,2.574988E-01,6.877255E-01,9.390774E+03,1.448534E+04,6.139497E-01,1.277315E+00,9.411715E+03,1.574978E+04,6.153187E-01,1.388814E+00,4.666108E+03,6.590734E+03,3.050606E-01,5.811701E-01,4.666554E+03,7.118348E+03,3.050898E-01,6.276951E-01,3.882062E+03,1.360680E+04,2.741054E-01,1.199846E+00,2.455122E+03,2.181663E+03,1.605109E-01,1.923788E-01,2.454488E+03,2.111124E+03,1.604694E-01,1.861587E-01,1.836151E+03,2.324360E+03,1.200438E-01,2.049618E-01,8.433329E+02,8.762574E+02,5.513538E-02,7.726827E-02,1.835614E+03,2.131400E+03,1.200087E-01,1.879466E-01,4.406070E+03,5.535874E+03,2.880599E-01,4.881526E-01,2.012284E+03,2.969221E+03,1.315590E-01,2.618255E-01,4.209974E+03,4.849335E+03,2.752395E-01,4.276137E-01,4.210516E+03,5.238298E+03,2.752749E-01,4.619124E-01,2.024902E+03,2.198711E+03,1.323840E-01,1.938821E-01,2.025118E+03,2.362957E+03,1.323981E-01,2.083653E-01,2.596301E+03,4.704074E+03,1.833201E-01,4.148046E-01,1.002943E+03,7.614676E+02,6.557034E-02,6.714611E-02,1.002849E+03,7.348295E+02,6.556419E-02,6.479717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,9.299873E+02,0.000000E+00,8.200616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.213204E+02,0.000000E+00,5.478796E-02,0.000000E+00,4.903906E+02,0.000000E+00,4.324258E-02,0.000000E+00,3.187978E+03,0.000000E+00,2.811155E-01,0.000000E+00,9.515843E+02,0.000000E+00,1.118808E-01,0.000000E+00,9.818682E+03,0.000000E+00,8.658101E-01,0.000000E+00,7.043759E+03,0.000000E+00,6.211177E-01,0.000000E+00,5.028580E+03,0.000000E+00,4.434195E-01,0.000000E+00,7.750229E+03,0.000000E+00,6.834142E-01,2.705286E+03,6.697687E+03,1.768661E-01,5.906012E-01,1.196803E+03,2.505282E+03,7.824457E-02,2.209154E-01,2.689561E+03,6.260890E+03,1.758380E-01,5.520845E-01,6.358740E+03,1.575552E+04,4.157215E-01,1.389319E+00,2.623137E+03,7.708859E+03,1.714953E-01,6.797662E-01,6.256288E+03,1.425157E+04,4.090234E-01,1.256702E+00,6.270113E+03,1.540601E+04,4.099272E-01,1.358500E+00,3.108723E+03,6.469377E+03,2.032420E-01,5.704689E-01,3.109021E+03,6.949556E+03,2.032614E-01,6.128109E-01,3.875368E+03,1.352794E+04,2.736327E-01,1.192892E+00,1.635867E+03,2.123338E+03,1.069497E-01,1.872357E-01,1.635444E+03,2.058284E+03,1.069220E-01,1.814992E-01,1.223951E+03,2.241377E+03,8.001939E-02,1.976443E-01,5.621480E+02,8.528150E+02,3.675209E-02,7.520112E-02,1.223592E+03,2.075847E+03,7.999598E-02,1.830479E-01,2.937001E+03,5.392237E+03,1.920151E-01,4.754868E-01,1.341316E+03,2.906399E+03,8.769249E-02,2.562859E-01,2.806314E+03,4.723517E+03,1.834711E-01,4.165191E-01,2.806675E+03,5.057468E+03,1.834947E-01,4.459669E-01,1.349785E+03,2.135771E+03,8.824623E-02,1.883320E-01,1.349929E+03,2.276451E+03,8.825564E-02,2.007372E-01,2.598653E+03,4.628511E+03,1.834862E-01,4.081415E-01,6.707119E+02,7.305079E+02,4.384978E-02,6.441610E-02,6.705584E+02,7.077070E+02,4.383974E-02,6.240551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,1.013172E+03,0.000000E+00,8.934141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.426112E+02,0.000000E+00,7.430135E-02,0.000000E+00,5.742553E+02,0.000000E+00,5.063776E-02,0.000000E+00,3.379888E+03,0.000000E+00,2.980381E-01,0.000000E+00,1.048050E+03,0.000000E+00,1.232225E-01,0.000000E+00,1.094567E+04,0.000000E+00,9.651876E-01,0.000000E+00,7.854977E+03,0.000000E+00,6.926508E-01,0.000000E+00,5.599137E+03,0.000000E+00,4.937312E-01,0.000000E+00,8.627721E+03,0.000000E+00,7.607914E-01,1.351736E+03,6.560746E+03,8.837374E-02,5.785258E-01,5.979429E+02,2.469508E+03,3.909229E-02,2.177609E-01,1.343873E+03,6.165032E+03,8.785966E-02,5.436317E-01,3.177065E+03,1.552637E+04,2.077100E-01,1.369113E+00,1.310364E+03,7.623562E+03,8.566890E-02,6.722447E-01,3.126201E+03,1.403049E+04,2.043847E-01,1.237207E+00,3.133049E+03,1.509098E+04,2.048323E-01,1.330721E+00,1.553432E+03,6.355038E+03,1.015602E-01,5.603865E-01,1.553581E+03,6.794712E+03,1.015700E-01,5.991569E-01,3.884387E+03,1.345449E+04,2.742696E-01,1.186415E+00,9.154739E+02,2.068260E+03,5.985182E-02,1.823789E-01,9.150136E+02,2.007813E+03,5.982172E-02,1.770487E-01,6.119204E+02,2.166389E+03,4.000611E-02,1.910319E-01,2.810463E+02,8.309432E+02,1.837423E-02,7.327247E-02,6.117413E+02,2.024221E+03,3.999440E-02,1.784956E-01,1.468364E+03,5.259547E+03,9.599866E-02,4.637862E-01,6.705826E+02,2.848286E+03,4.384132E-02,2.511615E-01,1.403039E+03,4.606616E+03,9.172783E-02,4.062108E-01,1.403220E+03,4.893658E+03,9.173964E-02,4.315221E-01,7.121883E+02,2.077390E+03,4.656142E-02,1.831839E-01,7.122077E+02,2.198021E+03,4.656269E-02,1.938212E-01,2.611548E+03,4.559319E+03,1.843967E-01,4.020402E-01,3.803093E+02,7.019477E+02,2.486385E-02,6.189766E-02,3.801482E+02,6.824505E+02,2.485331E-02,6.017840E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.071807E+03,0.000000E+00,9.451182E-02,0.000000E+00,4.754632E+01,0.000000E+00,4.192628E-03,0.000000E+00,9.782834E+02,0.000000E+00,8.626490E-02,0.000000E+00,6.260991E+02,0.000000E+00,5.520934E-02,0.000000E+00,3.538341E+03,0.000000E+00,3.120104E-01,0.000000E+00,1.101453E+03,0.000000E+00,1.295013E-01,0.000000E+00,1.167820E+04,0.000000E+00,1.029782E+00,0.000000E+00,8.381618E+03,0.000000E+00,7.390900E-01,0.000000E+00,5.965808E+03,0.000000E+00,5.260642E-01,0.000000E+00,9.172507E+03,0.000000E+00,8.088305E-01,0.000000E+00,6.434740E+03,0.000000E+00,5.674145E-01,0.000000E+00,2.435560E+03,0.000000E+00,2.147674E-01,0.000000E+00,6.074240E+03,0.000000E+00,5.356257E-01,0.000000E+00,1.531183E+04,0.000000E+00,1.350196E+00,0.000000E+00,7.543213E+03,0.000000E+00,6.651595E-01,0.000000E+00,1.382132E+04,0.000000E+00,1.218763E+00,0.000000E+00,1.480122E+04,0.000000E+00,1.305170E+00,2.555510E+01,6.247242E+03,1.670740E-03,5.508810E-01,2.621086E+01,6.652164E+03,1.713612E-03,5.865870E-01,3.924051E+03,1.338472E+04,2.770702E-01,1.180263E+00,2.762533E+02,2.015912E+03,1.806088E-02,1.777629E-01,2.756572E+02,1.959674E+03,1.802190E-02,1.728038E-01,0.000000E+00,2.098480E+03,0.000000E+00,1.850437E-01,0.000000E+00,8.105672E+02,0.000000E+00,7.147571E-02,0.000000E+00,1.976211E+03,0.000000E+00,1.742620E-01,0.000000E+00,5.136874E+03,0.000000E+00,4.529689E-01,0.000000E+00,2.794462E+03,0.000000E+00,2.464153E-01,7.224599E+01,4.497932E+03,4.723295E-03,3.966271E-01,7.280748E+01,4.744984E+03,4.760004E-03,4.184120E-01,1.642186E+02,2.023205E+03,1.073628E-02,1.784060E-01,1.643643E+02,2.126783E+03,1.074580E-02,1.875395E-01,2.643490E+03,4.495478E+03,1.866521E-01,3.964107E-01,1.326225E+02,6.756166E+02,8.670588E-03,5.957579E-02,1.324958E+02,6.588917E+02,8.662306E-03,5.810098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.124887E+03,0.000000E+00,9.919235E-02,0.000000E+00,2.637273E+02,0.000000E+00,2.325544E-02,0.000000E+00,1.057729E+03,0.000000E+00,9.327037E-02,0.000000E+00,6.651590E+02,0.000000E+00,5.865364E-02,0.000000E+00,3.684530E+03,0.000000E+00,3.249014E-01,0.000000E+00,1.138121E+03,0.000000E+00,1.338125E-01,0.000000E+00,1.219937E+04,0.000000E+00,1.075739E+00,0.000000E+00,8.759720E+03,0.000000E+00,7.724310E-01,4.941719E+01,6.225245E+03,3.489259E-03,5.489413E-01,0.000000E+00,9.556644E+03,0.000000E+00,8.427037E-01,0.000000E+00,6.315873E+03,0.000000E+00,5.569329E-01,0.000000E+00,2.402182E+03,0.000000E+00,2.118241E-01,0.000000E+00,5.985691E+03,0.000000E+00,5.278175E-01,0.000000E+00,1.510472E+04,0.000000E+00,1.331932E+00,0.000000E+00,7.463584E+03,0.000000E+00,6.581379E-01,3.012562E+02,1.361760E+04,1.969552E-02,1.200799E+00,3.187363E+02,1.452799E+04,2.083833E-02,1.281076E+00,4.434820E+02,6.142809E+03,2.899395E-02,5.416721E-01,4.449505E+02,6.517743E+03,2.908996E-02,5.747337E-01,4.005107E+03,1.332112E+04,2.827934E-01,1.174655E+00,5.637418E+02,1.965202E+03,3.685629E-02,1.732913E-01,5.629111E+02,1.912638E+03,3.680198E-02,1.686562E-01,9.579673E+01,2.035927E+03,6.262995E-03,1.795278E-01,0.000000E+00,7.910164E+02,0.000000E+00,6.975172E-02,9.562653E+01,1.930627E+03,6.251867E-03,1.702424E-01,1.951127E+02,5.021187E+03,1.275607E-02,4.427676E-01,0.000000E+00,2.743520E+03,0.000000E+00,2.419233E-01,4.668525E+02,4.394750E+03,3.052186E-02,3.875285E-01,4.675067E+02,4.607672E+03,3.056463E-02,4.063040E-01,4.094155E+02,1.971898E+03,2.676675E-02,1.738817E-01,4.095745E+02,2.060954E+03,2.677715E-02,1.817346E-01,2.699879E+03,4.437322E+03,1.906336E-01,3.912824E-01,2.634202E+02,6.506580E+02,1.722188E-02,5.737494E-02,2.632833E+02,6.362842E+02,1.721293E-02,5.610746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.178244E+03,0.000000E+00,1.038974E-01,0.000000E+00,4.561891E+02,0.000000E+00,4.022669E-02,0.000000E+00,1.116557E+03,0.000000E+00,9.845783E-02,0.000000E+00,7.009688E+02,0.000000E+00,6.181134E-02,0.000000E+00,3.803587E+03,0.000000E+00,3.353998E-01,0.000000E+00,1.170112E+03,0.000000E+00,1.375738E-01,0.000000E+00,1.262434E+04,0.000000E+00,1.113213E+00,0.000000E+00,9.071195E+03,0.000000E+00,7.998968E-01,2.225253E+02,6.430242E+03,1.571211E-02,5.670179E-01,6.815398E+01,9.861368E+03,4.812230E-03,8.695742E-01,0.000000E+00,6.202273E+03,0.000000E+00,5.469156E-01,0.000000E+00,2.369409E+03,0.000000E+00,2.089342E-01,0.000000E+00,5.898300E+03,0.000000E+00,5.201113E-01,0.000000E+00,1.490191E+04,0.000000E+00,1.314049E+00,0.000000E+00,7.384927E+03,0.000000E+00,6.512019E-01,1.077280E+03,1.341674E+04,7.043036E-02,1.183087E+00,1.108905E+03,1.426686E+04,7.249793E-02,1.258050E+00,1.021377E+03,6.040463E+03,6.677552E-02,5.326473E-01,1.022903E+03,6.389386E+03,6.687529E-02,5.634153E-01,4.130317E+03,1.325942E+04,2.916342E-01,1.169214E+00,8.876388E+02,1.915906E+03,5.803201E-02,1.689444E-01,8.866579E+02,1.866752E+03,5.796789E-02,1.646100E-01,2.712320E+02,1.977742E+03,1.773260E-02,1.743970E-01,1.351722E+01,7.721983E+02,8.837281E-04,6.809235E-02,2.708746E+02,1.886919E+03,1.770923E-02,1.663883E-01,6.025063E+02,4.910968E+03,3.939063E-02,4.330485E-01,0.000000E+00,2.694720E+03,0.000000E+00,2.376201E-01,1.027784E+03,4.295788E+03,6.719445E-02,3.788021E-01,1.028470E+03,4.479567E+03,6.723928E-02,3.950076E-01,7.038760E+02,1.922850E+03,4.601798E-02,1.695566E-01,7.040071E+02,1.999532E+03,4.602655E-02,1.763185E-01,2.780649E+03,4.383108E+03,1.963366E-01,3.865019E-01,4.084590E+02,6.268583E+02,2.670421E-02,5.527628E-02,4.084065E+02,6.144782E+02,2.670078E-02,5.418461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.229716E+03,0.000000E+00,1.084362E-01,0.000000E+00,7.051280E+02,0.000000E+00,6.217810E-02,0.000000E+00,1.177183E+03,0.000000E+00,1.038039E-01,2.245742E+00,7.367494E+02,1.585678E-04,6.496647E-02,0.000000E+00,3.901870E+03,0.000000E+00,3.440664E-01,0.000000E+00,1.201040E+03,0.000000E+00,1.412100E-01,0.000000E+00,1.297837E+04,0.000000E+00,1.144431E+00,0.000000E+00,9.330333E+03,0.000000E+00,8.227475E-01,4.693502E+02,6.593974E+03,3.313998E-02,5.814558E-01,4.475755E+02,1.010631E+04,3.160250E-02,8.911733E-01,3.531663E+02,6.093457E+03,2.308929E-02,5.373203E-01,0.000000E+00,2.337109E+03,0.000000E+00,2.060860E-01,3.366599E+02,5.812278E+03,2.201014E-02,5.125259E-01,6.802673E+02,1.470374E+04,4.447449E-02,1.296574E+00,0.000000E+00,7.306570E+03,0.000000E+00,6.442924E-01,2.073479E+03,1.321922E+04,1.355598E-01,1.165669E+00,2.103851E+03,1.401674E+04,1.375455E-01,1.235994E+00,1.659539E+03,5.940293E+03,1.084973E-01,5.238142E-01,1.661047E+03,6.266498E+03,1.085959E-01,5.525790E-01,4.291493E+03,1.320049E+04,3.030146E-01,1.164018E+00,1.142547E+03,1.868061E+03,7.469742E-02,1.647253E-01,1.141690E+03,1.821916E+03,7.464134E-02,1.606563E-01,4.908795E+02,1.923402E+03,3.209270E-02,1.696053E-01,9.393475E+01,7.539267E+02,6.141263E-03,6.648116E-02,4.903747E+02,1.844954E+03,3.205970E-02,1.626878E-01,1.125689E+03,4.805775E+03,7.359527E-02,4.237726E-01,0.000000E+00,2.647941E+03,0.000000E+00,2.334951E-01,1.661630E+03,4.200749E+03,1.086340E-01,3.704215E-01,1.662291E+03,4.359601E+03,1.086772E-01,3.844290E-01,9.879328E+02,1.875880E+03,6.458903E-02,1.654148E-01,9.880787E+02,1.942005E+03,6.459857E-02,1.712457E-01,2.878457E+03,4.332647E+03,2.032427E-01,3.820523E-01,5.269899E+02,6.039227E+02,3.445352E-02,5.325383E-02,5.269861E+02,5.932096E+02,3.445328E-02,5.230915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.274071E+03,0.000000E+00,1.123474E-01,0.000000E+00,9.390732E+02,0.000000E+00,8.280736E-02,0.000000E+00,1.234672E+03,0.000000E+00,1.088732E-01,2.157196E+01,7.673572E+02,1.523157E-03,6.766546E-02,0.000000E+00,3.983080E+03,0.000000E+00,3.512275E-01,0.000000E+00,1.234865E+03,0.000000E+00,1.451870E-01,1.748339E+01,1.327453E+04,1.234471E-03,1.170546E+00,1.555223E+02,9.546711E+03,1.098115E-02,8.418278E-01,7.712938E+02,6.725587E+03,5.445967E-02,5.930614E-01,8.421884E+02,1.030472E+04,5.946541E-02,9.086692E-01,7.193298E+02,5.988703E+03,4.702831E-02,5.280831E-01,0.000000E+00,2.305288E+03,0.000000E+00,2.032800E-01,6.896530E+02,5.727454E+03,4.508811E-02,5.050461E-01,1.424898E+03,1.450949E+04,9.315696E-02,1.279445E+00,0.000000E+00,7.228968E+03,0.000000E+00,6.374495E-01,3.285444E+03,1.302461E+04,2.147956E-01,1.148509E+00,3.316630E+03,1.377594E+04,2.168345E-01,1.214760E+00,2.328456E+03,5.842015E+03,1.522297E-01,5.151481E-01,2.329238E+03,6.148261E+03,1.522808E-01,5.421528E-01,4.475052E+03,1.314408E+04,3.159753E-01,1.159044E+00,1.333150E+03,1.821377E+03,8.715862E-02,1.606088E-01,1.332485E+03,1.777946E+03,8.711514E-02,1.567790E-01,7.544845E+02,1.872331E+03,4.932666E-02,1.651019E-01,1.877786E+02,7.361392E+02,1.227658E-02,6.491266E-02,7.539039E+02,1.804482E+03,4.928870E-02,1.591189E-01,1.768654E+03,4.704866E+03,1.156310E-01,4.148745E-01,1.247100E+02,2.602874E+03,8.153284E-03,2.295211E-01,2.283724E+03,4.109050E+03,1.493052E-01,3.623355E-01,2.283752E+03,4.246534E+03,1.493071E-01,3.744588E-01,1.212605E+03,1.830695E+03,7.927763E-02,1.614304E-01,1.212495E+03,1.887792E+03,7.927044E-02,1.664653E-01,2.984168E+03,4.285489E+03,2.107067E-01,3.778939E-01,6.172951E+02,5.817192E+02,4.035750E-02,5.129593E-02,6.173042E+02,5.724736E+02,4.035809E-02,5.048065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.653150E+03,2.946281E+03,1.167260E-01,2.598027E-01,8.922223E+03,9.267608E+03,6.299821E-01,8.172165E-01,2.979741E+03,4.175157E+03,2.103942E-01,3.681648E-01,1.517822E+03,2.056821E+03,1.071707E-01,1.813702E-01,3.638812E+03,7.662853E+03,2.569300E-01,6.757094E-01,1.479129E+03,2.882212E+03,1.044386E-01,3.388708E-01,1.702393E+04,2.825448E+04,1.202029E+00,2.491476E+00,1.259053E+04,2.080259E+04,8.889945E-01,1.834370E+00,9.289631E+03,1.437333E+04,6.559241E-01,1.267438E+00,1.371377E+04,2.156725E+04,9.683047E-01,1.901797E+00,1.166474E+04,1.512738E+04,7.626168E-01,1.333931E+00,5.675271E+03,6.065793E+03,3.710376E-01,5.348808E-01,1.161531E+04,1.251376E+04,7.593853E-01,1.103462E+00,2.767023E+04,2.315091E+04,1.809023E+00,2.041444E+00,1.463108E+04,1.207790E+04,9.565504E-01,1.065027E+00,2.607518E+04,2.717088E+04,1.704742E+00,2.395925E+00,2.594413E+04,3.275886E+04,1.696174E+00,2.888672E+00,1.242035E+04,1.220287E+04,8.120172E-01,1.076047E+00,1.241735E+04,1.488245E+04,8.118208E-01,1.312332E+00,1.424302E+04,2.970178E+04,1.005674E+00,2.619100E+00,6.336744E+03,7.758999E+03,4.142834E-01,6.841875E-01,6.335148E+03,7.298639E+03,4.141791E-01,6.435931E-01,5.663400E+03,6.590630E+03,3.702616E-01,5.811609E-01,2.789130E+03,2.673501E+03,1.823476E-01,2.357490E-01,5.663613E+03,5.187948E+03,3.702755E-01,4.574726E-01,1.381391E+04,1.129651E+04,9.031254E-01,9.961244E-01,7.152710E+03,5.893506E+03,4.676296E-01,5.196886E-01,1.235955E+04,1.100187E+04,8.080420E-01,9.701431E-01,1.235825E+04,1.400215E+04,8.079570E-01,1.234708E+00,5.738899E+03,4.940296E+03,3.751976E-01,4.356347E-01,5.738322E+03,6.325327E+03,3.751598E-01,5.577665E-01,1.023409E+04,1.073096E+04,7.226109E-01,9.462544E-01,2.735220E+03,3.127468E+03,1.788231E-01,2.757798E-01,2.735420E+03,2.918504E+03,1.788362E-01,2.573534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.698109E-02,2.158555E-01,,,5.234170E-01,6.789796E-01,,,1.748048E-01,3.058876E-01,,,8.904216E-02,1.506904E-01,,,2.134688E-01,5.614093E-01,,,8.677222E-02,2.815489E-01,,,9.986991E-01,2.070029E+00,,,7.386160E-01,1.524076E+00,,,5.449708E-01,1.053044E+00,,,8.045105E-01,1.580097E+00,,,6.336158E-01,1.108289E+00,,,3.082745E-01,4.444027E-01,,,6.309309E-01,9.168047E-01,,,1.503017E+00,1.696122E+00,,,7.947444E-01,8.848719E-01,,,1.416375E+00,1.990640E+00,,,1.409257E+00,2.400037E+00,,,6.746599E-01,8.940276E-01,,,6.744967E-01,1.090344E+00,,,8.355587E-01,2.176064E+00,,,3.442050E-01,5.684533E-01,,,3.441183E-01,5.347256E-01,,,3.076297E-01,4.828542E-01,,,1.515025E-01,1.958707E-01,,,3.076412E-01,3.800885E-01,,,7.503565E-01,8.276242E-01,,,3.885274E-01,4.317803E-01,,,6.713571E-01,8.060378E-01,,,6.712864E-01,1.025850E+00,,,3.117307E-01,3.619446E-01,,,3.116993E-01,4.634171E-01,,,6.003771E-01,7.861901E-01,,,1.485741E-01,2.291300E-01,,,1.485850E-01,2.138206E-01,,,0.000000E+00,0.000000E+00
