AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,860657,55,38.0485,292.127,519953,60,22.9864,20951.8,0.92625,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,73074.4,55,26.4762,294.416,54315.7,60,19.6796,1792.85,0.649585,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,71244.8,55,25.8133,308.337,78796.5,60,28.5495,1830.62,0.663267,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,9174.53,58,12.7424,449.489,6181.03,95,8.58477,343.654,0.477298,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,10048.8,58,13.9567,449.488,6452.57,95,8.96191,376.403,0.522781,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,11818.1,58,16.414,449.488,6470.28,95,8.9865,442.673,0.614824,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",15,11160,7713.75,58,10.3679,449.488,6330.64,95,8.50893,288.937,0.388356,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",6,6480,9412.98,58,8.71572,449.489,8410.32,95,7.78734,352.586,0.326469,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",9,9720,14864.5,58,13.7634,449.489,9754.3,95,9.03176,556.785,0.515542,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",9,9720,17565.2,58,16.2641,449.488,9751.73,95,9.02938,657.946,0.609209,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,4230,20413,58,14.4773,449.488,14434.1,95,10.237,764.616,0.542281,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",3,4230,24376.2,58,17.2881,449.488,14432,95,10.2354,913.069,0.647567,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",3,1620,12358.1,58,22.8854,449.487,7702.42,95,14.2637,462.902,0.857226,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",3,1620,11515.1,58,21.3243,449.488,7699.54,95,14.2584,431.327,0.798753,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",1,720,10471.3,58,14.5435,449.492,9033.27,95,12.5462,392.23,0.544765,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",2,1440,11106.9,58,15.4263,449.487,9438.63,95,13.1092,416.035,0.577827,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",2,1440,13647.1,58,18.9543,449.49,9438.69,95,13.1093,511.186,0.709981,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",5,3720,9267.04,58,12.4557,449.487,9261.2,95,12.4478,347.118,0.466557,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",2,2160,11245.1,58,10.4121,449.489,10741.3,95,9.94568,421.21,0.39001,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,3240,15941,58,14.7602,449.488,13922.8,95,12.8915,597.107,0.552877,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",3,3240,19679.4,58,18.2217,449.489,13922,95,12.8907,737.138,0.682536,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",1,1410,21820,58,15.4752,449.486,19851.1,95,14.0788,817.317,0.579657,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",1,1410,27154.1,58,19.2582,449.487,19850.1,95,14.0781,1017.12,0.72136,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",1,540,13293.3,58,24.6172,449.485,9810.35,95,18.1673,497.927,0.922087,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",1,540,12271.8,58,22.7256,449.484,9810.54,95,18.1677,459.666,0.851234,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,463.446,92.6892,231.723,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1582.18,316.436,791.091,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1191.47,238.295,595.737,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,669.168,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,319.445,63.889,159.722,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,617.563,123.513,308.781,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4432.42,1496.25,2216.21,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3329.41,1080,1664.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2255.92,720,1127.96,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3357.91,1107,1678.95,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1559,402.75,779.502,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1591.84,402.75,795.918,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",860657,897933,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.5,-99996,-99996,-99996,0.302736,1.13078
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",73074.4,76239.3,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",71244.8,74330.5,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",9174.53,9571.89,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",10048.8,10484.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",11818.1,12329.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",7713.75,8047.84,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9412.98,9820.66,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",14864.5,15508.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",17565.2,18325.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",20413,21297.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",24376.2,25432,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",12358.1,12893.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",11515.1,12013.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",10471.3,10924.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",11106.9,11588,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",13647.1,14238.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",9267.04,9668.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",11245.1,11732.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",15941,16631.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",19679.4,20531.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",21820,22765.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",27154.1,28330.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",13293.3,13869,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",12271.8,12803.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",168588,168588,"BaseHWPriSupSeg","BaseHWPriRetSeg",8.4262,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",9172.6,9172.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.458456,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",9000.21,9000.21,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.44984,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",6181.03,6181.03,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",6452.57,6452.57,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",6470.28,6470.28,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",6330.64,6330.64,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",8410.32,8410.32,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",9754.3,9754.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",9751.73,9751.73,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",14434.1,14434.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",14432,14432,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",7702.42,7702.42,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",7699.54,7699.54,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",9033.27,9033.27,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",9438.63,9438.63,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",9438.69,9438.69,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",9261.2,9261.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",10741.3,10741.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",13922.8,13922.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",13922,13922,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",19851.1,19851.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",19850.1,19850.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",9810.35,9810.35,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",9810.54,9810.54,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",8721.15,8721.15,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.435892,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",47257.4,47257.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.36197,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",19686.7,19686.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.983959,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",16102.9,16102.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.804838,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",7620.79,7620.79,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.380895,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",7738.6,7738.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.386783,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",79755.6,79755.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.98627,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",58656.7,58656.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.93172,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",42719.7,42719.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.13517,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",63105.9,63105.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.15409,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",45143.1,45143.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.2563,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",69796.3,69796.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.48849,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",20951.8,5688.07,0.65,"BrakeHorsePower",27.2373,5.36197,1.03556,30,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1792.85,402.75,0.65,"BrakeHorsePower",2.33071,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1830.62,402.75,0.65,"BrakeHorsePower",2.3798,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",343.654,-99996,0.5,"BrakeHorsePower",0.137927,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",376.403,-99996,0.5,"BrakeHorsePower",0.151071,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",442.673,-99996,0.5,"BrakeHorsePower",0.177669,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",288.937,-99996,0.5,"BrakeHorsePower",0.115966,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",352.586,-99996,0.5,"BrakeHorsePower",0.141512,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",556.785,-99996,0.5,"BrakeHorsePower",0.223468,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",657.946,-99996,0.5,"BrakeHorsePower",0.26407,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",764.616,-99996,0.5,"BrakeHorsePower",0.306882,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",913.069,-99996,0.5,"BrakeHorsePower",0.366465,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",462.902,-99996,0.5,"BrakeHorsePower",0.185788,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",431.327,-99996,0.5,"BrakeHorsePower",0.173115,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",392.23,-99996,0.5,"BrakeHorsePower",0.157424,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",416.035,-99996,0.5,"BrakeHorsePower",0.166978,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",511.186,-99996,0.5,"BrakeHorsePower",0.205167,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",347.118,-99996,0.5,"BrakeHorsePower",0.139318,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",421.21,-99996,0.5,"BrakeHorsePower",0.169055,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",597.107,-99996,0.5,"BrakeHorsePower",0.239652,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",737.138,-99996,0.5,"BrakeHorsePower",0.295854,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",817.317,-99996,0.5,"BrakeHorsePower",0.328034,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",1017.12,-99996,0.5,"BrakeHorsePower",0.408225,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",497.927,-99996,0.5,"BrakeHorsePower",0.199845,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",459.666,-99996,0.5,"BrakeHorsePower",0.184489,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","DifferentialDryBulb","New",-99996,"BaseAirSys5-2",3,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
