Time,THERMAL ZONE: F1 BUSINESS CENTER:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:FRESNO-YOSEMITE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:FRESNO-YOSEMITE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:FRESNO-YOSEMITE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:FRESNO-YOSEMITE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:FRESNO-YOSEMITE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.228309E+03,0.000000E+00,1.083121E-01,0.000000E+00,1.317705E+03,0.000000E+00,1.161951E-01,0.000000E+00,1.250769E+03,0.000000E+00,1.102926E-01,4.758321E+00,7.153805E+02,3.359765E-04,6.308216E-02,0.000000E+00,3.822276E+03,0.000000E+00,3.370478E-01,0.000000E+00,1.266864E+03,0.000000E+00,1.489492E-01,0.000000E+00,1.298487E+04,0.000000E+00,1.145004E+00,6.077858E+01,9.332531E+03,4.291466E-03,8.229414E-01,7.068712E+02,6.465250E+03,4.991090E-02,5.701049E-01,8.538403E+02,9.897193E+03,6.028812E-02,8.727332E-01,1.371706E+02,5.922900E+03,8.967932E-03,5.222806E-01,0.000000E+00,1.914835E+03,0.000000E+00,1.688499E-01,1.033751E+02,5.771218E+03,6.758451E-03,5.089053E-01,3.042792E+02,1.514065E+04,1.989315E-02,1.335100E+00,0.000000E+00,6.914716E+03,0.000000E+00,6.097388E-01,2.295075E+03,1.338035E+04,1.500474E-01,1.179878E+00,2.297160E+03,1.385044E+04,1.501837E-01,1.221330E+00,1.860840E+03,6.087064E+03,1.216579E-01,5.367565E-01,1.861736E+03,6.280971E+03,1.217165E-01,5.538552E-01,5.561372E+03,1.219004E+04,3.926785E-01,1.074916E+00,1.096653E+03,1.440822E+03,7.169694E-02,1.270515E-01,1.094529E+03,1.422858E+03,7.155807E-02,1.254675E-01,3.670447E+02,2.011029E+03,2.399664E-02,1.773323E-01,1.469082E+01,5.528886E+02,9.604556E-04,4.875365E-02,3.660626E+02,1.951694E+03,2.393242E-02,1.721002E-01,9.610338E+02,5.135936E+03,6.283043E-02,4.528862E-01,0.000000E+00,2.659567E+03,0.000000E+00,2.345203E-01,1.574977E+03,4.543774E+03,1.029688E-01,4.006694E-01,1.575903E+03,4.668715E+03,1.030294E-01,4.116867E-01,9.511851E+02,2.063883E+03,6.218654E-02,1.819929E-01,9.514766E+02,2.115244E+03,6.220560E-02,1.865220E-01,3.138327E+03,4.095844E+03,2.215916E-01,3.611710E-01,5.013973E+02,6.779677E+02,3.278033E-02,5.978310E-02,5.012921E+02,4.053833E+02,3.277346E-02,3.574664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.261535E+03,0.000000E+00,1.112420E-01,0.000000E+00,1.458125E+03,0.000000E+00,1.285773E-01,0.000000E+00,1.292079E+03,0.000000E+00,1.139353E-01,1.881742E+01,7.363930E+02,1.328664E-03,6.493504E-02,0.000000E+00,3.881598E+03,0.000000E+00,3.422788E-01,0.000000E+00,1.298007E+03,0.000000E+00,1.526108E-01,1.812570E+02,1.320738E+04,1.279823E-02,1.164625E+00,2.211242E+02,9.495299E+03,1.561319E-02,8.372943E-01,9.534406E+02,6.552917E+03,6.732073E-02,5.778353E-01,1.220379E+03,1.003188E+04,8.616878E-02,8.846097E-01,3.518152E+02,5.834519E+03,2.300096E-02,5.144872E-01,0.000000E+00,1.885650E+03,0.000000E+00,1.662764E-01,3.091249E+02,5.700247E+03,2.020995E-02,5.026470E-01,8.591058E+02,1.496911E+04,5.616659E-02,1.319974E+00,0.000000E+00,6.846462E+03,0.000000E+00,6.037202E-01,3.277639E+03,1.321529E+04,2.142853E-01,1.165323E+00,3.279922E+03,1.364077E+04,2.144346E-01,1.202842E+00,2.170656E+03,6.003736E+03,1.419131E-01,5.294087E-01,2.171226E+03,6.178843E+03,1.419504E-01,5.448496E-01,3.827290E+03,8.106762E+03,2.702381E-01,7.148532E-01,1.224269E+03,1.398510E+03,8.004020E-02,1.233204E-01,1.222347E+03,1.382685E+03,7.991455E-02,1.219250E-01,5.385408E+02,1.975606E+03,3.520870E-02,1.742087E-01,5.025578E+01,5.407470E+02,3.285620E-03,4.768300E-02,5.374147E+02,1.921980E+03,3.513508E-02,1.694799E-01,1.412814E+03,5.063240E+03,9.236691E-02,4.464759E-01,0.000000E+00,2.628310E+03,0.000000E+00,2.317641E-01,1.875313E+03,4.475218E+03,1.226041E-01,3.946242E-01,1.875747E+03,4.588287E+03,1.226325E-01,4.045945E-01,1.067359E+03,2.030277E+03,6.978173E-02,1.790296E-01,1.067529E+03,2.076670E+03,6.979290E-02,1.831205E-01,2.153327E+03,2.720116E+03,1.520425E-01,2.398595E-01,5.516072E+02,6.605679E+02,3.606296E-02,5.824879E-02,5.515308E+02,3.908415E+02,3.605796E-02,3.446435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.290814E+03,0.000000E+00,1.138239E-01,0.000000E+00,1.599145E+03,0.000000E+00,1.410124E-01,1.474902E+01,1.328954E+03,1.041402E-03,1.171870E-01,3.821386E+01,7.545843E+02,2.698212E-03,6.653915E-02,0.000000E+00,3.933495E+03,0.000000E+00,3.468551E-01,0.000000E+00,1.326037E+03,0.000000E+00,1.559063E-01,4.178843E+02,1.340116E+04,2.950606E-02,1.181712E+00,4.209514E+02,9.636675E+03,2.972262E-02,8.497607E-01,1.037355E+03,6.626082E+03,7.324580E-02,5.842871E-01,1.363808E+03,1.014551E+04,9.629606E-02,8.946298E-01,6.207901E+02,5.757327E+03,4.058599E-02,5.076803E-01,0.000000E+00,1.861045E+03,0.000000E+00,1.641067E-01,5.694595E+02,5.638497E+03,3.723010E-02,4.972019E-01,1.549157E+03,1.481435E+04,1.012807E-01,1.306328E+00,0.000000E+00,6.795240E+03,0.000000E+00,5.992034E-01,3.660771E+03,1.306416E+04,2.393337E-01,1.151996E+00,3.662177E+03,1.344986E+04,2.394257E-01,1.186007E+00,2.377962E+03,5.925111E+03,1.554663E-01,5.224755E-01,2.378340E+03,6.083460E+03,1.554910E-01,5.364387E-01,1.973522E+03,4.043736E+03,1.393468E-01,3.565761E-01,1.307209E+03,1.358410E+03,8.546265E-02,1.197844E-01,1.305462E+03,1.344515E+03,8.534842E-02,1.185592E-01,6.290428E+02,1.944232E+03,4.112554E-02,1.714421E-01,9.785095E+01,5.299880E+02,6.397296E-03,4.673427E-02,6.282760E+02,1.895647E+03,4.107541E-02,1.671580E-01,1.654130E+03,4.996758E+03,1.081436E-01,4.406134E-01,0.000000E+00,2.603718E+03,0.000000E+00,2.295956E-01,2.082147E+03,4.411835E+03,1.361265E-01,3.890350E-01,2.082387E+03,4.514357E+03,1.361422E-01,3.980755E-01,1.144370E+03,1.998418E+03,7.481660E-02,1.762203E-01,1.144471E+03,2.040402E+03,7.482318E-02,1.799224E-01,1.106303E+03,1.354975E+03,7.811405E-02,1.194816E-01,5.885317E+02,6.441373E+02,3.847700E-02,5.679995E-02,5.884696E+02,3.770369E+02,3.847294E-02,3.324707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.316131E+03,0.000000E+00,1.160562E-01,0.000000E+00,1.728667E+03,0.000000E+00,1.524336E-01,5.091911E+01,1.360667E+03,3.595306E-03,1.199834E-01,6.258117E+01,7.701322E+02,4.418744E-03,6.791016E-02,2.615405E+01,3.977511E+03,1.846691E-03,3.507364E-01,0.000000E+00,1.350940E+03,0.000000E+00,1.588343E-01,6.879880E+02,1.356819E+04,4.857759E-02,1.196441E+00,6.572355E+02,9.758239E+03,4.640622E-02,8.604803E-01,1.137145E+03,6.686557E+03,8.029175E-02,5.896197E-01,1.534651E+03,1.024040E+04,1.083589E-01,9.029972E-01,9.197855E+02,5.695718E+03,6.013370E-02,5.022477E-01,0.000000E+00,1.843982E+03,0.000000E+00,1.626021E-01,8.805572E+02,5.590578E+03,5.756904E-02,4.929764E-01,2.350627E+03,1.468287E+04,1.536792E-01,1.294734E+00,0.000000E+00,6.771806E+03,0.000000E+00,5.971370E-01,4.096011E+03,1.293194E+04,2.677889E-01,1.140337E+00,4.096504E+03,1.328218E+04,2.678211E-01,1.171221E+00,2.533084E+03,5.851984E+03,1.656079E-01,5.160272E-01,2.533343E+03,5.995388E+03,1.656248E-01,5.286726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.374127E+03,1.320922E+03,8.983765E-02,1.164787E-01,1.372563E+03,1.308681E+03,8.973535E-02,1.153993E-01,7.248878E+02,1.918463E+03,4.739168E-02,1.691698E-01,1.576833E+02,5.213807E+02,1.030901E-02,4.597529E-02,7.243449E+02,1.874317E+03,4.735620E-02,1.652771E-01,1.899041E+03,4.938811E+03,1.241555E-01,4.355037E-01,0.000000E+00,2.589736E+03,0.000000E+00,2.283626E-01,2.241153E+03,4.355423E+03,1.465220E-01,3.840607E-01,2.241307E+03,4.448593E+03,1.465321E-01,3.922763E-01,1.208582E+03,1.968610E+03,7.901465E-02,1.735918E-01,1.208648E+03,2.006682E+03,7.901894E-02,1.769490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.209303E+02,6.287102E+02,4.059516E-02,5.543959E-02,6.208805E+02,3.640671E+02,4.059190E-02,3.210339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.339156E+03,0.000000E+00,1.180866E-01,4.228022E+01,1.848665E+03,2.985330E-03,1.630150E-01,9.509683E+01,1.392258E+03,6.714616E-03,1.227691E-01,8.684443E+01,7.839168E+02,6.131929E-03,6.912568E-02,6.023787E+01,4.020241E+03,4.253288E-03,3.545043E-01,0.000000E+00,1.373440E+03,0.000000E+00,1.614796E-01,1.022993E+03,1.372297E+04,7.223167E-02,1.210090E+00,8.713989E+02,9.870574E+03,6.152791E-02,8.703860E-01,1.232615E+03,6.741774E+03,8.703272E-02,5.944887E-01,1.680365E+03,1.032772E+04,1.186476E-01,9.106968E-01,1.169995E+03,5.654169E+03,7.649191E-02,4.985839E-01,0.000000E+00,1.836754E+03,0.000000E+00,1.619648E-01,1.136872E+03,5.561179E+03,7.432636E-02,4.903841E-01,2.995096E+03,1.458339E+04,1.958133E-01,1.285962E+00,0.000000E+00,6.785124E+03,0.000000E+00,5.983114E-01,4.455582E+03,1.282603E+04,2.912969E-01,1.130998E+00,4.455769E+03,1.314464E+04,2.913091E-01,1.159093E+00,2.661945E+03,5.786956E+03,1.740326E-01,5.102930E-01,2.662144E+03,5.917027E+03,1.740456E-01,5.217627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.430936E+03,1.286970E+03,9.355165E-02,1.134848E-01,1.429431E+03,1.276228E+03,9.345328E-02,1.125376E-01,8.062666E+02,1.899771E+03,5.271207E-02,1.675216E-01,2.149417E+02,5.155900E+02,1.405245E-02,4.546466E-02,8.058057E+02,1.859535E+03,5.268193E-02,1.639735E-01,2.097798E+03,4.892266E+03,1.371498E-01,4.313994E-01,6.574776E+01,2.589482E+03,4.298454E-03,2.283402E-01,2.378055E+03,4.308408E+03,1.554724E-01,3.799149E-01,2.378151E+03,4.393270E+03,1.554786E-01,3.873980E-01,1.266209E+03,1.941705E+03,8.278215E-02,1.712193E-01,1.266242E+03,1.976303E+03,8.278434E-02,1.742701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.519614E+02,6.145763E+02,4.262391E-02,5.419326E-02,6.519224E+02,3.522823E+02,4.262136E-02,3.106421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,1.202339E+01,1.359138E+03,8.489497E-04,1.198486E-01,1.300449E+02,1.954295E+03,9.182238E-03,1.723295E-01,1.469848E+02,1.420346E+03,1.037833E-02,1.252459E-01,1.063637E+02,7.956961E+02,7.510150E-03,7.016438E-02,1.015362E+02,4.057719E+03,7.169287E-03,3.578092E-01,0.000000E+00,1.393169E+03,0.000000E+00,1.637993E-01,1.220057E+03,1.385803E+04,8.614602E-02,1.221999E+00,1.017482E+03,9.968421E+03,7.184256E-02,8.790141E-01,1.318910E+03,6.788615E+03,9.312587E-02,5.986192E-01,1.812065E+03,1.040234E+04,1.279467E-01,9.172771E-01,1.364748E+03,5.632512E+03,8.922441E-02,4.966742E-01,4.884396E+00,1.839044E+03,3.193318E-04,1.621666E-01,1.333256E+03,5.550338E+03,8.716556E-02,4.894281E-01,3.473819E+03,1.451550E+04,2.271112E-01,1.279975E+00,0.000000E+00,6.835652E+03,0.000000E+00,6.027669E-01,4.775000E+03,1.274608E+04,3.121797E-01,1.123948E+00,4.774857E+03,1.303644E+04,3.121704E-01,1.149551E+00,2.765685E+03,5.729921E+03,1.808148E-01,5.052637E-01,2.765822E+03,5.848087E+03,1.808238E-01,5.156835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.482460E+03,1.256464E+03,9.692024E-02,1.107948E-01,1.480943E+03,1.247055E+03,9.682101E-02,1.099651E-01,8.809416E+02,1.888062E+03,5.759417E-02,1.664890E-01,2.619222E+02,5.125333E+02,1.712394E-02,4.519512E-02,8.805482E+02,1.851267E+03,5.756845E-02,1.632445E-01,2.273906E+03,4.856995E+03,1.486634E-01,4.282892E-01,1.685512E+02,2.602883E+03,1.101953E-02,2.295219E-01,2.498587E+03,4.270712E+03,1.633525E-01,3.765908E-01,2.498612E+03,4.348207E+03,1.633541E-01,3.834243E-01,1.322639E+03,1.917710E+03,8.647146E-02,1.691034E-01,1.322642E+03,1.949229E+03,8.647163E-02,1.718828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.804149E+02,6.016966E+02,4.448414E-02,5.305753E-02,6.803873E+02,3.416762E+02,4.448234E-02,3.012896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,2.661138E+01,1.375868E+03,1.878982E-03,1.213239E-01,2.177228E+02,2.045539E+03,1.537302E-02,1.803754E-01,1.935393E+02,1.442527E+03,1.366546E-02,1.272019E-01,1.247889E+02,8.056358E+02,8.811120E-03,7.104086E-02,1.612955E+02,4.087697E+03,1.138879E-02,3.604526E-01,0.000000E+00,1.410356E+03,0.000000E+00,1.658200E-01,1.402152E+03,1.397269E+04,9.900341E-02,1.232110E+00,1.153320E+03,1.005136E+04,8.143383E-02,8.863276E-01,1.397281E+03,6.826925E+03,9.865947E-02,6.019974E-01,1.931320E+03,1.046390E+04,1.363670E-01,9.227055E-01,1.544838E+03,5.625333E+03,1.009984E-01,4.960412E-01,8.783421E+01,1.848399E+03,5.742422E-03,1.629915E-01,1.514959E+03,5.552860E+03,9.904494E-02,4.896505E-01,3.911035E+03,1.447100E+04,2.556955E-01,1.276051E+00,0.000000E+00,6.912192E+03,0.000000E+00,6.095162E-01,5.063756E+03,1.268565E+04,3.310581E-01,1.118619E+00,5.063353E+03,1.295065E+04,3.310317E-01,1.141986E+00,2.853717E+03,5.679581E+03,1.865702E-01,5.008247E-01,2.853789E+03,5.787095E+03,1.865749E-01,5.103053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.534567E+03,1.229191E+03,1.003268E-01,1.083899E-01,1.533009E+03,1.220965E+03,1.002250E-01,1.076645E-01,9.492103E+02,1.881358E+03,6.205743E-02,1.658979E-01,3.067513E+02,5.115494E+02,2.005477E-02,4.510836E-02,9.488736E+02,1.847623E+03,6.203542E-02,1.629232E-01,2.430471E+03,4.830032E+03,1.588992E-01,4.259116E-01,2.970025E+02,2.625455E+03,1.941742E-02,2.315123E-01,2.609556E+03,4.240012E+03,1.706074E-01,3.738838E-01,2.609516E+03,4.310946E+03,1.706048E-01,3.801387E-01,1.375320E+03,1.896178E+03,8.991559E-02,1.672047E-01,1.375293E+03,1.924962E+03,8.991387E-02,1.697429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.062091E+02,5.898739E+02,4.617051E-02,5.201500E-02,7.061916E+02,3.322518E+02,4.616937E-02,2.929792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,4.534332E+01,1.390250E+03,3.201610E-03,1.225921E-01,3.425509E+02,2.124724E+03,2.418691E-02,1.873579E-01,2.263339E+02,1.462465E+03,1.598103E-02,1.289600E-01,1.421757E+02,8.141098E+02,1.003877E-02,7.178810E-02,2.052307E+02,4.113994E+03,1.449097E-02,3.627714E-01,0.000000E+00,1.425328E+03,0.000000E+00,1.675803E-01,1.588168E+03,1.407326E+04,1.121377E-01,1.240979E+00,1.279653E+03,1.012398E+04,9.035396E-02,8.927308E-01,1.468590E+03,6.859707E+03,1.036945E-01,6.048881E-01,2.039610E+03,1.051697E+04,1.440132E-01,9.273854E-01,1.709614E+03,5.627504E+03,1.117711E-01,4.962326E-01,1.699578E+02,1.862026E+03,1.111149E-02,1.641932E-01,1.680979E+03,5.563775E+03,1.098990E-01,4.906129E-01,4.302659E+03,1.444307E+04,2.812991E-01,1.273588E+00,0.000000E+00,7.003191E+03,0.000000E+00,6.175405E-01,5.319360E+03,1.263965E+04,3.477689E-01,1.114563E+00,5.318770E+03,1.288180E+04,3.477303E-01,1.135916E+00,2.930926E+03,5.635341E+03,1.916180E-01,4.969237E-01,2.930914E+03,5.733304E+03,1.916172E-01,5.055621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.585424E+03,1.204762E+03,1.036518E-01,1.062358E-01,1.583775E+03,1.197586E+03,1.035440E-01,1.056030E-01,1.009755E+03,1.877808E+03,6.601571E-02,1.655849E-01,3.480460E+02,5.118870E+02,2.275454E-02,4.513813E-02,1.009469E+03,1.846817E+03,6.599699E-02,1.628521E-01,2.565759E+03,4.808900E+03,1.677441E-01,4.240482E-01,4.610271E+02,2.652775E+03,3.014102E-02,2.339214E-01,2.711470E+03,4.214440E+03,1.772704E-01,3.716288E-01,2.711367E+03,4.279497E+03,1.772636E-01,3.773655E-01,1.423413E+03,1.876870E+03,9.305983E-02,1.655022E-01,1.423361E+03,1.903218E+03,9.305646E-02,1.678255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.295422E+02,5.790929E+02,4.769598E-02,5.106434E-02,7.295347E+02,3.238063E+02,4.769549E-02,2.855320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,7.000822E+01,1.402370E+03,4.943154E-03,1.236608E-01,4.518940E+02,2.192784E+03,3.190742E-02,1.933594E-01,2.581481E+02,1.479110E+03,1.822737E-02,1.304277E-01,1.585389E+02,8.212699E+02,1.119415E-02,7.241948E-02,2.506763E+02,4.135776E+03,1.769980E-02,3.646922E-01,9.012324E+00,1.438341E+03,6.363440E-04,1.691102E-01,1.743758E+03,1.415992E+04,1.231236E-01,1.248620E+00,1.392105E+03,1.018643E+04,9.829404E-02,8.982379E-01,1.533566E+03,6.886971E+03,1.082824E-01,6.072922E-01,2.138251E+03,1.056154E+04,1.509780E-01,9.313151E-01,1.858009E+03,5.633967E+03,1.214729E-01,4.968025E-01,2.848784E+02,1.877772E+03,1.862477E-02,1.655817E-01,1.830340E+03,5.578147E+03,1.196639E-01,4.918803E-01,4.652147E+03,1.442282E+04,3.041479E-01,1.271803E+00,0.000000E+00,7.098896E+03,0.000000E+00,6.259797E-01,5.546392E+03,1.260068E+04,3.626118E-01,1.111126E+00,5.545653E+03,1.282217E+04,3.625635E-01,1.130658E+00,3.004859E+03,5.594792E+03,1.964515E-01,4.933480E-01,3.004724E+03,5.684170E+03,1.964428E-01,5.012294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.634022E+03,1.182372E+03,1.068290E-01,1.042614E-01,1.632371E+03,1.176130E+03,1.067211E-01,1.037110E-01,1.063347E+03,1.875675E+03,6.951943E-02,1.653967E-01,3.850179E+02,5.129024E+02,2.517169E-02,4.522767E-02,1.063100E+03,1.847156E+03,6.950330E-02,1.628820E-01,2.683694E+03,4.790578E+03,1.754544E-01,4.224326E-01,5.878227E+02,2.681316E+03,3.843065E-02,2.364381E-01,2.808119E+03,4.191478E+03,1.835891E-01,3.696040E-01,2.807948E+03,4.251250E+03,1.835779E-01,3.748747E-01,1.467445E+03,1.858977E+03,9.593853E-02,1.639244E-01,1.467367E+03,1.883146E+03,9.593345E-02,1.660556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.506837E+02,5.690776E+02,4.907817E-02,5.018119E-02,7.507112E+02,3.160011E+02,4.907997E-02,2.786493E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,8.755462E+01,1.412417E+03,6.182074E-03,1.245467E-01,5.413406E+02,2.250851E+03,3.822308E-02,1.984798E-01,2.886646E+02,1.492159E+03,2.038209E-02,1.315784E-01,1.736830E+02,8.272833E+02,1.226344E-02,7.294974E-02,2.975463E+02,4.152955E+03,2.100921E-02,3.662071E-01,2.285068E+01,1.449635E+03,1.613445E-03,1.704382E-01,1.887699E+03,1.423360E+04,1.332871E-01,1.255117E+00,1.495784E+03,1.023943E+04,1.056146E-01,9.029117E-01,1.592780E+03,6.909132E+03,1.124633E-01,6.092464E-01,2.228252E+03,1.059819E+04,1.573328E-01,9.345471E-01,1.992522E+03,5.642516E+03,1.302670E-01,4.975563E-01,4.175978E+02,1.894893E+03,2.730169E-02,1.670914E-01,1.965798E+03,5.593842E+03,1.285199E-01,4.932643E-01,4.967189E+03,1.440703E+04,3.247447E-01,1.270410E+00,0.000000E+00,7.194646E+03,0.000000E+00,6.344229E-01,5.748006E+03,1.256616E+04,3.757929E-01,1.108082E+00,5.747170E+03,1.276899E+04,3.757383E-01,1.125967E+00,3.081140E+03,5.557253E+03,2.014386E-01,4.900378E-01,3.080897E+03,5.638918E+03,2.014228E-01,4.972391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679989E+03,1.161815E+03,1.098343E-01,1.024487E-01,1.678344E+03,1.156404E+03,1.097267E-01,1.019716E-01,1.111877E+03,1.874250E+03,7.269224E-02,1.652711E-01,4.182440E+02,5.143758E+02,2.734394E-02,4.535759E-02,1.111662E+03,1.847958E+03,7.267821E-02,1.629527E-01,2.790141E+03,4.774046E+03,1.824137E-01,4.209748E-01,7.030923E+02,2.709479E+03,4.596674E-02,2.389215E-01,2.899712E+03,4.170316E+03,1.895772E-01,3.677379E-01,2.899481E+03,4.225346E+03,1.895622E-01,3.725905E-01,1.508227E+03,1.842292E+03,9.860479E-02,1.624531E-01,1.508122E+03,1.864517E+03,9.859795E-02,1.644129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.700605E+02,5.597462E+02,5.034498E-02,4.935835E-02,7.701025E+02,3.085324E+02,5.034773E-02,2.720635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.070572E+02,1.421138E+03,7.559117E-03,1.253158E-01,6.544568E+02,2.301177E+03,4.621002E-02,2.029175E-01,3.156006E+02,1.504787E+03,2.228399E-02,1.326919E-01,1.876386E+02,8.324183E+02,1.324883E-02,7.340254E-02,3.338162E+02,4.168779E+03,2.357016E-02,3.676024E-01,3.895417E+01,1.459472E+03,2.750484E-03,1.715947E-01,2.020284E+03,1.429923E+04,1.426486E-01,1.260904E+00,1.591026E+03,1.028655E+04,1.123395E-01,9.070663E-01,1.646754E+03,6.928425E+03,1.162743E-01,6.109476E-01,2.310542E+03,1.063037E+04,1.631432E-01,9.373845E-01,2.113260E+03,5.652735E+03,1.381606E-01,4.984575E-01,4.925895E+02,1.912722E+03,3.220450E-02,1.686636E-01,2.087241E+03,5.610521E+03,1.364596E-01,4.947350E-01,5.247231E+03,1.439559E+04,3.430532E-01,1.269402E+00,0.000000E+00,7.289268E+03,0.000000E+00,6.427667E-01,5.920611E+03,1.253617E+04,3.870775E-01,1.105438E+00,5.919847E+03,1.272213E+04,3.870275E-01,1.121836E+00,3.155676E+03,5.522863E+03,2.063116E-01,4.870053E-01,3.155334E+03,5.597594E+03,2.062893E-01,4.935951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722352E+03,1.142924E+03,1.126039E-01,1.007829E-01,1.720710E+03,1.138253E+03,1.124965E-01,1.003710E-01,1.155823E+03,1.873403E+03,7.556535E-02,1.651964E-01,4.474484E+02,5.161334E+02,2.925326E-02,4.551258E-02,1.155634E+03,1.849114E+03,7.555300E-02,1.630547E-01,2.886883E+03,4.759269E+03,1.887385E-01,4.196718E-01,8.158098E+02,2.736910E+03,5.333598E-02,2.413404E-01,2.984812E+03,4.150974E+03,1.951409E-01,3.660324E-01,2.984528E+03,4.201747E+03,1.951223E-01,3.705095E-01,1.545471E+03,1.826853E+03,1.010397E-01,1.610917E-01,1.545339E+03,1.847342E+03,1.010311E-01,1.628984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.877190E+02,5.511044E+02,5.149946E-02,4.859631E-02,7.877728E+02,3.012963E+02,5.150298E-02,2.656827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,1.265308E+02,1.428533E+03,8.934113E-03,1.259679E-01,7.519217E+02,2.344321E+03,5.309184E-02,2.067219E-01,3.401732E+02,1.515279E+03,2.401901E-02,1.336171E-01,2.004393E+02,8.367565E+02,1.415265E-02,7.378508E-02,3.668810E+02,4.182140E+03,2.590481E-02,3.687805E-01,6.012839E+01,1.468027E+03,4.245558E-03,1.726006E-01,2.142058E+03,1.435582E+04,1.512468E-01,1.265895E+00,1.678336E+03,1.032711E+04,1.185043E-01,9.106428E-01,1.696016E+03,6.944380E+03,1.197526E-01,6.123545E-01,2.385924E+03,1.065729E+04,1.684658E-01,9.397583E-01,2.222955E+03,5.664233E+03,1.453323E-01,4.994713E-01,5.870803E+02,1.930649E+03,3.838212E-02,1.702444E-01,2.197551E+03,5.627853E+03,1.436714E-01,4.962634E-01,5.498345E+03,1.438769E+04,3.594706E-01,1.268705E+00,0.000000E+00,7.382145E+03,0.000000E+00,6.509566E-01,6.068427E+03,1.251000E+04,3.967414E-01,1.103130E+00,6.067609E+03,1.268072E+04,3.966879E-01,1.118185E+00,3.228117E+03,5.491232E+03,2.110477E-01,4.842162E-01,3.227694E+03,5.559731E+03,2.110201E-01,4.902563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.762228E+03,1.125622E+03,1.152109E-01,9.925723E-02,1.760591E+03,1.121611E+03,1.151039E-01,9.890350E-02,1.196579E+03,1.873016E+03,7.822990E-02,1.651623E-01,4.722983E+02,5.180335E+02,3.087790E-02,4.568013E-02,1.196415E+03,1.850527E+03,7.821915E-02,1.631792E-01,2.979099E+03,4.745986E+03,1.947674E-01,4.185005E-01,9.137200E+02,2.763464E+03,5.973715E-02,2.436819E-01,3.065028E+03,4.133227E+03,2.003853E-01,3.644674E-01,3.064686E+03,4.180179E+03,2.003629E-01,3.686077E-01,1.580111E+03,1.812531E+03,1.033044E-01,1.598287E-01,1.579954E+03,1.831471E+03,1.032941E-01,1.614989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.038346E+02,5.430978E+02,5.255307E-02,4.789029E-02,8.038978E+02,2.943347E+02,5.255720E-02,2.595440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,1.437909E+02,1.434839E+03,1.015282E-02,1.265239E-01,8.420692E+02,2.381345E+03,5.945699E-02,2.099867E-01,3.625326E+02,1.524470E+03,2.559778E-02,1.344276E-01,2.121102E+02,8.404004E+02,1.497672E-02,7.410640E-02,3.969608E+02,4.193708E+03,2.802869E-02,3.698006E-01,7.597175E+01,1.475476E+03,5.364229E-03,1.734764E-01,2.253624E+03,1.440485E+04,1.591244E-01,1.270218E+00,1.758209E+03,1.036216E+04,1.241439E-01,9.137343E-01,1.741018E+03,6.957494E+03,1.229302E-01,6.135110E-01,2.455000E+03,1.067976E+04,1.733432E-01,9.417400E-01,2.322481E+03,5.675202E+03,1.518391E-01,5.004386E-01,6.659519E+02,1.947534E+03,4.353858E-02,1.717333E-01,2.297617E+03,5.644093E+03,1.502135E-01,4.976954E-01,5.724108E+03,1.437927E+04,3.742305E-01,1.267963E+00,1.944695E+02,7.470813E+03,1.271402E-02,6.587753E-01,6.200836E+03,1.248395E+04,4.053980E-01,1.100833E+00,6.199945E+03,1.264090E+04,4.053398E-01,1.114673E+00,3.297166E+03,5.460614E+03,2.155620E-01,4.815162E-01,3.296672E+03,5.523503E+03,2.155297E-01,4.870618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.799516E+03,1.109002E+03,1.176487E-01,9.779162E-02,1.797887E+03,1.105578E+03,1.175422E-01,9.748976E-02,1.235962E+03,1.872489E+03,8.080471E-02,1.651158E-01,4.943503E+02,5.197349E+02,3.231962E-02,4.583016E-02,1.235826E+03,1.851619E+03,8.079580E-02,1.632756E-01,3.068920E+03,4.732830E+03,2.006397E-01,4.173404E-01,1.001868E+03,2.788392E+03,6.550007E-02,2.458801E-01,3.141020E+03,4.115808E+03,2.053535E-01,3.629314E-01,3.140615E+03,4.159328E+03,2.053270E-01,3.667690E-01,1.612142E+03,1.798718E+03,1.053986E-01,1.586107E-01,1.611963E+03,1.816272E+03,1.053869E-01,1.601587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.185565E+02,5.354264E+02,5.351556E-02,4.721383E-02,8.186026E+02,2.873967E+02,5.351857E-02,2.534260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.594938E+02,1.440202E+03,1.126157E-02,1.269968E-01,9.242090E+02,2.413044E+03,6.525674E-02,2.127819E-01,3.828399E+02,1.532411E+03,2.703163E-02,1.351278E-01,2.227169E+02,8.434439E+02,1.572564E-02,7.437477E-02,4.242304E+02,4.203653E+03,2.995414E-02,3.706776E-01,9.031239E+01,1.481962E+03,6.376795E-03,1.742390E-01,2.355870E+03,1.444711E+04,1.663437E-01,1.273944E+00,1.831330E+03,1.039229E+04,1.293069E-01,9.163911E-01,1.782248E+03,6.968068E+03,1.258413E-01,6.144434E-01,2.518456E+03,1.069824E+04,1.778236E-01,9.433698E-01,2.413006E+03,5.685098E+03,1.577574E-01,5.013112E-01,7.379766E+02,1.963269E+03,4.824740E-02,1.731209E-01,2.388598E+03,5.658751E+03,1.561616E-01,4.989880E-01,5.927384E+03,1.436952E+04,3.875203E-01,1.267103E+00,3.911758E+02,7.554312E+03,2.557428E-02,6.661383E-01,6.324527E+03,1.245736E+04,4.134847E-01,1.098488E+00,6.323504E+03,1.260184E+04,4.134178E-01,1.111229E+00,3.362482E+03,5.430759E+03,2.198322E-01,4.788836E-01,3.361907E+03,5.488597E+03,2.197946E-01,4.839838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.834482E+03,1.092978E+03,1.199347E-01,9.637868E-02,1.832864E+03,1.090080E+03,1.198289E-01,9.612312E-02,1.273710E+03,1.871664E+03,8.327259E-02,1.650431E-01,5.140396E+02,5.212165E+02,3.360686E-02,4.596081E-02,1.273603E+03,1.852250E+03,8.326556E-02,1.633312E-01,3.154452E+03,4.719547E+03,2.062316E-01,4.161690E-01,1.081294E+03,2.811387E+03,7.069280E-02,2.479078E-01,3.214035E+03,4.098512E+03,2.101270E-01,3.614063E-01,3.213583E+03,4.138949E+03,2.100975E-01,3.649720E-01,1.641758E+03,1.785331E+03,1.073348E-01,1.574302E-01,1.641562E+03,1.801645E+03,1.073220E-01,1.588689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.320470E+02,5.280342E+02,5.439754E-02,4.656198E-02,8.320950E+02,2.806658E+02,5.440067E-02,2.474907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.736721E+02,1.444751E+03,1.226267E-02,1.273980E-01,9.985456E+02,2.440130E+03,7.050551E-02,2.151703E-01,4.012956E+02,1.539243E+03,2.833476E-02,1.357302E-01,2.323242E+02,8.459700E+02,1.640399E-02,7.459752E-02,4.489389E+02,4.212163E+03,3.169877E-02,3.714280E-01,1.053849E+02,1.487611E+03,7.441039E-03,1.749031E-01,2.449588E+03,1.448335E+04,1.729610E-01,1.277140E+00,1.898300E+03,1.041805E+04,1.340356E-01,9.186628E-01,1.820002E+03,6.976389E+03,1.285070E-01,6.151771E-01,2.576658E+03,1.071319E+04,1.819332E-01,9.446874E-01,2.494395E+03,5.693592E+03,1.630785E-01,5.020602E-01,8.042142E+02,1.977855E+03,5.257788E-02,1.744070E-01,2.470629E+03,5.671550E+03,1.615247E-01,5.001165E-01,6.110263E+03,1.435794E+04,3.994766E-01,1.266081E+00,6.646701E+02,7.632116E+03,4.345477E-02,6.729991E-01,6.444764E+03,1.242980E+04,4.213455E-01,1.096058E+00,6.443451E+03,1.256301E+04,4.212597E-01,1.107805E+00,3.424702E+03,5.401479E+03,2.239001E-01,4.763017E-01,3.423881E+03,5.454764E+03,2.238464E-01,4.810004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.867463E+03,1.077466E+03,1.220910E-01,9.501079E-02,1.865862E+03,1.075036E+03,1.219863E-01,9.479657E-02,1.310339E+03,1.870449E+03,8.566728E-02,1.649360E-01,5.320706E+02,5.224680E+02,3.478569E-02,4.607116E-02,1.310265E+03,1.852348E+03,8.566244E-02,1.633398E-01,3.236705E+03,4.705964E+03,2.116092E-01,4.149713E-01,1.152754E+03,2.832359E+03,7.536470E-02,2.497571E-01,3.282589E+03,4.081185E+03,2.146090E-01,3.598784E-01,3.282090E+03,4.118847E+03,2.145763E-01,3.631994E-01,1.669060E+03,1.772286E+03,1.091197E-01,1.562800E-01,1.668848E+03,1.787489E+03,1.091059E-01,1.576206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.443935E+02,5.208755E+02,5.520473E-02,4.593073E-02,8.444454E+02,2.741031E+02,5.520812E-02,2.417038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.864311E+02,1.448597E+03,1.316357E-02,1.277371E-01,1.065628E+03,2.463206E+03,7.524205E-02,2.172052E-01,4.180851E+02,1.545093E+03,2.952024E-02,1.362461E-01,2.410112E+02,8.480409E+02,1.701737E-02,7.478014E-02,4.713326E+02,4.219408E+03,3.327994E-02,3.720669E-01,1.180862E+02,1.492530E+03,8.337853E-03,1.754814E-01,2.535564E+03,1.451426E+04,1.790316E-01,1.279865E+00,1.959700E+03,1.043994E+04,1.383709E-01,9.205923E-01,1.854616E+03,6.982699E+03,1.309511E-01,6.157335E-01,2.630075E+03,1.072497E+04,1.857048E-01,9.457265E-01,2.566634E+03,5.700586E+03,1.678013E-01,5.026770E-01,8.651077E+02,1.991315E+03,5.655898E-02,1.755939E-01,2.543446E+03,5.682437E+03,1.662853E-01,5.010766E-01,6.272904E+03,1.434435E+04,4.101097E-01,1.264883E+00,9.948196E+02,7.704322E+03,6.503928E-02,6.793662E-01,6.566473E+03,1.240112E+04,4.293026E-01,1.093529E+00,6.564989E+03,1.252412E+04,4.292056E-01,1.104375E+00,3.483916E+03,5.372638E+03,2.277713E-01,4.737585E-01,3.482988E+03,5.421816E+03,2.277107E-01,4.780950E-01,0.000000E+00,1.367755E+02,0.000000E+00,1.206085E-02,1.898368E+03,1.062393E+03,1.241114E-01,9.368170E-02,1.896788E+03,1.060383E+03,1.240081E-01,9.350440E-02,1.346766E+03,1.868811E+03,8.804884E-02,1.647915E-01,5.504522E+02,5.234827E+02,3.598745E-02,4.616064E-02,1.346721E+03,1.851892E+03,8.804589E-02,1.632996E-01,3.316435E+03,4.691985E+03,2.168217E-01,4.137387E-01,1.216915E+03,2.851358E+03,7.955941E-02,2.514324E-01,3.347188E+03,4.063728E+03,2.188323E-01,3.583390E-01,3.346651E+03,4.098888E+03,2.187972E-01,3.614394E-01,1.694246E+03,1.759510E+03,1.107663E-01,1.551534E-01,1.694020E+03,1.773715E+03,1.107515E-01,1.564059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.557092E+02,5.139035E+02,5.594453E-02,4.531594E-02,8.557655E+02,2.677040E+02,5.594821E-02,2.360610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.978901E+02,1.451858E+03,1.397266E-02,1.280247E-01,1.126058E+03,2.482928E+03,7.950890E-02,2.189443E-01,4.333739E+02,1.550115E+03,3.059975E-02,1.366889E-01,2.488764E+02,8.497445E+02,1.757271E-02,7.493036E-02,4.916402E+02,4.225587E+03,3.471383E-02,3.726118E-01,1.295373E+02,1.496810E+03,9.146397E-03,1.759847E-01,2.614591E+03,1.454066E+04,1.846116E-01,1.282194E+00,2.016116E+03,1.045857E+04,1.423543E-01,9.222354E-01,1.886383E+03,6.987462E+03,1.331941E-01,6.161535E-01,2.679132E+03,1.073427E+04,1.891687E-01,9.465461E-01,2.628590E+03,5.707671E+03,1.718518E-01,5.033017E-01,9.210232E+02,2.004380E+03,6.021462E-02,1.767460E-01,2.605923E+03,5.693048E+03,1.703699E-01,5.020122E-01,6.407084E+03,1.433261E+04,4.188821E-01,1.263847E+00,1.179573E+03,7.773195E+03,7.711810E-02,6.854393E-01,6.681381E+03,1.237489E+04,4.368151E-01,1.091216E+00,6.679512E+03,1.248864E+04,4.366929E-01,1.101247E+00,3.540550E+03,5.345850E+03,2.314739E-01,4.713963E-01,3.539529E+03,5.391322E+03,2.314072E-01,4.754060E-01,0.000000E+00,3.355858E+02,0.000000E+00,2.959191E-02,1.927384E+03,1.048452E+03,1.260084E-01,9.245232E-02,1.925823E+03,1.046815E+03,1.259064E-01,9.230800E-02,1.381610E+03,1.867289E+03,9.032681E-02,1.646573E-01,5.684180E+02,5.244971E+02,3.716201E-02,4.625009E-02,1.381591E+03,1.851438E+03,9.032562E-02,1.632596E-01,3.391992E+03,4.678888E+03,2.217615E-01,4.125838E-01,1.273592E+03,2.869143E+03,8.326487E-02,2.530007E-01,3.407769E+03,4.047329E+03,2.227930E-01,3.568930E-01,3.407200E+03,4.080233E+03,2.227558E-01,3.597944E-01,1.717470E+03,1.747534E+03,1.122847E-01,1.540974E-01,1.717231E+03,1.760842E+03,1.122691E-01,1.552708E-01,6.016678E+01,0.000000E+00,4.248268E-03,0.000000E+00,8.660868E+02,5.073755E+02,5.662299E-02,4.474031E-02,8.661474E+02,2.617130E+02,5.662695E-02,2.307782E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,2.081735E+02,1.454616E+03,1.469876E-02,1.282678E-01,1.180462E+03,2.499763E+03,8.335026E-02,2.204288E-01,4.473289E+02,1.554417E+03,3.158509E-02,1.370683E-01,2.559876E+02,8.511311E+02,1.807482E-02,7.505263E-02,5.100928E+02,4.230835E+03,3.601673E-02,3.730745E-01,1.398564E+02,1.500532E+03,9.875008E-03,1.764223E-01,2.687203E+03,1.456310E+04,1.897385E-01,1.284173E+00,2.067934E+03,1.047435E+04,1.460131E-01,9.236266E-01,1.915561E+03,6.990884E+03,1.352543E-01,6.164553E-01,2.724219E+03,1.074139E+04,1.923522E-01,9.471746E-01,2.684430E+03,5.714762E+03,1.755026E-01,5.039270E-01,9.722714E+02,2.017080E+03,6.356512E-02,1.778658E-01,2.661995E+03,5.703332E+03,1.740358E-01,5.029191E-01,6.524116E+03,1.432259E+04,4.265334E-01,1.262964E+00,1.406911E+03,7.839000E+03,9.198097E-02,6.912420E-01,6.792845E+03,1.235103E+04,4.441024E-01,1.089113E+00,6.790693E+03,1.245641E+04,4.439617E-01,1.098404E+00,3.595061E+03,5.321071E+03,2.350377E-01,4.692114E-01,3.593973E+03,5.363199E+03,2.349666E-01,4.729262E-01,0.000000E+00,6.021196E+02,0.000000E+00,5.309483E-02,1.954667E+03,1.035604E+03,1.277922E-01,9.131946E-02,1.953126E+03,1.034302E+03,1.276914E-01,9.120465E-02,1.414816E+03,1.865924E+03,9.249777E-02,1.645370E-01,5.863109E+02,5.255146E+02,3.833181E-02,4.633981E-02,1.414822E+03,1.851036E+03,9.249817E-02,1.632241E-01,3.463498E+03,4.666710E+03,2.264364E-01,4.115099E-01,1.320934E+03,2.885893E+03,8.635996E-02,2.544777E-01,3.464464E+03,4.032008E+03,2.264996E-01,3.555420E-01,3.463865E+03,4.062875E+03,2.264604E-01,3.582638E-01,1.738877E+03,1.736338E+03,1.136842E-01,1.531101E-01,1.738625E+03,1.748839E+03,1.136678E-01,1.542124E-01,1.616696E+02,0.000000E+00,1.141520E-02,0.000000E+00,8.756078E+02,5.012856E+02,5.724545E-02,4.420330E-02,8.756726E+02,2.561243E+02,5.724969E-02,2.258501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
