04:45:00,2.174136E+02,1.456940E+03,1.535118E-02,1.284728E-01,1.229505E+03,2.514101E+03,8.681317E-02,2.216931E-01,4.600683E+02,1.558073E+03,3.248459E-02,1.373907E-01,2.624205E+02,8.522419E+02,1.852904E-02,7.515058E-02,5.268639E+02,4.235265E+03,3.720091E-02,3.734651E-01,1.491558E+02,1.503764E+03,1.053162E-02,1.768023E-01,2.753962E+03,1.458205E+04,1.944523E-01,1.285843E+00,2.115562E+03,1.048760E+04,1.493760E-01,9.247955E-01,1.942385E+03,6.993151E+03,1.371483E-01,6.166552E-01,2.765692E+03,1.074664E+04,1.952805E-01,9.476372E-01,2.735771E+03,5.721619E+03,1.788591E-01,5.045317E-01,1.019195E+03,2.029454E+03,6.663286E-02,1.789570E-01,2.713658E+03,5.713078E+03,1.774134E-01,5.037785E-01,6.629307E+03,1.431396E+04,4.334106E-01,1.262204E+00,1.598502E+03,7.901996E+03,1.045068E-01,6.967970E-01,6.901356E+03,1.232931E+04,4.511966E-01,1.087197E+00,6.898961E+03,1.242709E+04,4.510400E-01,1.095820E+00,3.646985E+03,5.298246E+03,2.384325E-01,4.671987E-01,3.646007E+03,5.337357E+03,2.383685E-01,4.706474E-01,0.000000E+00,9.333782E+02,0.000000E+00,8.230517E-02,1.980241E+03,1.023833E+03,1.294641E-01,9.028146E-02,1.978718E+03,1.022830E+03,1.293645E-01,9.019303E-02,1.446343E+03,1.864755E+03,9.455897E-02,1.644338E-01,6.042580E+02,5.265462E+02,3.950516E-02,4.643077E-02,1.446369E+03,1.850733E+03,9.456069E-02,1.631974E-01,3.530761E+03,4.655516E+03,2.308340E-01,4.105228E-01,1.364385E+03,2.901714E+03,8.920069E-02,2.558728E-01,3.517396E+03,4.017825E+03,2.299602E-01,3.542913E-01,3.516770E+03,4.046854E+03,2.299192E-01,3.568511E-01,1.758593E+03,1.725933E+03,1.149732E-01,1.521926E-01,1.758331E+03,1.737708E+03,1.149561E-01,1.532309E-01,2.882649E+02,0.000000E+00,2.035386E-02,0.000000E+00,8.843428E+02,4.956323E+02,5.781653E-02,4.370480E-02,8.844114E+02,2.509371E+02,5.782102E-02,2.212761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,2.257157E+02,1.458972E+03,1.593738E-02,1.286519E-01,1.273715E+03,2.526705E+03,8.993469E-02,2.228045E-01,4.717103E+02,1.562059E+03,3.330661E-02,1.377421E-01,2.682454E+02,8.532603E+02,1.894033E-02,7.524038E-02,5.421242E+02,4.239666E+03,3.827841E-02,3.738532E-01,1.575426E+02,1.506564E+03,1.112380E-02,1.771315E-01,2.815390E+03,1.460040E+04,1.987896E-01,1.287462E+00,2.159374E+03,1.050226E+04,1.524695E-01,9.260879E-01,1.967064E+03,6.996994E+03,1.388909E-01,6.169941E-01,2.803871E+03,1.075187E+04,1.979763E-01,9.480985E-01,2.784194E+03,5.730640E+03,1.820249E-01,5.053271E-01,1.062063E+03,2.041556E+03,6.943554E-02,1.800241E-01,2.762252E+03,5.724763E+03,1.805904E-01,5.048089E-01,6.727940E+03,1.432142E+04,4.398590E-01,1.262861E+00,1.771143E+03,7.962335E+03,1.157937E-01,7.021177E-01,7.007924E+03,1.233677E+04,4.581638E-01,1.087854E+00,7.005285E+03,1.240767E+04,4.579913E-01,1.094107E+00,3.696492E+03,5.292186E+03,2.416691E-01,4.666643E-01,3.695490E+03,5.319957E+03,2.416036E-01,4.691131E-01,0.000000E+00,1.178322E+03,0.000000E+00,1.039043E-01,2.004211E+03,1.013126E+03,1.310312E-01,8.933732E-02,2.002706E+03,1.012391E+03,1.309328E-01,8.927252E-02,1.476002E+03,1.864933E+03,9.649801E-02,1.644495E-01,6.215175E+02,5.276084E+02,4.063355E-02,4.652444E-02,1.476046E+03,1.851700E+03,9.650086E-02,1.632826E-01,3.593703E+03,4.650876E+03,2.349490E-01,4.101136E-01,1.405274E+03,2.917101E+03,9.187396E-02,2.572296E-01,3.566622E+03,4.014768E+03,2.331785E-01,3.540217E-01,3.565971E+03,4.034936E+03,2.331359E-01,3.558001E-01,1.776724E+03,1.721690E+03,1.161586E-01,1.518184E-01,1.776452E+03,1.729728E+03,1.161408E-01,1.525272E-01,4.528173E+02,0.000000E+00,3.197261E-02,0.000000E+00,8.923493E+02,4.904195E+02,5.833998E-02,4.324513E-02,8.924216E+02,2.461547E+02,5.834470E-02,2.170589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,2.331923E+02,1.460200E+03,1.646529E-02,1.287603E-01,1.313658E+03,2.538051E+03,9.275504E-02,2.238050E-01,4.823749E+02,1.568451E+03,3.405963E-02,1.383058E-01,2.735376E+02,8.543602E+02,1.931400E-02,7.533737E-02,5.560427E+02,4.243545E+03,3.926117E-02,3.741953E-01,1.651157E+02,1.508951E+03,1.165852E-02,1.774122E-01,2.872019E+03,1.462192E+04,2.027881E-01,1.289359E+00,2.199760E+03,1.053119E+04,1.553211E-01,9.286393E-01,1.989848E+03,7.010836E+03,1.404996E-01,6.182146E-01,2.839126E+03,1.075735E+04,2.004656E-01,9.485815E-01,2.832836E+03,5.749034E+03,1.852050E-01,5.069491E-01,1.102002E+03,2.055552E+03,7.204664E-02,1.812583E-01,2.811538E+03,5.745739E+03,1.838126E-01,5.066585E-01,6.834445E+03,1.439814E+04,4.468221E-01,1.269626E+00,1.931301E+03,8.025339E+03,1.262645E-01,7.076734E-01,7.118189E+03,1.250809E+04,4.653727E-01,1.102962E+00,7.115546E+03,1.241593E+04,4.651999E-01,1.094835E+00,3.745078E+03,5.371370E+03,2.448456E-01,4.736467E-01,3.744042E+03,5.329058E+03,2.447778E-01,4.699156E-01,8.805588E+03,1.357639E+04,6.217467E-01,1.197165E+00,2.027452E+03,1.005689E+03,1.325506E-01,8.868154E-02,2.025964E+03,1.005196E+03,1.324534E-01,8.863804E-02,1.504278E+03,1.869267E+03,9.834661E-02,1.648317E-01,6.382315E+02,5.294367E+02,4.172628E-02,4.668566E-02,1.504337E+03,1.856776E+03,9.835048E-02,1.637303E-01,3.653781E+03,4.672253E+03,2.388767E-01,4.119986E-01,1.446279E+03,2.934504E+03,9.455475E-02,2.587642E-01,3.613549E+03,4.071728E+03,2.362465E-01,3.590444E-01,3.612876E+03,4.033729E+03,2.362025E-01,3.556937E-01,1.793982E+03,1.748345E+03,1.172869E-01,1.541688E-01,1.793700E+03,1.731453E+03,1.172685E-01,1.526793E-01,4.634758E+03,4.434983E+03,3.272519E-01,3.910762E-01,8.999619E+02,4.864696E+02,5.883767E-02,4.289683E-02,9.000375E+02,2.425450E+02,5.884261E-02,2.138759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,2.399094E+02,1.463033E+03,1.693957E-02,1.290100E-01,1.349651E+03,2.552108E+03,9.529640E-02,2.250446E-01,4.921102E+02,1.592813E+03,3.474701E-02,1.404540E-01,2.783173E+02,8.562007E+02,1.965148E-02,7.549967E-02,5.687042E+02,4.262428E+03,4.015518E-02,3.758603E-01,1.719660E+02,1.511152E+03,1.214221E-02,1.776709E-01,2.924061E+03,1.466418E+04,2.064627E-01,1.293086E+00,2.236847E+03,1.059811E+04,1.579397E-01,9.345399E-01,2.010690E+03,7.050979E+03,1.419712E-01,6.217544E-01,2.871433E+03,1.077442E+04,2.027467E-01,9.500873E-01,2.874386E+03,5.777184E+03,1.879215E-01,5.094313E-01,1.135078E+03,2.069314E+03,7.420910E-02,1.824719E-01,2.853051E+03,5.880347E+03,1.865266E-01,5.185283E-01,6.927021E+03,1.456841E+04,4.528745E-01,1.284641E+00,2.066825E+03,8.082480E+03,1.351248E-01,7.127120E-01,7.213475E+03,1.297882E+04,4.716023E-01,1.144471E+00,7.210764E+03,1.245829E+04,4.714250E-01,1.098571E+00,3.786324E+03,5.602997E+03,2.475422E-01,4.940716E-01,3.785254E+03,5.374543E+03,2.474722E-01,4.739266E-01,1.066923E+04,1.635071E+04,7.533350E-01,1.441803E+00,2.047209E+03,1.001548E+03,1.338424E-01,8.831640E-02,2.045738E+03,1.001275E+03,1.337462E-01,8.829228E-02,1.527285E+03,1.878081E+03,9.985075E-02,1.656089E-01,6.522579E+02,5.315140E+02,4.264329E-02,4.686884E-02,1.527357E+03,1.903504E+03,9.985546E-02,1.678507E-01,3.703256E+03,4.728661E+03,2.421113E-01,4.169728E-01,1.484270E+03,2.951708E+03,9.703854E-02,2.602813E-01,3.651520E+03,4.237621E+03,2.387290E-01,3.736729E-01,3.650829E+03,4.045902E+03,2.386838E-01,3.567672E-01,1.807977E+03,1.830045E+03,1.182019E-01,1.613731E-01,1.807687E+03,1.746533E+03,1.181829E-01,1.540091E-01,6.255635E+03,5.516567E+03,4.416991E-01,4.864502E-01,9.061782E+02,4.839531E+02,5.924409E-02,4.267492E-02,9.062568E+02,2.401318E+02,5.924922E-02,2.117479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.459863E+02,1.465322E+03,1.736865E-02,1.292119E-01,1.382316E+03,2.566681E+03,9.760282E-02,2.263296E-01,5.010685E+02,1.623543E+03,3.537955E-02,1.431638E-01,2.826839E+02,8.584825E+02,1.995980E-02,7.570088E-02,5.803044E+02,4.283266E+03,4.097425E-02,3.776979E-01,1.781722E+02,1.513073E+03,1.258042E-02,1.778968E-01,2.972227E+03,1.470930E+04,2.098636E-01,1.297064E+00,2.271180E+03,1.069202E+04,1.603639E-01,9.428211E-01,2.030051E+03,7.112305E+03,1.433382E-01,6.271622E-01,2.901436E+03,1.079262E+04,2.048651E-01,9.516922E-01,2.911690E+03,5.800668E+03,1.903604E-01,5.115021E-01,1.160580E+03,2.074317E+03,7.587634E-02,1.829130E-01,2.890148E+03,6.210311E+03,1.889520E-01,5.476245E-01,7.018247E+03,1.478536E+04,4.588387E-01,1.303771E+00,2.164072E+03,8.094915E+03,1.414826E-01,7.138086E-01,7.302810E+03,1.374945E+04,4.774429E-01,1.212425E+00,7.300025E+03,1.251897E+04,4.772607E-01,1.103921E+00,3.826728E+03,5.987186E+03,2.501837E-01,5.279493E-01,3.825627E+03,5.447597E+03,2.501117E-01,4.803684E-01,1.781709E+04,2.403223E+04,1.258033E+00,2.119159E+00,2.066211E+03,9.997349E+02,1.350846E-01,8.815650E-02,2.064756E+03,9.996627E+02,1.349895E-01,8.815013E-02,1.541676E+03,1.886503E+03,1.007916E-01,1.663516E-01,6.612528E+02,5.316722E+02,4.323136E-02,4.688278E-02,1.541756E+03,2.021233E+03,1.007969E-01,1.782321E-01,3.740334E+03,4.803436E+03,2.445354E-01,4.235664E-01,1.506480E+03,2.955289E+03,9.849058E-02,2.605970E-01,3.679788E+03,4.511433E+03,2.405771E-01,3.978176E-01,3.679086E+03,4.066535E+03,2.405311E-01,3.585866E-01,1.820171E+03,1.966231E+03,1.189990E-01,1.733820E-01,1.819874E+03,1.771998E+03,1.189797E-01,1.562546E-01,9.461924E+03,8.135021E+03,6.680894E-01,7.173451E-01,9.116481E+02,4.824147E+02,5.960169E-02,4.253927E-02,9.117294E+02,2.386915E+02,5.960701E-02,2.104779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.514735E+02,1.468363E+03,1.775609E-02,1.294800E-01,1.411897E+03,2.584146E+03,9.969148E-02,2.278697E-01,5.092793E+02,1.668172E+03,3.595929E-02,1.470992E-01,2.866517E+02,8.614916E+02,2.023996E-02,7.596622E-02,5.909005E+02,4.313231E+03,4.172242E-02,3.803401E-01,1.838042E+02,1.514875E+03,1.297808E-02,1.781086E-01,3.016633E+03,1.476342E+04,2.129991E-01,1.301836E+00,2.302819E+03,1.081697E+04,1.625979E-01,9.538393E-01,2.047862E+03,7.198676E+03,1.445959E-01,6.347783E-01,2.929070E+03,1.081841E+04,2.068164E-01,9.539659E-01,2.935908E+03,5.810868E+03,1.919437E-01,5.124016E-01,1.172692E+03,2.065404E+03,7.666824E-02,1.821270E-01,2.914326E+03,6.709619E+03,1.905327E-01,5.916533E-01,7.088770E+03,1.500836E+04,4.634493E-01,1.323435E+00,2.201378E+03,8.045052E+03,1.439216E-01,7.094116E-01,7.366689E+03,1.479083E+04,4.816191E-01,1.304254E+00,7.363868E+03,1.258761E+04,4.814347E-01,1.109974E+00,3.859546E+03,6.506473E+03,2.523293E-01,5.737400E-01,3.858422E+03,5.538165E+03,2.522558E-01,4.883547E-01,2.301064E+04,2.978660E+04,1.624740E+00,2.626579E+00,2.081802E+03,9.999202E+02,1.361040E-01,8.817284E-02,2.080364E+03,1.000035E+03,1.360100E-01,8.818293E-02,1.542557E+03,1.891637E+03,1.008493E-01,1.668043E-01,6.623678E+02,5.286624E+02,4.330426E-02,4.661739E-02,1.542637E+03,2.199939E+03,1.008545E-01,1.939903E-01,3.756166E+03,4.882567E+03,2.455705E-01,4.305441E-01,1.503895E+03,2.938942E+03,9.832158E-02,2.591555E-01,3.690984E+03,4.881760E+03,2.413090E-01,4.304729E-01,3.690281E+03,4.092628E+03,2.412631E-01,3.608874E-01,1.828314E+03,2.150118E+03,1.195314E-01,1.895971E-01,1.828012E+03,1.804456E+03,1.195117E-01,1.591167E-01,1.185892E+04,1.013796E+04,8.373372E-01,8.939638E-01,9.154959E+02,4.836950E+02,5.985326E-02,4.265216E-02,9.155794E+02,2.381826E+02,5.985872E-02,2.100291E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.881169E+02,2.088806E+03,5.564751E-02,1.841906E-01,4.291138E+03,5.659262E+03,3.029895E-01,4.990330E-01,1.621965E+03,2.951683E+03,1.145240E-01,2.602790E-01,7.749865E+02,1.387326E+03,5.472040E-02,1.223342E-01,1.928922E+03,5.912373E+03,1.361977E-01,5.213523E-01,7.515666E+02,2.203295E+03,5.306676E-02,2.590484E-01,9.893019E+03,2.258062E+04,6.985282E-01,1.991156E+00,7.306784E+03,1.663438E+04,5.159189E-01,1.466817E+00,5.481806E+03,1.113207E+04,3.870604E-01,9.816245E-01,8.133341E+03,1.661979E+04,5.742805E-01,1.465531E+00,6.665925E+03,5.808701E+03,4.358046E-01,5.122105E-01,3.118328E+03,2.042571E+03,2.038700E-01,1.801136E-01,6.648202E+03,7.358939E+03,4.346459E-01,6.489103E-01,1.654252E+04,1.519241E+04,1.081516E+00,1.339665E+00,8.369578E+03,7.935103E+03,5.471860E-01,6.997163E-01,1.590799E+04,1.598993E+04,1.040032E+00,1.409990E+00,1.590330E+04,1.266643E+04,1.039725E+00,1.116924E+00,7.768872E+03,7.100650E+03,5.079130E-01,6.261344E-01,7.767273E+03,5.634870E+03,5.078085E-01,4.968821E-01,1.913687E+04,2.294442E+04,1.351220E+00,2.023236E+00,3.796895E+03,1.002529E+03,2.482332E-01,8.840291E-02,3.795294E+03,1.002821E+03,2.481286E-01,8.842861E-02,3.113354E+03,1.894107E+03,2.035447E-01,1.670221E-01,1.428432E+03,5.225941E+02,9.338795E-02,4.608228E-02,3.113554E+03,2.432132E+03,2.035578E-01,2.144651E-01,7.751569E+03,4.950903E+03,5.067818E-01,4.365700E-01,3.506961E+03,2.903857E+03,2.292780E-01,2.560618E-01,7.209425E+03,5.308272E+03,4.713375E-01,4.680828E-01,7.208452E+03,4.125945E+03,4.712739E-01,3.638253E-01,3.414527E+03,2.360091E+03,2.232348E-01,2.081126E-01,3.414123E+03,1.840313E+03,2.232084E-01,1.622786E-01,9.994727E+03,7.575881E+03,7.057097E-01,6.680402E-01,1.595563E+03,4.888854E+02,1.043147E-01,4.310985E-02,1.595677E+03,2.388032E+02,1.043221E-01,2.105764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,9.295437E+02,2.308840E+03,6.563341E-02,2.035932E-01,5.059978E+03,6.735280E+03,3.572760E-01,5.939161E-01,1.570438E+03,3.136081E+03,1.108858E-01,2.765392E-01,8.519758E+02,1.522327E+03,6.015648E-02,1.342386E-01,1.944211E+03,6.203024E+03,1.372773E-01,5.469819E-01,8.047350E+02,2.351773E+03,5.682089E-02,2.765054E-01,9.143857E+03,2.262940E+04,6.456313E-01,1.995458E+00,6.734651E+03,1.685048E+04,4.755216E-01,1.485873E+00,5.029178E+03,1.135283E+04,3.551012E-01,1.001091E+00,7.404252E+03,1.681047E+04,5.228009E-01,1.482345E+00,6.029876E+03,5.798860E+03,3.942210E-01,5.113427E-01,2.824376E+03,2.012546E+03,1.846519E-01,1.774661E-01,6.009430E+03,8.047986E+03,3.928843E-01,7.096704E-01,1.478105E+04,1.531354E+04,9.663546E-01,1.350346E+00,7.810011E+03,7.784641E+03,5.106026E-01,6.864486E-01,1.420915E+04,1.720799E+04,9.289652E-01,1.517398E+00,1.420350E+04,1.275682E+04,9.285957E-01,1.124895E+00,7.217525E+03,7.697285E+03,4.718671E-01,6.787456E-01,7.215749E+03,5.727937E+03,4.717510E-01,5.050887E-01,2.194293E+04,2.541364E+04,1.549351E+00,2.240971E+00,3.897588E+03,1.019991E+03,2.548164E-01,8.994271E-02,3.895803E+03,1.046075E+03,2.546996E-01,9.224277E-02,3.178752E+03,1.895830E+03,2.078204E-01,1.671740E-01,1.471860E+03,5.155587E+02,9.622722E-02,4.546190E-02,3.178935E+03,2.678407E+03,2.078323E-01,2.361816E-01,7.793556E+03,5.000809E+03,5.095268E-01,4.409707E-01,3.376665E+03,2.856974E+03,2.207595E-01,2.519276E-01,7.214509E+03,5.741428E+03,4.716699E-01,5.062784E-01,7.213530E+03,4.167698E+03,4.716059E-01,3.675071E-01,3.477570E+03,2.570476E+03,2.273565E-01,2.266642E-01,3.477167E+03,1.876433E+03,2.273301E-01,1.654636E-01,1.049839E+04,8.285751E+03,7.412723E-01,7.306365E-01,1.719308E+03,4.990593E+02,1.124049E-01,4.400698E-02,1.719417E+03,2.533975E+02,1.124120E-01,2.234456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.246161E+03,2.686356E+03,8.798917E-02,2.368825E-01,6.760387E+03,8.695679E+03,4.773388E-01,7.667839E-01,2.058860E+03,3.808774E+03,1.453724E-01,3.358572E-01,1.108205E+03,1.826117E+03,7.824839E-02,1.610268E-01,2.569767E+03,7.030768E+03,1.814466E-01,6.199722E-01,1.101039E+03,2.707388E+03,7.774240E-02,3.183161E-01,1.158278E+04,2.607703E+04,8.178390E-01,2.299469E+00,8.559704E+03,1.950101E+04,6.043853E-01,1.719596E+00,6.360790E+03,1.318011E+04,4.491240E-01,1.162220E+00,9.360574E+03,1.955905E+04,6.609333E-01,1.724714E+00,7.828719E+03,5.798394E+03,5.118257E-01,5.113016E-01,3.702767E+03,1.986077E+03,2.420793E-01,1.751320E-01,7.805988E+03,8.687454E+03,5.103396E-01,7.660586E-01,1.907564E+04,1.541594E+04,1.247127E+00,1.359376E+00,9.825389E+03,7.640140E+03,6.423639E-01,6.737066E-01,1.796001E+04,1.842762E+04,1.174189E+00,1.624945E+00,1.795441E+04,1.287562E+04,1.173823E+00,1.135371E+00,8.938253E+03,8.285934E+03,5.843647E-01,7.306526E-01,8.936561E+03,5.824173E+03,5.842541E-01,5.135748E-01,1.913989E+04,2.273910E+04,1.351433E+00,2.005131E+00,4.769807E+03,1.059519E+03,3.118402E-01,9.342829E-02,4.767901E+03,1.160664E+03,3.117157E-01,1.023472E-01,3.895878E+03,1.903105E+03,2.547045E-01,1.678156E-01,1.843316E+03,5.104096E+02,1.205122E-01,4.500785E-02,3.895968E+03,2.907120E+03,2.547105E-01,2.563495E-01,9.562363E+03,5.049550E+03,6.251678E-01,4.452687E-01,4.340562E+03,2.815146E+03,2.837771E-01,2.482392E-01,8.706501E+03,6.177145E+03,5.692133E-01,5.446999E-01,8.705689E+03,4.224537E+03,5.691602E-01,3.725191E-01,4.159271E+03,2.778548E+03,2.719246E-01,2.450120E-01,4.158944E+03,1.915699E+03,2.719033E-01,1.689261E-01,9.213674E+03,7.405056E+03,6.505610E-01,6.529769E-01,2.051934E+03,5.153099E+02,1.341513E-01,4.543996E-02,2.052016E+03,2.902568E+02,1.341566E-01,2.559481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.481802E+03,2.951561E+03,1.046274E-01,2.602682E-01,8.029451E+03,1.007647E+04,5.669451E-01,8.885423E-01,2.397509E+03,4.261742E+03,1.692838E-01,3.757999E-01,1.294843E+03,2.034458E+03,9.142656E-02,1.793982E-01,3.011313E+03,7.588172E+03,2.126234E-01,6.691240E-01,1.314846E+03,2.949814E+03,9.283889E-02,3.468190E-01,1.354964E+04,2.822884E+04,9.567158E-01,2.489216E+00,9.965389E+03,2.120406E+04,7.036381E-01,1.869771E+00,7.258478E+03,1.436731E+04,5.125081E-01,1.266908E+00,1.072198E+04,2.138559E+04,7.570595E-01,1.885779E+00,9.102388E+03,5.818799E+03,5.950956E-01,5.131010E-01,4.347736E+03,1.980840E+03,2.842461E-01,1.746702E-01,9.077478E+03,9.035787E+03,5.934670E-01,7.967746E-01,2.226486E+04,1.553350E+04,1.455631E+00,1.369742E+00,1.183164E+04,7.530573E+03,7.735284E-01,6.640450E-01,2.058351E+04,1.963650E+04,1.345708E+00,1.731544E+00,2.057809E+04,1.303394E+04,1.345353E+00,1.149331E+00,1.015296E+04,8.861150E+03,6.637798E-01,7.813751E-01,1.015143E+04,5.929602E+03,6.636800E-01,5.228715E-01,1.793676E+04,2.181659E+04,1.266482E+00,1.923784E+00,5.417885E+03,1.128377E+03,3.542103E-01,9.950014E-02,5.415856E+03,1.355413E+03,3.540776E-01,1.195202E-01,4.426115E+03,1.920053E+03,2.893704E-01,1.693100E-01,2.118002E+03,5.126676E+02,1.384707E-01,4.520696E-02,4.426089E+03,3.125127E+03,2.893687E-01,2.755733E-01,1.085721E+04,5.109875E+03,7.098220E-01,4.505881E-01,5.036965E+03,2.788816E+03,3.293065E-01,2.459175E-01,9.793302E+03,6.612656E+03,6.402661E-01,5.831031E-01,9.792708E+03,4.300741E+03,6.402273E-01,3.792388E-01,4.654416E+03,2.983285E+03,3.042962E-01,2.630657E-01,4.654190E+03,1.960558E+03,3.042814E-01,1.728817E-01,8.517617E+03,7.104450E+03,6.014136E-01,6.264695E-01,2.300200E+03,5.374612E+02,1.503824E-01,4.739326E-02,2.300244E+03,3.545533E+02,1.503853E-01,3.126446E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.147917E+03,2.554392E+03,8.105233E-02,2.252460E-01,6.243837E+03,8.173531E+03,4.408661E-01,7.207410E-01,1.583713E+03,3.419295E+03,1.118231E-01,3.015130E-01,9.675331E+02,1.686551E+03,6.831577E-02,1.487198E-01,2.060339E+03,6.494908E+03,1.454768E-01,5.727202E-01,9.336705E+02,2.462996E+03,6.592479E-02,2.895822E-01,8.191310E+03,2.229913E+04,5.783737E-01,1.966334E+00,6.089302E+03,1.698792E+04,4.299547E-01,1.497993E+00,4.624722E+03,1.155938E+04,3.265433E-01,1.019305E+00,6.701224E+03,1.724358E+04,4.731614E-01,1.520537E+00,6.570339E+03,5.869483E+03,4.295554E-01,5.175703E-01,2.986672E+03,2.013963E+03,1.952625E-01,1.775910E-01,6.538972E+03,8.925852E+03,4.275047E-01,7.870805E-01,1.569020E+04,1.569788E+04,1.025793E+00,1.384237E+00,7.057086E+03,7.475580E+03,4.613779E-01,6.591957E-01,1.452612E+04,2.082328E+04,9.496879E-01,1.836194E+00,1.452293E+04,1.324725E+04,9.494795E-01,1.168141E+00,7.382416E+03,9.419203E+03,4.826473E-01,8.305841E-01,7.381584E+03,6.053792E+03,4.825929E-01,5.338226E-01,1.667125E+04,2.115605E+04,1.177127E+00,1.865538E+00,4.292200E+03,1.237608E+03,2.806153E-01,1.091321E-01,4.290243E+03,1.644182E+03,2.804873E-01,1.449837E-01,3.321610E+03,1.949829E+03,2.171601E-01,1.719356E-01,1.593093E+03,5.279296E+02,1.041532E-01,4.655277E-02,3.321320E+03,3.338544E+03,2.171412E-01,2.943924E-01,8.020748E+03,5.192723E+03,5.243802E-01,4.578937E-01,3.651761E+03,2.783662E+03,2.387447E-01,2.454630E-01,7.247558E+03,7.043799E+03,4.738306E-01,6.211213E-01,7.247502E+03,4.401699E+03,4.738269E-01,3.881412E-01,3.511272E+03,3.183566E+03,2.295598E-01,2.807265E-01,3.511267E+03,2.014267E+03,2.295595E-01,1.776178E-01,7.844084E+03,6.913013E+03,5.538567E-01,6.095886E-01,1.837954E+03,5.680674E+02,1.201617E-01,5.009211E-02,1.837924E+03,4.496361E+02,1.201597E-01,3.964886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.179873E+03,2.523043E+03,8.330873E-02,2.224816E-01,6.412415E+03,8.104389E+03,4.527691E-01,7.146440E-01,1.896403E+03,3.621432E+03,1.339016E-01,3.193374E-01,1.029305E+03,1.705737E+03,7.267736E-02,1.504117E-01,2.381228E+03,6.638292E+03,1.681342E-01,5.853637E-01,1.041080E+03,2.485994E+03,7.350875E-02,2.922862E-01,1.033553E+04,2.390656E+04,7.297730E-01,2.108077E+00,7.687229E+03,1.819791E+04,5.427814E-01,1.604689E+00,5.787065E+03,1.235356E+04,4.086142E-01,1.089335E+00,8.489083E+03,1.858481E+04,5.993988E-01,1.638806E+00,8.305618E+03,5.948996E+03,5.430044E-01,5.245817E-01,3.818103E+03,2.090977E+03,2.496198E-01,1.843820E-01,8.275325E+03,8.583035E+03,5.410239E-01,7.568510E-01,2.012815E+04,1.591546E+04,1.315937E+00,1.403423E+00,8.984151E+03,7.472695E+03,5.873655E-01,6.589413E-01,1.851333E+04,2.196550E+04,1.210364E+00,1.936915E+00,1.851161E+04,1.351181E+04,1.210251E+00,1.191470E+00,8.978236E+03,9.953656E+03,5.869788E-01,8.777121E-01,8.977852E+03,6.198835E+03,5.869536E-01,5.466125E-01,1.539117E+04,2.063413E+04,1.086743E+00,1.819515E+00,4.723817E+03,1.386649E+03,3.088335E-01,1.222745E-01,4.721962E+03,1.998702E+03,3.087122E-01,1.762453E-01,3.673598E+03,1.992010E+03,2.401723E-01,1.756551E-01,1.764365E+03,5.582428E+02,1.153506E-01,4.922578E-02,3.673166E+03,3.545000E+03,2.401441E-01,3.125976E-01,9.019330E+03,5.300709E+03,5.896654E-01,4.674158E-01,4.336920E+03,2.798056E+03,2.835390E-01,2.467322E-01,8.119663E+03,7.463364E+03,5.308471E-01,6.581184E-01,8.119910E+03,4.526644E+03,5.308632E-01,3.991589E-01,3.846395E+03,3.377411E+03,2.514694E-01,2.978197E-01,3.846519E+03,2.077719E+03,2.514775E-01,1.832130E-01,7.188536E+03,6.792786E+03,5.075696E-01,5.989870E-01,1.907316E+03,6.085442E+02,1.246964E-01,5.366135E-02,1.907243E+03,5.681861E+02,1.246916E-01,5.010258E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,1.013639E+03,2.310137E+03,7.157119E-02,2.037076E-01,5.527301E+03,7.018378E+03,3.902727E-01,6.188796E-01,1.639833E+03,3.303911E+03,1.157857E-01,2.913384E-01,8.946183E+02,1.538787E+03,6.316739E-02,1.356900E-01,2.052181E+03,6.202454E+03,1.449008E-01,5.469316E-01,8.848771E+02,2.278811E+03,6.247958E-02,2.679270E-01,9.159420E+03,2.195463E+04,6.467302E-01,1.935957E+00,6.789175E+03,1.684592E+04,4.793714E-01,1.485471E+00,5.095377E+03,1.146237E+04,3.597754E-01,1.010751E+00,7.490011E+03,1.715955E+04,5.288562E-01,1.513127E+00,7.522958E+03,6.058147E+03,4.918357E-01,5.342066E-01,3.437734E+03,2.213315E+03,2.247521E-01,1.951698E-01,7.493318E+03,8.656050E+03,4.898978E-01,7.632894E-01,1.830854E+04,1.619441E+04,1.196975E+00,1.428021E+00,8.256113E+03,7.521207E+03,5.397679E-01,6.632190E-01,1.688139E+04,2.305201E+04,1.103671E+00,2.032723E+00,1.688021E+04,1.383107E+04,1.103593E+00,1.219622E+00,8.219993E+03,1.046205E+04,5.374064E-01,9.225420E-01,8.219833E+03,6.368547E+03,5.373960E-01,5.615777E-01,1.420372E+04,2.026293E+04,1.002899E+00,1.786782E+00,4.336427E+03,1.578647E+03,2.835067E-01,1.392049E-01,4.334615E+03,2.393748E+03,2.833883E-01,2.110804E-01,3.338509E+03,2.046877E+03,2.182649E-01,1.804933E-01,1.588890E+03,6.048937E+02,1.038784E-01,5.333945E-02,3.337998E+03,3.742059E+03,2.182315E-01,3.299743E-01,8.198321E+03,5.436747E+03,5.359895E-01,4.794117E-01,3.885380E+03,2.831477E+03,2.540182E-01,2.496793E-01,7.429952E+03,7.867832E+03,4.857551E-01,6.937844E-01,7.430351E+03,4.676831E+03,4.857812E-01,4.124023E-01,3.526323E+03,3.564166E+03,2.305438E-01,3.142877E-01,3.526512E+03,2.152254E+03,2.305562E-01,1.897854E-01,6.601562E+03,6.724914E+03,4.661244E-01,5.930020E-01,1.748235E+03,6.610476E+02,1.142961E-01,5.829110E-02,1.748136E+03,7.045051E+02,1.142896E-01,6.212317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,9.101520E+02,2.189927E+03,6.426419E-02,1.931075E-01,4.976786E+03,6.408844E+03,3.514019E-01,5.651310E-01,1.509813E+03,3.172262E+03,1.066051E-01,2.797297E-01,8.160096E+02,1.453770E+03,5.761697E-02,1.281932E-01,1.875681E+03,5.996664E+03,1.324385E-01,5.287850E-01,7.948088E+02,2.166522E+03,5.612002E-02,2.547249E-01,8.345962E+03,2.116396E+04,5.892933E-01,1.866235E+00,6.229544E+03,1.632903E+04,4.398569E-01,1.439892E+00,4.782549E+03,1.114244E+04,3.376871E-01,9.825387E-01,7.004763E+03,1.653807E+04,4.945937E-01,1.458325E+00,7.204673E+03,6.194297E+03,4.710268E-01,5.462123E-01,3.264312E+03,2.373306E+03,2.134141E-01,2.092778E-01,7.175577E+03,9.111696E+03,4.691246E-01,8.034682E-01,1.744035E+04,1.652781E+04,1.140215E+00,1.457421E+00,7.490098E+03,7.607791E+03,4.896874E-01,6.708540E-01,1.625245E+04,2.406669E+04,1.062552E+00,2.122198E+00,1.625174E+04,1.420152E+04,1.062506E+00,1.252288E+00,7.905900E+03,1.093740E+04,5.168716E-01,9.644584E-01,7.905916E+03,6.561261E+03,5.168727E-01,5.785712E-01,1.317536E+04,2.000017E+04,9.302887E-01,1.763612E+00,4.137141E+03,1.814879E+03,2.704779E-01,1.600358E-01,4.135378E+03,2.822782E+03,2.703626E-01,2.489125E-01,3.167301E+03,2.113482E+03,2.070717E-01,1.863665E-01,1.498273E+03,6.659056E+02,9.795406E-02,5.871947E-02,3.166731E+03,3.926477E+03,2.070344E-01,3.462362E-01,7.784883E+03,5.598430E+03,5.089598E-01,4.936689E-01,3.676448E+03,2.881790E+03,2.403587E-01,2.541159E-01,7.092248E+03,8.251698E+03,4.636767E-01,7.276337E-01,7.092762E+03,4.850563E+03,4.637103E-01,4.277220E-01,3.365492E+03,3.741634E+03,2.200290E-01,3.299368E-01,3.365730E+03,2.237289E+03,2.200446E-01,1.972838E-01,6.107769E+03,6.697313E+03,4.312586E-01,5.905682E-01,1.658923E+03,7.266337E+02,1.084570E-01,6.407447E-02,1.658806E+03,8.546579E+02,1.084494E-01,7.536362E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,8.298513E+02,2.100774E+03,5.859430E-02,1.852460E-01,4.550678E+03,5.958060E+03,3.213151E-01,5.253810E-01,1.408263E+03,3.079532E+03,9.943494E-02,2.715527E-01,7.558033E+02,1.392434E+03,5.336591E-02,1.227847E-01,1.737926E+03,5.848835E+03,1.227118E-01,5.157496E-01,7.238229E+02,2.082221E+03,5.110783E-02,2.448133E-01,7.931586E+03,2.058868E+04,5.600350E-01,1.815507E+00,5.910062E+03,1.596100E+04,4.172988E-01,1.407439E+00,4.538895E+03,1.093018E+04,3.204832E-01,9.638218E-01,6.656581E+03,1.612076E+04,4.700092E-01,1.421526E+00,6.922518E+03,6.343807E+03,4.525801E-01,5.593961E-01,3.128382E+03,2.557066E+03,2.045273E-01,2.254818E-01,6.893841E+03,9.992309E+03,4.507053E-01,8.811206E-01,1.679852E+04,1.687996E+04,1.098253E+00,1.488473E+00,7.277923E+03,7.712402E+03,4.758158E-01,6.800787E-01,1.569372E+04,2.497105E+04,1.026023E+00,2.201944E+00,1.569335E+04,1.459535E+04,1.025999E+00,1.287016E+00,7.639560E+03,1.136154E+04,4.994589E-01,1.001860E+00,7.639709E+03,6.762625E+03,4.994686E-01,5.963274E-01,1.230569E+04,1.984771E+04,8.688826E-01,1.750168E+00,3.978434E+03,2.089055E+03,2.601019E-01,1.842126E-01,3.976704E+03,3.268426E+03,2.599888E-01,2.882094E-01,3.029557E+03,2.187022E+03,1.980663E-01,1.928513E-01,1.425282E+03,7.373687E+02,9.318201E-02,6.502108E-02,3.028943E+03,4.091977E+03,1.980261E-01,3.608300E-01,7.447694E+03,5.773357E+03,4.869151E-01,5.090939E-01,3.499679E+03,2.942553E+03,2.288019E-01,2.594740E-01,6.819309E+03,8.602184E+03,4.458325E-01,7.585395E-01,6.819910E+03,5.037555E+03,4.458718E-01,4.442110E-01,3.238143E+03,3.903746E+03,2.117032E-01,3.442318E-01,3.238417E+03,2.327820E+03,2.117211E-01,2.052668E-01,5.701261E+03,6.699517E+03,4.025558E-01,5.907626E-01,1.590422E+03,8.039325E+02,1.039786E-01,7.089066E-02,1.590292E+03,1.014619E+03,1.039700E-01,8.946895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.665532E+02,2.033333E+03,5.412494E-02,1.792990E-01,4.215032E+03,5.617217E+03,2.976158E-01,4.953255E-01,1.328359E+03,3.010504E+03,9.379307E-02,2.654658E-01,7.087824E+02,1.347113E+03,5.004585E-02,1.187883E-01,1.629379E+03,5.738758E+03,1.150475E-01,5.060429E-01,6.675120E+02,2.016311E+03,4.713182E-02,2.370641E-01,7.560942E+03,2.014572E+04,5.338645E-01,1.776447E+00,5.634529E+03,1.567826E+04,3.978440E-01,1.382507E+00,4.347593E+03,1.077978E+04,3.069757E-01,9.505600E-01,6.376242E+03,1.583175E+04,4.502150E-01,1.396042E+00,6.688399E+03,6.507626E+03,4.372739E-01,5.738416E-01,3.013249E+03,2.747532E+03,1.970001E-01,2.422770E-01,6.660015E+03,1.104224E+04,4.354182E-01,9.737030E-01,1.623846E+04,1.725328E+04,1.061637E+00,1.521392E+00,7.020122E+03,7.847626E+03,4.589613E-01,6.920026E-01,1.522851E+04,2.575243E+04,9.956087E-01,2.270846E+00,1.522843E+04,1.501814E+04,9.956036E-01,1.324297E+00,7.420809E+03,1.172999E+04,4.851574E-01,1.034349E+00,7.421069E+03,6.975334E+03,4.851744E-01,6.150841E-01,1.157142E+04,1.979731E+04,8.170371E-01,1.745724E+00,3.850956E+03,2.394042E+03,2.517677E-01,2.111063E-01,3.849251E+03,3.715919E+03,2.516562E-01,3.276693E-01,2.917705E+03,2.267785E+03,1.907536E-01,1.999730E-01,1.366174E+03,8.175555E+02,8.931768E-02,7.209194E-02,2.917053E+03,4.235534E+03,1.907110E-01,3.734888E-01,7.171958E+03,5.962023E+03,4.688880E-01,5.257304E-01,3.354049E+03,3.012781E+03,2.192809E-01,2.656667E-01,6.596766E+03,8.914389E+03,4.312832E-01,7.860697E-01,6.597440E+03,5.239019E+03,4.313272E-01,4.619760E-01,3.135480E+03,4.048777E+03,2.049913E-01,3.570206E-01,3.135785E+03,2.424704E+03,2.050112E-01,2.138101E-01,5.367172E+03,6.724006E+03,3.789663E-01,5.929220E-01,1.536474E+03,8.923278E+02,1.004515E-01,7.868536E-02,1.536332E+03,1.177851E+03,1.004422E-01,1.038628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,7.160052E+02,1.981789E+03,5.055584E-02,1.747539E-01,3.946939E+03,5.364998E+03,2.786862E-01,4.730849E-01,1.264194E+03,2.955634E+03,8.926247E-02,2.606274E-01,6.714288E+02,1.313548E+03,4.740838E-02,1.158285E-01,1.542329E+03,5.653549E+03,1.089011E-01,4.985292E-01,6.222359E+02,1.964286E+03,4.393496E-02,2.309473E-01,7.254408E+03,1.979748E+04,5.122207E-01,1.745739E+00,5.407919E+03,1.545288E+04,3.818435E-01,1.362633E+00,4.193567E+03,1.067038E+04,2.961002E-01,9.409129E-01,6.148724E+03,1.573778E+04,4.341503E-01,1.387756E+00,6.490765E+03,6.682897E+03,4.243530E-01,5.892970E-01,2.915901E+03,2.911939E+03,1.906357E-01,2.567744E-01,6.462564E+03,1.160610E+04,4.225093E-01,1.023424E+00,1.576053E+04,1.764151E+04,1.030391E+00,1.555626E+00,6.794548E+03,8.022760E+03,4.442137E-01,7.074459E-01,1.483409E+04,2.641188E+04,9.698225E-01,2.328997E+00,1.483427E+04,1.546431E+04,9.698342E-01,1.363641E+00,7.237061E+03,1.204250E+04,4.731443E-01,1.061906E+00,7.237419E+03,7.196190E+03,4.731677E-01,6.345591E-01,1.094769E+04,1.976880E+04,7.729966E-01,1.743210E+00,3.746311E+03,2.723358E+03,2.449262E-01,2.401454E-01,3.744620E+03,4.153838E+03,2.448156E-01,3.662849E-01,2.825161E+03,2.354323E+03,1.847033E-01,2.076039E-01,1.317390E+03,9.058537E+02,8.612830E-02,7.987807E-02,2.824476E+03,4.357266E+03,1.846585E-01,3.842232E-01,6.942606E+03,6.161251E+03,4.538934E-01,5.432983E-01,3.232033E+03,3.091015E+03,2.113037E-01,2.725653E-01,6.411805E+03,9.188202E+03,4.191908E-01,8.102145E-01,6.412542E+03,5.451986E+03,4.192389E-01,4.807554E-01,3.050916E+03,4.176465E+03,1.994627E-01,3.682802E-01,3.051247E+03,2.526438E+03,1.994843E-01,2.227810E-01,5.090720E+03,6.764458E+03,3.594466E-01,5.964891E-01,1.493059E+03,9.906659E+02,9.761314E-02,8.735679E-02,1.492907E+03,1.340092E+03,9.760321E-02,1.181692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.751443E+02,1.942301E+03,4.767072E-02,1.712719E-01,3.730049E+03,5.178878E+03,2.633720E-01,4.566728E-01,1.211732E+03,2.910040E+03,8.555823E-02,2.566070E-01,6.412903E+02,1.288933E+03,4.528035E-02,1.136579E-01,1.471395E+03,5.586165E+03,1.038926E-01,4.925873E-01,5.853725E+02,1.923106E+03,4.133210E-02,2.261057E-01,6.998496E+03,1.952217E+04,4.941512E-01,1.721462E+00,5.219332E+03,1.526838E+04,3.685276E-01,1.346364E+00,4.066884E+03,1.058983E+04,2.871554E-01,9.338097E-01,5.960608E+03,1.574114E+04,4.208678E-01,1.388052E+00,6.321619E+03,6.867854E+03,4.132946E-01,6.056065E-01,2.832514E+03,3.035833E+03,1.851840E-01,2.676994E-01,6.293508E+03,1.196439E+04,4.114567E-01,1.055019E+00,1.534887E+04,1.804452E+04,1.003478E+00,1.591164E+00,6.598443E+03,8.239063E+03,4.313928E-01,7.265196E-01,1.449490E+04,2.694975E+04,9.476470E-01,2.376425E+00,1.449532E+04,1.593068E+04,9.476742E-01,1.404765E+00,7.080004E+03,1.229992E+04,4.628762E-01,1.084605E+00,7.080450E+03,7.424336E+03,4.629054E-01,6.546770E-01,1.041357E+04,1.976021E+04,7.352833E-01,1.742453E+00,3.658847E+03,3.069807E+03,2.392080E-01,2.706952E-01,3.657162E+03,4.573284E+03,2.390978E-01,4.032716E-01,2.747501E+03,2.445666E+03,1.796260E-01,2.156585E-01,1.276531E+03,1.000815E+03,8.345703E-02,8.825174E-02,2.746787E+03,4.457149E+03,1.795793E-01,3.930308E-01,6.749338E+03,6.370070E+03,4.412579E-01,5.617119E-01,3.128542E+03,3.176325E+03,2.045377E-01,2.800880E-01,6.255858E+03,9.423799E+03,4.089953E-01,8.309894E-01,6.256652E+03,5.674895E+03,4.090471E-01,5.004115E-01,2.980087E+03,4.286951E+03,1.948320E-01,3.780228E-01,2.980442E+03,2.632338E+03,1.948552E-01,2.321192E-01,4.859941E+03,6.816529E+03,3.431517E-01,6.010807E-01,1.457486E+03,1.097414E+03,9.528746E-02,9.676979E-02,1.457325E+03,1.497478E+03,9.527696E-02,1.320474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,6.417419E+02,1.911976E+03,4.531224E-02,1.685978E-01,3.552536E+03,5.033455E+03,2.508382E-01,4.438494E-01,1.168164E+03,2.869716E+03,8.248197E-02,2.530512E-01,6.166304E+02,1.271113E+03,4.353916E-02,1.120866E-01,1.412768E+03,5.531274E+03,9.975302E-02,4.877471E-01,5.550112E+02,1.890460E+03,3.918834E-02,2.222674E-01,6.781936E+03,1.930392E+04,4.788603E-01,1.702217E+00,5.060136E+03,1.511270E+04,3.572871E-01,1.332636E+00,3.960822E+03,1.052915E+04,2.796665E-01,9.284592E-01,5.802454E+03,1.572279E+04,4.097009E-01,1.386434E+00,6.175203E+03,7.054738E+03,4.037222E-01,6.220859E-01,2.760244E+03,3.142037E+03,1.804591E-01,2.770644E-01,6.147114E+03,1.222802E+04,4.018858E-01,1.078265E+00,1.499054E+04,1.844826E+04,9.800510E-01,1.626765E+00,6.426474E+03,8.486339E+03,4.201498E-01,7.483243E-01,1.419974E+04,2.735107E+04,9.283500E-01,2.411814E+00,1.420037E+04,1.640076E+04,9.283914E-01,1.446217E+00,6.943849E+03,1.249559E+04,4.539747E-01,1.101860E+00,6.944375E+03,7.652806E+03,4.540091E-01,6.748234E-01,9.952538E+03,1.976499E+04,7.027308E-01,1.742874E+00,3.584614E+03,3.422872E+03,2.343548E-01,3.018284E-01,3.582927E+03,4.961984E+03,2.342445E-01,4.375471E-01,2.681606E+03,2.538835E+03,1.753179E-01,2.238742E-01,1.241914E+03,1.099180E+03,8.119382E-02,9.692557E-02,2.680865E+03,4.532186E+03,1.752695E-01,3.996476E-01,6.584789E+03,6.582704E+03,4.305001E-01,5.804620E-01,3.039964E+03,3.265390E+03,1.987466E-01,2.879417E-01,6.122935E+03,9.614867E+03,4.003050E-01,8.478378E-01,6.123952E+03,5.901605E+03,4.003715E-01,5.204028E-01,2.920093E+03,4.377419E+03,1.909097E-01,3.860003E-01,2.920472E+03,2.739603E+03,1.909345E-01,2.415779E-01,4.665710E+03,6.877047E+03,3.294374E-01,6.064171E-01,1.427965E+03,1.209272E+03,9.335743E-02,1.066334E-01,1.427796E+03,1.644866E+03,9.334638E-02,1.450441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,6.141356E+02,1.888631E+03,4.336301E-02,1.665392E-01,3.405609E+03,4.919401E+03,2.404639E-01,4.337922E-01,1.131458E+03,2.832390E+03,7.989018E-02,2.497598E-01,5.961833E+02,1.258322E+03,4.209543E-02,1.109587E-01,1.363657E+03,5.485262E+03,9.628539E-02,4.836897E-01,5.297206E+02,1.864383E+03,3.740262E-02,2.192015E-01,6.596377E+03,1.913026E+04,4.657583E-01,1.686904E+00,4.923989E+03,1.497755E+04,3.476740E-01,1.320718E+00,3.870651E+03,1.048245E+04,2.732997E-01,9.243407E-01,5.667500E+03,1.568359E+04,4.001720E-01,1.382977E+00,6.047159E+03,7.239650E+03,3.953509E-01,6.383915E-01,2.696955E+03,3.249409E+03,1.763214E-01,2.865325E-01,6.019045E+03,1.241085E+04,3.935129E-01,1.094387E+00,1.467557E+04,1.884482E+04,9.594592E-01,1.661734E+00,6.274476E+03,8.747324E+03,4.102124E-01,7.713379E-01,1.394015E+04,2.762059E+04,9.113783E-01,2.435580E+00,1.394098E+04,1.686659E+04,9.114331E-01,1.487294E+00,6.824376E+03,1.262977E+04,4.461638E-01,1.113692E+00,6.824977E+03,7.876437E+03,4.462031E-01,6.945432E-01,9.551507E+03,1.977720E+04,6.744147E-01,1.743951E+00,3.520763E+03,3.776346E+03,2.301803E-01,3.329977E-01,3.519069E+03,5.315643E+03,2.300695E-01,4.687327E-01,2.625133E+03,2.631920E+03,1.716258E-01,2.320824E-01,1.212277E+03,1.199246E+03,7.925620E-02,1.057494E-01,2.624365E+03,4.583156E+03,1.715757E-01,4.041421E-01,6.443275E+03,6.795172E+03,4.212482E-01,5.991974E-01,2.963405E+03,3.357410E+03,1.937414E-01,2.960560E-01,6.008396E+03,9.762524E+03,3.928167E-01,8.608581E-01,6.009499E+03,6.128388E+03,3.928888E-01,5.404004E-01,2.868533E+03,4.447651E+03,1.875388E-01,3.921933E-01,2.868934E+03,2.845908E+03,1.875650E-01,2.509518E-01,4.500722E+03,6.943339E+03,3.177879E-01,6.122628E-01,1.403065E+03,1.324299E+03,9.172956E-02,1.167765E-01,1.402888E+03,1.779867E+03,9.171799E-02,1.569484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.910784E+02,1.870723E+03,4.173498E-02,1.649601E-01,3.282690E+03,4.832754E+03,2.317848E-01,4.261517E-01,1.100129E+03,2.795841E+03,7.767812E-02,2.465369E-01,5.790353E+02,1.249399E+03,4.088464E-02,1.101719E-01,1.322018E+03,5.445229E+03,9.334531E-02,4.801596E-01,5.084252E+02,1.843336E+03,3.589898E-02,2.167268E-01,6.435739E+03,1.899340E+04,4.544159E-01,1.674836E+00,4.806304E+03,1.485635E+04,3.393645E-01,1.310031E+00,3.792989E+03,1.044560E+04,2.678161E-01,9.210914E-01,5.551001E+03,1.564892E+04,3.919462E-01,1.379920E+00,5.934323E+03,7.422633E+03,3.879740E-01,6.545269E-01,2.641044E+03,3.409603E+03,1.726661E-01,3.006583E-01,5.906023E+03,1.250496E+04,3.861237E-01,1.102686E+00,1.439638E+04,1.923600E+04,9.412060E-01,1.696228E+00,6.139193E+03,9.009076E+03,4.013680E-01,7.944191E-01,1.370977E+04,2.775136E+04,8.963171E-01,2.447111E+00,1.371080E+04,1.733075E+04,8.963842E-01,1.528223E+00,6.718500E+03,1.269943E+04,4.392419E-01,1.119834E+00,6.719170E+03,8.096282E+03,4.392856E-01,7.139291E-01,9.199909E+03,1.979002E+04,6.495890E-01,1.745081E+00,3.465294E+03,4.124639E+03,2.265539E-01,3.637102E-01,3.463585E+03,5.630201E+03,2.264421E-01,4.964704E-01,2.576200E+03,2.724706E+03,1.684267E-01,2.402642E-01,1.186628E+03,1.299360E+03,7.757931E-02,1.145774E-01,2.575407E+03,4.608036E+03,1.683749E-01,4.063361E-01,6.320272E+03,7.007248E+03,4.132065E-01,6.178982E-01,2.896627E+03,3.452028E+03,1.893756E-01,3.043994E-01,5.908600E+03,9.863524E+03,3.862922E-01,8.697643E-01,5.909765E+03,6.355518E+03,3.863684E-01,5.604287E-01,2.823727E+03,4.496252E+03,1.846095E-01,3.964790E-01,2.824149E+03,2.951307E+03,1.846371E-01,2.602458E-01,4.359360E+03,7.012697E+03,3.078066E-01,6.183787E-01,1.381795E+03,1.440523E+03,9.033893E-02,1.270251E-01,1.381610E+03,1.900530E+03,9.032688E-02,1.675885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.716398E+02,1.857046E+03,4.036246E-02,1.637541E-01,3.178880E+03,4.768174E+03,2.244550E-01,4.204570E-01,1.073106E+03,2.758645E+03,7.577006E-02,2.432569E-01,5.644796E+02,1.243481E+03,3.985689E-02,1.096500E-01,1.286324E+03,5.409158E+03,9.082499E-02,4.769789E-01,4.903129E+02,1.826211E+03,3.462011E-02,2.147134E-01,6.295270E+03,1.888720E+04,4.444977E-01,1.665471E+00,4.703506E+03,1.474445E+04,3.321061E-01,1.300164E+00,3.725278E+03,1.041519E+04,2.630352E-01,9.184098E-01,5.449240E+03,1.561754E+04,3.847610E-01,1.377152E+00,5.834193E+03,7.603016E+03,3.814277E-01,6.704330E-01,2.591377E+03,3.654140E+03,1.694190E-01,3.222216E-01,5.805786E+03,1.250716E+04,3.795705E-01,1.102880E+00,1.414764E+04,1.962109E+04,9.249439E-01,1.730186E+00,6.018178E+03,9.272887E+03,3.934562E-01,8.176820E-01,1.350438E+04,2.774075E+04,8.828892E-01,2.446176E+00,1.350560E+04,1.779285E+04,8.829687E-01,1.568971E+00,6.624250E+03,1.270339E+04,4.330799E-01,1.120183E+00,6.624990E+03,8.312155E+03,4.331284E-01,7.329648E-01,8.889472E+03,1.979841E+04,6.276696E-01,1.745821E+00,3.416719E+03,4.463187E+03,2.233782E-01,3.935633E-01,3.414992E+03,5.901564E+03,2.232652E-01,5.203992E-01,2.533454E+03,2.816692E+03,1.656321E-01,2.483755E-01,1.164247E+03,1.398033E+03,7.611610E-02,1.232783E-01,2.532638E+03,4.605810E+03,1.655787E-01,4.061397E-01,6.212503E+03,7.217862E+03,4.061608E-01,6.364701E-01,2.837964E+03,3.548662E+03,1.855403E-01,3.129205E-01,5.820944E+03,9.915845E+03,3.805615E-01,8.743779E-01,5.822162E+03,6.582192E+03,3.806411E-01,5.804169E-01,2.784460E+03,4.522339E+03,1.820423E-01,3.987793E-01,2.784901E+03,3.055428E+03,1.820712E-01,2.694273E-01,4.237288E+03,7.082748E+03,2.991873E-01,6.245559E-01,1.363435E+03,1.555218E+03,8.913859E-02,1.371390E-01,1.363244E+03,2.005693E+03,8.912610E-02,1.768617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.550812E+02,1.846709E+03,3.919328E-02,1.628426E-01,3.090289E+03,4.721223E+03,2.181997E-01,4.163169E-01,1.049532E+03,2.720008E+03,7.410557E-02,2.398500E-01,5.519859E+02,1.239882E+03,3.897473E-02,1.093327E-01,1.255387E+03,5.375657E+03,8.864062E-02,4.740247E-01,4.747518E+02,1.812212E+03,3.352137E-02,2.130675E-01,6.171289E+03,1.880644E+04,4.357436E-01,1.658350E+00,4.612847E+03,1.463855E+04,3.257048E-01,1.290825E+00,3.665611E+03,1.038856E+04,2.588222E-01,9.160622E-01,5.359439E+03,1.558498E+04,3.784203E-01,1.374281E+00,5.744639E+03,7.780189E+03,3.755728E-01,6.860561E-01,2.546895E+03,3.940173E+03,1.665108E-01,3.474439E-01,5.716127E+03,1.242078E+04,3.737088E-01,1.095263E+00,1.392422E+04,1.999886E+04,9.103373E-01,1.763497E+00,5.909228E+03,9.538352E+03,3.863333E-01,8.410906E-01,1.331966E+04,2.759266E+04,8.708124E-01,2.433117E+00,1.332106E+04,1.825131E+04,8.709038E-01,1.609398E+00,6.539561E+03,1.264347E+04,4.275431E-01,1.114899E+00,6.540369E+03,8.523559E+03,4.275960E-01,7.516063E-01,8.613430E+03,1.979914E+04,6.081788E-01,1.745886E+00,3.373753E+03,4.788595E+03,2.205691E-01,4.222577E-01,3.372004E+03,6.130908E+03,2.204548E-01,5.406227E-01,2.495770E+03,2.907294E+03,1.631683E-01,2.563648E-01,1.144540E+03,1.494401E+03,7.482768E-02,1.317761E-01,2.494931E+03,4.577253E+03,1.631135E-01,4.036216E-01,6.117194E+03,7.425587E+03,3.999297E-01,6.547873E-01,2.785970E+03,3.646597E+03,1.821410E-01,3.215564E-01,5.743190E+03,9.920379E+03,3.754781E-01,8.747778E-01,5.744283E+03,6.807009E+03,3.755495E-01,6.002412E-01,2.749612E+03,4.526340E+03,1.797640E-01,3.991320E-01,2.750069E+03,3.157677E+03,1.797939E-01,2.784436E-01,4.130912E+03,7.151587E+03,2.916763E-01,6.306260E-01,1.347351E+03,1.666973E+03,8.808707E-02,1.469935E-01,1.347154E+03,2.095986E+03,8.807421E-02,1.848237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,5.408521E+02,1.839008E+03,3.818860E-02,1.621635E-01,3.014019E+03,4.688378E+03,2.128144E-01,4.134206E-01,1.028790E+03,2.679799E+03,7.264101E-02,2.363044E-01,5.411615E+02,1.238080E+03,3.821044E-02,1.091737E-01,1.228338E+03,5.343922E+03,8.673071E-02,4.712263E-01,4.612682E+02,1.800740E+03,3.256931E-02,2.117187E-01,6.061095E+03,1.874689E+04,4.279630E-01,1.653098E+00,4.532314E+03,1.453692E+04,3.200186E-01,1.281864E+00,3.612572E+03,1.036423E+04,2.550772E-01,9.139165E-01,5.279583E+03,1.554912E+04,3.727818E-01,1.371120E+00,5.664127E+03,7.953041E+03,3.703091E-01,7.012982E-01,2.506848E+03,4.238701E+03,1.638926E-01,3.737681E-01,5.635513E+03,1.225578E+04,3.684384E-01,1.080713E+00,1.372255E+04,2.036674E+04,8.971520E-01,1.795937E+00,5.810731E+03,9.801750E+03,3.798938E-01,8.643171E-01,1.315270E+04,2.732071E+04,8.598967E-01,2.409137E+00,1.315426E+04,1.870332E+04,8.599990E-01,1.649256E+00,6.463076E+03,1.252605E+04,4.225427E-01,1.104545E+00,6.463948E+03,8.729494E+03,4.225998E-01,7.697657E-01,8.366426E+03,1.979167E+04,5.907383E-01,1.745227E+00,3.335502E+03,5.097425E+03,2.180683E-01,4.494903E-01,3.333730E+03,6.320073E+03,2.179525E-01,5.573033E-01,2.462302E+03,2.995991E+03,1.609803E-01,2.641861E-01,1.127066E+03,1.587142E+03,7.368528E-02,1.399539E-01,2.461446E+03,4.525124E+03,1.609244E-01,3.990249E-01,6.032350E+03,7.629072E+03,3.943828E-01,6.727306E-01,2.739665E+03,3.745018E+03,1.791137E-01,3.302352E-01,5.673808E+03,9.881480E+03,3.709420E-01,8.713477E-01,5.674904E+03,7.028459E+03,3.710137E-01,6.197686E-01,2.718627E+03,4.510295E+03,1.777383E-01,3.977173E-01,2.719099E+03,3.257498E+03,1.777692E-01,2.872458E-01,4.037659E+03,7.217826E+03,2.850919E-01,6.364670E-01,1.333217E+03,1.774474E+03,8.716304E-02,1.564729E-01,1.333016E+03,2.172136E+03,8.714986E-02,1.915387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,5.285290E+02,1.833547E+03,3.731848E-02,1.616819E-01,2.947841E+03,4.666739E+03,2.081417E-01,4.115125E-01,1.010410E+03,2.638090E+03,7.134323E-02,2.326264E-01,5.316896E+02,1.237737E+03,3.754165E-02,1.091435E-01,1.204499E+03,5.313628E+03,8.504751E-02,4.685550E-01,4.494964E+02,1.791326E+03,3.173813E-02,2.106119E-01,5.962474E+03,1.870557E+04,4.209996E-01,1.649455E+00,4.460259E+03,1.443873E+04,3.149308E-01,1.273205E+00,3.565077E+03,1.034065E+04,2.517237E-01,9.118368E-01,5.207989E+03,1.550891E+04,3.677267E-01,1.367574E+00,5.591325E+03,8.121360E+03,3.655495E-01,7.161405E-01,2.470647E+03,4.520920E+03,1.615258E-01,3.986541E-01,5.562741E+03,1.202269E+04,3.636806E-01,1.060159E+00,1.353979E+04,2.072504E+04,8.852038E-01,1.827531E+00,5.721390E+03,1.004699E+04,3.740528E-01,8.859424E-01,1.300123E+04,2.693729E+04,8.499937E-01,2.375327E+00,1.300295E+04,1.914469E+04,8.501063E-01,1.688176E+00,6.393749E+03,1.235850E+04,4.180103E-01,1.089771E+00,6.394682E+03,8.929845E+03,4.180713E-01,7.874326E-01,8.144390E+03,1.977649E+04,5.750607E-01,1.743888E+00,3.301203E+03,5.387122E+03,2.158259E-01,4.750357E-01,3.299410E+03,6.475346E+03,2.157087E-01,5.709952E-01,2.432526E+03,3.082775E+03,1.590336E-01,2.718387E-01,1.111534E+03,1.675300E+03,7.266984E-02,1.477277E-01,2.431654E+03,4.452567E+03,1.589766E-01,3.926268E-01,5.956662E+03,7.827592E+03,3.894344E-01,6.902361E-01,2.698314E+03,3.842672E+03,1.764103E-01,3.388463E-01,5.611797E+03,9.802676E+03,3.668879E-01,8.643988E-01,5.612913E+03,7.244605E+03,3.669608E-01,6.388284E-01,2.690999E+03,4.476495E+03,1.759320E-01,3.947367E-01,2.691484E+03,3.354716E+03,1.759638E-01,2.958185E-01,3.955471E+03,7.280332E+03,2.792887E-01,6.419787E-01,1.320740E+03,1.876553E+03,8.634732E-02,1.654742E-01,1.320534E+03,2.236355E+03,8.633383E-02,1.972015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,5.177694E+02,1.829831E+03,3.655876E-02,1.613542E-01,2.889947E+03,4.654357E+03,2.040539E-01,4.104206E-01,9.940037E+02,2.596398E+03,7.018481E-02,2.289500E-01,5.233535E+02,1.238491E+03,3.695305E-02,1.092099E-01,1.183350E+03,5.285086E+03,8.355419E-02,4.660382E-01,4.391486E+02,1.783603E+03,3.100749E-02,2.097038E-01,5.873853E+03,1.867925E+04,4.147422E-01,1.647134E+00,4.395525E+03,1.434586E+04,3.103601E-01,1.265016E+00,3.522377E+03,1.031902E+04,2.487087E-01,9.099299E-01,5.143574E+03,1.546743E+04,3.631785E-01,1.363916E+00,5.525244E+03,8.284186E+03,3.612292E-01,7.304985E-01,2.437720E+03,4.760929E+03,1.593732E-01,4.198181E-01,5.496595E+03,1.175056E+04,3.593562E-01,1.036163E+00,1.337315E+04,2.107128E+04,8.743090E-01,1.858063E+00,5.640025E+03,1.027747E+04,3.687333E-01,9.062658E-01,1.286285E+04,2.649126E+04,8.409467E-01,2.335996E+00,1.286470E+04,1.957321E+04,8.410678E-01,1.725963E+00,6.330423E+03,1.216238E+04,4.138702E-01,1.072477E+00,6.331406E+03,9.123747E+03,4.139344E-01,8.045309E-01,7.943919E+03,1.975534E+04,5.609058E-01,1.742024E+00,3.270267E+03,5.655753E+03,2.138034E-01,4.987236E-01,3.268452E+03,6.606244E+03,2.136847E-01,5.825378E-01,2.405945E+03,3.166985E+03,1.572958E-01,2.792643E-01,1.097680E+03,1.758136E+03,7.176410E-02,1.550322E-01,2.405059E+03,4.369039E+03,1.572378E-01,3.852613E-01,5.888913E+03,8.019805E+03,3.850051E-01,7.071854E-01,2.661265E+03,3.938836E+03,1.739881E-01,3.473261E-01,5.556211E+03,9.701330E+03,3.632538E-01,8.554621E-01,5.557351E+03,7.454063E+03,3.633283E-01,6.572983E-01,2.666292E+03,4.432509E+03,1.743167E-01,3.908581E-01,2.666789E+03,3.448708E+03,1.743492E-01,3.041066E-01,3.882678E+03,7.339143E+03,2.741489E-01,6.471647E-01,1.309679E+03,1.973085E+03,8.562413E-02,1.739864E-01,1.309468E+03,2.291852E+03,8.561036E-02,2.020952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
