11:15:00,5.083324E+02,1.827442E+03,3.589244E-02,1.611436E-01,2.839075E+03,4.649303E+03,2.004620E-01,4.099750E-01,9.793212E+02,2.556327E+03,6.914811E-02,2.254166E-01,5.159821E+02,1.240019E+03,3.643257E-02,1.093447E-01,1.164518E+03,5.258805E+03,8.222453E-02,4.637207E-01,4.300100E+02,1.777281E+03,3.036223E-02,2.089606E-01,5.794034E+03,1.866493E+04,4.091063E-01,1.645871E+00,4.337231E+03,1.426050E+04,3.062441E-01,1.257489E+00,3.483892E+03,1.030035E+04,2.459914E-01,9.082838E-01,5.085485E+03,1.542769E+04,3.590770E-01,1.360412E+00,5.465278E+03,8.436277E+03,3.573087E-01,7.439098E-01,2.407796E+03,4.965126E+03,1.574168E-01,4.378242E-01,5.436559E+03,1.146515E+04,3.554312E-01,1.010995E+00,1.322137E+04,2.139256E+04,8.643862E-01,1.886393E+00,5.565936E+03,1.049438E+04,3.638895E-01,9.253927E-01,1.273670E+04,2.602404E+04,8.326995E-01,2.294797E+00,1.273867E+04,1.997512E+04,8.328283E-01,1.761404E+00,6.272752E+03,1.195632E+04,4.100998E-01,1.054307E+00,6.273780E+03,9.305032E+03,4.101670E-01,8.205166E-01,7.762469E+03,1.972976E+04,5.480940E-01,1.739768E+00,3.242393E+03,5.899547E+03,2.119811E-01,5.202213E-01,3.240557E+03,6.720308E+03,2.118610E-01,5.925959E-01,2.382234E+03,3.246639E+03,1.557456E-01,2.862882E-01,1.085328E+03,1.834318E+03,7.095650E-02,1.617500E-01,2.381334E+03,4.283065E+03,1.556868E-01,3.776801E-01,5.828338E+03,8.201062E+03,3.810449E-01,7.231686E-01,2.628119E+03,4.030843E+03,1.718211E-01,3.554393E-01,5.506462E+03,9.592125E+03,3.600012E-01,8.458324E-01,5.507625E+03,7.651992E+03,3.600773E-01,6.747517E-01,2.644221E+03,4.384866E+03,1.728738E-01,3.866569E-01,2.644730E+03,3.537372E+03,1.729071E-01,3.119250E-01,3.818087E+03,7.394476E+03,2.695882E-01,6.520440E-01,1.299864E+03,2.062161E+03,8.498246E-02,1.818411E-01,1.299649E+03,2.341201E+03,8.496842E-02,2.064468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,5.000096E+02,1.826123E+03,3.530477E-02,1.610273E-01,2.794127E+03,4.650341E+03,1.972882E-01,4.100664E-01,9.661274E+02,2.519606E+03,6.821652E-02,2.221785E-01,5.094295E+02,1.242125E+03,3.596990E-02,1.095304E-01,1.147673E+03,5.235519E+03,8.103511E-02,4.616674E-01,4.218965E+02,1.772140E+03,2.978935E-02,2.083561E-01,5.721879E+03,1.866054E+04,4.040116E-01,1.645484E+00,4.284542E+03,1.418545E+04,3.025238E-01,1.250872E+00,3.449084E+03,1.028641E+04,2.435336E-01,9.070545E-01,5.032915E+03,1.539382E+04,3.553650E-01,1.357425E+00,5.410740E+03,8.577473E+03,3.537431E-01,7.563604E-01,2.380541E+03,5.146253E+03,1.556349E-01,4.537959E-01,5.381955E+03,1.119575E+04,3.518613E-01,9.872394E-01,1.308284E+04,2.168887E+04,8.553292E-01,1.912521E+00,5.498324E+03,1.070013E+04,3.594692E-01,9.435363E-01,1.262150E+04,2.558592E+04,8.251680E-01,2.256164E+00,1.262358E+04,2.034803E+04,8.253040E-01,1.794287E+00,6.220161E+03,1.176327E+04,4.066614E-01,1.037284E+00,6.221231E+03,9.473338E+03,4.067314E-01,8.353578E-01,7.597707E+03,1.970252E+04,5.364604E-01,1.737366E+00,3.217226E+03,6.117381E+03,2.103357E-01,5.394299E-01,3.215368E+03,6.824649E+03,2.102142E-01,6.017966E-01,2.361010E+03,3.321338E+03,1.543580E-01,2.928752E-01,1.074278E+03,1.903360E+03,7.023408E-02,1.678381E-01,2.360098E+03,4.204403E+03,1.542984E-01,3.707437E-01,5.773975E+03,8.370502E+03,3.774907E-01,7.381098E-01,2.598357E+03,4.117798E+03,1.698753E-01,3.631069E-01,5.461784E+03,9.492499E+03,3.570803E-01,8.370474E-01,5.462970E+03,7.836956E+03,3.571579E-01,6.910618E-01,2.624454E+03,4.341487E+03,1.715815E-01,3.828317E-01,2.624974E+03,3.620277E+03,1.716154E-01,3.192356E-01,3.760556E+03,7.447043E+03,2.655261E-01,6.566793E-01,1.291127E+03,2.142960E+03,8.441125E-02,1.889660E-01,1.290909E+03,2.386781E+03,8.439697E-02,2.104661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.926299E+02,1.825872E+03,3.478371E-02,1.610051E-01,2.754200E+03,4.656965E+03,1.944691E-01,4.106506E-01,9.542252E+02,2.489745E+03,6.737612E-02,2.195454E-01,5.035763E+02,1.244689E+03,3.555662E-02,1.097565E-01,1.132539E+03,5.217957E+03,7.996653E-02,4.601188E-01,4.146571E+02,1.768035E+03,2.927819E-02,2.078734E-01,5.656418E+03,1.866632E+04,3.993895E-01,1.645994E+00,4.236749E+03,1.412536E+04,2.991492E-01,1.245572E+00,3.417495E+03,1.028046E+04,2.413032E-01,9.065298E-01,4.985177E+03,1.537160E+04,3.519944E-01,1.355466E+00,5.361020E+03,8.707341E+03,3.504926E-01,7.678122E-01,2.355657E+03,5.305964E+03,1.540081E-01,4.678792E-01,5.332176E+03,1.097208E+04,3.486068E-01,9.675170E-01,1.295609E+04,2.195889E+04,8.470429E-01,1.936332E+00,5.436473E+03,1.090832E+04,3.554255E-01,9.618938E-01,1.251608E+04,2.523069E+04,8.182757E-01,2.224839E+00,1.251826E+04,2.069200E+04,8.184182E-01,1.824618E+00,6.172116E+03,1.160646E+04,4.035204E-01,1.023456E+00,6.173226E+03,9.628097E+03,4.035929E-01,8.490044E-01,7.447629E+03,1.967932E+04,5.258637E-01,1.735320E+00,3.194452E+03,6.308385E+03,2.088468E-01,5.562726E-01,3.192573E+03,6.920151E+03,2.087239E-01,6.102180E-01,2.341950E+03,3.390376E+03,1.531119E-01,2.989629E-01,1.064362E+03,1.964768E+03,6.958580E-02,1.732530E-01,2.341026E+03,4.142830E+03,1.530515E-01,3.653142E-01,5.725020E+03,8.527153E+03,3.742902E-01,7.519233E-01,2.571542E+03,4.199294E+03,1.681222E-01,3.702932E-01,5.421536E+03,9.421545E+03,3.544489E-01,8.307907E-01,5.422743E+03,8.008281E+03,3.545279E-01,7.061692E-01,2.606702E+03,4.310506E+03,1.704208E-01,3.800998E-01,2.607230E+03,3.696866E+03,1.704554E-01,3.259892E-01,3.709126E+03,7.498474E+03,2.618947E-01,6.612144E-01,1.283325E+03,2.214996E+03,8.390117E-02,1.953180E-01,1.283103E+03,2.428756E+03,8.388666E-02,2.141674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.860560E+02,1.826041E+03,3.431954E-02,1.610200E-01,2.718572E+03,4.667045E+03,1.919535E-01,4.115394E-01,9.434545E+02,2.463632E+03,6.661562E-02,2.172427E-01,4.983262E+02,1.247500E+03,3.518591E-02,1.100044E-01,1.118894E+03,5.202631E+03,7.900308E-02,4.587673E-01,4.081704E+02,1.764793E+03,2.882017E-02,2.074923E-01,5.596867E+03,1.867674E+04,3.951847E-01,1.646913E+00,4.193277E+03,1.407670E+04,2.960797E-01,1.241282E+00,3.388754E+03,1.027963E+04,2.392738E-01,9.064569E-01,4.941716E+03,1.535757E+04,3.489256E-01,1.354228E+00,5.315607E+03,8.825653E+03,3.475236E-01,7.782450E-01,2.332893E+03,5.443639E+03,1.525198E-01,4.800194E-01,5.286710E+03,1.079672E+04,3.456343E-01,9.520538E-01,1.283992E+04,2.220275E+04,8.394476E-01,1.957835E+00,5.379784E+03,1.110465E+04,3.517193E-01,9.792063E-01,1.241944E+04,2.496033E+04,8.119579E-01,2.200999E+00,1.242172E+04,2.100388E+04,8.121064E-01,1.852119E+00,6.128165E+03,1.148829E+04,4.006470E-01,1.013036E+00,6.129312E+03,9.769039E+03,4.007219E-01,8.614326E-01,7.310565E+03,1.965890E+04,5.161858E-01,1.733519E+00,3.173805E+03,6.471689E+03,2.074969E-01,5.706727E-01,3.171906E+03,7.003739E+03,2.073727E-01,6.175888E-01,2.324797E+03,3.453677E+03,1.519905E-01,3.045448E-01,1.055445E+03,2.018147E+03,6.900281E-02,1.779600E-01,2.323862E+03,4.098827E+03,1.519294E-01,3.614341E-01,5.680844E+03,8.670629E+03,3.714020E-01,7.645750E-01,2.547333E+03,4.274154E+03,1.665394E-01,3.768944E-01,5.385211E+03,9.379046E+03,3.520741E-01,8.270431E-01,5.386438E+03,8.164755E+03,3.521543E-01,7.199671E-01,2.590732E+03,4.292424E+03,1.693768E-01,3.785054E-01,2.591269E+03,3.767055E+03,1.694119E-01,3.321784E-01,3.663021E+03,7.547776E+03,2.586393E-01,6.655619E-01,1.276343E+03,2.277808E+03,8.344470E-02,2.008568E-01,1.276118E+03,2.465915E+03,8.342997E-02,2.174441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.801642E+02,1.826798E+03,3.390353E-02,1.610868E-01,2.686585E+03,4.679465E+03,1.896949E-01,4.126346E-01,9.336598E+02,2.442068E+03,6.592404E-02,2.153413E-01,4.935908E+02,1.250609E+03,3.485156E-02,1.102786E-01,1.106527E+03,5.190583E+03,7.812988E-02,4.577050E-01,4.023238E+02,1.762321E+03,2.840736E-02,2.072016E-01,5.542421E+03,1.869350E+04,3.913404E-01,1.648390E+00,4.153539E+03,1.403915E+04,2.932739E-01,1.237970E+00,3.362484E+03,1.028325E+04,2.374189E-01,9.067753E-01,4.901962E+03,1.535112E+04,3.461187E-01,1.353660E+00,5.273970E+03,8.937569E+03,3.448014E-01,7.881137E-01,2.311986E+03,5.560797E+03,1.511529E-01,4.903504E-01,5.245028E+03,1.066489E+04,3.429092E-01,9.404290E-01,1.273301E+04,2.243373E+04,8.324585E-01,1.978203E+00,5.327603E+03,1.127317E+04,3.483078E-01,9.940671E-01,1.233054E+04,2.476618E+04,8.061456E-01,2.183879E+00,1.233290E+04,2.129503E+04,8.062996E-01,1.877793E+00,6.087827E+03,1.140607E+04,3.980097E-01,1.005786E+00,6.089008E+03,9.902394E+03,3.980869E-01,8.731919E-01,7.184843E+03,1.964410E+04,5.073088E-01,1.732214E+00,3.155026E+03,6.611587E+03,2.062692E-01,5.830089E-01,3.153107E+03,7.073142E+03,2.061437E-01,6.237087E-01,2.309248E+03,3.513059E+03,1.509739E-01,3.097811E-01,1.047370E+03,2.063925E+03,6.847490E-02,1.819966E-01,2.308303E+03,4.070179E+03,1.509122E-01,3.589079E-01,5.640665E+03,8.804978E+03,3.687752E-01,7.764218E-01,2.525295E+03,4.343539E+03,1.650986E-01,3.830127E-01,5.352175E+03,9.361040E+03,3.499143E-01,8.254554E-01,5.353420E+03,8.310022E+03,3.499957E-01,7.327767E-01,2.576269E+03,4.285951E+03,1.684312E-01,3.779346E-01,2.576815E+03,3.832853E+03,1.684669E-01,3.379805E-01,3.621429E+03,7.595187E+03,2.557026E-01,6.697427E-01,1.270057E+03,2.331933E+03,8.303374E-02,2.056295E-01,1.269829E+03,2.497316E+03,8.301883E-02,2.202130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.748637E+02,1.827992E+03,3.352927E-02,1.611921E-01,2.657760E+03,4.692427E+03,1.876596E-01,4.137776E-01,9.247333E+02,2.423558E+03,6.529376E-02,2.137090E-01,4.893062E+02,1.253981E+03,3.454903E-02,1.105759E-01,1.095290E+03,5.180819E+03,7.733645E-02,4.568440E-01,3.970374E+02,1.760514E+03,2.803410E-02,2.069892E-01,5.492560E+03,1.871510E+04,3.878198E-01,1.650295E+00,4.117156E+03,1.400981E+04,2.907050E-01,1.235383E+00,3.338436E+03,1.028902E+04,2.357210E-01,9.072843E-01,4.865544E+03,1.534909E+04,3.435473E-01,1.353481E+00,5.235742E+03,9.043749E+03,3.423021E-01,7.974766E-01,2.292754E+03,5.656912E+03,1.498956E-01,4.988258E-01,5.206763E+03,1.056472E+04,3.404075E-01,9.315953E-01,1.263452E+04,2.265269E+04,8.260193E-01,1.997512E+00,5.279507E+03,1.140501E+04,3.451634E-01,1.005693E+00,1.224866E+04,2.462486E+04,8.007927E-01,2.171417E+00,1.225110E+04,2.156657E+04,8.009518E-01,1.901738E+00,6.050768E+03,1.135006E+04,3.955869E-01,1.000847E+00,6.051981E+03,1.002919E+04,3.956662E-01,8.843726E-01,7.069268E+03,1.963377E+04,4.991483E-01,1.731304E+00,3.137920E+03,6.734464E+03,2.051508E-01,5.938442E-01,3.135982E+03,7.123823E+03,2.050241E-01,6.281778E-01,2.295155E+03,3.568910E+03,1.500525E-01,3.147060E-01,1.040055E+03,2.101837E+03,6.799666E-02,1.853397E-01,2.294201E+03,4.052249E+03,1.499902E-01,3.573268E-01,5.604140E+03,8.930386E+03,3.663872E-01,7.874803E-01,2.505244E+03,4.406727E+03,1.637877E-01,3.885846E-01,5.322152E+03,9.358666E+03,3.479514E-01,8.252460E-01,5.323414E+03,8.444752E+03,3.480339E-01,7.446571E-01,2.563175E+03,4.287398E+03,1.675751E-01,3.780622E-01,2.563728E+03,3.894779E+03,1.676113E-01,3.434411E-01,3.583838E+03,7.640021E+03,2.530484E-01,6.736961E-01,1.264394E+03,2.378883E+03,8.266349E-02,2.097696E-01,1.264163E+03,2.521283E+03,8.264840E-02,2.223264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.700821E+02,1.829731E+03,3.319165E-02,1.613454E-01,2.631713E+03,4.704482E+03,1.858205E-01,4.148406E-01,9.165885E+02,2.405537E+03,6.471867E-02,2.121199E-01,4.854212E+02,1.258363E+03,3.427472E-02,1.109623E-01,1.085064E+03,5.171324E+03,7.661441E-02,4.560067E-01,3.922468E+02,1.759253E+03,2.769584E-02,2.068410E-01,5.446861E+03,1.874089E+04,3.845930E-01,1.652569E+00,4.083816E+03,1.398475E+04,2.883509E-01,1.233174E+00,3.316409E+03,1.029598E+04,2.341657E-01,9.078982E-01,4.832160E+03,1.535009E+04,3.411901E-01,1.353569E+00,5.200626E+03,9.157032E+03,3.400063E-01,8.074659E-01,2.275051E+03,5.709483E+03,1.487382E-01,5.034615E-01,5.171616E+03,1.048282E+04,3.381097E-01,9.243741E-01,1.254374E+04,2.285988E+04,8.200839E-01,2.015781E+00,5.235151E+03,1.149510E+04,3.422635E-01,1.013636E+00,1.217324E+04,2.451030E+04,7.958616E-01,2.161315E+00,1.217574E+04,2.184244E+04,7.960254E-01,1.926063E+00,6.016717E+03,1.130910E+04,3.933607E-01,9.972353E-01,6.017959E+03,1.016033E+04,3.934419E-01,8.959368E-01,6.962872E+03,1.962662E+04,4.916359E-01,1.730673E+00,3.122328E+03,6.849677E+03,2.041314E-01,6.040036E-01,3.120371E+03,7.154793E+03,2.040035E-01,6.309087E-01,2.282388E+03,3.626048E+03,1.492179E-01,3.197445E-01,1.033430E+03,2.131750E+03,6.756357E-02,1.879774E-01,2.281426E+03,4.039868E+03,1.491550E-01,3.562351E-01,5.570961E+03,9.047124E+03,3.642181E-01,7.977743E-01,2.487014E+03,4.463307E+03,1.625959E-01,3.935739E-01,5.294897E+03,9.362137E+03,3.461696E-01,8.255520E-01,5.296175E+03,8.578003E+03,3.462531E-01,7.564072E-01,2.551330E+03,4.292582E+03,1.668008E-01,3.785193E-01,2.551891E+03,3.956936E+03,1.668374E-01,3.489221E-01,3.549828E+03,7.681817E+03,2.506470E-01,6.773816E-01,1.259292E+03,2.421446E+03,8.232994E-02,2.135228E-01,1.259059E+03,2.537401E+03,8.231468E-02,2.237477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.657579E+02,1.833434E+03,3.288633E-02,1.616720E-01,2.608117E+03,4.716050E+03,1.841545E-01,4.158607E-01,9.091482E+02,2.390754E+03,6.419332E-02,2.108164E-01,4.818917E+02,1.265291E+03,3.402550E-02,1.115732E-01,1.075744E+03,5.166277E+03,7.595634E-02,4.555617E-01,3.878966E+02,1.758508E+03,2.738868E-02,2.067534E-01,5.404934E+03,1.877832E+04,3.816327E-01,1.655870E+00,4.053235E+03,1.396591E+04,2.861916E-01,1.231512E+00,3.296217E+03,1.030861E+04,2.327399E-01,9.090123E-01,4.801534E+03,1.536115E+04,3.390276E-01,1.354544E+00,5.168344E+03,9.300251E+03,3.378958E-01,8.200949E-01,2.258740E+03,5.704923E+03,1.476719E-01,5.030594E-01,5.139310E+03,1.041300E+04,3.359976E-01,9.182169E-01,1.246000E+04,2.305722E+04,8.146091E-01,2.033182E+00,5.194212E+03,1.155959E+04,3.395870E-01,1.019323E+00,1.210373E+04,2.441038E+04,7.913169E-01,2.152504E+00,1.210630E+04,2.216576E+04,7.914849E-01,1.954574E+00,5.985417E+03,1.127786E+04,3.913144E-01,9.944806E-01,5.986687E+03,1.031516E+04,3.913974E-01,9.095898E-01,6.864795E+03,1.962873E+04,4.847108E-01,1.730859E+00,3.108105E+03,6.967233E+03,2.032016E-01,6.143697E-01,3.106132E+03,7.166088E+03,2.030726E-01,6.319047E-01,2.270817E+03,3.692681E+03,1.484614E-01,3.256202E-01,1.027428E+03,2.153582E+03,6.717113E-02,1.899026E-01,2.269847E+03,4.030537E+03,1.483980E-01,3.554122E-01,5.540807E+03,9.155639E+03,3.622466E-01,8.073431E-01,2.470431E+03,4.513264E+03,1.615118E-01,3.979791E-01,5.270147E+03,9.366764E+03,3.445515E-01,8.259600E-01,5.271439E+03,8.725163E+03,3.446360E-01,7.693837E-01,2.540615E+03,4.299433E+03,1.661003E-01,3.791235E-01,2.541182E+03,4.026184E+03,1.661373E-01,3.550284E-01,3.519016E+03,7.722471E+03,2.484714E-01,6.809665E-01,1.254693E+03,2.463044E+03,8.202928E-02,2.171909E-01,1.254458E+03,2.545639E+03,8.201388E-02,2.244742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.618388E+02,1.839849E+03,3.260961E-02,1.622376E-01,2.586696E+03,4.727222E+03,1.826419E-01,4.168459E-01,9.023446E+02,2.377883E+03,6.371292E-02,2.096814E-01,4.786800E+02,1.276317E+03,3.379873E-02,1.125455E-01,1.067239E+03,5.165363E+03,7.535584E-02,4.554811E-01,3.839390E+02,1.758215E+03,2.710924E-02,2.067189E-01,5.366434E+03,1.882876E+04,3.789142E-01,1.660318E+00,4.025160E+03,1.395190E+04,2.842093E-01,1.230277E+00,3.277695E+03,1.033000E+04,2.314321E-01,9.108980E-01,4.773416E+03,1.538704E+04,3.370423E-01,1.356827E+00,5.138646E+03,9.497269E+03,3.359542E-01,8.374679E-01,2.243700E+03,5.654813E+03,1.466885E-01,4.986407E-01,5.109594E+03,1.035491E+04,3.340549E-01,9.130949E-01,1.238270E+04,2.324057E+04,8.095555E-01,2.049350E+00,5.156392E+03,1.161779E+04,3.371144E-01,1.024455E+00,1.203962E+04,2.432327E+04,7.871260E-01,2.144823E+00,1.204225E+04,2.258044E+04,7.872979E-01,1.991140E+00,5.956635E+03,1.125526E+04,3.894326E-01,9.924877E-01,5.957930E+03,1.051316E+04,3.895173E-01,9.270494E-01,6.774282E+03,1.964320E+04,4.783198E-01,1.732135E+00,3.095124E+03,7.092278E+03,2.023529E-01,6.253962E-01,3.093134E+03,7.156778E+03,2.022228E-01,6.310838E-01,2.260324E+03,3.777239E+03,1.477754E-01,3.330765E-01,1.021985E+03,2.167033E+03,6.681529E-02,1.910887E-01,2.259347E+03,4.023903E+03,1.477115E-01,3.548273E-01,5.513384E+03,9.254359E+03,3.604538E-01,8.160482E-01,2.455336E+03,4.555887E+03,1.605249E-01,4.017375E-01,5.247663E+03,9.371606E+03,3.430815E-01,8.263870E-01,5.248968E+03,8.901633E+03,3.431669E-01,7.849449E-01,2.530920E+03,4.307410E+03,1.654664E-01,3.798269E-01,2.531493E+03,4.109296E+03,1.655038E-01,3.623572E-01,3.491070E+03,7.762971E+03,2.464982E-01,6.845378E-01,1.250546E+03,2.506562E+03,8.175814E-02,2.210283E-01,1.250308E+03,2.545666E+03,8.174260E-02,2.244765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.582803E+02,1.849967E+03,3.235835E-02,1.631298E-01,2.567213E+03,4.738792E+03,1.812663E-01,4.178661E-01,8.961179E+02,2.367467E+03,6.327327E-02,2.087629E-01,4.757534E+02,1.292955E+03,3.359209E-02,1.140126E-01,1.059470E+03,5.169953E+03,7.480728E-02,4.558858E-01,3.803333E+02,1.758365E+03,2.685465E-02,2.067366E-01,5.331052E+03,1.889614E+04,3.764160E-01,1.666259E+00,3.999367E+03,1.394282E+04,2.823881E-01,1.229476E+00,3.260695E+03,1.036380E+04,2.302318E-01,9.138786E-01,4.747586E+03,1.543335E+04,3.352185E-01,1.360911E+00,5.111307E+03,9.772544E+03,3.341668E-01,8.617417E-01,2.229820E+03,5.562729E+03,1.457811E-01,4.905208E-01,5.082243E+03,1.030676E+04,3.322667E-01,9.088488E-01,1.231130E+04,2.340978E+04,8.048877E-01,2.064271E+00,5.121425E+03,1.166491E+04,3.348283E-01,1.028610E+00,1.198048E+04,2.424615E+04,7.832593E-01,2.138022E+00,1.198316E+04,2.313177E+04,7.834348E-01,2.039756E+00,5.930156E+03,1.123950E+04,3.877015E-01,9.910977E-01,5.931476E+03,1.077430E+04,3.877878E-01,9.500767E-01,6.690666E+03,1.967548E+04,4.724159E-01,1.734981E+00,3.083269E+03,7.224154E+03,2.015778E-01,6.370250E-01,3.081263E+03,7.126911E+03,2.014467E-01,6.284501E-01,2.250803E+03,3.888172E+03,1.471529E-01,3.428585E-01,1.017047E+03,2.172162E+03,6.649245E-02,1.915409E-01,2.249819E+03,4.019181E+03,1.470886E-01,3.544109E-01,5.488431E+03,9.343016E+03,3.588224E-01,8.238659E-01,2.441587E+03,4.591428E+03,1.596260E-01,4.048715E-01,5.227229E+03,9.375339E+03,3.417456E-01,8.267162E-01,5.228546E+03,9.123031E+03,3.418317E-01,8.044677E-01,2.522144E+03,4.315745E+03,1.648926E-01,3.805619E-01,2.522722E+03,4.213075E+03,1.649304E-01,3.715084E-01,3.465701E+03,7.804933E+03,2.447069E-01,6.882380E-01,1.246804E+03,2.552731E+03,8.151350E-02,2.250995E-01,1.246564E+03,2.537484E+03,8.149784E-02,2.237551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.550573E+02,1.864109E+03,3.213077E-02,1.643769E-01,2.549536E+03,4.751187E+03,1.800181E-01,4.189590E-01,8.904417E+02,2.359268E+03,6.287249E-02,2.080400E-01,4.730947E+02,1.315963E+03,3.340436E-02,1.160415E-01,1.052399E+03,5.180237E+03,7.430799E-02,4.567926E-01,3.770584E+02,1.758969E+03,2.662342E-02,2.068075E-01,5.298685E+03,1.898148E+04,3.741306E-01,1.673785E+00,3.975777E+03,1.393775E+04,2.807225E-01,1.229029E+00,3.245160E+03,1.041169E+04,2.291349E-01,9.181012E-01,4.723964E+03,1.550221E+04,3.335506E-01,1.366982E+00,5.086240E+03,1.014106E+04,3.325280E-01,8.942373E-01,2.217060E+03,5.452202E+03,1.449469E-01,4.807745E-01,5.057168E+03,1.026712E+04,3.306273E-01,9.053536E-01,1.224563E+04,2.356274E+04,8.005945E-01,2.077760E+00,5.089244E+03,1.169982E+04,3.327244E-01,1.031689E+00,1.192615E+04,2.417704E+04,7.797073E-01,2.131928E+00,1.192888E+04,2.384844E+04,7.798861E-01,2.102953E+00,5.905898E+03,1.122796E+04,3.861155E-01,9.900803E-01,5.907239E+03,1.110983E+04,3.862033E-01,9.796630E-01,6.613694E+03,1.972968E+04,4.669810E-01,1.739760E+00,3.072476E+03,7.356194E+03,2.008722E-01,6.486682E-01,3.070457E+03,7.076257E+03,2.007402E-01,6.239834E-01,2.242237E+03,4.030121E+03,1.465929E-01,3.553756E-01,1.012604E+03,2.169027E+03,6.620200E-02,1.912645E-01,2.241247E+03,4.015317E+03,1.465282E-01,3.540702E-01,5.465935E+03,9.420706E+03,3.573517E-01,8.307167E-01,2.429184E+03,4.620347E+03,1.588151E-01,4.074216E-01,5.208831E+03,9.377308E+03,3.405428E-01,8.268898E-01,5.210160E+03,9.399033E+03,3.406296E-01,8.288056E-01,2.514272E+03,4.323492E+03,1.643780E-01,3.812450E-01,2.514856E+03,4.341168E+03,1.644161E-01,3.828036E-01,3.442805E+03,7.849326E+03,2.430903E-01,6.921526E-01,1.243451E+03,2.600078E+03,8.129429E-02,2.292746E-01,1.243210E+03,2.521005E+03,8.127851E-02,2.223019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.521354E+02,1.881819E+03,3.192446E-02,1.659386E-01,2.533484E+03,4.764255E+03,1.788847E-01,4.201114E-01,8.852651E+02,2.353047E+03,6.250697E-02,2.074914E-01,4.706779E+02,1.344516E+03,3.323372E-02,1.185592E-01,1.045959E+03,5.195547E+03,7.385331E-02,4.581427E-01,3.740814E+02,1.760044E+03,2.641322E-02,2.069340E-01,5.269050E+03,1.908175E+04,3.720381E-01,1.682626E+00,3.954185E+03,1.393594E+04,2.791979E-01,1.228870E+00,3.230958E+03,1.047133E+04,2.281321E-01,9.233606E-01,4.702349E+03,1.559024E+04,3.320244E-01,1.374746E+00,5.063249E+03,1.059125E+04,3.310249E-01,9.339353E-01,2.205328E+03,5.341990E+03,1.441799E-01,4.710560E-01,5.034171E+03,1.023395E+04,3.291239E-01,9.024287E-01,1.218521E+04,2.369961E+04,7.966440E-01,2.089829E+00,5.059609E+03,1.171574E+04,3.307869E-01,1.033093E+00,1.187622E+04,2.411224E+04,7.764433E-01,2.126214E+00,1.187900E+04,2.470750E+04,7.766250E-01,2.178704E+00,5.883671E+03,1.121886E+04,3.846624E-01,9.892772E-01,5.885033E+03,1.150977E+04,3.847514E-01,1.014930E+00,6.542826E+03,1.980559E+04,4.619772E-01,1.746454E+00,3.062652E+03,7.478792E+03,2.002300E-01,6.594789E-01,3.060619E+03,7.004422E+03,2.000970E-01,6.176490E-01,2.234512E+03,4.198395E+03,1.460878E-01,3.702140E-01,1.008598E+03,2.157697E+03,6.594008E-02,1.902654E-01,2.233517E+03,4.011662E+03,1.460228E-01,3.537478E-01,5.445596E+03,9.487255E+03,3.560220E-01,8.365849E-01,2.417963E+03,4.642693E+03,1.580815E-01,4.093921E-01,5.192222E+03,9.375905E+03,3.394569E-01,8.267662E-01,5.193560E+03,9.719884E+03,3.395444E-01,8.570982E-01,2.507194E+03,4.329965E+03,1.639152E-01,3.818157E-01,2.507782E+03,4.489406E+03,1.639536E-01,3.958753E-01,3.422121E+03,7.895793E+03,2.416298E-01,6.962501E-01,1.240442E+03,2.647527E+03,8.109758E-02,2.334586E-01,1.240199E+03,2.496090E+03,8.108170E-02,2.201049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.494816E+02,1.902233E+03,3.173709E-02,1.677387E-01,2.518881E+03,4.777437E+03,1.778537E-01,4.212738E-01,8.805367E+02,2.348377E+03,6.217311E-02,2.070796E-01,4.684776E+02,1.377229E+03,3.307836E-02,1.214439E-01,1.040086E+03,5.214677E+03,7.343857E-02,4.598295E-01,3.713703E+02,1.761592E+03,2.622179E-02,2.071159E-01,5.241863E+03,1.919208E+04,3.701185E-01,1.692355E+00,3.934384E+03,1.393601E+04,2.777998E-01,1.228876E+00,3.217952E+03,1.053878E+04,2.272138E-01,9.293080E-01,4.682533E+03,1.569155E+04,3.306253E-01,1.383679E+00,5.042125E+03,1.110013E+04,3.296439E-01,9.788081E-01,2.194522E+03,5.257960E+03,1.434734E-01,4.636462E-01,5.013047E+03,1.020180E+04,3.277428E-01,8.995934E-01,1.212951E+04,2.381215E+04,7.930023E-01,2.099752E+00,5.032262E+03,1.169707E+04,3.289991E-01,1.031446E+00,1.183026E+04,2.404076E+04,7.734386E-01,2.119911E+00,1.183308E+04,2.566375E+04,7.736230E-01,2.263026E+00,5.863274E+03,1.120668E+04,3.833289E-01,9.882035E-01,5.864655E+03,1.195316E+04,3.834192E-01,1.054028E+00,6.477500E+03,1.990055E+04,4.573646E-01,1.754828E+00,3.053698E+03,7.580159E+03,1.996446E-01,6.684175E-01,3.051652E+03,6.909250E+03,1.995108E-01,6.092568E-01,2.227523E+03,4.384204E+03,1.456309E-01,3.865986E-01,1.004975E+03,2.137792E+03,6.570319E-02,1.885102E-01,2.226524E+03,4.006398E+03,1.455656E-01,3.532837E-01,5.427144E+03,9.539945E+03,3.548156E-01,8.412311E-01,2.407776E+03,4.657470E+03,1.574155E-01,4.106951E-01,5.177175E+03,9.367315E+03,3.384731E-01,8.260087E-01,5.178522E+03,1.006830E+04,3.385612E-01,8.878211E-01,2.500808E+03,4.333193E+03,1.634977E-01,3.821004E-01,2.501400E+03,4.649877E+03,1.635364E-01,4.100256E-01,3.403401E+03,7.943130E+03,2.403080E-01,7.004242E-01,1.237736E+03,2.690073E+03,8.092064E-02,2.372103E-01,1.237491E+03,2.462015E+03,8.090467E-02,2.171001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.470683E+02,1.924340E+03,3.156669E-02,1.696880E-01,2.505579E+03,4.790336E+03,1.769144E-01,4.224112E-01,8.762135E+02,2.344891E+03,6.186786E-02,2.067722E-01,4.664722E+02,1.412511E+03,3.293676E-02,1.245551E-01,1.034723E+03,5.236316E+03,7.305990E-02,4.617377E-01,3.688984E+02,1.763579E+03,2.604725E-02,2.073495E-01,5.216896E+03,1.930750E+04,3.683557E-01,1.702533E+00,3.916207E+03,1.393693E+04,2.765163E-01,1.228957E+00,3.206031E+03,1.061013E+04,2.263721E-01,9.355995E-01,4.664352E+03,1.580009E+04,3.293415E-01,1.393250E+00,5.022700E+03,1.164355E+04,3.283739E-01,1.026727E+00,2.184559E+03,5.213806E+03,1.428220E-01,4.597527E-01,4.993624E+03,1.016835E+04,3.264729E-01,8.966435E-01,1.207811E+04,2.389946E+04,7.896422E-01,2.107451E+00,5.006999E+03,1.165317E+04,3.273474E-01,1.027575E+00,1.178792E+04,2.395891E+04,7.706700E-01,2.112693E+00,1.179078E+04,2.667237E+04,7.708569E-01,2.351966E+00,5.844540E+03,1.118897E+04,3.821041E-01,9.866419E-01,5.845938E+03,1.241914E+04,3.821955E-01,1.095118E+00,6.417231E+03,2.001074E+04,4.531091E-01,1.764545E+00,3.045530E+03,7.653520E+03,1.991106E-01,6.748865E-01,3.043473E+03,6.790747E+03,1.989760E-01,5.988072E-01,2.221195E+03,4.578426E+03,1.452172E-01,4.037250E-01,1.001694E+03,2.109908E+03,6.548874E-02,1.860514E-01,2.220192E+03,3.998679E+03,1.451516E-01,3.526030E-01,5.410387E+03,9.578399E+03,3.537201E-01,8.446220E-01,2.398517E+03,4.665017E+03,1.568102E-01,4.113606E-01,5.163530E+03,9.350268E+03,3.375810E-01,8.245055E-01,5.164886E+03,1.042736E+04,3.376697E-01,9.194831E-01,2.495041E+03,4.332416E+03,1.631207E-01,3.820319E-01,2.495637E+03,4.814810E+03,1.631597E-01,4.245693E-01,3.386445E+03,7.989771E+03,2.391108E-01,7.045370E-01,1.235299E+03,2.724300E+03,8.076135E-02,2.402284E-01,1.235054E+03,2.418791E+03,8.074529E-02,2.132887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.448580E+02,1.947006E+03,3.141062E-02,1.716867E-01,2.493377E+03,4.802296E+03,1.760528E-01,4.234659E-01,8.722318E+02,2.342275E+03,6.158672E-02,2.065415E-01,4.646317E+02,1.448380E+03,3.280681E-02,1.277179E-01,1.029790E+03,5.259051E+03,7.271162E-02,4.637425E-01,3.666278E+02,1.765940E+03,2.588693E-02,2.076272E-01,5.193784E+03,1.942222E+04,3.667237E-01,1.712649E+00,3.899389E+03,1.393794E+04,2.753288E-01,1.229046E+00,3.195021E+03,1.068054E+04,2.255947E-01,9.418090E-01,4.647539E+03,1.590887E+04,3.281544E-01,1.402842E+00,5.004709E+03,1.218952E+04,3.271977E-01,1.074870E+00,2.175306E+03,5.189036E+03,1.422171E-01,4.575686E-01,4.975638E+03,1.013174E+04,3.252971E-01,8.934156E-01,1.203034E+04,2.396215E+04,7.865191E-01,2.112979E+00,4.983468E+03,1.158828E+04,3.258090E-01,1.021853E+00,1.174862E+04,2.386407E+04,7.681006E-01,2.104331E+00,1.175151E+04,2.767359E+04,7.682897E-01,2.440254E+00,5.827214E+03,1.116494E+04,3.809714E-01,9.845227E-01,5.828628E+03,1.288140E+04,3.810638E-01,1.135880E+00,6.361249E+03,2.012977E+04,4.491563E-01,1.775041E+00,3.038034E+03,7.690701E+03,1.986205E-01,6.781650E-01,3.035966E+03,6.648266E+03,1.984852E-01,5.862432E-01,2.215384E+03,4.769610E+03,1.448373E-01,4.205836E-01,9.986830E+02,2.073915E+03,6.529186E-02,1.828776E-01,2.214376E+03,3.988111E+03,1.447714E-01,3.516711E-01,5.394940E+03,9.602588E+03,3.527102E-01,8.467550E-01,2.389968E+03,4.665339E+03,1.562513E-01,4.113890E-01,5.150968E+03,9.323499E+03,3.367598E-01,8.221450E-01,5.152332E+03,1.077484E+04,3.368490E-01,9.501240E-01,2.489757E+03,4.327070E+03,1.627752E-01,3.815605E-01,2.490356E+03,4.974578E+03,1.628144E-01,4.386577E-01,3.370923E+03,8.033482E+03,2.380148E-01,7.083915E-01,1.233080E+03,2.747848E+03,8.061624E-02,2.423049E-01,1.232833E+03,2.366262E+03,8.060010E-02,2.086566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.428306E+02,1.969373E+03,3.126747E-02,1.736590E-01,2.482166E+03,4.812927E+03,1.752613E-01,4.244033E-01,8.685618E+02,2.340172E+03,6.132758E-02,2.063561E-01,4.629404E+02,1.483617E+03,3.268739E-02,1.308252E-01,1.025250E+03,5.281750E+03,7.239102E-02,4.657441E-01,3.645399E+02,1.768579E+03,2.573950E-02,2.079375E-01,5.172388E+03,1.953245E+04,3.652130E-01,1.722369E+00,3.883826E+03,1.393807E+04,2.742299E-01,1.229057E+00,3.184850E+03,1.074728E+04,2.248765E-01,9.476940E-01,4.631991E+03,1.601332E+04,3.270566E-01,1.412053E+00,4.988036E+03,1.272004E+04,3.261076E-01,1.121652E+00,2.166703E+03,5.167972E+03,1.416546E-01,4.557111E-01,4.958972E+03,1.009028E+04,3.242075E-01,8.897596E-01,1.198592E+04,2.399799E+04,7.836150E-01,2.116139E+00,4.961534E+03,1.150273E+04,3.243750E-01,1.014310E+00,1.171212E+04,2.375474E+04,7.657148E-01,2.094690E+00,1.171505E+04,2.863622E+04,7.659059E-01,2.525139E+00,5.811177E+03,1.113259E+04,3.799229E-01,9.816707E-01,5.812607E+03,1.332429E+04,3.800164E-01,1.174934E+00,6.309176E+03,2.025284E+04,4.454796E-01,1.785893E+00,3.031146E+03,7.686096E+03,1.981702E-01,6.777590E-01,3.029067E+03,6.481698E+03,1.980343E-01,5.715553E-01,2.210061E+03,4.951225E+03,1.444893E-01,4.365984E-01,9.959251E+02,2.029786E+03,6.511155E-02,1.789863E-01,2.209050E+03,3.973884E+03,1.444232E-01,3.504166E-01,5.380748E+03,9.611756E+03,3.517823E-01,8.475634E-01,2.382101E+03,4.658985E+03,1.557369E-01,4.108287E-01,5.139442E+03,9.286594E+03,3.360063E-01,8.188907E-01,5.140814E+03,1.110007E+04,3.360959E-01,9.788028E-01,2.484930E+03,4.316508E+03,1.624597E-01,3.806291E-01,2.485532E+03,5.123703E+03,1.624990E-01,4.518074E-01,3.356714E+03,8.072554E+03,2.370116E-01,7.118368E-01,1.231061E+03,2.757554E+03,8.048423E-02,2.431607E-01,1.230813E+03,2.304429E+03,8.046802E-02,2.032043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.409714E+02,1.990700E+03,3.113619E-02,1.755397E-01,2.471868E+03,4.821615E+03,1.745341E-01,4.251694E-01,8.651830E+02,2.338223E+03,6.108902E-02,2.061842E-01,4.613871E+02,1.517099E+03,3.257771E-02,1.337776E-01,1.021074E+03,5.303417E+03,7.209620E-02,4.676547E-01,3.626212E+02,1.771386E+03,2.560403E-02,2.082674E-01,5.152614E+03,1.963464E+04,3.638168E-01,1.731380E+00,3.869449E+03,1.393629E+04,2.732148E-01,1.228900E+00,3.175470E+03,1.080771E+04,2.242142E-01,9.530223E-01,4.617637E+03,1.610931E+04,3.260431E-01,1.420517E+00,4.972603E+03,1.321749E+04,3.250986E-01,1.165517E+00,2.158712E+03,5.106409E+03,1.411322E-01,4.502825E-01,4.943548E+03,1.004075E+04,3.231991E-01,8.853922E-01,1.194467E+04,2.400205E+04,7.809181E-01,2.116498E+00,4.941116E+03,1.138618E+04,3.230401E-01,1.004032E+00,1.167829E+04,2.362552E+04,7.635029E-01,2.083296E+00,1.168124E+04,2.952924E+04,7.636960E-01,2.603885E+00,5.796356E+03,1.108832E+04,3.789539E-01,9.777669E-01,5.797799E+03,1.373291E+04,3.790483E-01,1.210966E+00,6.260751E+03,2.037464E+04,4.420603E-01,1.796633E+00,3.024822E+03,7.634458E+03,1.977567E-01,6.732056E-01,3.022733E+03,6.290968E+03,1.976201E-01,5.547368E-01,2.205204E+03,5.117412E+03,1.441718E-01,4.512527E-01,9.934078E+02,1.976469E+03,6.494698E-02,1.742848E-01,2.204189E+03,3.954661E+03,1.441054E-01,3.487215E-01,5.367762E+03,9.603998E+03,3.509333E-01,8.468793E-01,2.374890E+03,4.645625E+03,1.552655E-01,4.096506E-01,5.128914E+03,9.237539E+03,3.353179E-01,8.145650E-01,5.130291E+03,1.139269E+04,3.354080E-01,1.004606E+00,2.480540E+03,4.299469E+03,1.621726E-01,3.791266E-01,2.481145E+03,5.257296E+03,1.622122E-01,4.635877E-01,3.343726E+03,8.105243E+03,2.360945E-01,7.147193E-01,1.229229E+03,2.753622E+03,8.036447E-02,2.428141E-01,1.228980E+03,2.233313E+03,8.034820E-02,1.969332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,4.392661E+02,2.010474E+03,3.101579E-02,1.772833E-01,2.462407E+03,4.827865E+03,1.738661E-01,4.257205E-01,8.620738E+02,2.336150E+03,6.086948E-02,2.060014E-01,4.599605E+02,1.548043E+03,3.247698E-02,1.365062E-01,1.017235E+03,5.323343E+03,7.182517E-02,4.694117E-01,3.608580E+02,1.774247E+03,2.547954E-02,2.086038E-01,5.134350E+03,1.972633E+04,3.625272E-01,1.739465E+00,3.856174E+03,1.393186E+04,2.722775E-01,1.228509E+00,3.166825E+03,1.085991E+04,2.236038E-01,9.576257E-01,4.604394E+03,1.619389E+04,3.251080E-01,1.427975E+00,4.958323E+03,1.367037E+04,3.241650E-01,1.205452E+00,2.151291E+03,4.984822E+03,1.406470E-01,4.395610E-01,4.929279E+03,9.982178E+03,3.222662E-01,8.802272E-01,1.190638E+04,2.397299E+04,7.784148E-01,2.113935E+00,4.922113E+03,1.124003E+04,3.217977E-01,9.911440E-01,1.164694E+04,2.347511E+04,7.614534E-01,2.070033E+00,1.164992E+04,3.033270E+04,7.616482E-01,2.674734E+00,5.782664E+03,1.103115E+04,3.780588E-01,9.727257E-01,5.784121E+03,1.409769E+04,3.781540E-01,1.243132E+00,6.215712E+03,2.049076E+04,4.388802E-01,1.806872E+00,3.019016E+03,7.530486E+03,1.973771E-01,6.640373E-01,3.016919E+03,6.076607E+03,1.972400E-01,5.358344E-01,2.200775E+03,5.264108E+03,1.438822E-01,4.641884E-01,9.911114E+02,1.912495E+03,6.479685E-02,1.686436E-01,2.199757E+03,3.930003E+03,1.438156E-01,3.465472E-01,5.355888E+03,9.578845E+03,3.501570E-01,8.446613E-01,2.368286E+03,4.625360E+03,1.548337E-01,4.078637E-01,5.119304E+03,9.175843E+03,3.346897E-01,8.091247E-01,5.120688E+03,1.164625E+04,3.347801E-01,1.026965E+00,2.476550E+03,4.275494E+03,1.619118E-01,3.770125E-01,2.477158E+03,5.372221E+03,1.619515E-01,4.737218E-01,3.331854E+03,8.130157E+03,2.352562E-01,7.169163E-01,1.227568E+03,2.736591E+03,8.025589E-02,2.413123E-01,1.227318E+03,2.153178E+03,8.023956E-02,1.898670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,4.377020E+02,2.028314E+03,3.090535E-02,1.788565E-01,2.453713E+03,4.831117E+03,1.732522E-01,4.260073E-01,8.592133E+02,2.333714E+03,6.066751E-02,2.057866E-01,4.586506E+02,1.575869E+03,3.238449E-02,1.389599E-01,1.013707E+03,5.340976E+03,7.157605E-02,4.709666E-01,3.592379E+02,1.777055E+03,2.536514E-02,2.089339E-01,5.117485E+03,1.980562E+04,3.613364E-01,1.746457E+00,3.843923E+03,1.392414E+04,2.714125E-01,1.227829E+00,3.158861E+03,1.090233E+04,2.230415E-01,9.613661E-01,4.592181E+03,1.626467E+04,3.242456E-01,1.434217E+00,4.945110E+03,1.407039E+04,3.233012E-01,1.240725E+00,2.144399E+03,4.822511E+03,1.401964E-01,4.252484E-01,4.916078E+03,9.913084E+03,3.214032E-01,8.741344E-01,1.187084E+04,2.390935E+04,7.760912E-01,2.108323E+00,4.904424E+03,1.108073E+04,3.206413E-01,9.770973E-01,1.161790E+04,2.330065E+04,7.595547E-01,2.054648E+00,1.162090E+04,3.103187E+04,7.597510E-01,2.736387E+00,5.770018E+03,1.095959E+04,3.772320E-01,9.664150E-01,5.771487E+03,1.441186E+04,3.773281E-01,1.270836E+00,6.173818E+03,2.059699E+04,4.359222E-01,1.816240E+00,3.013687E+03,7.375143E+03,1.970287E-01,6.503392E-01,3.011581E+03,5.840832E+03,1.968910E-01,5.150438E-01,2.196738E+03,5.388955E+03,1.436183E-01,4.751974E-01,9.890172E+02,1.837859E+03,6.465993E-02,1.620622E-01,2.195717E+03,3.899481E+03,1.435515E-01,3.438557E-01,5.345034E+03,9.535833E+03,3.494475E-01,8.408686E-01,2.362240E+03,4.598122E+03,1.544384E-01,4.054619E-01,5.110537E+03,9.100590E+03,3.341165E-01,8.024888E-01,5.111926E+03,1.185648E+04,3.342073E-01,1.045503E+00,2.472925E+03,4.244269E+03,1.616748E-01,3.742591E-01,2.473536E+03,5.466478E+03,1.617147E-01,4.820333E-01,3.321003E+03,8.146058E+03,2.344900E-01,7.183184E-01,1.226063E+03,2.707515E+03,8.015748E-02,2.387483E-01,1.225812E+03,2.064789E+03,8.014109E-02,1.820728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,4.362671E+02,2.023190E+03,3.080403E-02,1.784046E-01,2.445723E+03,4.817031E+03,1.726881E-01,4.247652E-01,8.565824E+02,2.330380E+03,6.048174E-02,2.054926E-01,4.574477E+02,1.600432E+03,3.229956E-02,1.411259E-01,1.010465E+03,5.333864E+03,7.134713E-02,4.703394E-01,3.577492E+02,1.779700E+03,2.526003E-02,2.092450E-01,5.101916E+03,1.987093E+04,3.602371E-01,1.752216E+00,3.832617E+03,1.391130E+04,2.706142E-01,1.226697E+00,3.151526E+03,1.085900E+04,2.225236E-01,9.575452E-01,4.580920E+03,1.631956E+04,3.234505E-01,1.439057E+00,4.932883E+03,1.441711E+04,3.225019E-01,1.271299E+00,2.137996E+03,4.633457E+03,1.397778E-01,4.085776E-01,4.903865E+03,9.829719E+03,3.206047E-01,8.667834E-01,1.183785E+04,2.380380E+04,7.739342E-01,2.099016E+00,4.887955E+03,1.091867E+04,3.195646E-01,9.628068E-01,1.159099E+04,2.309143E+04,7.577956E-01,2.036199E+00,1.159402E+04,3.162300E+04,7.579933E-01,2.788512E+00,5.758339E+03,1.086816E+04,3.764685E-01,9.583527E-01,5.759819E+03,1.467304E+04,3.765652E-01,1.293867E+00,6.134846E+03,2.068968E+04,4.331704E-01,1.824414E+00,3.008795E+03,7.169354E+03,1.967089E-01,6.321927E-01,3.006682E+03,5.586806E+03,1.965707E-01,4.926438E-01,2.193059E+03,5.491926E+03,1.433777E-01,4.842773E-01,9.871074E+02,1.753922E+03,6.453507E-02,1.546606E-01,2.192035E+03,3.861540E+03,1.433108E-01,3.405101E-01,5.335115E+03,9.472317E+03,3.487989E-01,8.352677E-01,2.356704E+03,4.563357E+03,1.540765E-01,4.023962E-01,5.102540E+03,9.007882E+03,3.335936E-01,7.943139E-01,5.103934E+03,1.202245E+04,3.336848E-01,1.060138E+00,2.469634E+03,4.203721E+03,1.614596E-01,3.706836E-01,2.470246E+03,5.539479E+03,1.614997E-01,4.884706E-01,3.311085E+03,8.151861E+03,2.337898E-01,7.188301E-01,1.224699E+03,2.666803E+03,8.006831E-02,2.351583E-01,1.224447E+03,1.969317E+03,8.005187E-02,1.736541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,4.349507E+02,2.007370E+03,3.071108E-02,1.770096E-01,2.438381E+03,4.794620E+03,1.721697E-01,4.227890E-01,8.541630E+02,2.326070E+03,6.031091E-02,2.051126E-01,4.563434E+02,1.621384E+03,3.222158E-02,1.429735E-01,1.007486E+03,5.314604E+03,7.113678E-02,4.686411E-01,3.563812E+02,1.782067E+03,2.516344E-02,2.095233E-01,5.087544E+03,1.992221E+04,3.592223E-01,1.756738E+00,3.822186E+03,1.389423E+04,2.698776E-01,1.225192E+00,3.144772E+03,1.077154E+04,2.220467E-01,9.498328E-01,4.570540E+03,1.635803E+04,3.227176E-01,1.442449E+00,4.921570E+03,1.470920E+04,3.217622E-01,1.297056E+00,2.132048E+03,4.430047E+03,1.393889E-01,3.906410E-01,4.892565E+03,9.738935E+03,3.198659E-01,8.587781E-01,1.180722E+04,2.367558E+04,7.719319E-01,2.087709E+00,4.872618E+03,1.077070E+04,3.185618E-01,9.497592E-01,1.156606E+04,2.286310E+04,7.561657E-01,2.016066E+00,1.156911E+04,3.210713E+04,7.563648E-01,2.831203E+00,5.747553E+03,1.076569E+04,3.757633E-01,9.493171E-01,5.749043E+03,1.488381E+04,3.758607E-01,1.312453E+00,6.098589E+03,2.076131E+04,4.306104E-01,1.830730E+00,3.004304E+03,6.916285E+03,1.964153E-01,6.098771E-01,3.002184E+03,5.321542E+03,1.962766E-01,4.692529E-01,2.189705E+03,5.572784E+03,1.431585E-01,4.914074E-01,9.853660E+02,1.664576E+03,6.442122E-02,1.467821E-01,2.188679E+03,3.818729E+03,1.430914E-01,3.367350E-01,5.326049E+03,9.395386E+03,3.482063E-01,8.284840E-01,2.351637E+03,4.523533E+03,1.537452E-01,3.988846E-01,5.095245E+03,8.903475E+03,3.331168E-01,7.851073E-01,5.096645E+03,1.214520E+04,3.332082E-01,1.070962E+00,2.466644E+03,4.157111E+03,1.612642E-01,3.665735E-01,2.467259E+03,5.592355E+03,1.613043E-01,4.931332E-01,3.302023E+03,8.146553E+03,2.331499E-01,7.183620E-01,1.223463E+03,2.616099E+03,7.998751E-02,2.306873E-01,1.223211E+03,1.869261E+03,7.997102E-02,1.648312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,4.337429E+02,2.003541E+03,3.062581E-02,1.766720E-01,2.431632E+03,4.774389E+03,1.716932E-01,4.210051E-01,8.519385E+02,2.320609E+03,6.015384E-02,2.046310E-01,4.553295E+02,1.638323E+03,3.214999E-02,1.444671E-01,1.004749E+03,5.307333E+03,7.094352E-02,4.679999E-01,3.551242E+02,1.784076E+03,2.507468E-02,2.097595E-01,5.074279E+03,1.995851E+04,3.582857E-01,1.759939E+00,3.812562E+03,1.387287E+04,2.691982E-01,1.223308E+00,3.138555E+03,1.072495E+04,2.216077E-01,9.457244E-01,4.560973E+03,1.637883E+04,3.220421E-01,1.444283E+00,4.911099E+03,1.465668E+04,3.210777E-01,1.292424E+00,2.126520E+03,4.225232E+03,1.390275E-01,3.725804E-01,4.882109E+03,9.640624E+03,3.191823E-01,8.501090E-01,1.177878E+04,2.352567E+04,7.700728E-01,2.074490E+00,4.858330E+03,1.063758E+04,3.176277E-01,9.380202E-01,1.154297E+04,2.261577E+04,7.546557E-01,1.994256E+00,1.154603E+04,3.247223E+04,7.548559E-01,2.863397E+00,5.737590E+03,1.065282E+04,3.751120E-01,9.393646E-01,5.739091E+03,1.503952E+04,3.752101E-01,1.326183E+00,6.064857E+03,2.077670E+04,4.282286E-01,1.832087E+00,3.000181E+03,6.614482E+03,1.961457E-01,5.832642E-01,2.998054E+03,5.049742E+03,1.960067E-01,4.452856E-01,2.186650E+03,5.629712E+03,1.429587E-01,4.964273E-01,9.837782E+02,1.574699E+03,6.431742E-02,1.388567E-01,2.185621E+03,3.771124E+03,1.428914E-01,3.325373E-01,5.317765E+03,9.305765E+03,3.476647E-01,8.205812E-01,2.346997E+03,4.478670E+03,1.534419E-01,3.949286E-01,5.088593E+03,8.787661E+03,3.326818E-01,7.748948E-01,5.089996E+03,1.222111E+04,3.327736E-01,1.077656E+00,2.463930E+03,4.104793E+03,1.610867E-01,3.619601E-01,2.464546E+03,5.623813E+03,1.611270E-01,4.959071E-01,3.293742E+03,8.128534E+03,2.325652E-01,7.167731E-01,1.222343E+03,2.555659E+03,7.991431E-02,2.253577E-01,1.222090E+03,1.766365E+03,7.989778E-02,1.557579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,4.326349E+02,2.000178E+03,3.054757E-02,1.763754E-01,2.425430E+03,4.749090E+03,1.712553E-01,4.187741E-01,8.498934E+02,2.314076E+03,6.000944E-02,2.040549E-01,4.543987E+02,1.650906E+03,3.208427E-02,1.455767E-01,1.002235E+03,5.300026E+03,7.076600E-02,4.673556E-01,3.539692E+02,1.785690E+03,2.499313E-02,2.099492E-01,5.062038E+03,1.997985E+04,3.574214E-01,1.761821E+00,3.803686E+03,1.384778E+04,2.685714E-01,1.221096E+00,3.132832E+03,1.067923E+04,2.212036E-01,9.416930E-01,4.552157E+03,1.638115E+04,3.214196E-01,1.444488E+00,4.901408E+03,1.407735E+04,3.204441E-01,1.241339E+00,2.121381E+03,4.034133E+03,1.386916E-01,3.557293E-01,4.872433E+03,9.534416E+03,3.185497E-01,8.407435E-01,1.175238E+04,2.335766E+04,7.683467E-01,2.059675E+00,4.845017E+03,1.050630E+04,3.167574E-01,9.264446E-01,1.152157E+04,2.234848E+04,7.532565E-01,1.970686E+00,1.152465E+04,3.270729E+04,7.534578E-01,2.884124E+00,5.728389E+03,1.053055E+04,3.745104E-01,9.285828E-01,5.729898E+03,1.513659E+04,3.746091E-01,1.334743E+00,6.033471E+03,2.073604E+04,4.260126E-01,1.828501E+00,2.996395E+03,6.263600E+03,1.958982E-01,5.523235E-01,2.994262E+03,4.777167E+03,1.957588E-01,4.212500E-01,2.183865E+03,5.660634E+03,1.427766E-01,4.991540E-01,9.823305E+02,1.490102E+03,6.422276E-02,1.313970E-01,2.182834E+03,3.718812E+03,1.427093E-01,3.279244E-01,5.310195E+03,9.205278E+03,3.471697E-01,8.117202E-01,2.342750E+03,4.428981E+03,1.531642E-01,3.905469E-01,5.082526E+03,8.660794E+03,3.322852E-01,7.637077E-01,5.083933E+03,1.224685E+04,3.323772E-01,1.079926E+00,2.461465E+03,4.047308E+03,1.609256E-01,3.568911E-01,2.462083E+03,5.632838E+03,1.609660E-01,4.967030E-01,3.286177E+03,8.096878E+03,2.320310E-01,7.139817E-01,1.221329E+03,2.484924E+03,7.984800E-02,2.191203E-01,1.221076E+03,1.662736E+03,7.983144E-02,1.466198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,4.316183E+02,2.014922E+03,3.047579E-02,1.776755E-01,2.419730E+03,4.730604E+03,1.708528E-01,4.171441E-01,8.480135E+02,2.306858E+03,5.987671E-02,2.034184E-01,4.535443E+02,1.658502E+03,3.202394E-02,1.462465E-01,9.999254E+02,5.311376E+03,7.060293E-02,4.683564E-01,3.529081E+02,1.786883E+03,2.491820E-02,2.100895E-01,5.050742E+03,1.998708E+04,3.566238E-01,1.762458E+00,3.795499E+03,1.382128E+04,2.679933E-01,1.218758E+00,3.127565E+03,1.069645E+04,2.208318E-01,9.432114E-01,4.544033E+03,1.636455E+04,3.208460E-01,1.443024E+00,4.892437E+03,1.324051E+04,3.198576E-01,1.167547E+00,2.116605E+03,3.863031E+03,1.383793E-01,3.406416E-01,4.863478E+03,9.422694E+03,3.179643E-01,8.308920E-01,1.172786E+04,2.318567E+04,7.667439E-01,2.044509E+00,4.832610E+03,1.036938E+04,3.159462E-01,9.143704E-01,1.150173E+04,2.206841E+04,7.519599E-01,1.945990E+00,1.150483E+04,3.279342E+04,7.521623E-01,2.891720E+00,5.719889E+03,1.040532E+04,3.739547E-01,9.175399E-01,5.721407E+03,1.516978E+04,3.740539E-01,1.337669E+00,6.004268E+03,2.066689E+04,4.239505E-01,1.822404E+00,2.992919E+03,5.843785E+03,1.956709E-01,5.153042E-01,2.990780E+03,4.505506E+03,1.955311E-01,3.972950E-01,2.181327E+03,5.661898E+03,1.426107E-01,4.992654E-01,9.810104E+02,1.413139E+03,6.413646E-02,1.246104E-01,2.180295E+03,3.663070E+03,1.425432E-01,3.230090E-01,5.303278E+03,9.099668E+03,3.467175E-01,8.024075E-01,2.338862E+03,4.375131E+03,1.529100E-01,3.857985E-01,5.076993E+03,8.526422E+03,3.319235E-01,7.518588E-01,5.078404E+03,1.221689E+04,3.320157E-01,1.077284E+00,2.459227E+03,3.987233E+03,1.607793E-01,3.515937E-01,2.459847E+03,5.618089E+03,1.608198E-01,4.954023E-01,3.279266E+03,8.050863E+03,2.315431E-01,7.099241E-01,1.220410E+03,2.403226E+03,7.978794E-02,2.119162E-01,1.220156E+03,1.559068E+03,7.977133E-02,1.374784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,4.306857E+02,2.035310E+03,3.040994E-02,1.794734E-01,2.414491E+03,4.709382E+03,1.704829E-01,4.152727E-01,8.462857E+02,2.299023E+03,5.975471E-02,2.027276E-01,4.527600E+02,1.660880E+03,3.196857E-02,1.464562E-01,9.978044E+02,5.328583E+03,7.045318E-02,4.698737E-01,3.519331E+02,1.787641E+03,2.484936E-02,2.101787E-01,5.040320E+03,1.998086E+04,3.558879E-01,1.761910E+00,3.787949E+03,1.379399E+04,2.674602E-01,1.216352E+00,3.122719E+03,1.073504E+04,2.204896E-01,9.466142E-01,4.536549E+03,1.632840E+04,3.203176E-01,1.439836E+00,4.884133E+03,1.280008E+04,3.193147E-01,1.128710E+00,2.112164E+03,3.712527E+03,1.380890E-01,3.273701E-01,4.855188E+03,9.303884E+03,3.174223E-01,8.204153E-01,1.170510E+04,2.301451E+04,7.652554E-01,2.029417E+00,4.821042E+03,1.023085E+04,3.151899E-01,9.021552E-01,1.148336E+04,2.177191E+04,7.507584E-01,1.919844E+00,1.148646E+04,3.272277E+04,7.509616E-01,2.885489E+00,5.712037E+03,1.027705E+04,3.734414E-01,9.062289E-01,5.713563E+03,1.513721E+04,3.735411E-01,1.334797E+00,5.977092E+03,2.057845E+04,4.220317E-01,1.814605E+00,2.989726E+03,5.373173E+03,1.954622E-01,4.738057E-01,2.987582E+03,4.237834E+03,1.953220E-01,3.736917E-01,2.179015E+03,5.632300E+03,1.424596E-01,4.966555E-01,9.798068E+02,1.343993E+03,6.405777E-02,1.185131E-01,2.177981E+03,3.603337E+03,1.423920E-01,3.177418E-01,5.296957E+03,8.990738E+03,3.463043E-01,7.928022E-01,2.335303E+03,4.317210E+03,1.526774E-01,3.806910E-01,5.071948E+03,8.383410E+03,3.315936E-01,7.392481E-01,5.073362E+03,1.212899E+04,3.316861E-01,1.069533E+00,2.457196E+03,3.924558E+03,1.606465E-01,3.460670E-01,2.457817E+03,5.579087E+03,1.606871E-01,4.919632E-01,3.272953E+03,7.990291E+03,2.310973E-01,7.045828E-01,1.219578E+03,2.308857E+03,7.973352E-02,2.035947E-01,1.219324E+03,1.456649E+03,7.971689E-02,1.284471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,4.298301E+02,2.038629E+03,3.034953E-02,1.797661E-01,2.409677E+03,4.674115E+03,1.701429E-01,4.121629E-01,8.446979E+02,2.290618E+03,5.964260E-02,2.019864E-01,4.520402E+02,1.657720E+03,3.191775E-02,1.461775E-01,9.958567E+02,5.327391E+03,7.031565E-02,4.697687E-01,3.510374E+02,1.787927E+03,2.478612E-02,2.102123E-01,5.030704E+03,1.996193E+04,3.552089E-01,1.760241E+00,3.780987E+03,1.376706E+04,2.669687E-01,1.213977E+00,3.118260E+03,1.071043E+04,2.201747E-01,9.444447E-01,4.529656E+03,1.627182E+04,3.198308E-01,1.434847E+00,4.876444E+03,1.271645E+04,3.188120E-01,1.121335E+00,2.108033E+03,3.580994E+03,1.378189E-01,3.157716E-01,4.847515E+03,9.177652E+03,3.169207E-01,8.092842E-01,1.168395E+04,2.285398E+04,7.638729E-01,2.015261E+00,4.810256E+03,1.009084E+04,3.144847E-01,8.898088E-01,1.146632E+04,2.145900E+04,7.496449E-01,1.892252E+00,1.146944E+04,3.248535E+04,7.498489E-01,2.864554E+00,5.704783E+03,1.014775E+04,3.729671E-01,8.948275E-01,5.706316E+03,1.503728E+04,3.730673E-01,1.325986E+00,5.951802E+03,2.049182E+04,4.202460E-01,1.806966E+00,2.986792E+03,4.910706E+03,1.952704E-01,4.330254E-01,2.984644E+03,3.987122E+03,1.951299E-01,3.515839E-01,2.176908E+03,5.570428E+03,1.423218E-01,4.911996E-01,9.787093E+02,1.282231E+03,6.398602E-02,1.130669E-01,2.175872E+03,3.539661E+03,1.422541E-01,3.121268E-01,5.291182E+03,8.882266E+03,3.459267E-01,7.832371E-01,2.332045E+03,4.255467E+03,1.524643E-01,3.752465E-01,5.067347E+03,8.231869E+03,3.312928E-01,7.258851E-01,5.068765E+03,1.198058E+04,3.313855E-01,1.056446E+00,2.455351E+03,3.860169E+03,1.605259E-01,3.403892E-01,2.455974E+03,5.515622E+03,1.605665E-01,4.863668E-01,3.267187E+03,7.915467E+03,2.306902E-01,6.979849E-01,1.218824E+03,2.181385E+03,7.968423E-02,1.923543E-01,1.218569E+03,1.360558E+03,7.966757E-02,1.199739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
