17:45:00,4.290551E+02,2.036113E+03,3.029481E-02,1.795442E-01,2.405308E+03,4.635148E+03,1.698344E-01,4.087267E-01,8.432586E+02,2.281462E+03,5.954097E-02,2.011790E-01,4.513880E+02,1.648653E+03,3.187169E-02,1.453780E-01,9.940920E+02,5.314948E+03,7.019105E-02,4.686714E-01,3.502255E+02,1.787675E+03,2.472879E-02,2.101826E-01,5.021964E+03,1.992970E+04,3.545918E-01,1.757398E+00,3.774661E+03,1.374082E+04,2.665220E-01,1.211664E+00,3.114216E+03,1.066218E+04,2.198892E-01,9.401901E-01,4.523397E+03,1.619361E+04,3.193889E-01,1.427950E+00,4.869421E+03,1.303725E+04,3.183528E-01,1.149623E+00,2.104244E+03,3.460816E+03,1.375712E-01,3.051743E-01,4.840507E+03,9.044025E+03,3.164625E-01,7.975010E-01,1.166459E+04,2.270925E+04,7.626068E-01,2.002499E+00,4.800347E+03,9.948064E+03,3.138369E-01,8.772191E-01,1.145076E+04,2.113098E+04,7.486272E-01,1.863327E+00,1.145389E+04,3.206953E+04,7.488319E-01,2.827887E+00,5.698170E+03,1.001861E+04,3.725347E-01,8.834401E-01,5.699709E+03,1.486628E+04,3.726353E-01,1.310907E+00,5.928576E+03,2.040364E+04,4.186061E-01,1.799190E+00,2.984129E+03,4.485424E+03,1.950963E-01,3.955242E-01,2.981976E+03,3.757639E+03,1.949555E-01,3.313481E-01,2.175029E+03,5.474345E+03,1.421990E-01,4.827271E-01,9.777281E+02,1.225232E+03,6.392187E-02,1.080408E-01,2.173992E+03,3.472122E+03,1.421312E-01,3.061712E-01,5.286024E+03,8.776203E+03,3.455895E-01,7.738844E-01,2.329131E+03,4.190046E+03,1.522739E-01,3.694777E-01,5.063247E+03,8.071950E+03,3.310247E-01,7.117835E-01,5.064666E+03,1.176810E+04,3.311176E-01,1.037710E+00,2.453708E+03,3.794583E+03,1.604185E-01,3.346058E-01,2.454332E+03,5.426581E+03,1.604592E-01,4.785152E-01,3.262011E+03,7.826242E+03,2.303248E-01,6.901170E-01,1.218153E+03,2.030671E+03,7.964036E-02,1.790643E-01,1.217898E+03,1.272623E+03,7.962367E-02,1.122197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,4.283544E+02,2.015263E+03,3.024533E-02,1.777056E-01,2.401350E+03,4.595267E+03,1.695550E-01,4.052101E-01,8.419554E+02,2.271173E+03,5.944896E-02,2.002717E-01,4.507980E+02,1.633030E+03,3.183004E-02,1.440004E-01,9.924953E+02,5.285291E+03,7.007830E-02,4.660563E-01,3.494905E+02,1.786836E+03,2.467690E-02,2.100839E-01,5.014020E+03,1.988057E+04,3.540309E-01,1.753066E+00,3.768914E+03,1.371370E+04,2.661162E-01,1.209272E+00,3.110549E+03,1.054662E+04,2.196303E-01,9.299992E-01,4.517717E+03,1.609093E+04,3.189878E-01,1.418896E+00,4.863014E+03,1.345660E+04,3.179339E-01,1.186601E+00,2.100774E+03,3.349108E+03,1.373443E-01,2.953239E-01,4.834114E+03,8.900978E+03,3.160445E-01,7.848871E-01,1.164686E+04,2.257111E+04,7.614482E-01,1.990317E+00,4.791254E+03,9.800919E+03,3.132424E-01,8.642438E-01,1.143654E+04,2.078321E+04,7.476979E-01,1.832661E+00,1.143968E+04,3.145300E+04,7.479032E-01,2.773522E+00,5.692149E+03,9.885164E+03,3.721411E-01,8.716725E-01,5.693694E+03,1.461228E+04,3.722421E-01,1.288509E+00,5.907291E+03,2.028110E+04,4.171032E-01,1.788385E+00,2.981717E+03,4.136641E+03,1.949386E-01,3.647685E-01,2.979559E+03,3.553973E+03,1.947975E-01,3.133889E-01,2.173349E+03,5.340244E+03,1.420891E-01,4.709020E-01,9.768505E+02,1.172237E+03,6.386449E-02,1.033677E-01,2.172311E+03,3.399974E+03,1.420212E-01,2.998093E-01,5.281402E+03,8.669051E+03,3.452873E-01,7.644358E-01,2.326519E+03,4.120825E+03,1.521030E-01,3.633739E-01,5.059579E+03,7.901483E+03,3.307850E-01,6.967517E-01,5.061002E+03,1.148362E+04,3.308780E-01,1.012624E+00,2.452245E+03,3.726149E+03,1.603228E-01,3.285713E-01,2.452870E+03,5.307707E+03,1.603636E-01,4.680329E-01,3.257367E+03,7.721981E+03,2.299968E-01,6.809233E-01,1.217556E+03,1.873534E+03,7.960131E-02,1.652080E-01,1.217300E+03,1.194670E+03,7.958460E-02,1.053458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,4.277197E+02,1.987010E+03,3.020052E-02,1.752143E-01,2.397759E+03,4.555120E+03,1.693015E-01,4.016699E-01,8.407721E+02,2.259595E+03,5.936541E-02,1.992508E-01,4.502634E+02,1.610648E+03,3.179228E-02,1.420268E-01,9.910466E+02,5.247422E+03,6.997602E-02,4.627170E-01,3.488237E+02,1.785380E+03,2.462981E-02,2.099128E-01,5.006772E+03,1.981195E+04,3.535192E-01,1.747015E+00,3.763674E+03,1.368431E+04,2.657462E-01,1.206681E+00,3.107214E+03,1.040175E+04,2.193948E-01,9.172250E-01,4.512542E+03,1.596269E+04,3.186225E-01,1.407588E+00,4.857148E+03,1.330769E+04,3.175505E-01,1.173470E+00,2.097587E+03,3.244349E+03,1.371360E-01,2.860863E-01,4.828263E+03,8.744928E+03,3.156620E-01,7.711267E-01,1.163059E+04,2.241945E+04,7.603841E-01,1.976944E+00,4.782876E+03,9.644936E+03,3.126947E-01,8.504892E-01,1.142351E+04,2.040787E+04,7.468461E-01,1.799564E+00,1.142666E+04,3.062191E+04,7.470520E-01,2.700236E+00,5.686648E+03,9.741031E+03,3.717815E-01,8.589629E-01,5.688199E+03,1.426603E+04,3.718828E-01,1.257977E+00,5.887754E+03,2.011712E+04,4.157237E-01,1.773925E+00,2.979525E+03,3.863391E+03,1.947953E-01,3.406733E-01,2.977364E+03,3.375269E+03,1.946540E-01,2.976308E-01,2.171838E+03,5.165357E+03,1.419903E-01,4.554805E-01,9.760614E+02,1.123131E+03,6.381291E-02,9.903758E-02,2.170798E+03,3.322311E+03,1.419224E-01,2.929610E-01,5.277231E+03,8.554441E+03,3.450146E-01,7.543295E-01,2.324159E+03,4.046231E+03,1.519488E-01,3.567961E-01,5.056276E+03,7.718573E+03,3.305690E-01,6.806228E-01,5.057701E+03,1.112381E+04,3.306622E-01,9.808961E-01,2.450934E+03,3.653006E+03,1.602371E-01,3.221216E-01,2.451560E+03,5.156386E+03,1.602780E-01,4.546895E-01,3.253187E+03,7.603340E+03,2.297016E-01,6.704616E-01,1.217022E+03,1.720473E+03,7.956639E-02,1.517111E-01,1.216766E+03,1.126578E+03,7.954966E-02,9.934152E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,4.271443E+02,1.953520E+03,3.015989E-02,1.722612E-01,2.394499E+03,4.515168E+03,1.690712E-01,3.981469E-01,8.396962E+02,2.245448E+03,5.928944E-02,1.980033E-01,4.497782E+02,1.581094E+03,3.175803E-02,1.394207E-01,9.897306E+02,5.201803E+03,6.988310E-02,4.586943E-01,3.482179E+02,1.783271E+03,2.458704E-02,2.096648E-01,5.000148E+03,1.971763E+04,3.530515E-01,1.738698E+00,3.758888E+03,1.364907E+04,2.654083E-01,1.203574E+00,3.104174E+03,1.023727E+04,2.191801E-01,9.027215E-01,4.507820E+03,1.580624E+04,3.182891E-01,1.393792E+00,4.851771E+03,1.288176E+04,3.171989E-01,1.135912E+00,2.094655E+03,3.144079E+03,1.369443E-01,2.772445E-01,4.822899E+03,8.575799E+03,3.153113E-01,7.562128E-01,1.161562E+04,2.223206E+04,7.594053E-01,1.960420E+00,4.775145E+03,9.481371E+03,3.121893E-01,8.360661E-01,1.141155E+04,2.000336E+04,7.460639E-01,1.763893E+00,1.141471E+04,2.956668E+04,7.462704E-01,2.607186E+00,5.681614E+03,9.580660E+03,3.714524E-01,8.448214E-01,5.683170E+03,1.381737E+04,3.715541E-01,1.218414E+00,5.869809E+03,1.993229E+04,4.144566E-01,1.757627E+00,2.977531E+03,3.626163E+03,1.946649E-01,3.197546E-01,2.975367E+03,3.211142E+03,1.945234E-01,2.831581E-01,2.170475E+03,4.940707E+03,1.419012E-01,4.356709E-01,9.753506E+02,1.077108E+03,6.376643E-02,9.497928E-02,2.169434E+03,3.239228E+03,1.418332E-01,2.856347E-01,5.273458E+03,8.424699E+03,3.447679E-01,7.428888E-01,2.322024E+03,3.966267E+03,1.518092E-01,3.497449E-01,5.053293E+03,7.523397E+03,3.303740E-01,6.634122E-01,5.054720E+03,1.068598E+04,3.304673E-01,9.422885E-01,2.449757E+03,3.573272E+03,1.601601E-01,3.150907E-01,2.450383E+03,4.969323E+03,1.602011E-01,4.381943E-01,3.249420E+03,7.475601E+03,2.294357E-01,6.591975E-01,1.216543E+03,1.597392E+03,7.953512E-02,1.408578E-01,1.216287E+03,1.064454E+03,7.951837E-02,9.386343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,4.266124E+02,1.916235E+03,3.012233E-02,1.689733E-01,2.391480E+03,4.472919E+03,1.688581E-01,3.944214E-01,8.386973E+02,2.230379E+03,5.921891E-02,1.966745E-01,4.493294E+02,1.544071E+03,3.172634E-02,1.361560E-01,9.885103E+02,5.156303E+03,6.979693E-02,4.546822E-01,3.476564E+02,1.780524E+03,2.454739E-02,2.093419E-01,4.993959E+03,1.959375E+04,3.526144E-01,1.727775E+00,3.754419E+03,1.360614E+04,2.650928E-01,1.199787E+00,3.101343E+03,1.005790E+04,2.189803E-01,8.869044E-01,4.503416E+03,1.562175E+04,3.179781E-01,1.377524E+00,4.846740E+03,1.219045E+04,3.168700E-01,1.074953E+00,2.091902E+03,3.047103E+03,1.367643E-01,2.686932E-01,4.817882E+03,8.393921E+03,3.149833E-01,7.401749E-01,1.160155E+04,2.197702E+04,7.584860E-01,1.937931E+00,4.767851E+03,9.311245E+03,3.117124E-01,8.210644E-01,1.140034E+04,1.956892E+04,7.453307E-01,1.725585E+00,1.140350E+04,2.827831E+04,7.455376E-01,2.493578E+00,5.676913E+03,9.395938E+03,3.711450E-01,8.285326E-01,5.678473E+03,1.325328E+04,3.712470E-01,1.168673E+00,5.853006E+03,1.973401E+04,4.132702E-01,1.740143E+00,2.975684E+03,3.411695E+03,1.945442E-01,3.008429E-01,2.973517E+03,3.057477E+03,1.944025E-01,2.696079E-01,2.169204E+03,4.626815E+03,1.418181E-01,4.079919E-01,9.746901E+02,1.033742E+03,6.372325E-02,9.115524E-02,2.168162E+03,3.150992E+03,1.417500E-01,2.778540E-01,5.269922E+03,8.268555E+03,3.445367E-01,7.291202E-01,2.320020E+03,3.881258E+03,1.516782E-01,3.422488E-01,5.050502E+03,7.316410E+03,3.301915E-01,6.451601E-01,5.051930E+03,1.016759E+04,3.302849E-01,8.965764E-01,2.448666E+03,3.484147E+03,1.600888E-01,3.072317E-01,2.449293E+03,4.742191E+03,1.601298E-01,4.181658E-01,3.245933E+03,7.342969E+03,2.291895E-01,6.475021E-01,1.216102E+03,1.499210E+03,7.950629E-02,1.322001E-01,1.215846E+03,1.006821E+03,7.948952E-02,8.878138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,4.261193E+02,1.891511E+03,3.008752E-02,1.667932E-01,2.388677E+03,4.427488E+03,1.686601E-01,3.904154E-01,8.377682E+02,2.214521E+03,5.915330E-02,1.952762E-01,4.489129E+02,1.498624E+03,3.169693E-02,1.321485E-01,9.873765E+02,5.120809E+03,6.971688E-02,4.515523E-01,3.471348E+02,1.777107E+03,2.451056E-02,2.089401E-01,4.988174E+03,1.942861E+04,3.522060E-01,1.713212E+00,3.750244E+03,1.354962E+04,2.647980E-01,1.194804E+00,3.098705E+03,9.922634E+03,2.187940E-01,8.749766E-01,4.499305E+03,1.540575E+04,3.176879E-01,1.358477E+00,4.842024E+03,1.138607E+04,3.165616E-01,1.004022E+00,2.089310E+03,2.952552E+03,1.365948E-01,2.603556E-01,4.813179E+03,8.201035E+03,3.146758E-01,7.231662E-01,1.158833E+04,2.159652E+04,7.576215E-01,1.904378E+00,4.760956E+03,9.135620E+03,3.112616E-01,8.055778E-01,1.138980E+04,1.910795E+04,7.446422E-01,1.684937E+00,1.139298E+04,2.672790E+04,7.448496E-01,2.356862E+00,5.672512E+03,9.173374E+03,3.708573E-01,8.089070E-01,5.674076E+03,1.254430E+04,3.709595E-01,1.106155E+00,5.837218E+03,1.952480E+04,4.121555E-01,1.721694E+00,2.973966E+03,3.215278E+03,1.944319E-01,2.835228E-01,2.971796E+03,2.912195E+03,1.942900E-01,2.567970E-01,2.168023E+03,4.277243E+03,1.417409E-01,3.771668E-01,9.740767E+02,9.925531E+02,6.368315E-02,8.752321E-02,2.166981E+03,3.058543E+03,1.416728E-01,2.697019E-01,5.266625E+03,8.065503E+03,3.443212E-01,7.112151E-01,2.318147E+03,3.791754E+03,1.515557E-01,3.343564E-01,5.047903E+03,7.099808E+03,3.300216E-01,6.260601E-01,5.049333E+03,9.558243E+03,3.301151E-01,8.428447E-01,2.447656E+03,3.381062E+03,1.600227E-01,2.981416E-01,2.448283E+03,4.464539E+03,1.600638E-01,3.936825E-01,3.242703E+03,7.207732E+03,2.289614E-01,6.355768E-01,1.215696E+03,1.414189E+03,7.947971E-02,1.247030E-01,1.215439E+03,9.528793E+02,7.946292E-02,8.402477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,4.256633E+02,1.869451E+03,3.005532E-02,1.648480E-01,2.386080E+03,4.379470E+03,1.684768E-01,3.861811E-01,8.369074E+02,2.198014E+03,5.909252E-02,1.938206E-01,4.485276E+02,1.448322E+03,3.166972E-02,1.277128E-01,9.863270E+02,5.087392E+03,6.964277E-02,4.486056E-01,3.466518E+02,1.772971E+03,2.447646E-02,2.084538E-01,4.982796E+03,1.923090E+04,3.518263E-01,1.695779E+00,3.746365E+03,1.347909E+04,2.645241E-01,1.188584E+00,3.096258E+03,9.797594E+03,2.186212E-01,8.639506E-01,4.495489E+03,1.517084E+04,3.174184E-01,1.337763E+00,4.837621E+03,1.057734E+04,3.162738E-01,9.327084E-01,2.086879E+03,2.865639E+03,1.364359E-01,2.526917E-01,4.808789E+03,8.010160E+03,3.143888E-01,7.063349E-01,1.157595E+04,2.111538E+04,7.568123E-01,1.861952E+00,4.754468E+03,8.970561E+03,3.108375E-01,7.910229E-01,1.137996E+04,1.864839E+04,7.439989E-01,1.644412E+00,1.138314E+04,2.506676E+04,7.442067E-01,2.210384E+00,5.668409E+03,8.924285E+03,3.705891E-01,7.869423E-01,5.669978E+03,1.175565E+04,3.706916E-01,1.036612E+00,5.822410E+03,1.930664E+04,4.111099E-01,1.702457E+00,2.972374E+03,3.040001E+03,1.943277E-01,2.680669E-01,2.970201E+03,2.779950E+03,1.941857E-01,2.451356E-01,2.166936E+03,3.933716E+03,1.416699E-01,3.468746E-01,9.735113E+02,9.550349E+02,6.364619E-02,8.421486E-02,2.165893E+03,2.966359E+03,1.416017E-01,2.615731E-01,5.263584E+03,7.825529E+03,3.441224E-01,6.900541E-01,2.316415E+03,3.703679E+03,1.514425E-01,3.265899E-01,5.045510E+03,6.883504E+03,3.298651E-01,6.069865E-01,5.046941E+03,8.913584E+03,3.299587E-01,7.859987E-01,2.446728E+03,3.268244E+03,1.599621E-01,2.881933E-01,2.447356E+03,4.160635E+03,1.600032E-01,3.668843E-01,3.239726E+03,7.071568E+03,2.287512E-01,6.235700E-01,1.215323E+03,1.339318E+03,7.945536E-02,1.181009E-01,1.215066E+03,9.040336E+02,7.943857E-02,7.971757E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,4.252421E+02,1.849278E+03,3.002558E-02,1.630691E-01,2.383676E+03,4.330858E+03,1.683071E-01,3.818945E-01,8.361114E+02,2.184444E+03,5.903632E-02,1.926240E-01,4.481714E+02,1.398683E+03,3.164458E-02,1.233357E-01,9.853571E+02,5.059087E+03,6.957429E-02,4.461096E-01,3.462051E+02,1.768171E+03,2.444492E-02,2.078895E-01,4.977808E+03,1.902672E+04,3.514741E-01,1.677774E+00,3.742769E+03,1.340331E+04,2.642702E-01,1.181903E+00,3.093994E+03,9.679690E+03,2.184613E-01,8.535538E-01,4.491955E+03,1.494085E+04,3.171688E-01,1.317482E+00,4.833518E+03,9.840336E+03,3.160055E-01,8.677196E-01,2.084601E+03,2.785836E+03,1.362870E-01,2.456547E-01,4.804699E+03,7.828028E+03,3.141214E-01,6.902745E-01,1.156439E+04,2.058935E+04,7.560561E-01,1.815566E+00,4.748375E+03,8.816497E+03,3.104391E-01,7.774376E-01,1.137079E+04,1.820825E+04,7.433991E-01,1.605602E+00,1.137397E+04,2.348875E+04,7.436072E-01,2.071235E+00,5.664593E+03,8.669122E+03,3.703396E-01,7.644420E-01,5.666166E+03,1.098734E+04,3.704424E-01,9.688624E-01,5.808527E+03,1.907637E+04,4.101296E-01,1.682152E+00,2.970899E+03,2.883350E+03,1.942313E-01,2.542534E-01,2.968724E+03,2.659559E+03,1.940891E-01,2.345196E-01,2.165938E+03,3.624618E+03,1.416046E-01,3.196183E-01,9.729916E+02,9.207744E+02,6.361221E-02,8.119377E-02,2.164894E+03,2.877703E+03,1.415364E-01,2.537554E-01,5.260785E+03,7.571508E+03,3.439394E-01,6.676546E-01,2.314817E+03,3.618716E+03,1.513380E-01,3.190979E-01,5.043311E+03,6.675471E+03,3.297214E-01,5.886422E-01,5.044744E+03,8.305771E+03,3.298151E-01,7.324018E-01,2.445878E+03,3.154101E+03,1.599065E-01,2.781282E-01,2.446507E+03,3.867617E+03,1.599477E-01,3.410459E-01,3.236983E+03,6.934199E+03,2.285575E-01,6.114568E-01,1.214983E+03,1.272992E+03,7.943312E-02,1.122523E-01,1.214726E+03,8.597232E+02,7.941631E-02,7.581028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,4.248533E+02,1.830299E+03,2.999813E-02,1.613955E-01,2.381454E+03,4.281346E+03,1.681502E-01,3.775286E-01,8.353765E+02,2.169345E+03,5.898443E-02,1.912925E-01,4.478427E+02,1.352767E+03,3.162136E-02,1.192868E-01,9.844621E+02,5.030676E+03,6.951110E-02,4.436043E-01,3.457925E+02,1.762753E+03,2.441579E-02,2.072525E-01,4.973189E+03,1.882384E+04,3.511479E-01,1.659884E+00,3.739440E+03,1.332190E+04,2.640351E-01,1.174723E+00,3.091903E+03,9.567758E+03,2.183137E-01,8.436836E-01,4.488687E+03,1.472348E+04,3.169381E-01,1.298315E+00,4.829698E+03,9.321875E+03,3.157558E-01,8.220018E-01,2.082469E+03,2.712605E+03,1.361476E-01,2.391972E-01,4.800892E+03,7.657065E+03,3.138725E-01,6.751990E-01,1.155359E+04,2.005628E+04,7.553502E-01,1.768560E+00,4.742656E+03,8.672451E+03,3.100652E-01,7.647357E-01,1.136224E+04,1.779491E+04,7.428403E-01,1.569153E+00,1.136543E+04,2.209976E+04,7.430488E-01,1.948754E+00,5.661048E+03,8.420828E+03,3.701078E-01,7.425476E-01,5.662624E+03,1.029804E+04,3.702108E-01,9.080800E-01,5.795518E+03,1.883216E+04,4.092111E-01,1.660617E+00,2.969535E+03,2.743006E+03,1.941421E-01,2.418780E-01,2.967358E+03,2.549864E+03,1.939998E-01,2.248466E-01,2.165023E+03,3.403667E+03,1.415448E-01,3.001349E-01,9.725143E+02,8.894062E+02,6.358100E-02,7.842773E-02,2.163979E+03,2.794178E+03,1.414765E-01,2.463903E-01,5.258213E+03,7.319557E+03,3.437713E-01,6.454376E-01,2.313346E+03,3.537691E+03,1.512418E-01,3.119532E-01,5.041295E+03,6.479798E+03,3.295896E-01,5.713877E-01,5.042729E+03,7.773342E+03,3.296834E-01,6.854523E-01,2.445102E+03,3.044082E+03,1.598558E-01,2.684267E-01,2.445732E+03,3.606669E+03,1.598969E-01,3.180356E-01,3.234457E+03,6.796128E+03,2.283792E-01,5.992817E-01,1.214673E+03,1.214080E+03,7.941282E-02,1.070575E-01,1.214415E+03,8.194206E+02,7.939599E-02,7.225641E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,4.244949E+02,1.813022E+03,2.997282E-02,1.598720E-01,2.379401E+03,4.232607E+03,1.680052E-01,3.732308E-01,8.346985E+02,2.154962E+03,5.893656E-02,1.900243E-01,4.475395E+02,1.314474E+03,3.159996E-02,1.159101E-01,9.836369E+02,5.004393E+03,6.945283E-02,4.412867E-01,3.454117E+02,1.756942E+03,2.438890E-02,2.065692E-01,4.968915E+03,1.864542E+04,3.508461E-01,1.644151E+00,3.736361E+03,1.324425E+04,2.638177E-01,1.167877E+00,3.089974E+03,9.464962E+03,2.181775E-01,8.346192E-01,4.485668E+03,1.453489E+04,3.167249E-01,1.281685E+00,4.826143E+03,8.923706E+03,3.155234E-01,7.868912E-01,2.080474E+03,2.645543E+03,1.360172E-01,2.332837E-01,4.797349E+03,7.500325E+03,3.136409E-01,6.613777E-01,1.154351E+04,1.958491E+04,7.546915E-01,1.726995E+00,4.737290E+03,8.538908E+03,3.097144E-01,7.529598E-01,1.135429E+04,1.741715E+04,7.423202E-01,1.535842E+00,1.135748E+04,2.101441E+04,7.425289E-01,1.853048E+00,5.657755E+03,8.199912E+03,3.698925E-01,7.230672E-01,5.659334E+03,9.757422E+03,3.699958E-01,8.604082E-01,5.783333E+03,1.858658E+04,4.083507E-01,1.638963E+00,2.968273E+03,2.617097E+03,1.940597E-01,2.307753E-01,2.966094E+03,2.449957E+03,1.939172E-01,2.160369E-01,2.164186E+03,3.233013E+03,1.414900E-01,2.850867E-01,9.720764E+02,8.606948E+02,6.355237E-02,7.589596E-02,2.163140E+03,2.717455E+03,1.414217E-01,2.396249E-01,5.255852E+03,7.096647E+03,3.436169E-01,6.257814E-01,2.311992E+03,3.461908E+03,1.511533E-01,3.052706E-01,5.039448E+03,6.300789E+03,3.294688E-01,5.556028E-01,5.040884E+03,7.358484E+03,3.295627E-01,6.488702E-01,2.444393E+03,2.946183E+03,1.598094E-01,2.597940E-01,2.445023E+03,3.403042E+03,1.598506E-01,3.000798E-01,3.232134E+03,6.662318E+03,2.282152E-01,5.874824E-01,1.214389E+03,1.161697E+03,7.939430E-02,1.024383E-01,1.214132E+03,7.827569E+02,7.937747E-02,6.902340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,4.241646E+02,1.797515E+03,2.994950E-02,1.585046E-01,2.377506E+03,4.185639E+03,1.678714E-01,3.690892E-01,8.340738E+02,2.141187E+03,5.889245E-02,1.888096E-01,4.472602E+02,1.282841E+03,3.158023E-02,1.131207E-01,9.828768E+02,4.980241E+03,6.939916E-02,4.391570E-01,3.450606E+02,1.750992E+03,2.436411E-02,2.058697E-01,4.964964E+03,1.849143E+04,3.505672E-01,1.630572E+00,3.733517E+03,1.317279E+04,2.636169E-01,1.161575E+00,3.088196E+03,9.372264E+03,2.180519E-01,8.264451E-01,4.482883E+03,1.437271E+04,3.165283E-01,1.267384E+00,4.822836E+03,8.582391E+03,3.153072E-01,7.567942E-01,2.078609E+03,2.582944E+03,1.358952E-01,2.277637E-01,4.794054E+03,7.356748E+03,3.134255E-01,6.487171E-01,1.153412E+04,1.918280E+04,7.540770E-01,1.691537E+00,4.732258E+03,8.411816E+03,3.093854E-01,7.417529E-01,1.134688E+04,1.707441E+04,7.418362E-01,1.505620E+00,1.135008E+04,2.016971E+04,7.420451E-01,1.778563E+00,5.654699E+03,8.009164E+03,3.696927E-01,7.062471E-01,5.656282E+03,9.341790E+03,3.697962E-01,8.237579E-01,5.771924E+03,1.835066E+04,4.075452E-01,1.618159E+00,2.967107E+03,2.502601E+03,1.939834E-01,2.206790E-01,2.964926E+03,2.357618E+03,1.938408E-01,2.078945E-01,2.163419E+03,3.087798E+03,1.414399E-01,2.722816E-01,9.716748E+02,8.340059E+02,6.352612E-02,7.354253E-02,2.162373E+03,2.647858E+03,1.413715E-01,2.334878E-01,5.253684E+03,6.905957E+03,3.434752E-01,6.089664E-01,2.310746E+03,3.391121E+03,1.510718E-01,2.990286E-01,5.037756E+03,6.139389E+03,3.293582E-01,5.413705E-01,5.039193E+03,7.036837E+03,3.294522E-01,6.205074E-01,2.443746E+03,2.861701E+03,1.597671E-01,2.523444E-01,2.444377E+03,3.247155E+03,1.598084E-01,2.863337E-01,3.229998E+03,6.536876E+03,2.280643E-01,5.764209E-01,1.214131E+03,1.114422E+03,7.937744E-02,9.826958E-02,1.213874E+03,7.489497E+02,7.936059E-02,6.604229E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,4.238605E+02,1.783258E+03,2.992803E-02,1.572474E-01,2.375757E+03,4.139984E+03,1.677479E-01,3.650632E-01,8.334985E+02,2.126167E+03,5.885183E-02,1.874852E-01,4.470030E+02,1.255085E+03,3.156208E-02,1.106732E-01,9.821773E+02,4.955920E+03,6.934977E-02,4.370124E-01,3.447370E+02,1.745095E+03,2.434126E-02,2.051763E-01,4.961315E+03,1.834833E+04,3.503095E-01,1.617953E+00,3.730891E+03,1.310293E+04,2.634315E-01,1.155415E+00,3.086559E+03,9.286661E+03,2.179363E-01,8.188965E-01,4.480315E+03,1.422453E+04,3.163469E-01,1.254317E+00,4.819761E+03,8.278925E+03,3.151061E-01,7.300345E-01,2.076864E+03,2.524458E+03,1.357811E-01,2.226064E-01,4.790990E+03,7.221896E+03,3.132251E-01,6.368259E-01,1.152535E+04,1.881364E+04,7.535040E-01,1.658984E+00,4.727538E+03,8.290729E+03,3.090768E-01,7.310754E-01,1.134000E+04,1.675460E+04,7.413858E-01,1.477418E+00,1.134320E+04,1.944237E+04,7.415950E-01,1.714426E+00,5.651864E+03,7.834684E+03,3.695073E-01,6.908614E-01,5.653449E+03,8.986855E+03,3.696110E-01,7.924597E-01,5.761248E+03,1.812796E+04,4.067913E-01,1.598521E+00,2.966030E+03,2.398137E+03,1.939130E-01,2.114674E-01,2.963847E+03,2.272117E+03,1.937703E-01,2.003550E-01,2.162717E+03,2.960292E+03,1.413940E-01,2.610382E-01,9.713067E+02,8.091940E+02,6.350205E-02,7.135462E-02,2.161670E+03,2.583611E+03,1.413256E-01,2.278225E-01,5.251696E+03,6.733398E+03,3.433452E-01,5.937502E-01,2.309600E+03,3.325045E+03,1.509969E-01,2.932021E-01,5.036208E+03,5.991044E+03,3.292570E-01,5.282895E-01,5.037646E+03,6.761277E+03,3.293510E-01,5.962086E-01,2.443156E+03,2.785229E+03,1.597285E-01,2.456011E-01,2.443787E+03,3.114553E+03,1.597698E-01,2.746409E-01,3.228035E+03,6.420841E+03,2.279258E-01,5.661889E-01,1.213896E+03,1.071494E+03,7.936207E-02,9.448417E-02,1.213639E+03,7.177865E+02,7.934522E-02,6.329432E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,4.235808E+02,1.770663E+03,2.990828E-02,1.561369E-01,2.374146E+03,4.096720E+03,1.676342E-01,3.612483E-01,8.329692E+02,2.113117E+03,5.881446E-02,1.863344E-01,4.467665E+02,1.230777E+03,3.154538E-02,1.085298E-01,9.815340E+02,4.934748E+03,6.930435E-02,4.351455E-01,3.444390E+02,1.739409E+03,2.432022E-02,2.045078E-01,4.957946E+03,1.821896E+04,3.500716E-01,1.606546E+00,3.728468E+03,1.303781E+04,2.632604E-01,1.149672E+00,3.085052E+03,9.209250E+03,2.178300E-01,8.120705E-01,4.477948E+03,1.409124E+04,3.161799E-01,1.242564E+00,4.816901E+03,8.008522E+03,3.149192E-01,7.061904E-01,2.075232E+03,2.469876E+03,1.356745E-01,2.177934E-01,4.788141E+03,7.095139E+03,3.130389E-01,6.256484E-01,1.151718E+04,1.847041E+04,7.529697E-01,1.628718E+00,4.723112E+03,8.176228E+03,3.087874E-01,7.209787E-01,1.133359E+04,1.645536E+04,7.409670E-01,1.451032E+00,1.133679E+04,1.879754E+04,7.411764E-01,1.657565E+00,5.649233E+03,7.672886E+03,3.693354E-01,6.765941E-01,5.650821E+03,8.673327E+03,3.694392E-01,7.648129E-01,5.751260E+03,1.792361E+04,4.060861E-01,1.580501E+00,2.965035E+03,2.302700E+03,1.938479E-01,2.030518E-01,2.962850E+03,2.192989E+03,1.937051E-01,1.933775E-01,2.162074E+03,2.848096E+03,1.413520E-01,2.511447E-01,9.709693E+02,7.860678E+02,6.348000E-02,6.931535E-02,2.161028E+03,2.524306E+03,1.412836E-01,2.225929E-01,5.249873E+03,6.575632E+03,3.432260E-01,5.798384E-01,2.308547E+03,3.263846E+03,1.509281E-01,2.878055E-01,5.034791E+03,5.854536E+03,3.291644E-01,5.162522E-01,5.036230E+03,6.518493E+03,3.292585E-01,5.747999E-01,2.442617E+03,2.715242E+03,1.596933E-01,2.394297E-01,2.443249E+03,2.998026E+03,1.597346E-01,2.643655E-01,3.226233E+03,6.315355E+03,2.277985E-01,5.568872E-01,1.213683E+03,1.032389E+03,7.934809E-02,9.103593E-02,1.213425E+03,6.889718E+02,7.933123E-02,6.075344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,4.233236E+02,1.759338E+03,2.989012E-02,1.551382E-01,2.372661E+03,4.055624E+03,1.675293E-01,3.576244E-01,8.324826E+02,2.100264E+03,5.878009E-02,1.852010E-01,4.465490E+02,1.209562E+03,3.153002E-02,1.066590E-01,9.809428E+02,4.915000E+03,6.926260E-02,4.334041E-01,3.441648E+02,1.733966E+03,2.430086E-02,2.038678E-01,4.954838E+03,1.810092E+04,3.498522E-01,1.596137E+00,3.726234E+03,1.297613E+04,2.631027E-01,1.144233E+00,3.083667E+03,9.138344E+03,2.177322E-01,8.058180E-01,4.475770E+03,1.397041E+04,3.160260E-01,1.231909E+00,4.814242E+03,7.767369E+03,3.147454E-01,6.849256E-01,2.073707E+03,2.418979E+03,1.355747E-01,2.133053E-01,4.785493E+03,6.975789E+03,3.128658E-01,6.151242E-01,1.150956E+04,1.815108E+04,7.524717E-01,1.600560E+00,4.718962E+03,8.067728E+03,3.085161E-01,7.114112E-01,1.132763E+04,1.617470E+04,7.405774E-01,1.426283E+00,1.133084E+04,1.822264E+04,7.407870E-01,1.606870E+00,5.646794E+03,7.522414E+03,3.691759E-01,6.633255E-01,5.648384E+03,8.394447E+03,3.692798E-01,7.402213E-01,5.741918E+03,1.773544E+04,4.054265E-01,1.563909E+00,2.964115E+03,2.215411E+03,1.937878E-01,1.953546E-01,2.961929E+03,2.119863E+03,1.936449E-01,1.869292E-01,2.161487E+03,2.749165E+03,1.413136E-01,2.424210E-01,9.706603E+02,7.644485E+02,6.345979E-02,6.740897E-02,2.160440E+03,2.469478E+03,1.412452E-01,2.177582E-01,5.248202E+03,6.431262E+03,3.431167E-01,5.671079E-01,2.307579E+03,3.207083E+03,1.508648E-01,2.828002E-01,5.033495E+03,5.728647E+03,3.290796E-01,5.051514E-01,5.034935E+03,6.303523E+03,3.291738E-01,5.558439E-01,2.442127E+03,2.651046E+03,1.596613E-01,2.337689E-01,2.442759E+03,2.895039E+03,1.597026E-01,2.552841E-01,3.224579E+03,6.219145E+03,2.276817E-01,5.484034E-01,1.213488E+03,9.965930E+02,7.933536E-02,8.787944E-02,1.213230E+03,6.621778E+02,7.931849E-02,5.839075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,3.173978E+02,1.329440E+03,2.241089E-02,1.172299E-01,1.778948E+03,3.026449E+03,1.256083E-01,2.668719E-01,6.241824E+02,1.570452E+03,4.407239E-02,1.384823E-01,3.348315E+02,8.994462E+02,2.364185E-02,7.931305E-02,7.354890E+02,3.838610E+03,5.193155E-02,3.384881E-01,2.580224E+02,1.307470E+03,1.821850E-02,1.537234E-01,3.714981E+03,1.353229E+04,2.623081E-01,1.193275E+00,2.793851E+03,9.709229E+03,1.972688E-01,8.561586E-01,2.312239E+03,6.827659E+03,1.632630E-01,6.020621E-01,3.356023E+03,1.043343E+04,2.369628E-01,9.200188E-01,4.813060E+03,7.548285E+03,3.146681E-01,6.656068E-01,2.072892E+03,2.370191E+03,1.355215E-01,2.090032E-01,4.784318E+03,6.860008E+03,3.127890E-01,6.049146E-01,1.150566E+04,1.784611E+04,7.522166E-01,1.573668E+00,4.716689E+03,7.960749E+03,3.083675E-01,7.019778E-01,1.132503E+04,1.590358E+04,7.404071E-01,1.402375E+00,1.132823E+04,1.770086E+04,7.406169E-01,1.560860E+00,5.645878E+03,7.378740E+03,3.691160E-01,6.506563E-01,5.647470E+03,8.141874E+03,3.692201E-01,7.179494E-01,5.733204E+03,1.755819E+04,4.048112E-01,1.548279E+00,2.963887E+03,2.134214E+03,1.937729E-01,1.881947E-01,2.961699E+03,2.050734E+03,1.936299E-01,1.808335E-01,2.161423E+03,2.660259E+03,1.413094E-01,2.345813E-01,9.706063E+02,7.437350E+02,6.345626E-02,6.558246E-02,2.160375E+03,2.417456E+03,1.412409E-01,2.131709E-01,5.247857E+03,6.295954E+03,3.430942E-01,5.551764E-01,2.307327E+03,3.152853E+03,1.508483E-01,2.780182E-01,5.033384E+03,5.609422E+03,3.290724E-01,4.946381E-01,5.034824E+03,6.109499E+03,3.291666E-01,5.387348E-01,2.442164E+03,2.590693E+03,1.596637E-01,2.284470E-01,2.442797E+03,2.802266E+03,1.597051E-01,2.471034E-01,3.223070E+03,6.129773E+03,2.275751E-01,5.405226E-01,1.213527E+03,9.630697E+02,7.933794E-02,8.492337E-02,1.213269E+03,6.366751E+02,7.932106E-02,5.614193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,2.115388E+02,9.973923E+02,1.493638E-02,8.794993E-02,1.185620E+03,2.007813E+03,8.371449E-02,1.770487E-01,4.160086E+02,1.043912E+03,2.937362E-02,9.205202E-02,2.231705E+02,6.161045E+02,1.575767E-02,5.432802E-02,4.901888E+02,3.113952E+03,3.461135E-02,2.745879E-01,1.719512E+02,9.850647E+02,1.214117E-02,1.158172E-01,2.475930E+03,9.879130E+03,1.748209E-01,8.711404E-01,1.862047E+03,7.075642E+03,1.314758E-01,6.239292E-01,1.541171E+03,5.002466E+03,1.088193E-01,4.411168E-01,2.236842E+03,7.657858E+03,1.579394E-01,6.752689E-01,4.811525E+03,7.348423E+03,3.145677E-01,6.479830E-01,2.071912E+03,2.323168E+03,1.354574E-01,2.048567E-01,4.782790E+03,6.748028E+03,3.126891E-01,5.950402E-01,1.150082E+04,1.755551E+04,7.519000E-01,1.548043E+00,4.713818E+03,7.855899E+03,3.081798E-01,6.927322E-01,1.132152E+04,1.564221E+04,7.401780E-01,1.379328E+00,1.132473E+04,1.722549E+04,7.403880E-01,1.518941E+00,5.644567E+03,7.241604E+03,3.690303E-01,6.385637E-01,5.646162E+03,7.912088E+03,3.691346E-01,6.976869E-01,5.724867E+03,1.739553E+04,4.042226E-01,1.533936E+00,2.963530E+03,2.057997E+03,1.937495E-01,1.814739E-01,2.961340E+03,1.984860E+03,1.936064E-01,1.750247E-01,2.161234E+03,2.579779E+03,1.412970E-01,2.274846E-01,9.704964E+02,7.237711E+02,6.344908E-02,6.382204E-02,2.160185E+03,2.367983E+03,1.412285E-01,2.088084E-01,5.247169E+03,6.168756E+03,3.430492E-01,5.439601E-01,2.306886E+03,3.101042E+03,1.508195E-01,2.734495E-01,5.032949E+03,5.496157E+03,3.290440E-01,4.846504E-01,5.034391E+03,5.933207E+03,3.291382E-01,5.231895E-01,2.442063E+03,2.533734E+03,1.596571E-01,2.234243E-01,2.442696E+03,2.718098E+03,1.596985E-01,2.396815E-01,3.221636E+03,6.047881E+03,2.274739E-01,5.333014E-01,1.213521E+03,9.315269E+02,7.933752E-02,8.214192E-02,1.213263E+03,6.121819E+02,7.932063E-02,5.398212E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,1.057412E+02,7.410343E+02,7.466198E-03,6.534431E-02,5.926468E+02,9.991719E+02,4.184572E-02,8.810685E-02,2.079509E+02,5.704173E+02,1.468304E-02,5.029933E-02,1.115614E+02,3.863601E+02,7.877153E-03,3.406918E-02,2.450296E+02,2.582230E+03,1.730110E-02,2.277007E-01,8.594551E+01,7.471146E+02,6.068458E-03,8.784062E-02,1.237622E+03,7.244847E+03,8.738628E-02,6.388497E-01,9.307776E+02,5.173985E+03,6.572053E-02,4.562414E-01,7.704337E+02,3.674986E+03,5.439893E-02,3.240598E-01,1.118182E+03,5.644820E+03,7.895280E-02,4.977595E-01,4.809616E+03,7.164607E+03,3.144429E-01,6.317741E-01,2.070763E+03,2.277606E+03,1.353822E-01,2.008390E-01,4.780890E+03,6.639290E+03,3.125649E-01,5.854518E-01,1.149509E+04,1.727713E+04,7.515259E-01,1.523495E+00,4.710529E+03,7.752837E+03,3.079648E-01,6.836442E-01,1.131716E+04,1.538909E+04,7.398928E-01,1.357008E+00,1.132037E+04,1.678892E+04,7.401030E-01,1.480445E+00,5.642842E+03,7.109975E+03,3.689175E-01,6.269567E-01,5.644439E+03,7.701268E+03,3.690219E-01,6.790969E-01,5.716843E+03,1.724547E+04,4.036560E-01,1.520703E+00,2.962960E+03,1.985846E+03,1.937123E-01,1.751116E-01,2.960769E+03,1.921598E+03,1.935691E-01,1.694462E-01,2.160867E+03,2.506229E+03,1.412731E-01,2.209990E-01,9.703029E+02,7.044970E+02,6.343643E-02,6.212246E-02,2.159819E+03,2.320637E+03,1.412045E-01,2.046334E-01,5.246049E+03,6.048292E+03,3.429760E-01,5.333376E-01,2.306227E+03,3.051230E+03,1.507765E-01,2.690571E-01,5.032107E+03,5.387829E+03,3.289889E-01,4.750980E-01,5.033549E+03,5.771545E+03,3.290832E-01,5.089341E-01,2.441769E+03,2.479579E+03,1.596379E-01,2.186490E-01,2.442403E+03,2.640995E+03,1.596793E-01,2.328826E-01,3.220261E+03,5.972344E+03,2.273769E-01,5.266405E-01,1.213424E+03,9.016562E+02,7.933116E-02,7.950793E-02,1.213165E+03,5.885898E+02,7.931427E-02,5.190178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.237582E+02,0.000000E+00,4.618493E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.882948E+02,0.000000E+00,1.660381E-02,0.000000E+00,2.012160E+02,0.000000E+00,1.774320E-02,0.000000E+00,2.119748E+03,0.000000E+00,1.869191E-01,0.000000E+00,5.518131E+02,0.000000E+00,6.487841E-02,0.000000E+00,5.154420E+03,0.000000E+00,4.545161E-01,0.000000E+00,3.655615E+03,0.000000E+00,3.223517E-01,0.000000E+00,2.609649E+03,0.000000E+00,2.301185E-01,0.000000E+00,4.040765E+03,0.000000E+00,3.563142E-01,4.807914E+03,6.994309E+03,3.143317E-01,6.167573E-01,2.069719E+03,2.233198E+03,1.353140E-01,1.969231E-01,4.779197E+03,6.533438E+03,3.124542E-01,5.761178E-01,1.148994E+04,1.700933E+04,7.511891E-01,1.499881E+00,4.707559E+03,7.651358E+03,3.077706E-01,6.746958E-01,1.131328E+04,1.514321E+04,7.396393E-01,1.335326E+00,1.131650E+04,1.638500E+04,7.398496E-01,1.444827E+00,5.641316E+03,6.983081E+03,3.688177E-01,6.157672E-01,5.642915E+03,7.506322E+03,3.689223E-01,6.619065E-01,5.709132E+03,1.710694E+04,4.031115E-01,1.508488E+00,2.962456E+03,1.916949E+03,1.936793E-01,1.690363E-01,2.960264E+03,1.860265E+03,1.935360E-01,1.640379E-01,2.160559E+03,2.438393E+03,1.412530E-01,2.150172E-01,9.701371E+02,6.858381E+02,6.342559E-02,6.047712E-02,2.159510E+03,2.275082E+03,1.411844E-01,2.006165E-01,5.245092E+03,5.933425E+03,3.429134E-01,5.232086E-01,2.305664E+03,3.003107E+03,1.507396E-01,2.648136E-01,5.031402E+03,5.283626E+03,3.289428E-01,4.659095E-01,5.032846E+03,5.621935E+03,3.290372E-01,4.957415E-01,2.441528E+03,2.427751E+03,1.596221E-01,2.140787E-01,2.442161E+03,2.569687E+03,1.596635E-01,2.265947E-01,3.218946E+03,5.902398E+03,2.272839E-01,5.204727E-01,1.213343E+03,8.732008E+02,7.932587E-02,7.699873E-02,1.213084E+03,5.658328E+02,7.930897E-02,4.989506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.476866E+02,0.000000E+00,6.593090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.993666E+02,0.000000E+00,3.521610E-02,0.000000E+00,3.346999E+02,0.000000E+00,2.951379E-02,0.000000E+00,2.753148E+03,0.000000E+00,2.427722E-01,0.000000E+00,7.996087E+02,0.000000E+00,9.401252E-02,0.000000E+00,7.802882E+03,0.000000E+00,6.880571E-01,0.000000E+00,5.549793E+03,0.000000E+00,4.893801E-01,0.000000E+00,3.922345E+03,0.000000E+00,3.458718E-01,0.000000E+00,6.067644E+03,0.000000E+00,5.350440E-01,3.604553E+03,6.838898E+03,2.356583E-01,6.030532E-01,1.551542E+03,2.191148E+03,1.014367E-01,1.932152E-01,3.583019E+03,6.433612E+03,2.342505E-01,5.673151E-01,8.613635E+03,1.675907E+04,5.631419E-01,1.477812E+00,3.528554E+03,7.555849E+03,2.306897E-01,6.662738E-01,8.481775E+03,1.491156E+04,5.545211E-01,1.314900E+00,8.484188E+03,1.601651E+04,5.546789E-01,1.412334E+00,4.229632E+03,6.863957E+03,2.765247E-01,6.052629E-01,4.230832E+03,7.328412E+03,2.766032E-01,6.462184E-01,5.701714E+03,1.698188E+04,4.025878E-01,1.497460E+00,2.221316E+03,1.852031E+03,1.452251E-01,1.633119E-01,2.219671E+03,1.802072E+03,1.451176E-01,1.589065E-01,1.620035E+03,2.376470E+03,1.059146E-01,2.095569E-01,7.274122E+02,6.682020E+02,4.755672E-02,5.892197E-02,1.619248E+03,2.232221E+03,1.058632E-01,1.968370E-01,3.932770E+03,5.826070E+03,2.571165E-01,5.137421E-01,1.728664E+03,2.957858E+03,1.130165E-01,2.608236E-01,3.772662E+03,5.185570E+03,2.466490E-01,4.572629E-01,3.773745E+03,5.484981E+03,2.467198E-01,4.836649E-01,1.830778E+03,2.379125E+03,1.196925E-01,2.097909E-01,1.831253E+03,2.504421E+03,1.197236E-01,2.208395E-01,3.217680E+03,5.838365E+03,2.271946E-01,5.148263E-01,9.098597E+02,8.465864E+02,5.948478E-02,7.465188E-02,9.096658E+02,5.443382E+02,5.947209E-02,4.799968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.889957E+02,0.000000E+00,7.839152E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.407165E+02,0.000000E+00,5.649830E-02,0.000000E+00,4.573565E+02,0.000000E+00,4.032964E-02,0.000000E+00,3.067311E+03,0.000000E+00,2.704751E-01,0.000000E+00,9.583077E+02,0.000000E+00,1.126713E-01,0.000000E+00,9.680330E+03,0.000000E+00,8.536103E-01,0.000000E+00,6.909506E+03,0.000000E+00,6.092794E-01,0.000000E+00,4.840751E+03,0.000000E+00,4.268568E-01,0.000000E+00,7.470561E+03,0.000000E+00,6.587531E-01,2.402232E+03,6.696143E+03,1.570530E-01,5.904651E-01,1.033925E+03,2.151421E+03,6.759589E-02,1.897121E-01,2.387879E+03,6.339003E+03,1.561147E-01,5.589725E-01,5.740235E+03,1.652374E+04,3.752849E-01,1.457062E+00,2.351216E+03,7.465437E+03,1.537177E-01,6.583013E-01,5.652708E+03,1.469223E+04,3.695625E-01,1.295559E+00,5.654317E+03,1.567816E+04,3.696677E-01,1.382498E+00,2.818973E+03,6.751578E+03,1.842987E-01,5.953533E-01,2.819774E+03,7.165010E+03,1.843511E-01,6.318097E-01,5.702235E+03,1.686421E+04,4.026245E-01,1.487084E+00,1.480543E+03,1.791021E+03,9.679489E-02,1.579320E-01,1.479447E+03,1.747004E+03,9.672322E-02,1.540506E-01,1.079789E+03,2.319574E+03,7.059441E-02,2.045397E-01,4.848234E+02,6.515376E+02,3.169677E-02,5.745250E-02,1.079264E+03,2.191702E+03,7.056010E-02,1.932640E-01,2.621225E+03,5.725159E+03,1.713704E-01,5.048438E-01,1.152104E+03,2.915027E+03,7.532224E-02,2.570467E-01,2.514583E+03,5.092876E+03,1.643983E-01,4.490892E-01,2.515305E+03,5.358822E+03,1.644455E-01,4.725403E-01,1.220294E+03,2.333289E+03,7.978034E-02,2.057491E-01,1.220611E+03,2.444304E+03,7.980107E-02,2.155384E-01,3.221284E+03,5.778064E+03,2.274490E-01,5.095089E-01,6.064732E+02,8.216238E+02,3.964998E-02,7.245068E-02,6.063439E+02,5.240410E+02,3.964153E-02,4.620987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.664940E+02,0.000000E+00,8.522531E-02,0.000000E+00,1.008239E+02,0.000000E+00,8.890643E-03,0.000000E+00,8.432163E+02,0.000000E+00,7.435471E-02,0.000000E+00,5.377275E+02,0.000000E+00,4.741674E-02,0.000000E+00,3.228033E+03,0.000000E+00,2.846476E-01,0.000000E+00,1.043882E+03,0.000000E+00,1.227325E-01,0.000000E+00,1.068251E+04,0.000000E+00,9.419825E-01,0.000000E+00,7.636958E+03,0.000000E+00,6.734260E-01,0.000000E+00,5.341850E+03,0.000000E+00,4.710437E-01,0.000000E+00,8.232024E+03,0.000000E+00,7.258988E-01,1.200922E+03,6.565275E+03,7.851386E-02,5.789251E-01,5.168431E+02,2.113986E+03,3.379015E-02,1.864110E-01,1.193747E+03,6.250029E+03,7.804476E-02,5.511268E-01,2.869549E+03,1.630396E+04,1.876053E-01,1.437681E+00,1.175298E+03,7.380116E+03,7.683861E-02,6.507776E-01,2.825931E+03,1.448613E+04,1.847536E-01,1.277385E+00,2.826735E+03,1.536806E+04,1.848062E-01,1.355153E+00,1.409315E+03,6.646198E+03,9.213814E-02,5.860609E-01,1.409715E+03,7.015136E+03,9.216432E-02,6.185938E-01,5.740269E+03,1.675673E+04,4.053101E-01,1.477606E+00,7.402028E+02,1.733816E+03,4.839295E-02,1.528877E-01,7.396546E+02,1.695031E+03,4.835711E-02,1.494676E-01,5.398596E+02,2.267309E+03,3.529492E-02,1.999310E-01,2.423919E+02,6.358105E+02,1.584709E-02,5.606569E-02,5.395972E+02,2.153586E+03,3.527776E-02,1.899029E-01,1.310512E+03,5.630692E+03,8.567858E-02,4.965137E-01,5.759937E+02,2.874775E+03,3.765730E-02,2.534972E-01,1.257219E+03,5.005686E+03,8.219444E-02,4.414007E-01,1.257580E+03,5.242672E+03,8.221805E-02,4.622982E-01,6.101201E+02,2.290257E+03,3.988841E-02,2.019546E-01,6.102786E+02,2.388944E+03,3.989877E-02,2.106568E-01,3.248102E+03,5.722265E+03,2.293426E-01,5.045886E-01,3.032238E+02,7.982068E+02,1.982416E-02,7.038577E-02,3.031592E+02,5.049042E+02,1.981993E-02,4.452239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.018975E+03,0.000000E+00,8.985307E-02,0.000000E+00,3.013276E+02,0.000000E+00,2.657103E-02,0.000000E+00,9.687196E+02,0.000000E+00,8.542157E-02,0.000000E+00,5.831816E+02,0.000000E+00,5.142488E-02,0.000000E+00,3.350011E+03,0.000000E+00,2.954036E-01,0.000000E+00,1.094173E+03,0.000000E+00,1.286454E-01,0.000000E+00,1.126698E+04,0.000000E+00,9.935208E-01,0.000000E+00,8.069622E+03,0.000000E+00,7.115783E-01,0.000000E+00,5.646390E+03,0.000000E+00,4.978979E-01,0.000000E+00,8.683514E+03,0.000000E+00,7.657111E-01,0.000000E+00,6.444446E+03,0.000000E+00,5.682704E-01,0.000000E+00,2.078835E+03,0.000000E+00,1.833114E-01,0.000000E+00,6.165791E+03,0.000000E+00,5.436986E-01,0.000000E+00,1.609706E+04,0.000000E+00,1.419437E+00,0.000000E+00,7.299855E+03,0.000000E+00,6.437002E-01,0.000000E+00,1.429114E+04,0.000000E+00,1.260191E+00,0.000000E+00,1.508182E+04,0.000000E+00,1.329913E+00,2.591324E+01,6.546774E+03,1.694155E-03,5.772937E-01,2.650347E+01,6.876758E+03,1.732743E-03,6.063916E-01,5.847443E+03,1.665346E+04,4.128774E-01,1.468500E+00,1.207972E+02,1.680282E+03,7.897472E-03,1.481670E-01,1.198933E+02,1.646156E+03,7.838382E-03,1.451579E-01,0.000000E+00,2.218982E+03,0.000000E+00,1.956695E-01,0.000000E+00,6.210056E+02,0.000000E+00,5.476020E-02,0.000000E+00,2.117543E+03,0.000000E+00,1.867247E-01,0.000000E+00,5.541703E+03,0.000000E+00,4.886666E-01,0.000000E+00,2.836640E+03,0.000000E+00,2.501346E-01,0.000000E+00,4.923235E+03,0.000000E+00,4.341302E-01,0.000000E+00,5.135033E+03,0.000000E+00,4.528065E-01,7.422878E+01,2.249656E+03,4.852926E-03,1.983744E-01,7.450831E+01,2.337648E+03,4.871201E-03,2.061335E-01,3.315970E+03,5.668999E+03,2.341347E-01,4.998916E-01,6.357510E+01,7.762646E+02,4.156411E-03,6.845091E-02,6.345938E+01,4.869148E+02,4.148845E-03,4.293608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.062869E+03,0.000000E+00,9.372362E-02,0.000000E+00,5.362384E+02,0.000000E+00,4.728543E-02,0.000000E+00,1.038810E+03,0.000000E+00,9.160210E-02,0.000000E+00,6.126197E+02,0.000000E+00,5.402072E-02,0.000000E+00,3.464968E+03,0.000000E+00,3.055405E-01,0.000000E+00,1.133251E+03,0.000000E+00,1.332398E-01,0.000000E+00,1.169035E+04,0.000000E+00,1.030853E+00,0.000000E+00,8.380546E+03,0.000000E+00,7.389955E-01,0.000000E+00,5.876232E+03,0.000000E+00,5.181654E-01,0.000000E+00,9.019418E+03,0.000000E+00,7.953311E-01,0.000000E+00,6.330225E+03,0.000000E+00,5.581984E-01,0.000000E+00,2.044511E+03,0.000000E+00,1.802847E-01,0.000000E+00,6.083666E+03,0.000000E+00,5.364569E-01,0.000000E+00,1.589646E+04,0.000000E+00,1.401748E+00,0.000000E+00,7.220997E+03,0.000000E+00,6.367466E-01,0.000000E+00,1.410127E+04,0.000000E+00,1.243448E+00,0.000000E+00,1.481155E+04,0.000000E+00,1.306080E+00,2.236744E+02,6.450344E+03,1.462338E-02,5.687905E-01,2.246448E+02,6.746073E+03,1.468682E-02,5.948678E-01,6.047629E+03,1.655728E+04,4.270122E-01,1.460019E+00,2.911008E+02,1.628874E+03,1.903158E-02,1.436339E-01,2.894047E+02,1.598816E+03,1.892069E-02,1.409834E-01,0.000000E+00,2.173350E+03,0.000000E+00,1.916457E-01,0.000000E+00,6.066243E+02,0.000000E+00,5.349205E-02,0.000000E+00,2.082629E+03,0.000000E+00,1.836460E-01,0.000000E+00,5.455836E+03,0.000000E+00,4.810950E-01,0.000000E+00,2.799590E+03,0.000000E+00,2.468675E-01,1.381116E+02,4.843376E+03,9.029457E-03,4.270883E-01,1.387681E+02,5.033150E+03,9.072378E-03,4.438225E-01,2.023803E+02,2.210423E+03,1.323121E-02,1.949148E-01,2.028758E+02,2.289086E+03,1.326361E-02,2.018513E-01,3.436662E+03,5.619075E+03,2.426565E-01,4.954893E-01,1.438987E+02,7.552123E+02,9.407802E-03,6.659453E-02,1.437341E+02,4.695348E+02,9.397045E-03,4.140352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.105758E+03,0.000000E+00,9.750556E-02,0.000000E+00,8.140324E+02,0.000000E+00,7.178127E-02,0.000000E+00,1.092785E+03,0.000000E+00,9.636168E-02,0.000000E+00,6.387846E+02,0.000000E+00,5.632794E-02,0.000000E+00,3.574801E+03,0.000000E+00,3.152255E-01,0.000000E+00,1.166825E+03,0.000000E+00,1.371873E-01,0.000000E+00,1.208033E+04,0.000000E+00,1.065242E+00,0.000000E+00,8.667558E+03,0.000000E+00,7.643041E-01,2.657754E+01,6.068698E+03,1.876592E-03,5.351370E-01,0.000000E+00,9.302476E+03,0.000000E+00,8.202911E-01,0.000000E+00,6.221555E+03,0.000000E+00,5.486159E-01,0.000000E+00,2.010973E+03,0.000000E+00,1.773273E-01,0.000000E+00,6.003246E+03,0.000000E+00,5.293654E-01,0.000000E+00,1.570092E+04,0.000000E+00,1.384505E+00,0.000000E+00,7.142729E+03,0.000000E+00,6.298450E-01,0.000000E+00,1.391551E+04,0.000000E+00,1.227068E+00,0.000000E+00,1.455471E+04,0.000000E+00,1.283432E+00,5.324253E+02,6.356347E+03,3.480888E-02,5.605019E-01,5.337940E+02,6.621854E+03,3.489836E-02,5.839142E-01,6.352997E+03,1.646643E+04,4.485737E-01,1.452008E+00,5.020892E+02,1.579333E+03,3.282557E-02,1.392654E-01,4.997917E+02,1.552912E+03,3.267536E-02,1.369356E-01,0.000000E+00,2.130008E+03,0.000000E+00,1.878238E-01,0.000000E+00,5.926389E+02,0.000000E+00,5.225882E-02,0.000000E+00,2.048676E+03,0.000000E+00,1.806520E-01,0.000000E+00,5.372601E+03,0.000000E+00,4.737553E-01,0.000000E+00,2.763439E+03,0.000000E+00,2.436797E-01,3.821325E+02,4.765710E+03,2.498305E-02,4.202397E-01,3.833283E+02,4.936150E+03,2.506122E-02,4.352691E-01,3.801733E+02,2.172344E+03,2.485496E-02,1.915570E-01,3.808101E+02,2.242839E+03,2.489659E-02,1.977733E-01,3.613168E+03,5.571817E+03,2.551193E-01,4.913221E-01,2.450644E+02,7.348843E+02,1.602181E-02,6.480200E-02,2.448569E+02,4.527230E+02,1.600825E-02,3.992106E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.149629E+03,0.000000E+00,1.013742E-01,0.000000E+00,1.022384E+03,0.000000E+00,9.015370E-02,0.000000E+00,1.148877E+03,0.000000E+00,1.013078E-01,0.000000E+00,6.650478E+02,0.000000E+00,5.864383E-02,0.000000E+00,3.669192E+03,0.000000E+00,3.235489E-01,0.000000E+00,1.199484E+03,0.000000E+00,1.410272E-01,0.000000E+00,1.242487E+04,0.000000E+00,1.095624E+00,0.000000E+00,8.921346E+03,0.000000E+00,7.866831E-01,2.406956E+02,6.227091E+03,1.699508E-02,5.491041E-01,2.612514E+02,9.537653E+03,1.844649E-02,8.410290E-01,0.000000E+00,6.117332E+03,0.000000E+00,5.394256E-01,0.000000E+00,1.978132E+03,0.000000E+00,1.744314E-01,0.000000E+00,5.923964E+03,0.000000E+00,5.223744E-01,0.000000E+00,1.550885E+04,0.000000E+00,1.367568E+00,0.000000E+00,7.065523E+03,0.000000E+00,6.230369E-01,6.925604E+02,1.373254E+04,4.527819E-02,1.210934E+00,6.935168E+02,1.430869E+04,4.534072E-02,1.261739E+00,9.788713E+02,6.264103E+03,6.399661E-02,5.523678E-01,9.804800E+02,6.502862E+03,6.410178E-02,5.734215E-01,6.742478E+03,1.637743E+04,4.760743E-01,1.444160E+00,7.702581E+02,1.531533E+03,5.035791E-02,1.350504E-01,7.674115E+02,1.508286E+03,5.017180E-02,1.330004E-01,1.019815E+02,2.088503E+03,6.667344E-03,1.841640E-01,0.000000E+00,5.790116E+02,0.000000E+00,5.105717E-02,1.014996E+02,2.015432E+03,6.635835E-03,1.777205E-01,2.624497E+02,5.291306E+03,1.715843E-02,4.665867E-01,0.000000E+00,2.727882E+03,0.000000E+00,2.405443E-01,7.557918E+02,4.689646E+03,4.941213E-02,4.135324E-01,7.572081E+02,4.843035E+03,4.950472E-02,4.270582E-01,6.127541E+02,2.135132E+03,4.006062E-02,1.882756E-01,6.134734E+02,2.198440E+03,4.010764E-02,1.938582E-01,3.828818E+03,5.525931E+03,2.703459E-01,4.872759E-01,3.677325E+02,7.152541E+02,2.404160E-02,6.307101E-02,3.674996E+02,4.364263E+02,2.402637E-02,3.848402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.190906E+03,0.000000E+00,1.050139E-01,0.000000E+00,1.170250E+03,0.000000E+00,1.031925E-01,0.000000E+00,1.205206E+03,0.000000E+00,1.062749E-01,0.000000E+00,6.916247E+02,0.000000E+00,6.098737E-02,0.000000E+00,3.754102E+03,0.000000E+00,3.310362E-01,0.000000E+00,1.234377E+03,0.000000E+00,1.451296E-01,0.000000E+00,1.272980E+04,0.000000E+00,1.122512E+00,0.000000E+00,9.145416E+03,0.000000E+00,8.064416E-01,4.614241E+02,6.359929E+03,3.258032E-02,5.608177E-01,5.294475E+02,9.737277E+03,3.738333E-02,8.586318E-01,2.014413E+01,6.017692E+03,1.316982E-03,5.306393E-01,0.000000E+00,1.945892E+03,0.000000E+00,1.715885E-01,0.000000E+00,5.846417E+03,0.000000E+00,5.155363E-01,1.561905E+01,1.532166E+04,1.021142E-03,1.351062E+00,0.000000E+00,6.989134E+03,0.000000E+00,6.163010E-01,1.417918E+03,1.355370E+04,9.270057E-02,1.195164E+00,1.419777E+03,1.407376E+04,9.282210E-02,1.241022E+00,1.481355E+03,6.174125E+03,9.684797E-02,5.444336E-01,1.482525E+03,6.389137E+03,9.692449E-02,5.633933E-01,7.184365E+03,1.629477E+04,5.072751E-01,1.436870E+00,9.464922E+02,1.485211E+03,6.187973E-02,1.309657E-01,9.440459E+02,1.464767E+03,6.171979E-02,1.291630E-01,2.182674E+02,2.048809E+03,1.426988E-02,1.806637E-01,0.000000E+00,5.657002E+02,0.000000E+00,4.988337E-02,2.174571E+02,1.983031E+03,1.421690E-02,1.748635E-01,5.680312E+02,5.212260E+03,3.713672E-02,4.596164E-01,0.000000E+00,2.693196E+03,0.000000E+00,2.374857E-01,1.209796E+03,4.615498E+03,7.909401E-02,4.069940E-01,1.211310E+03,4.753795E+03,7.919301E-02,4.191890E-01,7.987638E+02,2.098896E+03,5.222155E-02,1.850804E-01,7.992426E+02,2.155859E+03,5.225285E-02,1.901034E-01,4.063000E+03,5.482688E+03,2.868811E-01,4.834627E-01,4.388590E+02,6.962391E+02,2.869170E-02,6.139428E-02,4.387212E+02,4.205889E+02,2.868270E-02,3.708748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.481802E+03,2.951561E+03,1.046274E-01,2.602682E-01,8.029451E+03,1.007647E+04,5.669451E-01,8.885423E-01,2.397509E+03,4.261742E+03,1.692838E-01,3.757999E-01,1.294843E+03,2.034458E+03,9.142656E-02,1.793982E-01,3.011313E+03,7.588172E+03,2.126234E-01,6.691240E-01,1.314846E+03,2.949814E+03,9.283889E-02,3.468190E-01,1.354964E+04,2.822884E+04,9.567158E-01,2.489216E+00,9.965389E+03,2.120406E+04,7.036381E-01,1.869771E+00,7.258478E+03,1.436731E+04,5.125081E-01,1.266908E+00,1.072198E+04,2.138559E+04,7.570595E-01,1.885779E+00,9.102388E+03,1.470920E+04,5.950956E-01,1.297056E+00,4.347736E+03,5.709483E+03,2.842461E-01,5.034615E-01,9.077478E+03,1.250716E+04,5.934670E-01,1.102880E+00,2.226486E+04,2.400205E+04,1.455631E+00,2.116498E+00,1.183164E+04,1.171574E+04,7.735284E-01,1.033093E+00,2.058351E+04,2.775136E+04,1.345708E+00,2.447111E+00,2.057809E+04,3.279342E+04,1.345353E+00,2.891720E+00,1.015296E+04,1.270339E+04,6.637798E-01,1.120183E+00,1.015143E+04,1.516978E+04,6.636800E-01,1.337669E+00,2.301064E+04,2.978660E+04,1.624740E+00,2.626579E+00,5.417885E+03,7.690701E+03,3.542103E-01,6.781650E-01,5.415856E+03,7.166088E+03,3.540776E-01,6.319047E-01,4.426115E+03,5.661898E+03,2.893704E-01,4.992654E-01,2.118002E+03,2.172162E+03,1.384707E-01,1.915409E-01,4.426089E+03,4.608036E+03,2.893687E-01,4.063361E-01,1.085721E+04,9.611756E+03,7.098220E-01,8.475634E-01,5.036965E+03,4.665339E+03,3.293065E-01,4.113890E-01,9.793302E+03,9.920379E+03,6.402661E-01,8.747778E-01,9.792708E+03,1.224685E+04,6.402273E-01,1.079926E+00,4.654416E+03,4.526340E+03,3.042962E-01,3.991320E-01,4.654190E+03,5.632838E+03,3.042814E-01,4.967030E-01,1.185892E+04,1.013796E+04,8.373372E-01,8.939638E-01,2.300200E+03,2.757554E+03,1.503824E-01,2.431607E-01,2.300244E+03,2.545666E+03,1.503853E-01,2.244765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.793578E-02,2.187466E-01,,,4.764982E-01,7.467897E-01,,,1.422773E-01,3.158471E-01,,,7.684093E-02,1.507781E-01,,,1.787028E-01,5.623761E-01,,,7.802795E-02,2.914896E-01,,,8.040873E-01,2.092102E+00,,,5.913841E-01,1.571480E+00,,,4.307457E-01,1.064793E+00,,,6.362829E-01,1.584933E+00,,,5.001577E-01,1.090131E+00,,,2.388993E-01,4.231424E-01,,,4.987889E-01,9.269334E-01,,,1.223409E+00,1.778845E+00,,,6.501244E-01,8.682796E-01,,,1.131022E+00,2.056714E+00,,,1.130724E+00,2.430393E+00,,,5.578845E-01,9.414758E-01,,,5.578006E-01,1.124266E+00,,,1.365539E+00,2.207550E+00,,,2.977018E-01,5.699748E-01,,,2.975903E-01,5.310945E-01,,,2.432060E-01,4.196157E-01,,,1.163799E-01,1.609837E-01,,,2.432046E-01,3.415117E-01,,,5.965814E-01,7.123484E-01,,,2.767710E-01,3.457586E-01,,,5.381220E-01,7.352211E-01,,,5.380894E-01,9.076412E-01,,,2.557507E-01,3.354570E-01,,,2.557382E-01,4.174620E-01,,,7.037536E-01,7.513464E-01,,,1.263913E-01,2.043684E-01,,,1.263937E-01,1.886649E-01,,,0.000000E+00,0.000000E+00
