Time,THERMAL ZONE: F1 BUSINESS CENTER:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.276920E+03,0.000000E+00,1.125986E-01,0.000000E+00,9.322993E+02,0.000000E+00,8.221003E-02,0.000000E+00,1.215090E+03,0.000000E+00,1.071465E-01,2.734041E+01,7.483742E+02,1.930457E-03,6.599154E-02,0.000000E+00,3.976990E+03,0.000000E+00,3.506905E-01,0.000000E+00,1.237864E+03,0.000000E+00,1.455396E-01,0.000000E+00,1.322744E+04,0.000000E+00,1.166394E+00,0.000000E+00,9.532786E+03,0.000000E+00,8.405999E-01,8.413013E+02,6.659186E+03,5.940277E-02,5.872062E-01,9.137735E+02,1.019302E+04,6.451990E-02,8.988190E-01,1.997302E+03,6.206822E+03,1.305795E-01,5.473168E-01,3.887001E+02,2.218894E+03,2.541242E-02,1.956618E-01,1.964994E+03,6.034781E+03,1.284673E-01,5.321462E-01,4.347674E+03,1.522237E+04,2.842421E-01,1.342307E+00,0.000000E+00,8.152729E+03,0.000000E+00,7.189066E-01,5.985842E+03,1.354831E+04,3.913421E-01,1.194688E+00,5.993668E+03,1.404296E+04,3.918538E-01,1.238306E+00,3.326666E+03,6.195540E+03,2.174906E-01,5.463220E-01,3.326829E+03,6.406248E+03,2.175013E-01,5.649022E-01,3.745800E+03,9.940761E+03,2.644842E-01,8.765751E-01,1.807413E+03,1.698109E+03,1.181650E-01,1.497391E-01,1.807051E+03,1.658829E+03,1.181413E-01,1.462754E-01,1.079426E+03,2.075665E+03,7.057070E-02,1.830319E-01,3.590956E+02,6.641821E+02,2.347694E-02,5.856750E-02,1.079443E+03,2.041893E+03,7.057178E-02,1.800539E-01,2.544189E+03,5.393405E+03,1.663339E-01,4.755897E-01,3.463613E+02,2.914434E+03,2.264439E-02,2.569944E-01,2.878302E+03,4.649039E+03,1.881775E-01,4.099517E-01,2.878275E+03,4.715365E+03,1.881758E-01,4.158003E-01,1.486245E+03,2.127508E+03,9.716767E-02,1.876034E-01,1.486237E+03,2.158612E+03,9.716714E-02,1.903461E-01,2.166518E+03,3.527830E+03,1.529739E-01,3.110836E-01,7.733421E+02,4.607506E+02,5.055953E-02,4.062893E-02,7.733382E+02,4.554844E+02,5.055928E-02,4.016455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.308000E+03,0.000000E+00,1.153393E-01,0.000000E+00,1.059284E+03,0.000000E+00,9.340752E-02,0.000000E+00,1.254981E+03,0.000000E+00,1.106640E-01,4.865974E+01,7.692215E+02,3.435777E-03,6.782985E-02,0.000000E+00,4.030350E+03,0.000000E+00,3.553958E-01,0.000000E+00,1.266367E+03,0.000000E+00,1.488908E-01,0.000000E+00,1.343349E+04,0.000000E+00,1.184564E+00,1.021381E+02,9.682818E+03,7.211787E-03,8.538297E-01,1.030121E+03,6.745617E+03,7.273497E-02,5.948277E-01,1.287323E+03,1.032552E+04,9.089555E-02,9.105029E-01,2.298764E+03,6.128677E+03,1.502885E-01,5.404260E-01,5.903156E+02,2.189108E+03,3.859363E-02,1.930353E-01,2.274379E+03,5.964659E+03,1.486943E-01,5.259628E-01,5.309504E+03,1.506745E+04,3.471246E-01,1.328645E+00,0.000000E+00,8.096077E+03,0.000000E+00,7.139111E-01,6.462435E+03,1.339716E+04,4.225008E-01,1.181360E+00,6.461032E+03,1.387344E+04,4.224091E-01,1.223358E+00,3.482389E+03,6.114509E+03,2.276715E-01,5.391766E-01,3.482533E+03,6.317097E+03,2.276809E-01,5.570408E-01,2.551101E+03,6.615483E+03,1.801286E-01,5.833525E-01,1.902671E+03,1.654368E+03,1.243928E-01,1.458819E-01,1.902253E+03,1.617099E+03,1.243654E-01,1.425956E-01,1.200483E+03,2.037854E+03,7.848516E-02,1.796977E-01,4.464016E+02,6.495020E+02,2.918483E-02,5.727300E-02,1.200499E+03,2.007824E+03,7.848620E-02,1.770496E-01,2.864664E+03,5.306094E+03,1.872859E-01,4.678907E-01,5.685055E+02,2.876070E+03,3.716773E-02,2.536115E-01,3.098558E+03,4.571541E+03,2.025774E-01,4.031179E-01,3.098530E+03,4.630536E+03,2.025756E-01,4.083201E-01,1.590454E+03,2.087923E+03,1.039806E-01,1.841128E-01,1.590445E+03,2.115672E+03,1.039800E-01,1.865597E-01,1.471791E+03,2.340837E+03,1.039205E-01,2.064147E-01,8.288691E+02,4.435949E+02,5.418977E-02,3.911614E-02,8.288652E+02,4.389827E+02,5.418951E-02,3.870944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.334423E+03,0.000000E+00,1.176692E-01,0.000000E+00,1.161491E+03,0.000000E+00,1.024202E-01,0.000000E+00,1.289341E+03,0.000000E+00,1.136939E-01,7.396316E+01,7.867414E+02,5.222405E-03,6.937476E-02,0.000000E+00,4.075767E+03,0.000000E+00,3.594006E-01,0.000000E+00,1.292058E+03,0.000000E+00,1.519114E-01,4.830605E+01,1.361132E+04,3.410803E-03,1.200244E+00,2.577524E+02,9.811990E+03,1.819943E-02,8.652201E-01,1.134039E+03,6.817926E+03,8.007244E-02,6.012038E-01,1.404442E+03,1.043727E+04,9.916515E-02,9.203573E-01,2.520562E+03,6.055715E+03,1.647892E-01,5.339921E-01,7.186410E+02,2.161475E+03,4.698329E-02,1.905986E-01,2.493975E+03,5.899001E+03,1.630510E-01,5.201731E-01,5.757522E+03,1.492115E+04,3.764151E-01,1.315745E+00,0.000000E+00,8.046684E+03,0.000000E+00,7.095556E-01,6.800381E+03,1.325340E+04,4.445951E-01,1.168683E+00,6.790726E+03,1.371281E+04,4.439638E-01,1.209194E+00,3.592417E+03,6.036632E+03,2.348649E-01,5.323094E-01,3.592543E+03,6.231756E+03,2.348731E-01,5.495155E-01,1.302621E+03,3.301800E+03,9.197571E-02,2.911523E-01,1.984780E+03,1.612276E+03,1.297609E-01,1.421703E-01,1.984317E+03,1.576850E+03,1.297306E-01,1.390464E-01,1.292978E+03,2.002734E+03,8.453226E-02,1.766008E-01,5.048407E+02,6.357690E+02,3.300546E-02,5.606203E-02,1.292993E+03,1.975913E+03,8.453323E-02,1.742357E-01,3.106129E+03,5.223593E+03,2.030724E-01,4.606158E-01,7.813969E+02,2.841315E+03,5.108613E-02,2.505468E-01,3.274839E+03,4.498039E+03,2.141023E-01,3.966365E-01,3.274809E+03,4.550737E+03,2.141004E-01,4.012834E-01,1.683791E+03,2.050088E+03,1.100828E-01,1.807765E-01,1.683782E+03,2.074967E+03,1.100822E-01,1.829703E-01,7.493486E+02,1.164986E+03,5.291016E-02,1.027283E-01,8.762867E+02,4.272575E+02,5.728984E-02,3.767551E-02,8.762828E+02,4.232127E+02,5.728958E-02,3.731884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.356936E+03,0.000000E+00,1.196545E-01,0.000000E+00,1.252452E+03,0.000000E+00,1.104411E-01,3.908510E+00,1.319708E+03,2.759728E-04,1.163717E-01,9.151963E+01,8.014248E+02,6.462036E-03,7.066954E-02,0.000000E+00,4.115017E+03,0.000000E+00,3.628617E-01,0.000000E+00,1.314966E+03,0.000000E+00,1.546047E-01,1.858425E+02,1.376650E+04,1.312200E-02,1.213928E+00,4.177458E+02,9.924446E+03,2.949628E-02,8.751364E-01,1.222960E+03,6.879181E+03,8.635098E-02,6.066053E-01,1.554874E+03,1.053270E+04,1.097869E-01,9.287718E-01,2.657537E+03,5.989704E+03,1.737443E-01,5.281714E-01,8.408865E+02,2.137047E+03,5.497545E-02,1.884446E-01,2.631866E+03,5.839684E+03,1.720660E-01,5.149426E-01,6.106809E+03,1.478619E+04,3.992507E-01,1.303844E+00,0.000000E+00,8.009157E+03,0.000000E+00,7.062464E-01,7.022994E+03,1.311912E+04,4.591490E-01,1.156842E+00,7.007957E+03,1.356296E+04,4.581659E-01,1.195980E+00,3.686264E+03,5.962295E+03,2.410004E-01,5.257544E-01,3.686375E+03,6.150507E+03,2.410077E-01,5.423510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.054467E+03,1.571919E+03,1.343169E-01,1.386116E-01,2.053964E+03,1.538188E+03,1.342840E-01,1.356372E-01,1.362559E+03,1.970859E+03,8.908134E-02,1.737901E-01,5.471269E+02,6.233183E+02,3.577004E-02,5.496413E-02,1.362575E+03,1.946791E+03,8.908237E-02,1.716677E-01,3.278788E+03,5.146795E+03,2.143605E-01,4.538438E-01,9.415747E+02,2.811792E+03,6.155824E-02,2.479435E-01,3.426924E+03,4.429209E+03,2.240453E-01,3.905671E-01,3.426892E+03,4.476494E+03,2.240432E-01,3.947367E-01,1.763025E+03,2.014103E+03,1.152630E-01,1.776034E-01,1.763015E+03,2.036521E+03,1.152623E-01,1.795802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.167123E+02,4.117455E+02,5.993278E-02,3.630767E-02,9.167084E+02,4.081935E+02,5.993253E-02,3.599445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.377814E+03,0.000000E+00,1.214955E-01,0.000000E+00,1.350943E+03,0.000000E+00,1.191260E-01,3.618781E+01,1.351403E+03,2.555156E-03,1.191665E-01,1.104688E+02,8.148463E+02,7.800004E-03,7.185304E-02,0.000000E+00,4.154847E+03,0.000000E+00,3.663739E-01,0.000000E+00,1.336596E+03,0.000000E+00,1.571478E-01,4.196687E+02,1.392215E+04,2.963205E-02,1.227653E+00,6.369121E+02,1.003710E+04,4.497122E-02,8.850706E-01,1.307934E+03,6.940666E+03,9.235088E-02,6.120271E-01,1.687887E+03,1.062871E+04,1.191786E-01,9.372384E-01,2.769029E+03,5.933502E+03,1.810334E-01,5.232154E-01,9.259862E+02,2.117183E+03,6.053909E-02,1.866930E-01,2.743893E+03,5.789630E+03,1.793902E-01,5.105289E-01,6.390249E+03,1.466849E+04,4.177815E-01,1.293465E+00,1.666393E+02,7.988597E+03,1.089454E-02,7.044334E-01,7.207437E+03,1.299919E+04,4.712075E-01,1.146267E+00,7.188073E+03,1.342861E+04,4.699416E-01,1.184133E+00,3.771416E+03,5.893540E+03,2.465675E-01,5.196916E-01,3.771486E+03,6.075336E+03,2.465721E-01,5.357224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.113683E+03,1.534161E+03,1.381883E-01,1.352821E-01,2.113129E+03,1.501993E+03,1.381521E-01,1.324455E-01,1.425366E+03,1.943084E+03,9.318751E-02,1.713409E-01,5.819157E+02,6.125311E+02,3.804446E-02,5.401292E-02,1.425383E+03,1.921372E+03,9.318865E-02,1.694264E-01,3.430767E+03,5.077658E+03,2.242965E-01,4.477473E-01,1.077508E+03,2.789202E+03,7.044529E-02,2.459514E-01,3.570586E+03,4.366653E+03,2.334377E-01,3.850509E-01,3.570551E+03,4.409292E+03,2.334353E-01,3.888108E-01,1.832614E+03,1.980643E+03,1.198126E-01,1.746528E-01,1.832604E+03,2.000956E+03,1.198119E-01,1.764441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.513809E+02,3.973324E+02,6.219935E-02,3.503672E-02,9.513771E+02,3.942092E+02,6.219909E-02,3.476132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.395594E+03,0.000000E+00,1.230633E-01,0.000000E+00,1.452212E+03,0.000000E+00,1.280559E-01,7.260553E+01,1.378283E+03,5.126546E-03,1.215368E-01,1.273700E+02,8.262369E+02,8.993366E-03,7.285747E-02,2.373279E+01,4.188481E+03,1.675730E-03,3.693397E-01,0.000000E+00,1.355847E+03,0.000000E+00,1.594112E-01,6.937603E+02,1.405975E+04,4.898516E-02,1.239787E+00,7.838155E+02,1.013654E+04,5.534380E-02,8.938388E-01,1.383662E+03,6.993931E+03,9.769787E-02,6.167240E-01,1.805864E+03,1.071233E+04,1.275088E-01,9.446117E-01,2.861270E+03,5.886676E+03,1.870640E-01,5.190864E-01,9.956800E+02,2.102096E+03,6.509553E-02,1.853625E-01,2.836809E+03,5.748497E+03,1.854648E-01,5.069018E-01,6.622595E+03,1.456688E+04,4.329718E-01,1.284506E+00,3.927468E+02,7.984668E+03,2.567698E-02,7.040870E-01,7.361341E+03,1.289274E+04,4.812695E-01,1.136880E+00,7.338909E+03,1.330872E+04,4.798029E-01,1.173562E+00,3.846515E+03,5.829920E+03,2.514773E-01,5.140816E-01,3.846533E+03,6.005719E+03,2.514785E-01,5.295836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.163679E+03,1.498989E+03,1.414569E-01,1.321807E-01,2.163071E+03,1.468268E+03,1.414172E-01,1.294717E-01,1.485925E+03,1.919235E+03,9.714677E-02,1.692379E-01,6.111228E+02,6.034479E+02,3.995396E-02,5.321196E-02,1.485944E+03,1.899541E+03,9.714801E-02,1.675013E-01,3.572679E+03,5.015761E+03,2.335744E-01,4.422892E-01,1.189215E+03,2.773353E+03,7.774845E-02,2.445539E-01,3.700634E+03,4.310063E+03,2.419399E-01,3.800608E-01,3.700596E+03,4.348713E+03,2.419375E-01,3.834690E-01,1.893287E+03,1.949555E+03,1.237793E-01,1.719116E-01,1.893276E+03,1.968069E+03,1.237786E-01,1.735440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.810462E+02,3.840094E+02,6.413880E-02,3.386190E-02,9.810424E+02,3.812591E+02,6.413855E-02,3.361937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.411126E+03,0.000000E+00,1.244329E-01,3.678866E+01,1.550439E+03,2.597581E-03,1.367175E-01,1.188805E+02,1.403470E+03,8.393936E-03,1.237578E-01,1.439930E+02,8.360185E+02,1.016708E-02,7.372000E-02,5.282554E+01,4.219249E+03,3.729917E-03,3.720528E-01,0.000000E+00,1.373007E+03,0.000000E+00,1.614288E-01,9.625672E+02,1.418492E+04,6.796514E-02,1.250824E+00,9.041251E+02,1.022685E+04,6.383865E-02,9.018027E-01,1.451786E+03,7.041705E+03,1.025080E-01,6.209367E-01,1.911451E+03,1.078768E+04,1.349641E-01,9.512559E-01,2.940342E+03,5.848438E+03,1.922335E-01,5.157145E-01,1.054325E+03,2.091101E+03,6.892960E-02,1.843930E-01,2.916000E+03,5.715570E+03,1.906421E-01,5.039982E-01,6.817627E+03,1.448078E+04,4.457225E-01,1.276914E+00,6.931550E+02,7.995173E+03,4.531706E-02,7.050133E-01,7.487564E+03,1.279940E+04,4.895217E-01,1.128650E+00,7.463004E+03,1.320278E+04,4.879160E-01,1.164219E+00,3.913668E+03,5.771682E+03,2.558676E-01,5.089462E-01,3.913624E+03,5.941847E+03,2.558648E-01,5.239513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.206396E+03,1.466298E+03,1.442496E-01,1.292980E-01,2.205730E+03,1.436922E+03,1.442061E-01,1.267076E-01,1.542571E+03,1.898899E+03,1.008502E-01,1.674447E-01,6.371543E+02,5.958700E+02,4.165585E-02,5.254374E-02,1.542593E+03,1.880939E+03,1.008516E-01,1.658609E-01,3.708783E+03,4.960666E+03,2.424727E-01,4.374309E-01,1.284743E+03,2.763239E+03,8.399387E-02,2.436621E-01,3.817346E+03,4.259138E+03,2.495703E-01,3.755702E-01,3.817307E+03,4.294359E+03,2.495678E-01,3.786760E-01,1.946220E+03,1.920867E+03,1.272399E-01,1.693818E-01,1.946209E+03,1.937838E+03,1.272392E-01,1.708783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.006458E+03,3.717309E+02,6.580020E-02,3.277919E-02,1.006455E+03,3.693058E+02,6.579995E-02,3.256534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,8.390092E+00,1.424268E+03,5.924093E-04,1.255918E-01,1.139531E+02,1.639933E+03,8.046023E-03,1.446091E-01,1.682993E+02,1.424010E+03,1.188331E-02,1.255690E-01,1.595690E+02,8.443527E+02,1.126688E-02,7.445491E-02,8.634996E+01,4.244656E+03,6.097015E-03,3.742932E-01,0.000000E+00,1.388281E+03,0.000000E+00,1.632246E-01,1.176671E+03,1.429558E+04,8.308261E-02,1.260582E+00,1.044626E+03,1.030661E+04,7.375918E-02,9.088356E-01,1.513431E+03,7.083161E+03,1.068607E-01,6.245923E-01,2.006657E+03,1.085336E+04,1.416864E-01,9.570476E-01,3.009195E+03,5.816655E+03,1.967350E-01,5.129119E-01,1.104467E+03,2.083424E+03,7.220780E-02,1.837161E-01,2.984782E+03,5.688774E+03,1.951390E-01,5.016354E-01,6.984161E+03,1.440660E+04,4.566102E-01,1.270372E+00,1.037194E+03,8.015485E+03,6.780961E-02,7.068044E-01,7.594320E+03,1.271641E+04,4.965012E-01,1.121331E+00,7.565062E+03,1.310787E+04,4.945884E-01,1.155850E+00,3.972941E+03,5.718043E+03,2.597428E-01,5.042163E-01,3.972830E+03,5.882898E+03,2.597355E-01,5.187532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.243028E+03,1.436047E+03,1.466446E-01,1.266304E-01,2.242304E+03,1.407925E+03,1.465972E-01,1.241506E-01,1.595300E+03,1.881307E+03,1.042975E-01,1.658934E-01,6.625899E+02,5.895211E+02,4.331877E-02,5.198390E-02,1.595323E+03,1.864835E+03,1.042989E-01,1.644409E-01,3.834695E+03,4.911063E+03,2.507046E-01,4.330569E-01,1.366356E+03,2.757161E+03,8.932954E-02,2.431261E-01,3.921290E+03,4.212871E+03,2.563659E-01,3.714904E-01,3.921250E+03,4.245143E+03,2.563633E-01,3.743362E-01,1.992356E+03,1.894296E+03,1.302562E-01,1.670388E-01,1.992345E+03,1.909948E+03,1.302554E-01,1.684189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.028257E+03,3.604809E+02,6.722538E-02,3.178716E-02,1.028254E+03,3.583407E+02,6.722513E-02,3.159844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,2.120177E+01,1.435723E+03,1.497019E-03,1.266019E-01,1.898030E+02,1.719804E+03,1.340165E-02,1.516521E-01,1.959244E+02,1.442941E+03,1.383387E-02,1.272384E-01,1.737457E+02,8.515224E+02,1.226787E-02,7.508713E-02,1.359267E+02,4.267578E+03,9.597539E-03,3.763144E-01,0.000000E+00,1.401926E+03,0.000000E+00,1.648289E-01,1.326356E+03,1.439618E+04,9.365159E-02,1.269453E+00,1.148591E+03,1.037901E+04,8.109997E-02,9.152200E-01,1.569734E+03,7.120266E+03,1.108361E-01,6.278641E-01,2.093055E+03,1.091242E+04,1.477869E-01,9.622562E-01,3.070862E+03,5.789163E+03,2.007667E-01,5.104876E-01,1.148260E+03,2.077666E+03,7.507089E-02,1.832083E-01,3.046489E+03,5.666011E+03,1.991732E-01,4.996282E-01,7.129892E+03,1.434043E+04,4.661378E-01,1.264537E+00,1.252882E+03,8.041642E+03,8.191090E-02,7.091110E-01,7.688836E+03,1.264058E+04,5.026805E-01,1.114645E+00,7.654430E+03,1.302071E+04,5.004310E-01,1.148164E+00,4.026123E+03,5.667804E+03,2.632197E-01,4.997862E-01,4.025941E+03,5.827611E+03,2.632078E-01,5.138780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.274796E+03,1.407432E+03,1.487215E-01,1.241071E-01,2.274014E+03,1.380483E+03,1.486704E-01,1.217308E-01,1.643303E+03,1.865693E+03,1.074358E-01,1.645166E-01,6.867616E+02,5.839892E+02,4.489908E-02,5.149609E-02,1.643327E+03,1.850511E+03,1.074373E-01,1.631778E-01,3.948810E+03,4.865506E+03,2.581651E-01,4.290397E-01,1.436334E+03,2.753724E+03,9.390456E-02,2.428230E-01,4.013989E+03,4.170096E+03,2.624264E-01,3.677186E-01,4.013948E+03,4.199817E+03,2.624238E-01,3.703393E-01,2.032616E+03,1.869385E+03,1.328883E-01,1.648422E-01,2.032605E+03,1.883898E+03,1.328876E-01,1.661219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.046981E+03,3.499883E+02,6.844949E-02,3.086192E-02,1.046977E+03,3.480998E+02,6.844925E-02,3.069540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,3.564945E+01,1.445690E+03,2.517144E-03,1.274808E-01,2.924623E+02,1.790452E+03,2.065024E-02,1.578819E-01,2.254617E+02,1.459849E+03,1.591944E-02,1.287293E-01,1.866029E+02,8.576912E+02,1.317570E-02,7.563110E-02,1.703512E+02,4.287985E+03,1.202819E-02,3.781140E-01,0.000000E+00,1.414139E+03,0.000000E+00,1.662647E-01,1.465045E+03,1.448718E+04,1.034442E-01,1.277478E+00,1.243429E+03,1.044442E+04,8.779626E-02,9.209879E-01,1.621441E+03,7.153249E+03,1.144870E-01,6.307726E-01,2.172050E+03,1.096519E+04,1.533645E-01,9.669092E-01,3.126230E+03,5.764945E+03,2.043865E-01,5.083521E-01,1.186899E+03,2.073374E+03,7.759702E-02,1.828298E-01,3.101628E+03,5.646281E+03,2.027781E-01,4.978883E-01,7.258952E+03,1.428061E+04,4.745755E-01,1.259262E+00,1.441547E+03,8.071424E+03,9.424538E-02,7.117372E-01,7.776902E+03,1.257060E+04,5.084380E-01,1.108474E+00,7.736447E+03,1.293990E+04,5.057931E-01,1.141039E+00,4.074333E+03,5.620560E+03,2.663716E-01,4.956203E-01,4.074079E+03,5.775569E+03,2.663550E-01,5.092889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.302851E+03,1.380389E+03,1.505557E-01,1.217225E-01,2.302012E+03,1.354543E+03,1.505009E-01,1.194434E-01,1.686948E+03,1.851711E+03,1.102892E-01,1.632837E-01,7.099925E+02,5.791377E+02,4.641786E-02,5.106829E-02,1.686972E+03,1.837640E+03,1.102908E-01,1.620428E-01,4.052001E+03,4.823438E+03,2.649116E-01,4.253301E-01,1.494566E+03,2.752218E+03,9.771167E-02,2.426902E-01,4.096744E+03,4.130365E+03,2.678368E-01,3.642150E-01,4.096702E+03,4.157885E+03,2.678340E-01,3.666417E-01,2.067838E+03,1.845992E+03,1.351911E-01,1.627793E-01,2.067827E+03,1.859527E+03,1.351903E-01,1.639729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.063146E+03,3.402525E+02,6.950635E-02,3.000342E-02,1.063143E+03,3.385906E+02,6.950611E-02,2.985688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,5.463107E+01,1.454014E+03,3.857402E-03,1.282147E-01,3.799005E+02,1.852064E+03,2.682409E-02,1.633148E-01,2.507039E+02,1.473102E+03,1.770175E-02,1.298979E-01,1.982430E+02,8.629359E+02,1.399758E-02,7.609358E-02,2.072851E+02,4.304071E+03,1.463603E-02,3.795325E-01,0.000000E+00,1.425068E+03,0.000000E+00,1.675498E-01,1.587740E+03,1.456723E+04,1.121075E-01,1.284537E+00,1.330540E+03,1.050189E+04,9.394706E-02,9.260549E-01,1.669177E+03,7.181477E+03,1.178576E-01,6.332617E-01,2.244750E+03,1.101064E+04,1.584978E-01,9.709168E-01,3.175678E+03,5.742978E+03,2.076194E-01,5.064151E-01,1.221720E+03,2.070205E+03,7.987353E-02,1.825504E-01,3.151395E+03,5.628584E+03,2.060318E-01,4.963278E-01,7.374854E+03,1.422532E+04,4.821529E-01,1.254387E+00,1.585089E+03,8.102703E+03,1.036299E-01,7.144953E-01,7.866547E+03,1.250503E+04,5.142988E-01,1.102692E+00,7.819261E+03,1.286397E+04,5.112073E-01,1.134343E+00,4.118760E+03,5.575816E+03,2.692762E-01,4.916748E-01,4.118435E+03,5.726254E+03,2.692549E-01,5.049404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.327978E+03,1.354877E+03,1.521984E-01,1.194729E-01,2.327086E+03,1.330069E+03,1.521401E-01,1.172853E-01,1.726738E+03,1.839029E+03,1.128906E-01,1.621654E-01,7.320287E+02,5.748737E+02,4.785854E-02,5.069229E-02,1.726764E+03,1.825915E+03,1.128923E-01,1.610089E-01,4.145540E+03,4.784249E+03,2.710270E-01,4.218745E-01,1.544908E+03,2.751983E+03,1.010029E-01,2.426695E-01,4.171021E+03,4.093202E+03,2.726929E-01,3.609381E-01,4.170979E+03,4.118826E+03,2.726901E-01,3.631976E-01,2.098972E+03,1.823944E+03,1.372265E-01,1.608352E-01,2.098961E+03,1.836641E+03,1.372258E-01,1.619548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.077272E+03,3.313139E+02,7.042982E-02,2.921521E-02,1.077268E+03,3.298513E+02,7.042958E-02,2.908625E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,6.941060E+01,1.461480E+03,4.900957E-03,1.288731E-01,4.482037E+02,1.906932E+03,3.164686E-02,1.681531E-01,2.739926E+02,1.486640E+03,1.934612E-02,1.310917E-01,2.088161E+02,8.675086E+02,1.474413E-02,7.649679E-02,2.470254E+02,4.319685E+03,1.744202E-02,3.809092E-01,0.000000E+00,1.434915E+03,0.000000E+00,1.687075E-01,1.700875E+03,1.464167E+04,1.200957E-01,1.291100E+00,1.410680E+03,1.055525E+04,9.960559E-02,9.307605E-01,1.713568E+03,7.207388E+03,1.209920E-01,6.355466E-01,2.312057E+03,1.105255E+04,1.632502E-01,9.746127E-01,3.220109E+03,5.723370E+03,2.105242E-01,5.046860E-01,1.253792E+03,2.067765E+03,8.197034E-02,1.823353E-01,3.196632E+03,5.613050E+03,2.089893E-01,4.949580E-01,7.482606E+03,1.417541E+04,4.891975E-01,1.249986E+00,1.711280E+03,8.135160E+03,1.118800E-01,7.173574E-01,7.956126E+03,1.244462E+04,5.201553E-01,1.097365E+00,7.903862E+03,1.279361E+04,5.167384E-01,1.128139E+00,4.161217E+03,5.534056E+03,2.720519E-01,4.879924E-01,4.160825E+03,5.680130E+03,2.720262E-01,5.008731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.351246E+03,1.330788E+03,1.537197E-01,1.173487E-01,2.350304E+03,1.306961E+03,1.536581E-01,1.152476E-01,1.763370E+03,1.827646E+03,1.152855E-01,1.611616E-01,7.527099E+02,5.710847E+02,4.921064E-02,5.035818E-02,1.763397E+03,1.815356E+03,1.152873E-01,1.600779E-01,4.231202E+03,4.748173E+03,2.766274E-01,4.186933E-01,1.589436E+03,2.752938E+03,1.039141E-01,2.427537E-01,4.238849E+03,4.058815E+03,2.771273E-01,3.579058E-01,4.238804E+03,4.082805E+03,2.771244E-01,3.600212E-01,2.126839E+03,1.803375E+03,1.390484E-01,1.590214E-01,2.126827E+03,1.815354E+03,1.390476E-01,1.600776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.089761E+03,3.230718E+02,7.124638E-02,2.848843E-02,1.089758E+03,3.217581E+02,7.124615E-02,2.837259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,8.368668E+01,1.467945E+03,5.908966E-03,1.294432E-01,5.378636E+02,1.954885E+03,3.797758E-02,1.723815E-01,2.953800E+02,1.498178E+03,2.085625E-02,1.321091E-01,2.184210E+02,8.713989E+02,1.542232E-02,7.683985E-02,2.773361E+02,4.333301E+03,1.958221E-02,3.821100E-01,0.000000E+00,1.443789E+03,0.000000E+00,1.697508E-01,1.805136E+03,1.470836E+04,1.274574E-01,1.296981E+00,1.484557E+03,1.060296E+04,1.048219E-01,9.349680E-01,1.754701E+03,7.229864E+03,1.238963E-01,6.375285E-01,2.374556E+03,1.108922E+04,1.676631E-01,9.778459E-01,3.258617E+03,5.703947E+03,2.130417E-01,5.029733E-01,1.282609E+03,2.065309E+03,8.385434E-02,1.821187E-01,3.235151E+03,5.597521E+03,2.115076E-01,4.935887E-01,7.578024E+03,1.412583E+04,4.954357E-01,1.245614E+00,1.823240E+03,8.165891E+03,1.191997E-01,7.200672E-01,8.038745E+03,1.238509E+04,5.255568E-01,1.092115E+00,7.982104E+03,1.272450E+04,5.218537E-01,1.122044E+00,4.199558E+03,5.493177E+03,2.745586E-01,4.843877E-01,4.199103E+03,5.635074E+03,2.745288E-01,4.969001E-01,0.000000E+00,2.535592E+01,0.000000E+00,2.235882E-03,2.372014E+03,1.307408E+03,1.550774E-01,1.152871E-01,2.371027E+03,1.284509E+03,1.550129E-01,1.132678E-01,1.796386E+03,1.816879E+03,1.174441E-01,1.602121E-01,7.716206E+02,5.675241E+02,5.044698E-02,5.004421E-02,1.796415E+03,1.805300E+03,1.174460E-01,1.591911E-01,4.307742E+03,4.713524E+03,2.816314E-01,4.156380E-01,1.630659E+03,2.754145E+03,1.066092E-01,2.428601E-01,4.298869E+03,4.025769E+03,2.810513E-01,3.549918E-01,4.298822E+03,4.048350E+03,2.810482E-01,3.569830E-01,2.151023E+03,1.783572E+03,1.406295E-01,1.572752E-01,2.151012E+03,1.794935E+03,1.406288E-01,1.582772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.100524E+03,3.151540E+02,7.195005E-02,2.779024E-02,1.100521E+03,3.139612E+02,7.194982E-02,2.768506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,9.994476E+01,1.473612E+03,7.056920E-03,1.299429E-01,6.190990E+02,1.997086E+03,4.371347E-02,1.761028E-01,3.149882E+02,1.508669E+03,2.224075E-02,1.330343E-01,2.271860E+02,8.747099E+02,1.604119E-02,7.713180E-02,3.051150E+02,4.345554E+03,2.154362E-02,3.831904E-01,0.000000E+00,1.451809E+03,0.000000E+00,1.706937E-01,1.901549E+03,1.476869E+04,1.342650E-01,1.302301E+00,1.552890E+03,1.064604E+04,1.096468E-01,9.387665E-01,1.792967E+03,7.249517E+03,1.265982E-01,6.392615E-01,2.432788E+03,1.112158E+04,1.717748E-01,9.806994E-01,3.293191E+03,5.684621E+03,2.153021E-01,5.012692E-01,1.309338E+03,2.062705E+03,8.560185E-02,1.818891E-01,3.269249E+03,5.581930E+03,2.137368E-01,4.922139E-01,7.667201E+03,1.407659E+04,5.012660E-01,1.241272E+00,1.925032E+03,8.194748E+03,1.258547E-01,7.226119E-01,8.119354E+03,1.232642E+04,5.308268E-01,1.086942E+00,8.058958E+03,1.265658E+04,5.268782E-01,1.116055E+00,4.236239E+03,5.453174E+03,2.769567E-01,4.808602E-01,4.235727E+03,5.591059E+03,2.769232E-01,4.930189E-01,0.000000E+00,3.782141E+02,0.000000E+00,3.335087E-02,2.391376E+03,1.284657E+03,1.563433E-01,1.132809E-01,2.390347E+03,1.262639E+03,1.562760E-01,1.113393E-01,1.826600E+03,1.806664E+03,1.194194E-01,1.593114E-01,7.891771E+02,5.641444E+02,5.159479E-02,4.974618E-02,1.826630E+03,1.795699E+03,1.194213E-01,1.583445E-01,4.377319E+03,4.680233E+03,2.861802E-01,4.127023E-01,1.672813E+03,2.755536E+03,1.093651E-01,2.429828E-01,4.353138E+03,3.993998E+03,2.845993E-01,3.521902E-01,4.353088E+03,4.015361E+03,2.845960E-01,3.540741E-01,2.172500E+03,1.764503E+03,1.420336E-01,1.555937E-01,2.172488E+03,1.775335E+03,1.420329E-01,1.565489E-01,0.000000E+00,1.492310E+01,0.000000E+00,1.315917E-03,1.109981E+03,3.074820E+02,7.256830E-02,2.711373E-02,1.109978E+03,3.063848E+02,7.256807E-02,2.701697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.149660E+02,1.478575E+03,8.117543E-03,1.303806E-01,6.954854E+02,2.034216E+03,4.910697E-02,1.793769E-01,3.329787E+02,1.518103E+03,2.351103E-02,1.338661E-01,2.352204E+02,8.775063E+02,1.660849E-02,7.737839E-02,3.305263E+02,4.356522E+03,2.333787E-02,3.841576E-01,0.000000E+00,1.459072E+03,0.000000E+00,1.715477E-01,1.990856E+03,1.482312E+04,1.405708E-01,1.307101E+00,1.616199E+03,1.068482E+04,1.141169E-01,9.421860E-01,1.828562E+03,7.266544E+03,1.291115E-01,6.407629E-01,2.487095E+03,1.114993E+04,1.756093E-01,9.831996E-01,3.324661E+03,5.665173E+03,2.173596E-01,4.995543E-01,1.334030E+03,2.059883E+03,8.721620E-02,1.816402E-01,3.300369E+03,5.566075E+03,2.157714E-01,4.908158E-01,7.750028E+03,1.402732E+04,5.066810E-01,1.236927E+00,2.018451E+03,8.221402E+03,1.319622E-01,7.249622E-01,8.196340E+03,1.226831E+04,5.358600E-01,1.081818E+00,8.132713E+03,1.258953E+04,5.317002E-01,1.110143E+00,4.270894E+03,5.413908E+03,2.792224E-01,4.773978E-01,4.270330E+03,5.547934E+03,2.791855E-01,4.892161E-01,0.000000E+00,7.680886E+02,0.000000E+00,6.772995E-02,2.409356E+03,1.262478E+03,1.575188E-01,1.113251E-01,2.408290E+03,1.241298E+03,1.574491E-01,1.094575E-01,1.854095E+03,1.796915E+03,1.212170E-01,1.584517E-01,8.053361E+02,5.609153E+02,5.265123E-02,4.946144E-02,1.854126E+03,1.786482E+03,1.212190E-01,1.575318E-01,4.440129E+03,4.648129E+03,2.902866E-01,4.098714E-01,1.714752E+03,2.757006E+03,1.121070E-01,2.431125E-01,4.401887E+03,3.963362E+03,2.877864E-01,3.494888E-01,4.401834E+03,3.983670E+03,2.877830E-01,3.512795E-01,2.191446E+03,1.746097E+03,1.432723E-01,1.539706E-01,2.191434E+03,1.756470E+03,1.432715E-01,1.548853E-01,0.000000E+00,1.511246E+02,0.000000E+00,1.332614E-02,1.118254E+03,2.999896E+02,7.310917E-02,2.645305E-02,1.118251E+03,2.989860E+02,7.310894E-02,2.636454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.287823E+02,1.482916E+03,9.093084E-03,1.307634E-01,7.657047E+02,2.066901E+03,5.406503E-02,1.822591E-01,3.495065E+02,1.526563E+03,2.467802E-02,1.346121E-01,2.425972E+02,8.798450E+02,1.712935E-02,7.758462E-02,3.537493E+02,4.366310E+03,2.497760E-02,3.850206E-01,0.000000E+00,1.465662E+03,0.000000E+00,1.723225E-01,2.073743E+03,1.487215E+04,1.464232E-01,1.311424E+00,1.675066E+03,1.071965E+04,1.182734E-01,9.452577E-01,1.861708E+03,7.281155E+03,1.314518E-01,6.420513E-01,2.537836E+03,1.117460E+04,1.791920E-01,9.853746E-01,3.355661E+03,5.645327E+03,2.193863E-01,4.978042E-01,1.356990E+03,2.056794E+03,8.871722E-02,1.813678E-01,3.330230E+03,5.549692E+03,2.177236E-01,4.893711E-01,7.827542E+03,1.397760E+04,5.117488E-01,1.232543E+00,2.105161E+03,8.245345E+03,1.376312E-01,7.270735E-01,8.270224E+03,1.221043E+04,5.406904E-01,1.076714E+00,8.203840E+03,1.252299E+04,5.363503E-01,1.104276E+00,4.303919E+03,5.375250E+03,2.813814E-01,4.739889E-01,4.303308E+03,5.505553E+03,2.813415E-01,4.854789E-01,0.000000E+00,1.312747E+03,0.000000E+00,1.157578E-01,2.426217E+03,1.240817E+03,1.586211E-01,1.094151E-01,2.425119E+03,1.220437E+03,1.585494E-01,1.076179E-01,1.879179E+03,1.787545E+03,1.228569E-01,1.576255E-01,8.202170E+02,5.578094E+02,5.362411E-02,4.918756E-02,1.879210E+03,1.777575E+03,1.228589E-01,1.567463E-01,4.496943E+03,4.617042E+03,2.940010E-01,4.071302E-01,1.757126E+03,2.758439E+03,1.148773E-01,2.432388E-01,4.445786E+03,3.933728E+03,2.906564E-01,3.468756E-01,4.445732E+03,3.953117E+03,2.906529E-01,3.485853E-01,2.208202E+03,1.728288E+03,1.443678E-01,1.524002E-01,2.208190E+03,1.738263E+03,1.443670E-01,1.532798E-01,0.000000E+00,3.108020E+02,0.000000E+00,2.740648E-02,1.125514E+03,2.924652E+02,7.358380E-02,2.578955E-02,1.125510E+03,2.915134E+02,7.358357E-02,2.570561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.413597E+02,1.486738E+03,9.981155E-03,1.311004E-01,8.295561E+02,2.095866E+03,5.857346E-02,1.848132E-01,3.647148E+02,1.534189E+03,2.575186E-02,1.352846E-01,2.493890E+02,8.818210E+02,1.760891E-02,7.775887E-02,3.749778E+02,4.375086E+03,2.647651E-02,3.857945E-01,0.000000E+00,1.471651E+03,0.000000E+00,1.730267E-01,2.150923E+03,1.491655E+04,1.518728E-01,1.315339E+00,1.729824E+03,1.075114E+04,1.221397E-01,9.480340E-01,1.892595E+03,7.293859E+03,1.336327E-01,6.431716E-01,2.585309E+03,1.119629E+04,1.825440E-01,9.872877E-01,3.386126E+03,5.626311E+03,2.213780E-01,4.961273E-01,1.378416E+03,2.054051E+03,9.011805E-02,1.811260E-01,3.360279E+03,5.534025E+03,2.196882E-01,4.879896E-01,7.899631E+03,1.393066E+04,5.164617E-01,1.228404E+00,2.186326E+03,8.267708E+03,1.429375E-01,7.290454E-01,8.341288E+03,1.215561E+04,5.453364E-01,1.071880E+00,8.272574E+03,1.245978E+04,5.408440E-01,1.098702E+00,4.335550E+03,5.338712E+03,2.834494E-01,4.707670E-01,4.334899E+03,5.465426E+03,2.834069E-01,4.819405E-01,0.000000E+00,1.924412E+03,0.000000E+00,1.696944E-01,2.442141E+03,1.220336E+03,1.596622E-01,1.076091E-01,2.441016E+03,1.200719E+03,1.595886E-01,1.058792E-01,1.902106E+03,1.778922E+03,1.243558E-01,1.568651E-01,8.339293E+02,5.550285E+02,5.452060E-02,4.894234E-02,1.902137E+03,1.769354E+03,1.243578E-01,1.560214E-01,4.548402E+03,4.587996E+03,2.973652E-01,4.045689E-01,1.798016E+03,2.760235E+03,1.175506E-01,2.433972E-01,4.485385E+03,3.906007E+03,2.932453E-01,3.444312E-01,4.485331E+03,3.924597E+03,2.932418E-01,3.460705E-01,2.223044E+03,1.711561E+03,1.453381E-01,1.509252E-01,2.223031E+03,1.721188E+03,1.453373E-01,1.517742E-01,0.000000E+00,5.291079E+02,0.000000E+00,4.665667E-02,1.131898E+03,2.852203E+02,7.400121E-02,2.515069E-02,1.131895E+03,2.843149E+02,7.400098E-02,2.507085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.527404E+02,1.490104E+03,1.078472E-02,1.313972E-01,8.873931E+02,2.121586E+03,6.265723E-02,1.870812E-01,3.787554E+02,1.541062E+03,2.674324E-02,1.358907E-01,2.556598E+02,8.834808E+02,1.805168E-02,7.790522E-02,3.944069E+02,4.382951E+03,2.784836E-02,3.864880E-01,0.000000E+00,1.477103E+03,0.000000E+00,1.736676E-01,2.222821E+03,1.495674E+04,1.569494E-01,1.318884E+00,1.780827E+03,1.077959E+04,1.257410E-01,9.505426E-01,1.921397E+03,7.304862E+03,1.356664E-01,6.441418E-01,2.629772E+03,1.121533E+04,1.856835E-01,9.889660E-01,3.417340E+03,5.607896E+03,2.234187E-01,4.945036E-01,1.398457E+03,2.051587E+03,9.142828E-02,1.809087E-01,3.391421E+03,5.518848E+03,2.217242E-01,4.866513E-01,7.963973E+03,1.388618E+04,5.206683E-01,1.224482E+00,2.262808E+03,8.287886E+03,1.479378E-01,7.308248E-01,8.409778E+03,1.210360E+04,5.498141E-01,1.067294E+00,8.339112E+03,1.239965E+04,5.451942E-01,1.093400E+00,4.365968E+03,5.304261E+03,2.854381E-01,4.677290E-01,4.365281E+03,5.427513E+03,2.853931E-01,4.785974E-01,0.000000E+00,2.283312E+03,0.000000E+00,2.013421E-01,2.457264E+03,1.201014E+03,1.606509E-01,1.059053E-01,2.456116E+03,1.182125E+03,1.605759E-01,1.042397E-01,1.923102E+03,1.770932E+03,1.257285E-01,1.561605E-01,8.465772E+02,5.525596E+02,5.534749E-02,4.872463E-02,1.923132E+03,1.761713E+03,1.257305E-01,1.553476E-01,4.595076E+03,4.560803E+03,3.004167E-01,4.021710E-01,1.837102E+03,2.762127E+03,1.201060E-01,2.435640E-01,4.521165E+03,3.880072E+03,2.955846E-01,3.421443E-01,4.521112E+03,3.897968E+03,2.955811E-01,3.437224E-01,2.236208E+03,1.695882E+03,1.461987E-01,1.495427E-01,2.236195E+03,1.705208E+03,1.461979E-01,1.503651E-01,0.000000E+00,7.690056E+02,0.000000E+00,6.781081E-02,1.137524E+03,2.782400E+02,7.436900E-02,2.453517E-02,1.137521E+03,2.773714E+02,7.436878E-02,2.445858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
