04:45:00,1.630066E+02,1.493067E+03,1.150960E-02,1.316585E-01,9.397146E+02,2.144458E+03,6.635156E-02,1.890980E-01,3.917257E+02,1.547249E+03,2.765904E-02,1.364362E-01,2.614645E+02,8.848634E+02,1.846154E-02,7.802715E-02,4.122429E+02,4.389988E+03,2.910773E-02,3.871086E-01,0.000000E+00,1.482067E+03,0.000000E+00,1.742513E-01,2.289883E+03,1.499310E+04,1.616845E-01,1.322089E+00,1.828392E+03,1.080527E+04,1.290995E-01,9.528072E-01,1.948270E+03,7.314338E+03,1.375639E-01,6.449774E-01,2.671450E+03,1.123196E+04,1.886263E-01,9.904327E-01,3.449112E+03,5.589932E+03,2.254959E-01,4.929195E-01,1.417215E+03,2.049300E+03,9.265463E-02,1.807070E-01,3.422796E+03,5.504014E+03,2.237754E-01,4.853432E-01,8.024854E+03,1.384396E+04,5.246486E-01,1.220759E+00,2.335263E+03,8.305457E+03,1.526748E-01,7.323742E-01,8.475912E+03,1.205424E+04,5.541378E-01,1.062941E+00,8.403635E+03,1.234242E+04,5.494126E-01,1.088353E+00,4.395312E+03,5.271875E+03,2.873565E-01,4.648733E-01,4.394593E+03,5.391791E+03,2.873095E-01,4.754474E-01,0.000000E+00,2.665499E+03,0.000000E+00,2.350434E-01,2.471694E+03,1.182831E+03,1.615943E-01,1.043019E-01,2.470527E+03,1.164640E+03,1.615180E-01,1.026978E-01,1.942369E+03,1.763450E+03,1.269881E-01,1.555008E-01,8.582583E+02,5.503930E+02,5.611118E-02,4.853359E-02,1.942399E+03,1.754534E+03,1.269901E-01,1.547146E-01,4.637474E+03,4.535317E+03,3.031886E-01,3.999237E-01,1.874234E+03,2.763826E+03,1.225336E-01,2.437138E-01,4.553553E+03,3.855782E+03,2.977020E-01,3.400024E-01,4.553500E+03,3.873075E+03,2.976986E-01,3.415272E-01,2.247900E+03,1.681239E+03,1.469631E-01,1.482515E-01,2.247887E+03,1.690304E+03,1.469623E-01,1.490508E-01,0.000000E+00,9.169114E+02,0.000000E+00,8.085313E-02,1.142490E+03,2.714793E+02,7.469369E-02,2.393901E-02,1.142487E+03,2.706249E+02,7.469346E-02,2.386367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.722598E+02,1.495760E+03,1.216296E-02,1.318959E-01,9.871305E+02,2.164257E+03,6.969950E-02,1.908439E-01,4.037257E+02,1.553629E+03,2.850634E-02,1.369988E-01,2.668507E+02,8.861662E+02,1.884184E-02,7.814203E-02,4.286323E+02,4.396898E+03,3.026496E-02,3.877179E-01,0.000000E+00,1.486593E+03,0.000000E+00,1.747834E-01,2.352512E+03,1.502757E+04,1.661066E-01,1.325130E+00,1.872803E+03,1.083040E+04,1.322352E-01,9.550237E-01,1.973356E+03,7.323271E+03,1.393351E-01,6.457651E-01,2.710544E+03,1.124609E+04,1.913866E-01,9.916786E-01,3.480636E+03,5.575184E+03,2.275569E-01,4.916190E-01,1.434741E+03,2.047075E+03,9.380044E-02,1.805108E-01,3.454195E+03,5.492352E+03,2.258282E-01,4.843149E-01,8.082423E+03,1.381722E+04,5.284123E-01,1.218401E+00,2.404199E+03,8.320385E+03,1.571817E-01,7.336905E-01,8.539886E+03,1.200755E+04,5.583203E-01,1.058824E+00,8.466301E+03,1.228812E+04,5.535095E-01,1.083565E+00,4.423693E+03,5.254369E+03,2.892121E-01,4.633296E-01,4.422948E+03,5.364181E+03,2.891633E-01,4.730128E-01,0.000000E+00,2.943829E+03,0.000000E+00,2.595865E-01,2.485511E+03,1.165769E+03,1.624977E-01,1.027973E-01,2.484329E+03,1.148245E+03,1.624204E-01,1.012521E-01,1.960087E+03,1.756385E+03,1.281465E-01,1.548778E-01,8.690629E+02,5.485222E+02,5.681756E-02,4.836862E-02,1.960116E+03,1.747732E+03,1.281484E-01,1.541148E-01,4.676050E+03,4.516366E+03,3.057106E-01,3.982526E-01,1.909394E+03,2.765083E+03,1.248323E-01,2.438247E-01,4.582923E+03,3.833061E+03,2.996222E-01,3.379988E-01,4.582872E+03,3.849831E+03,2.996188E-01,3.394777E-01,2.258301E+03,1.672287E+03,1.476431E-01,1.474621E-01,2.258288E+03,1.678609E+03,1.476423E-01,1.480195E-01,0.000000E+00,1.065457E+03,0.000000E+00,9.395182E-02,1.146882E+03,2.651618E+02,7.498084E-02,2.338194E-02,1.146879E+03,2.643685E+02,7.498061E-02,2.331198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.806347E+02,1.497664E+03,1.275429E-02,1.320638E-01,1.030234E+03,2.180252E+03,7.274300E-02,1.922543E-01,4.148743E+02,1.562190E+03,2.929353E-02,1.377538E-01,2.718827E+02,8.876131E+02,1.919715E-02,7.826961E-02,4.437537E+02,4.403260E+03,3.133265E-02,3.882789E-01,1.828727E+00,1.490680E+03,1.291231E-04,1.752639E-01,2.411194E+03,1.506286E+04,1.702500E-01,1.328241E+00,1.914417E+03,1.086156E+04,1.351735E-01,9.577709E-01,1.996914E+03,7.337301E+03,1.409985E-01,6.470023E-01,2.747404E+03,1.125476E+04,1.939892E-01,9.924432E-01,3.513538E+03,5.571344E+03,2.297079E-01,4.912804E-01,1.451826E+03,2.046911E+03,9.491742E-02,1.804963E-01,3.486994E+03,5.491619E+03,2.279726E-01,4.842502E-01,8.143064E+03,1.386003E+04,5.323769E-01,1.222176E+00,2.472122E+03,8.337495E+03,1.616223E-01,7.351992E-01,8.605962E+03,1.197230E+04,5.626402E-01,1.055716E+00,8.531321E+03,1.224554E+04,5.577604E-01,1.079810E+00,4.453123E+03,5.321563E+03,2.911361E-01,4.692547E-01,4.452353E+03,5.363274E+03,2.910858E-01,4.729328E-01,5.958792E+03,1.411145E+04,4.207396E-01,1.244346E+00,2.499716E+03,1.151989E+03,1.634263E-01,1.015822E-01,2.498522E+03,1.135105E+03,1.633483E-01,1.000934E-01,1.977164E+03,1.750989E+03,1.292629E-01,1.544020E-01,8.794397E+02,5.476502E+02,5.749598E-02,4.829172E-02,1.977192E+03,1.742554E+03,1.292648E-01,1.536582E-01,4.713059E+03,4.523860E+03,3.081302E-01,3.989134E-01,1.943621E+03,2.767331E+03,1.270700E-01,2.440229E-01,4.611284E+03,3.814787E+03,3.014764E-01,3.363874E-01,4.611235E+03,3.831121E+03,3.014731E-01,3.378278E-01,2.268329E+03,1.694592E+03,1.482987E-01,1.494289E-01,2.268316E+03,1.676840E+03,1.482979E-01,1.478635E-01,3.771867E+03,5.080019E+03,2.663247E-01,4.479554E-01,1.151124E+03,2.600404E+02,7.525816E-02,2.293033E-02,1.151121E+03,2.593005E+02,7.525794E-02,2.286508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.881592E+02,1.501101E+03,1.328558E-02,1.323669E-01,1.069160E+03,2.195852E+03,7.549147E-02,1.936300E-01,4.251440E+02,1.587151E+03,3.001865E-02,1.399548E-01,2.765175E+02,8.897558E+02,1.952440E-02,7.845855E-02,4.576182E+02,4.423629E+03,3.231160E-02,3.900751E-01,7.803475E+00,1.494523E+03,5.509893E-04,1.757158E-01,2.465750E+03,1.511358E+04,1.741021E-01,1.332714E+00,1.953046E+03,1.090712E+04,1.379010E-01,9.617880E-01,2.018587E+03,7.368897E+03,1.425288E-01,6.497884E-01,2.781559E+03,1.126801E+04,1.964009E-01,9.936119E-01,3.540327E+03,5.581103E+03,2.314593E-01,4.921410E-01,1.465316E+03,2.047416E+03,9.579935E-02,1.805408E-01,3.513748E+03,5.627345E+03,2.297217E-01,4.962186E-01,8.193465E+03,1.398848E+04,5.356721E-01,1.233503E+00,2.529483E+03,8.356962E+03,1.653724E-01,7.369158E-01,8.658035E+03,1.204921E+04,5.660447E-01,1.062498E+00,8.582609E+03,1.223133E+04,5.611135E-01,1.078558E+00,4.476482E+03,5.525161E+03,2.926633E-01,4.872080E-01,4.475693E+03,5.396113E+03,2.926117E-01,4.758286E-01,6.938362E+03,1.734447E+04,4.899053E-01,1.529433E+00,2.511166E+03,1.141302E+03,1.641749E-01,1.006399E-01,2.509964E+03,1.125031E+03,1.640963E-01,9.920507E-02,1.990456E+03,1.749360E+03,1.301320E-01,1.542584E-01,8.877630E+02,5.473092E+02,5.804014E-02,4.826166E-02,1.990483E+03,1.741119E+03,1.301338E-01,1.535317E-01,4.741462E+03,4.562975E+03,3.099871E-01,4.023625E-01,1.971766E+03,2.770356E+03,1.289100E-01,2.442897E-01,4.632379E+03,3.838098E+03,3.028555E-01,3.384430E-01,4.632331E+03,3.822942E+03,3.028524E-01,3.371065E-01,2.275441E+03,1.766510E+03,1.487637E-01,1.557707E-01,2.275429E+03,1.687405E+03,1.487629E-01,1.487952E-01,5.236240E+03,6.519408E+03,3.697215E-01,5.748806E-01,1.154129E+03,2.560733E+02,7.545463E-02,2.258051E-02,1.154126E+03,2.553823E+02,7.545441E-02,2.251958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.950048E+02,1.503918E+03,1.376894E-02,1.326153E-01,1.104805E+03,2.207974E+03,7.800826E-02,1.946989E-01,4.347510E+02,1.618516E+03,3.069698E-02,1.427206E-01,2.808826E+02,8.923363E+02,1.983262E-02,7.868610E-02,4.705010E+02,4.446119E+03,3.322123E-02,3.920582E-01,1.727221E+01,1.497996E+03,1.219560E-03,1.761241E-01,2.517172E+03,1.516336E+04,1.777330E-01,1.337104E+00,1.989475E+03,1.095812E+04,1.404732E-01,9.662858E-01,2.039137E+03,7.412861E+03,1.439798E-01,6.536651E-01,2.814036E+03,1.127437E+04,1.986940E-01,9.941728E-01,3.568243E+03,5.600282E+03,2.332844E-01,4.938321E-01,1.478826E+03,2.046173E+03,9.668264E-02,1.804313E-01,3.541687E+03,5.965461E+03,2.315483E-01,5.260336E-01,8.252444E+03,1.418866E+04,5.395279E-01,1.251154E+00,2.580367E+03,8.364687E+03,1.686991E-01,7.375970E-01,8.715169E+03,1.240201E+04,5.697800E-01,1.093608E+00,8.639209E+03,1.224392E+04,5.648139E-01,1.079667E+00,4.502867E+03,5.890666E+03,2.943883E-01,5.194382E-01,4.502063E+03,5.461231E+03,2.943357E-01,4.815706E-01,1.191260E+04,2.459198E+04,8.411275E-01,2.168518E+00,2.523595E+03,1.133714E+03,1.649875E-01,9.997075E-02,2.522388E+03,1.118031E+03,1.649086E-01,9.858781E-02,2.000917E+03,1.750253E+03,1.308159E-01,1.543371E-01,8.942431E+02,5.466266E+02,5.846379E-02,4.820146E-02,2.000943E+03,1.756171E+03,1.308176E-01,1.548589E-01,4.766169E+03,4.628449E+03,3.116024E-01,4.081361E-01,1.993546E+03,2.768795E+03,1.303340E-01,2.441520E-01,4.650939E+03,3.962687E+03,3.040689E-01,3.494292E-01,4.650893E+03,3.824845E+03,3.040659E-01,3.372743E-01,2.282353E+03,1.896754E+03,1.492156E-01,1.672555E-01,2.282341E+03,1.709843E+03,1.492148E-01,1.507737E-01,8.092415E+03,9.153933E+03,5.713909E-01,8.071926E-01,1.157022E+03,2.532758E+02,7.564375E-02,2.233383E-02,1.157019E+03,2.526294E+02,7.564352E-02,2.227682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.012037E+02,1.507190E+03,1.420663E-02,1.329038E-01,1.137273E+03,2.219979E+03,8.030082E-02,1.957575E-01,4.436597E+02,1.662198E+03,3.132602E-02,1.465724E-01,2.849391E+02,8.955198E+02,2.011904E-02,7.896682E-02,4.823950E+02,4.476409E+03,3.406104E-02,3.947291E-01,2.857771E+01,1.501213E+03,2.017821E-03,1.765024E-01,2.565233E+03,1.521678E+04,1.811265E-01,1.341814E+00,2.023489E+03,1.102795E+04,1.428749E-01,9.724433E-01,2.058241E+03,7.471311E+03,1.453287E-01,6.588192E-01,2.844381E+03,1.128220E+04,2.008367E-01,9.948633E-01,3.589391E+03,5.625294E+03,2.346671E-01,4.960377E-01,1.488762E+03,2.040942E+03,9.733221E-02,1.799700E-01,3.562921E+03,6.491733E+03,2.329365E-01,5.724402E-01,8.301346E+03,1.442592E+04,5.427251E-01,1.272075E+00,2.613363E+03,8.355133E+03,1.708563E-01,7.367546E-01,8.761474E+03,1.311557E+04,5.728073E-01,1.156529E+00,8.685217E+03,1.228917E+04,5.678218E-01,1.083657E+00,4.525870E+03,6.400495E+03,2.958921E-01,5.643949E-01,4.525052E+03,5.549137E+03,2.958387E-01,4.893222E-01,1.517981E+04,2.966458E+04,1.071819E+00,2.615819E+00,2.534551E+03,1.128973E+03,1.657038E-01,9.955266E-02,2.533341E+03,1.113855E+03,1.656247E-01,9.821960E-02,2.005463E+03,1.753876E+03,1.311131E-01,1.546565E-01,8.971626E+02,5.448106E+02,5.865466E-02,4.804133E-02,2.005487E+03,1.862675E+03,1.311147E-01,1.642504E-01,4.780856E+03,4.707759E+03,3.125626E-01,4.151296E-01,2.003012E+03,2.760686E+03,1.309528E-01,2.434369E-01,4.661580E+03,4.217541E+03,3.047646E-01,3.719023E-01,4.661536E+03,3.838971E+03,3.047618E-01,3.385200E-01,2.287152E+03,2.078606E+03,1.495293E-01,1.832912E-01,2.287140E+03,1.740840E+03,1.495286E-01,1.535070E-01,1.013208E+04,1.101173E+04,7.154077E-01,9.710126E-01,1.159080E+03,2.515858E+02,7.577829E-02,2.218481E-02,1.159077E+03,2.509802E+02,7.577806E-02,2.213140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.975255E+02,2.113001E+03,4.925102E-02,1.863241E-01,3.798203E+03,5.079448E+03,2.681843E-01,4.479051E-01,1.479730E+03,2.887246E+03,1.044811E-01,2.545970E-01,7.456799E+02,1.408714E+03,5.265111E-02,1.242203E-01,1.722544E+03,6.032648E+03,1.216257E-01,5.319581E-01,5.170359E+02,2.159284E+03,3.650697E-02,2.538739E-01,8.957551E+03,2.273324E+04,6.324766E-01,2.004614E+00,6.685337E+03,1.655598E+04,4.720396E-01,1.459904E+00,5.285107E+03,1.123638E+04,3.731719E-01,9.908229E-01,7.722511E+03,1.691322E+04,5.452726E-01,1.491406E+00,7.228666E+03,5.653903E+03,4.725955E-01,4.985604E-01,3.258085E+03,2.034117E+03,2.130069E-01,1.793682E-01,7.195222E+03,7.186324E+03,4.704089E-01,6.336891E-01,1.720819E+04,1.464354E+04,1.125037E+00,1.291265E+00,8.532109E+03,8.327950E+03,5.578119E-01,7.343576E-01,1.693337E+04,1.419311E+04,1.107069E+00,1.251546E+00,1.683402E+04,1.237157E+04,1.100574E+00,1.090924E+00,8.250248E+03,6.981900E+03,5.393844E-01,6.156631E-01,8.249247E+03,5.643811E+03,5.393189E-01,4.976706E-01,1.220547E+04,2.312002E+04,8.618059E-01,2.038720E+00,4.198376E+03,1.135800E+03,2.744813E-01,1.001547E-01,4.196976E+03,1.137576E+03,2.743897E-01,1.003113E-01,3.587451E+03,1.761056E+03,2.345403E-01,1.552897E-01,1.683407E+03,5.427300E+02,1.100577E-01,4.785786E-02,3.587479E+03,2.047939E+03,2.345420E-01,1.805870E-01,8.743174E+03,4.781062E+03,5.716109E-01,4.215934E-01,4.149529E+03,2.746469E+03,2.712877E-01,2.421833E-01,8.138845E+03,4.602069E+03,5.321011E-01,4.058099E-01,8.138798E+03,3.867566E+03,5.320980E-01,3.410414E-01,3.844537E+03,2.286068E+03,2.513480E-01,2.015852E-01,3.844525E+03,1.774972E+03,2.513472E-01,1.565168E-01,8.153643E+03,8.693406E+03,5.757141E-01,7.665834E-01,1.832418E+03,2.539300E+02,1.197997E-01,2.239151E-02,1.832414E+03,2.586189E+02,1.197995E-01,2.280498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,8.382189E+02,2.343686E+03,5.918513E-02,2.066659E-01,4.560492E+03,6.150239E+03,3.220081E-01,5.423273E-01,1.450540E+03,3.092911E+03,1.024200E-01,2.727325E-01,8.302696E+02,1.557592E+03,5.862384E-02,1.373483E-01,1.755471E+03,6.360816E+03,1.239506E-01,5.608959E-01,5.546517E+02,2.317798E+03,3.916296E-02,2.725108E-01,8.321903E+03,2.302492E+04,5.875946E-01,2.030334E+00,6.183494E+03,1.688673E+04,4.366054E-01,1.489069E+00,4.945405E+03,1.154169E+04,3.491862E-01,1.017745E+00,7.086871E+03,1.729890E+04,5.003912E-01,1.525415E+00,6.905869E+03,5.687085E+03,4.514917E-01,5.014865E-01,3.070267E+03,2.027991E+03,2.007278E-01,1.788280E-01,6.868132E+03,7.914563E+03,4.490245E-01,6.979052E-01,1.574363E+04,1.482330E+04,1.029286E+00,1.307117E+00,7.881702E+03,8.287982E+03,5.152896E-01,7.308332E-01,1.578749E+04,1.552813E+04,1.032154E+00,1.369269E+00,1.567238E+04,1.248249E+04,1.024628E+00,1.100704E+00,7.914625E+03,7.576069E+03,5.174421E-01,6.680568E-01,7.913478E+03,5.739011E+03,5.173671E-01,5.060653E-01,1.394572E+04,2.402757E+04,9.846821E-01,2.118748E+00,4.387220E+03,1.162882E+03,2.868275E-01,1.025428E-01,4.385682E+03,1.226874E+03,2.867270E-01,1.081856E-01,3.746589E+03,1.771344E+03,2.449443E-01,1.561969E-01,1.781594E+03,5.411132E+02,1.164770E-01,4.771529E-02,3.746617E+03,2.299831E+03,2.449462E-01,2.027988E-01,8.970439E+03,4.843858E+03,5.864690E-01,4.271308E-01,4.217424E+03,2.728667E+03,2.757266E-01,2.406135E-01,8.305161E+03,5.078193E+03,5.429745E-01,4.477945E-01,8.305114E+03,3.908208E+03,5.429714E-01,3.446253E-01,3.969809E+03,2.499461E+03,2.595380E-01,2.204022E-01,3.969797E+03,1.810604E+03,2.595373E-01,1.596588E-01,8.297722E+03,8.746025E+03,5.858872E-01,7.712233E-01,1.980441E+03,2.630521E+02,1.294772E-01,2.319590E-02,1.980437E+03,2.870537E+02,1.294769E-01,2.531236E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.160874E+03,2.700232E+03,8.196722E-02,2.381061E-01,6.288427E+03,7.965507E+03,4.440145E-01,7.023974E-01,1.989509E+03,3.721801E+03,1.404757E-01,3.281879E-01,1.099065E+03,1.848469E+03,7.760299E-02,1.629978E-01,2.432402E+03,7.142062E+03,1.717475E-01,6.297861E-01,8.672326E+02,2.650671E+03,6.123373E-02,3.116478E-01,1.089302E+04,2.630060E+04,7.691363E-01,2.319184E+00,8.184994E+03,1.936487E+04,5.779277E-01,1.707592E+00,6.466107E+03,1.325493E+04,4.565602E-01,1.168818E+00,9.368787E+03,1.992071E+04,6.615132E-01,1.756606E+00,9.048668E+03,5.731133E+03,5.915835E-01,5.053706E-01,4.150316E+03,2.032236E+03,2.713392E-01,1.792023E-01,9.009975E+03,8.605793E+03,5.890538E-01,7.588578E-01,2.095643E+04,1.497932E+04,1.370089E+00,1.320874E+00,1.026929E+04,8.250836E+03,6.713852E-01,7.275577E-01,2.024989E+04,1.695022E+04,1.323896E+00,1.494669E+00,2.013050E+04,1.262821E+04,1.316091E+00,1.113554E+00,9.925667E+03,8.154455E+03,6.489199E-01,7.190588E-01,9.924485E+03,5.837621E+03,6.488426E-01,5.147607E-01,1.145929E+04,2.058491E+04,8.091197E-01,1.815175E+00,5.361227E+03,1.216750E+03,3.505061E-01,1.072929E-01,5.359651E+03,1.399219E+03,3.504030E-01,1.233830E-01,4.549802E+03,1.787417E+03,2.974568E-01,1.576142E-01,2.199923E+03,5.433049E+02,1.438265E-01,4.790856E-02,4.549829E+03,2.605135E+03,2.974585E-01,2.297205E-01,1.092980E+04,4.903403E+03,7.145680E-01,4.323814E-01,5.340259E+03,2.714008E+03,3.491353E-01,2.393209E-01,9.970914E+03,5.587462E+03,6.518781E-01,4.927017E-01,9.970869E+03,3.964482E+03,6.518751E-01,3.495875E-01,4.722869E+03,2.710594E+03,3.087716E-01,2.390199E-01,4.722858E+03,1.849418E+03,3.087708E-01,1.630815E-01,6.893111E+03,7.455711E+03,4.867102E-01,6.574437E-01,2.339364E+03,2.807939E+02,1.529429E-01,2.476037E-02,2.339360E+03,3.421034E+02,1.529426E-01,3.016664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.372714E+03,2.942336E+03,9.692488E-02,2.594548E-01,7.425753E+03,9.204155E+03,5.243190E-01,8.116213E-01,2.301332E+03,4.132252E+03,1.624929E-01,3.643814E-01,1.270634E+03,2.043621E+03,8.971720E-02,1.802063E-01,2.835076E+03,7.651205E+03,2.001796E-01,6.746823E-01,1.056249E+03,2.869862E+03,7.457987E-02,3.374187E-01,1.263875E+04,2.830356E+04,8.923996E-01,2.495804E+00,9.436552E+03,2.091231E+04,6.662979E-01,1.844045E+00,7.311513E+03,1.434094E+04,5.162528E-01,1.264582E+00,1.061602E+04,2.162002E+04,7.495783E-01,1.906450E+00,1.031465E+04,5.789348E+03,6.743510E-01,5.105040E-01,4.778465E+03,2.062591E+03,3.124063E-01,1.818790E-01,1.027441E+04,8.731741E+03,6.717197E-01,7.699638E-01,2.389332E+04,1.513500E+04,1.562097E+00,1.334602E+00,1.196605E+04,8.228041E+03,7.823157E-01,7.255476E-01,2.281676E+04,1.834648E+04,1.491713E+00,1.617791E+00,2.269213E+04,1.280660E+04,1.483565E+00,1.129284E+00,1.112122E+04,8.707635E+03,7.270827E-01,7.678381E-01,1.112000E+04,5.943388E+03,7.270031E-01,5.240872E-01,1.047216E+04,1.907562E+04,7.394206E-01,1.682086E+00,6.002085E+03,1.303358E+03,3.924041E-01,1.149300E-01,6.000482E+03,1.661102E+03,3.922993E-01,1.464758E-01,5.059635E+03,1.810423E+03,3.307886E-01,1.596429E-01,2.465481E+03,5.549490E+02,1.611882E-01,4.893533E-02,5.059661E+03,2.885025E+03,3.307903E-01,2.544012E-01,1.214614E+04,4.968957E+03,7.940899E-01,4.381620E-01,6.020315E+03,2.707263E+03,3.935959E-01,2.387261E-01,1.100820E+04,6.093736E+03,7.196940E-01,5.373449E-01,1.100816E+04,4.036605E+03,7.196911E-01,3.559473E-01,5.198641E+03,2.917364E+03,3.398765E-01,2.572528E-01,5.198629E+03,1.893037E+03,3.398758E-01,1.669278E-01,6.170296E+03,6.833686E+03,4.356735E-01,6.025936E-01,2.579777E+03,3.087086E+02,1.686606E-01,2.722189E-02,2.579774E+03,4.263986E+02,1.686603E-01,3.759978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.056088E+03,2.534681E+03,7.456849E-02,2.235078E-01,5.729329E+03,7.365935E+03,4.045376E-01,6.495272E-01,1.538637E+03,3.299304E+03,1.086404E-01,2.909322E-01,9.556631E+02,1.693705E+03,6.747765E-02,1.493507E-01,1.945496E+03,6.546283E+03,1.373679E-01,5.772504E-01,7.392278E+02,2.390263E+03,5.219555E-02,2.810308E-01,7.649081E+03,2.250872E+04,5.400878E-01,1.984816E+00,5.820660E+03,1.676021E+04,4.109863E-01,1.477913E+00,4.832134E+03,1.155675E+04,3.411883E-01,1.019073E+00,6.848617E+03,1.747407E+04,4.835685E-01,1.540861E+00,7.832804E+03,5.871365E+03,5.120928E-01,5.177363E-01,3.583898E+03,2.131424E+03,2.343079E-01,1.879487E-01,7.798614E+03,8.538494E+03,5.098575E-01,7.529233E-01,1.770322E+04,1.532803E+04,1.157400E+00,1.351624E+00,7.448115E+03,8.234590E+03,4.869426E-01,7.261251E-01,1.701495E+04,1.970069E+04,1.112403E+00,1.737205E+00,1.691116E+04,1.303455E+04,1.105617E+00,1.149385E+00,8.495202E+03,9.239192E+03,5.553990E-01,8.147107E-01,8.494150E+03,6.068411E+03,5.553302E-01,5.351117E-01,9.588863E+03,1.804652E+04,6.770523E-01,1.591339E+00,4.909947E+03,1.426857E+03,3.210023E-01,1.258201E-01,4.908538E+03,1.998371E+03,3.209102E-01,1.762161E-01,3.914856E+03,1.843667E+03,2.559453E-01,1.625743E-01,1.905872E+03,5.794940E+02,1.246020E-01,5.109971E-02,3.914876E+03,3.150224E+03,2.559466E-01,2.777863E-01,9.236905E+03,5.053638E+03,6.038900E-01,4.456292E-01,4.461707E+03,2.713857E+03,2.916973E-01,2.393075E-01,8.432401E+03,6.595313E+03,5.512932E-01,5.815739E-01,8.432366E+03,4.131182E+03,5.512909E-01,3.642871E-01,4.053619E+03,3.121081E+03,2.650173E-01,2.752165E-01,4.053609E+03,1.945751E+03,2.650167E-01,1.715760E-01,5.581129E+03,6.403754E+03,3.940735E-01,5.646822E-01,2.111466E+03,3.483368E+02,1.380434E-01,3.071629E-02,2.111463E+03,5.378974E+02,1.380431E-01,4.743172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.066865E+03,2.467620E+03,7.532938E-02,2.175944E-01,5.780671E+03,7.155168E+03,4.081628E-01,6.309418E-01,1.805482E+03,3.430358E+03,1.274818E-01,3.024885E-01,9.952676E+02,1.684058E+03,7.027406E-02,1.485000E-01,2.215040E+03,6.597350E+03,1.564000E-01,5.817535E-01,8.476051E+02,2.380478E+03,5.984787E-02,2.798803E-01,9.550231E+03,2.370937E+04,6.743246E-01,2.090689E+00,7.257646E+03,1.764232E+04,5.124493E-01,1.555698E+00,5.832086E+03,1.211631E+04,4.117931E-01,1.068415E+00,8.467913E+03,1.842922E+04,5.979041E-01,1.625086E+00,9.213072E+03,5.976042E+03,6.023319E-01,5.269666E-01,4.295552E+03,2.242792E+03,2.808345E-01,1.977691E-01,9.182528E+03,8.180331E+03,6.003349E-01,7.213405E-01,2.166259E+04,1.556657E+04,1.416256E+00,1.372658E+00,9.411369E+03,8.269692E+03,6.152961E-01,7.292204E-01,2.034298E+04,2.098458E+04,1.329983E+00,1.850417E+00,2.025581E+04,1.330797E+04,1.324283E+00,1.173495E+00,9.841260E+03,9.743437E+03,6.434015E-01,8.591750E-01,9.840353E+03,6.213892E+03,6.433422E-01,5.479402E-01,8.819717E+03,1.730770E+04,6.227443E-01,1.526191E+00,5.237038E+03,1.587961E+03,3.423868E-01,1.400262E-01,5.235792E+03,2.377058E+03,3.423054E-01,2.096087E-01,4.137833E+03,1.887041E+03,2.705231E-01,1.663991E-01,2.004263E+03,6.190015E+02,1.310347E-01,5.458347E-02,4.137851E+03,3.405291E+03,2.705243E-01,3.002781E-01,9.933362E+03,5.160221E+03,6.494229E-01,4.550276E-01,4.906930E+03,2.733891E+03,3.208051E-01,2.410742E-01,9.062179E+03,7.083733E+03,5.924668E-01,6.246427E-01,9.062148E+03,4.247740E+03,5.924648E-01,3.745651E-01,4.291949E+03,3.319304E+03,2.805989E-01,2.926958E-01,4.291940E+03,2.008072E+03,2.805983E-01,1.770716E-01,5.084020E+03,6.100160E+03,3.589735E-01,5.379113E-01,2.142165E+03,4.002274E+02,1.400504E-01,3.529200E-02,2.142162E+03,6.676057E+02,1.400502E-01,5.886939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.743401E+02,2.250991E+03,6.173558E-02,1.984921E-01,4.752373E+03,6.075180E+03,3.355565E-01,5.357086E-01,1.477321E+03,3.102631E+03,1.043109E-01,2.735896E-01,8.345062E+02,1.515137E+03,5.892298E-02,1.336046E-01,1.804350E+03,6.149968E+03,1.274019E-01,5.423034E-01,6.615992E+02,2.174447E+03,4.671433E-02,2.556566E-01,8.126850E+03,2.176931E+04,5.738222E-01,1.919615E+00,6.101786E+03,1.626273E+04,4.308361E-01,1.434045E+00,4.906310E+03,1.118490E+04,3.464257E-01,9.862833E-01,7.074081E+03,1.693234E+04,4.994881E-01,1.493091E+00,8.047506E+03,6.103026E+03,5.261296E-01,5.381640E-01,3.698537E+03,2.393756E+03,2.418028E-01,2.110811E-01,8.017451E+03,8.192688E+03,5.241646E-01,7.224302E-01,1.876076E+04,1.585425E+04,1.226540E+00,1.398026E+00,8.252807E+03,8.335420E+03,5.395517E-01,7.350162E-01,1.790696E+04,2.216752E+04,1.170720E+00,1.954729E+00,1.782819E+04,1.362491E+04,1.165571E+00,1.201443E+00,8.768495E+03,1.020925E+04,5.732663E-01,9.002505E-01,8.767639E+03,6.379469E+03,5.732104E-01,5.625408E-01,8.157710E+03,1.680883E+04,5.760012E-01,1.482200E+00,4.734846E+03,1.787692E+03,3.095546E-01,1.576385E-01,4.733685E+03,2.780519E+03,3.094787E-01,2.451858E-01,3.673678E+03,1.940509E+03,2.401776E-01,1.711138E-01,1.759380E+03,6.730190E+02,1.150246E-01,5.934673E-02,3.673694E+03,3.644391E+03,2.401786E-01,3.213619E-01,8.793254E+03,5.289353E+03,5.748850E-01,4.664144E-01,4.239731E+03,2.768320E+03,2.771850E-01,2.441101E-01,8.106613E+03,7.546830E+03,5.299938E-01,6.654785E-01,8.106583E+03,4.385891E+03,5.299919E-01,3.867473E-01,3.862394E+03,3.507056E+03,2.525155E-01,3.092517E-01,3.862386E+03,2.079703E+03,2.525149E-01,1.833880E-01,4.667369E+03,5.886554E+03,3.295545E-01,5.190756E-01,1.941033E+03,4.673397E+02,1.269008E-01,4.120995E-02,1.941029E+03,8.111269E+02,1.269005E-01,7.152507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.762627E+02,2.130420E+03,5.481051E-02,1.878602E-01,4.227342E+03,5.477049E+03,2.984850E-01,4.829655E-01,1.355675E+03,2.959402E+03,9.572180E-02,2.609597E-01,7.586878E+02,1.428845E+03,5.356958E-02,1.259953E-01,1.640061E+03,5.935709E+03,1.158018E-01,5.234100E-01,5.851627E+02,2.065370E+03,4.131728E-02,2.428321E-01,7.434039E+03,2.097882E+04,5.249041E-01,1.849910E+00,5.624892E+03,1.571169E+04,3.971635E-01,1.385455E+00,4.605907E+03,1.081394E+04,3.252148E-01,9.535717E-01,6.641476E+03,1.623899E+04,4.689427E-01,1.431952E+00,7.705411E+03,6.251830E+03,5.037641E-01,5.512855E-01,3.526052E+03,2.575180E+03,2.305261E-01,2.270790E-01,7.676566E+03,8.858202E+03,5.018782E-01,7.811151E-01,1.801176E+04,1.619157E+04,1.177572E+00,1.427770E+00,7.730012E+03,8.429017E+03,5.053724E-01,7.432697E-01,1.726262E+04,2.324028E+04,1.128595E+00,2.049325E+00,1.719648E+04,1.398438E+04,1.124271E+00,1.233141E+00,8.462684E+03,1.063650E+04,5.532731E-01,9.379254E-01,8.461899E+03,6.565801E+03,5.532217E-01,5.789715E-01,7.600540E+03,1.647680E+04,5.366604E-01,1.452922E+00,4.534886E+03,2.027317E+03,2.964816E-01,1.787686E-01,4.533812E+03,3.200751E+03,2.964114E-01,2.822418E-01,3.472255E+03,2.003928E+03,2.270090E-01,1.767061E-01,1.650935E+03,7.389039E+02,1.079348E-01,6.515645E-02,3.472270E+03,3.864579E+03,2.270099E-01,3.407780E-01,8.319690E+03,5.441520E+03,5.439244E-01,4.798325E-01,3.975996E+03,2.816590E+03,2.599425E-01,2.483665E-01,7.716621E+03,7.980223E+03,5.044969E-01,7.036950E-01,7.716593E+03,4.545930E+03,5.044951E-01,4.008595E-01,3.680206E+03,3.683808E+03,2.406044E-01,3.248377E-01,3.680198E+03,2.161029E+03,2.406038E-01,1.905592E-01,4.322478E+03,5.739285E+03,3.052024E-01,5.060894E-01,1.842843E+03,5.512261E+02,1.204813E-01,4.860705E-02,1.842839E+03,9.662350E+02,1.204811E-01,8.520248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.031150E+02,2.044037E+03,4.964568E-02,1.802430E-01,3.836308E+03,5.049248E+03,2.708748E-01,4.452420E-01,1.264350E+03,2.858742E+03,8.927351E-02,2.520835E-01,7.028291E+02,1.368047E+03,4.962550E-02,1.206342E-01,1.516805E+03,5.785719E+03,1.070989E-01,5.101840E-01,5.263217E+02,1.987017E+03,3.716263E-02,2.336199E-01,7.051986E+03,2.042615E+04,4.979280E-01,1.801175E+00,5.327873E+03,1.532862E+04,3.761915E-01,1.351676E+00,4.381383E+03,1.055982E+04,3.093615E-01,9.311632E-01,6.314894E+03,1.580715E+04,4.458833E-01,1.393872E+00,7.444426E+03,6.410396E+03,4.867014E-01,5.652679E-01,3.392160E+03,2.771058E+03,2.217725E-01,2.443516E-01,7.416379E+03,9.818138E+03,4.848677E-01,8.657622E-01,1.742349E+04,1.654666E+04,1.139112E+00,1.459083E+00,7.475217E+03,8.537719E+03,4.887145E-01,7.528550E-01,1.676766E+04,2.417501E+04,1.096235E+00,2.131749E+00,1.671419E+04,1.436418E+04,1.092739E+00,1.266632E+00,8.235080E+03,1.101119E+04,5.383928E-01,9.709655E-01,8.234357E+03,6.759757E+03,5.383455E-01,5.960745E-01,7.137994E+03,1.628672E+04,5.040009E-01,1.436161E+00,4.389291E+03,2.297535E+03,2.869629E-01,2.025963E-01,4.388290E+03,3.621284E+03,2.868975E-01,3.193243E-01,3.317585E+03,2.073640E+03,2.168970E-01,1.828533E-01,1.567817E+03,8.138374E+02,1.025007E-01,7.176408E-02,3.317600E+03,4.060053E+03,2.168979E-01,3.580150E-01,7.951895E+03,5.605800E+03,5.198787E-01,4.943187E-01,3.770291E+03,2.874379E+03,2.464939E-01,2.534624E-01,7.413808E+03,8.373041E+03,4.846996E-01,7.383337E-01,7.413781E+03,4.720370E+03,4.846979E-01,4.162416E-01,3.539592E+03,3.844158E+03,2.314113E-01,3.389774E-01,3.539584E+03,2.247507E+03,2.314108E-01,1.981848E-01,4.038181E+03,5.640765E+03,2.851287E-01,4.974019E-01,1.768746E+03,6.496411E+02,1.156370E-01,5.728527E-02,1.768742E+03,1.125714E+03,1.156368E-01,9.926536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.474929E+02,1.979990E+03,4.571831E-02,1.745953E-01,3.539348E+03,4.729917E+03,2.499070E-01,4.170835E-01,1.194888E+03,2.782584E+03,8.436892E-02,2.453679E-01,6.606784E+02,1.323459E+03,4.664931E-02,1.167025E-01,1.423042E+03,5.674165E+03,1.004784E-01,5.003471E-01,4.812653E+02,1.927786E+03,3.398128E-02,2.266559E-01,6.740239E+03,2.000983E+04,4.759162E-01,1.764464E+00,5.092254E+03,1.503883E+04,3.595549E-01,1.326122E+00,4.210666E+03,1.037044E+04,2.973075E-01,9.144642E-01,6.065641E+03,1.549356E+04,4.282840E-01,1.366220E+00,7.251552E+03,6.577511E+03,4.740917E-01,5.800041E-01,3.292622E+03,2.947868E+03,2.152649E-01,2.599426E-01,7.224119E+03,1.088419E+04,4.722982E-01,9.597668E-01,1.698708E+04,1.691611E+04,1.110580E+00,1.491660E+00,7.267550E+03,8.662198E+03,4.751376E-01,7.638315E-01,1.640081E+04,2.497157E+04,1.072252E+00,2.201990E+00,1.636059E+04,1.476494E+04,1.069622E+00,1.301970E+00,8.069205E+03,1.133217E+04,5.275482E-01,9.992692E-01,8.068545E+03,6.960003E+03,5.275050E-01,6.137322E-01,6.756576E+03,1.620586E+04,4.770697E-01,1.429031E+00,4.282251E+03,2.592523E+03,2.799648E-01,2.286083E-01,4.281319E+03,4.032972E+03,2.799039E-01,3.556269E-01,3.195937E+03,2.149150E+03,2.089438E-01,1.895118E-01,1.502684E+03,8.971239E+02,9.824242E-02,7.910827E-02,3.195951E+03,4.229315E+03,2.089447E-01,3.729404E-01,7.660544E+03,5.781089E+03,5.008308E-01,5.097757E-01,3.607629E+03,2.941643E+03,2.358595E-01,2.593937E-01,7.173318E+03,8.723458E+03,4.689769E-01,7.692334E-01,7.173293E+03,4.908986E+03,4.689753E-01,4.328738E-01,3.428333E+03,3.987131E+03,2.241374E-01,3.515847E-01,3.428325E+03,2.338658E+03,2.241369E-01,2.062225E-01,3.803518E+03,5.578524E+03,2.685596E-01,4.919135E-01,1.711248E+03,7.613963E+02,1.118779E-01,6.713983E-02,1.711245E+03,1.285743E+03,1.118777E-01,1.133766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.044042E+02,1.932000E+03,4.267589E-02,1.703635E-01,3.309645E+03,4.495600E+03,2.336881E-01,3.964214E-01,1.140511E+03,2.722441E+03,8.052945E-02,2.400645E-01,6.281521E+02,1.290402E+03,4.435269E-02,1.137874E-01,1.349856E+03,5.589382E+03,9.531087E-02,4.928710E-01,4.460544E+02,1.881996E+03,3.149510E-02,2.212722E-01,6.488372E+03,1.968956E+04,4.581323E-01,1.736223E+00,4.903432E+03,1.481535E+04,3.462225E-01,1.306415E+00,4.076418E+03,1.022584E+04,2.878285E-01,9.017133E-01,5.868924E+03,1.536874E+04,4.143942E-01,1.355213E+00,7.106770E+03,6.754969E+03,4.646261E-01,5.956523E-01,3.217488E+03,3.083970E+03,2.103528E-01,2.719440E-01,7.079810E+03,1.148897E+04,4.628635E-01,1.013096E+00,1.665842E+04,1.730364E+04,1.089094E+00,1.525833E+00,7.106606E+03,8.803119E+03,4.646154E-01,7.762579E-01,1.612414E+04,2.563383E+04,1.054164E+00,2.260388E+00,1.609602E+04,1.518809E+04,1.052325E+00,1.339284E+00,7.945668E+03,1.159721E+04,5.194716E-01,1.022641E+00,7.945073E+03,7.169869E+03,5.194327E-01,6.322381E-01,6.442957E+03,1.615634E+04,4.549256E-01,1.424664E+00,4.202511E+03,2.906448E+03,2.747516E-01,2.562902E-01,4.201643E+03,4.426327E+03,2.746949E-01,3.903130E-01,3.098340E+03,2.230056E+03,2.025632E-01,1.966460E-01,1.450578E+03,9.876311E+02,9.483581E-02,8.708919E-02,3.098353E+03,4.371574E+03,2.025640E-01,3.854849E-01,7.425342E+03,5.968951E+03,4.854537E-01,5.263413E-01,3.476213E+03,3.018496E+03,2.272678E-01,2.661706E-01,6.978745E+03,9.031051E+03,4.562561E-01,7.963569E-01,6.978720E+03,5.111969E+03,4.562545E-01,4.507728E-01,3.338685E+03,4.111300E+03,2.182764E-01,3.625339E-01,3.338677E+03,2.435750E+03,2.182759E-01,2.147842E-01,3.609043E+03,5.544156E+03,2.548281E-01,4.888829E-01,1.665803E+03,8.829619E+02,1.089068E-01,7.785947E-02,1.665799E+03,1.442076E+03,1.089065E-01,1.271621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.704235E+02,1.895259E+03,4.027658E-02,1.671237E-01,3.128783E+03,4.321438E+03,2.209177E-01,3.810639E-01,1.096781E+03,2.671220E+03,7.744171E-02,2.355478E-01,6.025046E+02,1.265479E+03,4.254177E-02,1.115898E-01,1.291323E+03,5.521035E+03,9.117800E-02,4.868442E-01,4.179968E+02,1.845887E+03,2.951400E-02,2.170268E-01,6.281249E+03,1.943430E+04,4.435077E-01,1.713714E+00,4.748794E+03,1.463513E+04,3.353038E-01,1.290524E+00,3.967550E+03,1.010906E+04,2.801415E-01,8.914154E-01,5.708876E+03,1.532440E+04,4.030934E-01,1.351303E+00,6.995705E+03,6.940209E+03,4.573649E-01,6.119867E-01,3.159575E+03,3.197233E+03,2.065666E-01,2.819316E-01,6.969104E+03,1.186595E+04,4.556259E-01,1.046338E+00,1.640545E+04,1.770395E+04,1.072555E+00,1.561132E+00,6.980721E+03,8.961538E+03,4.563853E-01,7.902273E-01,1.591032E+04,2.615799E+04,1.040185E+00,2.306609E+00,1.589334E+04,1.564085E+04,1.039074E+00,1.379208E+00,7.851394E+03,1.180746E+04,5.133081E-01,1.041180E+00,7.850868E+03,7.386354E+03,5.132738E-01,6.513277E-01,6.185101E+03,1.612926E+04,4.367188E-01,1.422276E+00,4.141939E+03,3.232854E+03,2.707915E-01,2.850726E-01,4.141133E+03,4.796060E+03,2.707388E-01,4.229159E-01,3.018665E+03,2.317223E+03,1.973541E-01,2.043325E-01,1.408141E+03,1.084152E+03,9.206137E-02,9.560041E-02,3.018677E+03,4.484739E+03,1.973550E-01,3.954637E-01,7.232224E+03,6.167190E+03,4.728281E-01,5.438220E-01,3.368044E+03,3.105248E+03,2.201959E-01,2.738204E-01,6.818695E+03,9.292870E+03,4.457924E-01,8.194441E-01,6.818671E+03,5.331995E+03,4.457908E-01,4.701747E-01,3.265287E+03,4.216723E+03,2.134778E-01,3.718301E-01,3.265279E+03,2.537514E+03,2.134773E-01,2.237576E-01,3.446924E+03,5.530752E+03,2.433811E-01,4.877010E-01,1.629288E+03,1.012043E+03,1.065195E-01,8.924179E-02,1.629284E+03,1.592012E+03,1.065193E-01,1.403834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.431539E+02,1.866639E+03,3.835112E-02,1.646000E-01,2.983869E+03,4.178735E+03,2.106856E-01,3.684803E-01,1.060722E+03,2.625252E+03,7.489566E-02,2.314944E-01,5.818521E+02,1.246336E+03,4.108353E-02,1.099018E-01,1.243419E+03,5.463692E+03,8.779559E-02,4.817877E-01,3.952125E+02,1.816870E+03,2.790525E-02,2.136152E-01,6.107063E+03,1.922568E+04,4.312087E-01,1.695318E+00,4.619095E+03,1.448355E+04,3.261460E-01,1.277158E+00,3.876911E+03,1.001025E+04,2.737417E-01,8.827029E-01,5.575231E+03,1.521039E+04,3.936570E-01,1.341251E+00,6.908649E+03,7.125673E+03,4.516734E-01,6.283410E-01,3.114001E+03,3.300426E+03,2.035870E-01,2.910311E-01,6.882317E+03,1.211171E+04,4.499518E-01,1.068009E+00,1.620640E+04,1.810207E+04,1.059542E+00,1.596238E+00,6.880146E+03,9.129538E+03,4.498100E-01,8.050415E-01,1.574109E+04,2.653605E+04,1.029120E+00,2.339946E+00,1.573421E+04,1.610543E+04,1.028671E+00,1.420174E+00,7.777561E+03,1.195675E+04,5.084811E-01,1.054345E+00,7.777106E+03,7.601882E+03,5.084513E-01,6.703330E-01,5.972432E+03,1.611450E+04,4.217026E-01,1.420974E+00,4.095022E+03,3.563145E+03,2.677242E-01,3.141977E-01,4.094276E+03,5.134307E+03,2.676754E-01,4.527425E-01,2.952693E+03,2.407521E+03,1.930411E-01,2.122949E-01,1.373067E+03,1.184310E+03,8.976833E-02,1.044323E-01,2.952706E+03,4.567397E+03,1.930419E-01,4.027525E-01,7.071380E+03,6.370398E+03,4.623124E-01,5.617409E-01,3.277564E+03,3.199218E+03,2.142805E-01,2.821066E-01,6.685269E+03,9.505171E+03,4.370693E-01,8.381648E-01,6.685245E+03,5.562319E+03,4.370677E-01,4.904845E-01,3.204447E+03,4.300993E+03,2.095002E-01,3.792611E-01,3.204439E+03,2.641135E+03,2.094997E-01,2.328950E-01,3.310818E+03,5.533532E+03,2.337709E-01,4.879461E-01,1.599584E+03,1.145048E+03,1.045775E-01,1.009702E-01,1.599580E+03,1.731955E+03,1.045773E-01,1.527236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.209275E+02,1.843989E+03,3.678175E-02,1.626027E-01,2.865935E+03,4.062912E+03,2.023585E-01,3.582671E-01,1.030370E+03,2.581915E+03,7.275260E-02,2.276729E-01,5.649173E+02,1.231385E+03,3.988779E-02,1.085834E-01,1.203439E+03,5.413686E+03,8.497263E-02,4.773781E-01,3.763926E+02,1.793077E+03,2.657640E-02,2.108178E-01,5.957532E+03,1.905137E+04,4.206506E-01,1.679947E+00,4.508053E+03,1.435110E+04,3.183055E-01,1.265478E+00,3.799625E+03,9.923256E+03,2.682847E-01,8.750314E-01,5.460999E+03,1.508355E+04,3.855913E-01,1.330065E+00,6.838943E+03,7.310025E+03,4.471162E-01,6.445970E-01,3.077403E+03,3.438227E+03,2.011944E-01,3.031824E-01,6.812804E+03,1.224618E+04,4.454072E-01,1.079867E+00,1.604636E+04,1.849493E+04,1.049078E+00,1.630881E+00,6.798090E+03,9.305820E+03,4.444453E-01,8.205860E-01,1.560402E+04,2.676708E+04,1.020159E+00,2.360318E+00,1.560546E+04,1.657780E+04,1.020253E+00,1.461828E+00,7.717823E+03,1.204367E+04,5.045755E-01,1.062009E+00,7.717439E+03,7.814929E+03,5.045505E-01,6.891195E-01,5.796507E+03,1.610604E+04,4.092809E-01,1.420228E+00,4.057940E+03,3.891830E+03,2.652998E-01,3.431811E-01,4.057251E+03,5.436066E+03,2.652548E-01,4.793516E-01,2.897476E+03,2.500134E+03,1.894311E-01,2.204615E-01,1.343761E+03,1.286537E+03,8.785233E-02,1.134467E-01,2.897488E+03,4.619021E+03,1.894319E-01,4.073047E-01,6.936073E+03,6.577045E+03,4.534663E-01,5.799630E-01,3.201152E+03,3.299971E+03,2.092848E-01,2.909910E-01,6.572943E+03,9.666390E+03,4.297256E-01,8.523810E-01,6.572919E+03,5.801075E+03,4.297241E-01,5.115381E-01,3.153504E+03,4.363088E+03,2.061697E-01,3.847365E-01,3.153496E+03,2.745873E+03,2.061691E-01,2.421308E-01,3.195967E+03,5.549013E+03,2.256614E-01,4.893112E-01,1.575116E+03,1.279519E+03,1.029779E-01,1.128279E-01,1.575112E+03,1.859530E+03,1.029776E-01,1.639731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.025230E+02,1.825705E+03,3.548225E-02,1.609904E-01,2.768405E+03,3.968150E+03,1.954721E-01,3.499110E-01,1.004324E+03,2.539796E+03,7.091347E-02,2.239589E-01,5.507686E+02,1.219335E+03,3.888878E-02,1.075208E-01,1.169440E+03,5.368592E+03,8.257207E-02,4.734017E-01,3.605948E+02,1.773184E+03,2.546095E-02,2.084788E-01,5.826913E+03,1.890075E+04,4.114278E-01,1.666665E+00,4.411243E+03,1.422672E+04,3.114699E-01,1.254511E+00,3.732423E+03,9.841585E+03,2.635397E-01,8.678297E-01,5.361475E+03,1.495746E+04,3.785641E-01,1.318947E+00,6.781644E+03,7.489617E+03,4.433701E-01,6.604335E-01,3.047300E+03,3.654773E+03,1.992263E-01,3.222774E-01,6.755639E+03,1.228397E+04,4.416699E-01,1.083199E+00,1.591428E+04,1.887466E+04,1.040443E+00,1.664365E+00,6.729640E+03,9.489260E+03,4.399702E-01,8.367617E-01,1.548985E+04,2.684776E+04,1.012695E+00,2.367432E+00,1.549912E+04,1.705439E+04,1.013301E+00,1.503854E+00,7.668429E+03,1.206948E+04,5.013463E-01,1.064285E+00,7.668116E+03,8.020375E+03,5.013258E-01,7.072356E-01,5.650225E+03,1.609804E+04,3.989522E-01,1.419523E+00,4.027780E+03,4.214352E+03,2.633280E-01,3.716211E-01,4.027146E+03,5.699428E+03,2.632866E-01,5.025749E-01,2.850819E+03,2.594423E+03,1.863808E-01,2.287759E-01,1.319038E+03,1.389685E+03,8.623601E-02,1.225423E-01,2.850831E+03,4.638907E+03,1.863815E-01,4.090583E-01,6.821182E+03,6.783603E+03,4.459550E-01,5.981773E-01,3.136021E+03,3.406836E+03,2.050266E-01,3.004144E-01,6.477530E+03,9.774210E+03,4.234877E-01,8.618886E-01,6.477507E+03,6.046461E+03,4.234862E-01,5.331761E-01,3.110476E+03,4.403205E+03,2.033566E-01,3.882740E-01,3.110468E+03,2.849558E+03,2.033561E-01,2.512736E-01,3.098437E+03,5.574221E+03,2.187751E-01,4.915341E-01,1.554755E+03,1.413383E+03,1.016467E-01,1.246319E-01,1.554751E+03,1.973717E+03,1.016465E-01,1.740421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.870580E+02,1.810740E+03,3.439029E-02,1.596708E-01,2.686538E+03,3.889868E+03,1.896916E-01,3.430081E-01,9.816067E+02,2.497496E+03,6.930948E-02,2.202289E-01,5.387496E+02,1.209508E+03,3.804014E-02,1.066543E-01,1.140058E+03,5.326595E+03,8.049742E-02,4.696984E-01,3.471346E+02,1.756258E+03,2.451055E-02,2.064888E-01,5.711157E+03,1.876958E+04,4.032545E-01,1.655099E+00,4.325579E+03,1.410732E+04,3.054213E-01,1.243982E+00,3.673053E+03,9.764105E+03,2.593477E-01,8.609975E-01,5.273399E+03,1.483638E+04,3.723452E-01,1.308270E+00,6.733668E+03,7.664802E+03,4.402335E-01,6.758813E-01,3.022091E+03,3.931437E+03,1.975782E-01,3.466736E-01,6.707751E+03,1.222896E+04,4.385391E-01,1.078348E+00,1.580315E+04,1.924369E+04,1.033178E+00,1.696906E+00,6.671442E+03,9.678080E+03,4.361653E-01,8.534118E-01,1.539301E+04,2.678434E+04,1.006364E+00,2.361840E+00,1.540914E+04,1.752506E+04,1.007418E+00,1.545358E+00,7.626547E+03,1.203360E+04,4.986081E-01,1.061122E+00,7.626301E+03,8.219636E+03,4.985920E-01,7.248065E-01,5.527768E+03,1.608582E+04,3.903057E-01,1.418446E+00,4.002841E+03,4.526708E+03,2.616976E-01,3.991646E-01,4.002258E+03,5.921602E+03,2.616595E-01,5.221661E-01,2.811084E+03,2.688542E+03,1.837829E-01,2.370753E-01,1.298017E+03,1.492209E+03,8.486169E-02,1.315828E-01,2.811096E+03,4.628652E+03,1.837837E-01,4.081540E-01,6.722865E+03,6.990590E+03,4.395272E-01,6.164294E-01,3.080078E+03,3.518737E+03,2.013692E-01,3.102818E-01,6.395886E+03,9.830002E+03,4.181500E-01,8.668083E-01,6.395863E+03,6.293773E+03,4.181485E-01,5.549841E-01,3.073875E+03,4.420720E+03,2.009637E-01,3.898185E-01,3.073868E+03,2.952548E+03,2.009632E-01,2.603553E-01,3.015190E+03,5.606577E+03,2.128971E-01,4.943872E-01,1.537669E+03,1.544803E+03,1.005297E-01,1.362205E-01,1.537665E+03,2.073304E+03,1.005294E-01,1.828237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.738866E+02,1.798318E+03,3.346028E-02,1.585755E-01,2.616865E+03,3.824327E+03,1.847721E-01,3.372287E-01,9.615296E+02,2.454414E+03,6.789188E-02,2.164299E-01,5.283889E+02,1.201387E+03,3.730859E-02,1.059382E-01,1.114314E+03,5.286616E+03,7.867969E-02,4.661731E-01,3.355113E+02,1.741641E+03,2.368985E-02,2.047703E-01,5.607246E+03,1.865425E+04,3.959175E-01,1.644929E+00,4.248812E+03,1.399100E+04,3.000010E-01,1.233724E+00,3.619811E+03,9.689541E+03,2.555883E-01,8.544225E-01,5.194317E+03,1.471631E+04,3.667614E-01,1.297682E+00,6.692661E+03,7.835307E+03,4.375525E-01,6.909164E-01,3.000564E+03,4.230969E+03,1.961708E-01,3.730863E-01,6.666793E+03,1.208931E+04,4.358614E-01,1.066034E+00,1.570766E+04,1.960248E+04,1.026935E+00,1.728544E+00,6.621025E+03,9.870538E+03,4.328692E-01,8.703828E-01,1.530920E+04,2.657880E+04,1.000885E+00,2.343715E+00,1.533125E+04,1.798949E+04,1.002326E+00,1.586311E+00,7.590172E+03,1.193969E+04,4.962300E-01,1.052841E+00,7.589991E+03,8.413017E+03,4.962181E-01,7.418588E-01,5.424438E+03,1.606683E+04,3.830098E-01,1.416771E+00,3.981780E+03,4.825554E+03,2.603207E-01,4.255167E-01,3.981244E+03,6.103797E+03,2.602856E-01,5.382321E-01,2.776940E+03,2.782519E+03,1.815506E-01,2.453622E-01,1.279993E+03,1.592852E+03,8.368333E-02,1.404574E-01,2.776951E+03,4.588743E+03,1.815514E-01,4.046348E-01,6.638031E+03,7.197612E+03,4.339809E-01,6.346845E-01,3.031713E+03,3.634723E+03,1.982072E-01,3.205094E-01,6.325411E+03,9.833475E+03,4.135425E-01,8.671146E-01,6.325388E+03,6.542289E+03,4.135410E-01,5.768982E-01,3.042450E+03,4.416581E+03,1.989092E-01,3.894536E-01,3.042443E+03,3.054724E+03,1.989087E-01,2.693652E-01,2.943791E+03,5.644050E+03,2.078558E-01,4.976916E-01,1.523158E+03,1.672214E+03,9.958096E-02,1.474556E-01,1.523154E+03,2.158561E+03,9.958069E-02,1.903417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.625090E+02,1.787871E+03,3.265692E-02,1.576542E-01,2.556701E+03,3.768953E+03,1.805240E-01,3.323458E-01,9.435536E+02,2.410681E+03,6.662262E-02,2.125736E-01,5.193182E+02,1.194589E+03,3.666812E-02,1.053387E-01,1.091452E+03,5.248199E+03,7.706547E-02,4.627856E-01,3.253448E+02,1.728856E+03,2.297201E-02,2.032671E-01,5.513113E+03,1.855195E+04,3.892710E-01,1.635908E+00,4.179299E+03,1.387707E+04,2.950928E-01,1.223679E+00,3.571648E+03,9.617550E+03,2.521876E-01,8.480743E-01,5.122685E+03,1.459771E+04,3.617035E-01,1.287225E+00,6.656879E+03,8.000673E+03,4.352132E-01,7.054983E-01,2.981816E+03,4.527985E+03,1.949450E-01,3.992771E-01,6.631032E+03,1.187915E+04,4.335233E-01,1.047502E+00,1.562387E+04,1.995060E+04,1.021457E+00,1.759242E+00,6.576535E+03,1.006220E+04,4.299605E-01,8.872835E-01,1.523524E+04,2.624973E+04,9.960487E-01,2.314697E+00,1.526234E+04,1.844565E+04,9.978204E-01,1.626535E+00,7.557867E+03,1.179675E+04,4.941180E-01,1.040236E+00,7.557746E+03,8.600256E+03,4.941100E-01,7.583695E-01,5.336383E+03,1.604130E+04,3.767924E-01,1.414520E+00,3.963607E+03,5.108368E+03,2.591326E-01,4.504552E-01,3.963114E+03,6.251433E+03,2.591003E-01,5.512505E-01,2.747437E+03,2.876092E+03,1.796219E-01,2.536134E-01,1.264448E+03,1.690476E+03,8.266701E-02,1.490660E-01,2.747449E+03,4.523205E+03,1.796226E-01,3.988557E-01,6.564376E+03,7.403747E+03,4.291655E-01,6.528615E-01,2.989586E+03,3.753715E+03,1.954530E-01,3.310021E-01,6.264259E+03,9.790710E+03,4.095445E-01,8.633435E-01,6.264236E+03,6.790504E+03,4.095430E-01,5.987858E-01,3.015357E+03,4.393864E+03,1.971379E-01,3.874504E-01,3.015350E+03,3.155659E+03,1.971374E-01,2.782656E-01,2.882166E+03,5.685225E+03,2.035045E-01,5.013224E-01,1.510790E+03,1.794319E+03,9.877236E-02,1.582228E-01,1.510786E+03,2.231151E+03,9.877209E-02,1.967426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.525796E+02,1.778979E+03,3.195583E-02,1.568701E-01,2.504202E+03,3.721934E+03,1.768172E-01,3.281996E-01,9.273370E+02,2.367127E+03,6.547759E-02,2.087330E-01,5.113017E+02,1.188837E+03,3.610209E-02,1.048315E-01,1.070975E+03,5.211434E+03,7.561963E-02,4.595436E-01,3.163594E+02,1.717553E+03,2.233757E-02,2.019382E-01,5.427253E+03,1.846058E+04,3.832086E-01,1.627852E+00,4.115940E+03,1.376652E+04,2.906191E-01,1.213930E+00,3.527772E+03,9.548861E+03,2.490896E-01,8.420174E-01,5.057351E+03,1.448267E+04,3.570904E-01,1.277080E+00,6.625084E+03,8.160511E+03,4.331345E-01,7.195928E-01,2.965200E+03,4.790387E+03,1.938587E-01,4.224157E-01,6.599234E+03,1.161963E+04,4.314444E-01,1.024618E+00,1.554900E+04,2.028750E+04,1.016562E+00,1.788949E+00,6.536652E+03,1.024662E+04,4.273530E-01,9.035453E-01,1.516886E+04,2.583128E+04,9.917090E-01,2.277799E+00,1.520022E+04,1.888887E+04,9.937591E-01,1.665618E+00,7.528635E+03,1.161979E+04,4.922068E-01,1.024631E+00,7.528569E+03,8.781054E+03,4.922025E-01,7.743122E-01,5.260590E+03,1.601108E+04,3.714408E-01,1.411855E+00,3.947615E+03,5.373147E+03,2.580871E-01,4.738034E-01,3.947161E+03,6.373043E+03,2.580573E-01,5.619742E-01,2.721881E+03,2.968628E+03,1.779511E-01,2.617732E-01,1.251001E+03,1.784165E+03,8.178790E-02,1.573275E-01,2.721893E+03,4.439238E+03,1.779518E-01,3.914515E-01,6.500281E+03,7.608042E+03,4.249751E-01,6.708762E-01,2.952803E+03,3.874215E+03,1.930482E-01,3.416278E-01,6.211102E+03,9.713541E+03,4.060692E-01,8.565388E-01,6.211079E+03,7.036058E+03,4.060677E-01,6.204387E-01,2.991959E+03,4.357771E+03,1.956082E-01,3.842677E-01,2.991951E+03,3.254929E+03,1.956077E-01,2.870192E-01,2.828783E+03,5.729303E+03,1.997352E-01,5.052092E-01,1.500214E+03,1.910065E+03,9.808095E-02,1.684293E-01,1.500210E+03,2.293879E+03,9.808068E-02,2.022740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.438449E+02,1.771685E+03,3.133909E-02,1.562270E-01,2.458012E+03,3.682476E+03,1.735558E-01,3.247202E-01,9.126402E+02,2.326836E+03,6.443988E-02,2.051801E-01,5.041652E+02,1.183998E+03,3.559820E-02,1.044048E-01,1.052531E+03,5.178863E+03,7.431734E-02,4.566715E-01,3.083622E+02,1.707499E+03,2.177290E-02,2.007561E-01,5.348704E+03,1.838083E+04,3.776623E-01,1.620819E+00,4.058010E+03,1.366329E+04,2.865288E-01,1.204827E+00,3.487670E+03,9.486203E+03,2.462581E-01,8.364922E-01,4.997573E+03,1.437622E+04,3.528696E-01,1.267693E+00,6.596423E+03,8.314879E+03,4.312607E-01,7.332050E-01,2.950271E+03,5.009769E+03,1.928827E-01,4.417608E-01,6.570553E+03,1.133835E+04,4.295694E-01,9.998140E-01,1.548116E+04,2.061358E+04,1.012127E+00,1.817703E+00,6.500484E+03,1.042585E+04,4.249884E-01,9.193503E-01,1.510855E+04,2.537440E+04,9.877659E-01,2.237512E+00,1.514345E+04,1.931697E+04,9.900477E-01,1.703368E+00,7.501815E+03,1.142941E+04,4.904534E-01,1.007844E+00,7.501799E+03,8.955531E+03,4.904524E-01,7.896976E-01,5.194772E+03,1.598022E+04,3.667935E-01,1.409134E+00,3.933311E+03,5.618238E+03,2.571519E-01,4.954155E-01,3.932891E+03,6.479114E+03,2.571244E-01,5.713275E-01,2.699782E+03,3.059812E+03,1.765063E-01,2.698139E-01,1.239385E+03,1.873069E+03,8.102846E-02,1.651670E-01,2.699794E+03,4.347160E+03,1.765070E-01,3.833320E-01,6.444642E+03,7.809874E+03,4.213376E-01,6.886737E-01,2.920775E+03,3.995156E+03,1.909543E-01,3.522924E-01,6.165019E+03,9.619792E+03,4.030564E-01,8.482720E-01,6.164997E+03,7.277357E+03,4.030549E-01,6.417164E-01,2.971793E+03,4.315538E+03,1.942897E-01,3.805436E-01,2.971785E+03,3.352263E+03,1.942892E-01,2.956021E-01,2.782534E+03,5.776709E+03,1.964697E-01,5.093895E-01,1.491170E+03,2.018521E+03,9.748967E-02,1.779929E-01,1.491166E+03,2.350228E+03,9.748940E-02,2.072428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
