11:15:00,4.360993E+02,1.765160E+03,3.079219E-02,1.556516E-01,2.417037E+03,3.648685E+03,1.706626E-01,3.217406E-01,8.992543E+02,2.288482E+03,6.349473E-02,2.017981E-01,4.977663E+02,1.179729E+03,3.514638E-02,1.040283E-01,1.035822E+03,5.147887E+03,7.313752E-02,4.539400E-01,3.011930E+02,1.698460E+03,2.126669E-02,1.996933E-01,5.276549E+03,1.830667E+04,3.725676E-01,1.614280E+00,4.004825E+03,1.356721E+04,2.827735E-01,1.196354E+00,3.450871E+03,9.429019E+03,2.436598E-01,8.314497E-01,4.942661E+03,1.427821E+04,3.489924E-01,1.259050E+00,6.570231E+03,8.458591E+03,4.295483E-01,7.458775E-01,2.936676E+03,5.201309E+03,1.919939E-01,4.586508E-01,6.544329E+03,1.106060E+04,4.278549E-01,9.753219E-01,1.541885E+04,2.091650E+04,1.008053E+00,1.844415E+00,6.467298E+03,1.059498E+04,4.228188E-01,9.342643E-01,1.505308E+04,2.492786E+04,9.841397E-01,2.198136E+00,1.509090E+04,1.971706E+04,9.866120E-01,1.738648E+00,7.476898E+03,1.124331E+04,4.888244E-01,9.914340E-01,7.476928E+03,9.118193E+03,4.888263E-01,8.040411E-01,5.137023E+03,1.594768E+04,3.627159E-01,1.406264E+00,3.920322E+03,5.840176E+03,2.563027E-01,5.149859E-01,3.919932E+03,6.577011E+03,2.562772E-01,5.799600E-01,2.680613E+03,3.147817E+03,1.752530E-01,2.775741E-01,1.229322E+03,1.955732E+03,8.037054E-02,1.724562E-01,2.680625E+03,4.257294E+03,1.752538E-01,3.754076E-01,6.396182E+03,8.004305E+03,4.181693E-01,7.058186E-01,2.892799E+03,4.113611E+03,1.891253E-01,3.627377E-01,6.124946E+03,9.526776E+03,4.004365E-01,8.400699E-01,6.124923E+03,7.509384E+03,4.004350E-01,6.621765E-01,2.954368E+03,4.273475E+03,1.931506E-01,3.768344E-01,2.954360E+03,3.445473E+03,1.931501E-01,3.038214E-01,2.742354E+03,5.826311E+03,1.936327E-01,5.137633E-01,1.483413E+03,2.118204E+03,9.698250E-02,1.867829E-01,1.483408E+03,2.402569E+03,9.698222E-02,2.118582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.291802E+02,1.759439E+03,3.030364E-02,1.551471E-01,2.380412E+03,3.620249E+03,1.680766E-01,3.192331E-01,8.870087E+02,2.255276E+03,6.263009E-02,1.988699E-01,4.919923E+02,1.175962E+03,3.473869E-02,1.036962E-01,1.020606E+03,5.120716E+03,7.206316E-02,4.515441E-01,2.947241E+02,1.690305E+03,2.080994E-02,1.987345E-01,5.210021E+03,1.823926E+04,3.678702E-01,1.608335E+00,3.955813E+03,1.348280E+04,2.793128E-01,1.188911E+00,3.416983E+03,9.380196E+03,2.412670E-01,8.271445E-01,4.892039E+03,1.419373E+04,3.454181E-01,1.251601E+00,6.546003E+03,8.591657E+03,4.279643E-01,7.576112E-01,2.924147E+03,5.369644E+03,1.911748E-01,4.734946E-01,6.520059E+03,1.081454E+04,4.262681E-01,9.536251E-01,1.536095E+04,2.119663E+04,1.004267E+00,1.869117E+00,6.436521E+03,1.075555E+04,4.208067E-01,9.484232E-01,1.500153E+04,2.454452E+04,9.807695E-01,2.164333E+00,1.504171E+04,2.008606E+04,9.833963E-01,1.771186E+00,7.453506E+03,1.108300E+04,4.872950E-01,9.772979E-01,7.453575E+03,9.269020E+03,4.872996E-01,8.173410E-01,5.085795E+03,1.591773E+04,3.590989E-01,1.403624E+00,3.908369E+03,6.037856E+03,2.555212E-01,5.324174E-01,3.908005E+03,6.671827E+03,2.554974E-01,5.883208E-01,2.663937E+03,3.232145E+03,1.741628E-01,2.850101E-01,1.220579E+03,2.031576E+03,7.979897E-02,1.791441E-01,2.663949E+03,4.180305E+03,1.741636E-01,3.686188E-01,6.353849E+03,8.190693E+03,4.154017E-01,7.222543E-01,2.868288E+03,4.228277E+03,1.875228E-01,3.728490E-01,6.090000E+03,9.453147E+03,3.981518E-01,8.335773E-01,6.089977E+03,7.730289E+03,3.981503E-01,6.816559E-01,2.939275E+03,4.239228E+03,1.921638E-01,3.738146E-01,2.939267E+03,3.534256E+03,1.921633E-01,3.116502E-01,2.707349E+03,5.878932E+03,1.911611E-01,5.184035E-01,1.476739E+03,2.208498E+03,9.654621E-02,1.947450E-01,1.476735E+03,2.452567E+03,9.654594E-02,2.162671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.229608E+02,1.754331E+03,2.986450E-02,1.546967E-01,2.347466E+03,3.596350E+03,1.657503E-01,3.171257E-01,8.757689E+02,2.227704E+03,6.183646E-02,1.964387E-01,4.867553E+02,1.172603E+03,3.436892E-02,1.033999E-01,1.006695E+03,5.097482E+03,7.108091E-02,4.494953E-01,2.888557E+02,1.682921E+03,2.039558E-02,1.978664E-01,5.148517E+03,1.817727E+04,3.635275E-01,1.602870E+00,3.910524E+03,1.341142E+04,2.761151E-01,1.182617E+00,3.385697E+03,9.340491E+03,2.390579E-01,8.236433E-01,4.845255E+03,1.412437E+04,3.421148E-01,1.245485E+00,6.523366E+03,8.713904E+03,4.264844E-01,7.683909E-01,2.912482E+03,5.515483E+03,1.904121E-01,4.863546E-01,6.497373E+03,1.061824E+04,4.247850E-01,9.363149E-01,1.530660E+04,2.145374E+04,1.000715E+00,1.891788E+00,6.407723E+03,1.091088E+04,4.189239E-01,9.621203E-01,1.495321E+04,2.425770E+04,9.776101E-01,2.139041E+00,1.499527E+04,2.042340E+04,9.803602E-01,1.800933E+00,7.431365E+03,1.096220E+04,4.858475E-01,9.666451E-01,7.431470E+03,9.407943E+03,4.858543E-01,8.295912E-01,5.039864E+03,1.589162E+04,3.558557E-01,1.401321E+00,3.897248E+03,6.210541E+03,2.547941E-01,5.476447E-01,3.896908E+03,6.762037E+03,2.547719E-01,5.962755E-01,2.649407E+03,3.312591E+03,1.732128E-01,2.921038E-01,1.212970E+03,2.100037E+03,7.930153E-02,1.851810E-01,2.649418E+03,4.122982E+03,1.732136E-01,3.635641E-01,6.316808E+03,8.368297E+03,4.129800E-01,7.379154E-01,2.846776E+03,4.338238E+03,1.861164E-01,3.825452E-01,6.059479E+03,9.410672E+03,3.961564E-01,8.298319E-01,6.059456E+03,7.938929E+03,3.961549E-01,7.000538E-01,2.926181E+03,4.217744E+03,1.913077E-01,3.719201E-01,2.926173E+03,3.618341E+03,1.913072E-01,3.190649E-01,2.676791E+03,5.934464E+03,1.890034E-01,5.233003E-01,1.470987E+03,2.288978E+03,9.617016E-02,2.018418E-01,1.470983E+03,2.499636E+03,9.616989E-02,2.204176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.173290E+02,1.749419E+03,2.946685E-02,1.542635E-01,2.317604E+03,3.575644E+03,1.636419E-01,3.152999E-01,8.654004E+02,2.203925E+03,6.110436E-02,1.943418E-01,4.819757E+02,1.169560E+03,3.403144E-02,1.031316E-01,9.939056E+02,5.076067E+03,7.017788E-02,4.476070E-01,2.834953E+02,1.676196E+03,2.001709E-02,1.970757E-01,5.091379E+03,1.811808E+04,3.594931E-01,1.597650E+00,3.868473E+03,1.335075E+04,2.731459E-01,1.177267E+00,3.356685E+03,9.308003E+03,2.370095E-01,8.207786E-01,4.801822E+03,1.406732E+04,3.390480E-01,1.240454E+00,6.501995E+03,8.825592E+03,4.250872E-01,7.782396E-01,2.901506E+03,5.639058E+03,1.896946E-01,4.972514E-01,6.475949E+03,1.047187E+04,4.233844E-01,9.234082E-01,1.525509E+04,2.168746E+04,9.973467E-01,1.912398E+00,6.380503E+03,1.105397E+04,4.171443E-01,9.747380E-01,1.490748E+04,2.406212E+04,9.746208E-01,2.121795E+00,1.495102E+04,2.072858E+04,9.774675E-01,1.827844E+00,7.410234E+03,1.088042E+04,4.844660E-01,9.594343E-01,7.410371E+03,9.535305E+03,4.844749E-01,8.408220E-01,4.998157E+03,1.586814E+04,3.529109E-01,1.399250E+00,3.886793E+03,6.357553E+03,2.541106E-01,5.606082E-01,3.886473E+03,6.843302E+03,2.540897E-01,6.034415E-01,2.636642E+03,3.389116E+03,1.723783E-01,2.988518E-01,1.206298E+03,2.160673E+03,7.886528E-02,1.905279E-01,2.636654E+03,4.084737E+03,1.723791E-01,3.601916E-01,6.284112E+03,8.536352E+03,4.108425E-01,7.527344E-01,2.827723E+03,4.441921E+03,1.848708E-01,3.916880E-01,6.032593E+03,9.397454E+03,3.943987E-01,8.286663E-01,6.032571E+03,8.134490E+03,3.943972E-01,7.172983E-01,2.914735E+03,4.208929E+03,1.905594E-01,3.711429E-01,2.914727E+03,3.697637E+03,1.905589E-01,3.260571E-01,2.649937E+03,5.991656E+03,1.871073E-01,5.283435E-01,1.465997E+03,2.359299E+03,9.584393E-02,2.080426E-01,1.465993E+03,2.542188E+03,9.584365E-02,2.241698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.122056E+02,1.745244E+03,2.910509E-02,1.538954E-01,2.290411E+03,3.557991E+03,1.617218E-01,3.137432E-01,8.558162E+02,2.186258E+03,6.042764E-02,1.927840E-01,4.775983E+02,1.167011E+03,3.372236E-02,1.029069E-01,9.821174E+02,5.059444E+03,6.934554E-02,4.461411E-01,2.785802E+02,1.670104E+03,1.967004E-02,1.963594E-01,5.038222E+03,1.806581E+04,3.557398E-01,1.593041E+00,3.829373E+03,1.330274E+04,2.703851E-01,1.173034E+00,3.329747E+03,9.283571E+03,2.351074E-01,8.186241E-01,4.761447E+03,1.402380E+04,3.361972E-01,1.236617E+00,6.481686E+03,8.932816E+03,4.237594E-01,7.876946E-01,2.891106E+03,5.742395E+03,1.890146E-01,5.063636E-01,6.455585E+03,1.037282E+04,4.220530E-01,9.146743E-01,1.520595E+04,2.191059E+04,9.941343E-01,1.932073E+00,6.354614E+03,1.118151E+04,4.154517E-01,9.859840E-01,1.486398E+04,2.394674E+04,9.717765E-01,2.111621E+00,1.490864E+04,2.101042E+04,9.746968E-01,1.852696E+00,7.389972E+03,1.083652E+04,4.831413E-01,9.555628E-01,7.390136E+03,9.657727E+03,4.831520E-01,8.516172E-01,4.959903E+03,1.585087E+04,3.502098E-01,1.397728E+00,3.876894E+03,6.484903E+03,2.534634E-01,5.718379E-01,3.876591E+03,6.911867E+03,2.534436E-01,6.094876E-01,2.625436E+03,3.463061E+03,1.716456E-01,3.053723E-01,1.200445E+03,2.213835E+03,7.848263E-02,1.952157E-01,2.625448E+03,4.063467E+03,1.716464E-01,3.583160E-01,6.255281E+03,8.698599E+03,4.089575E-01,7.670414E-01,2.810862E+03,4.539239E+03,1.837684E-01,4.002696E-01,6.008938E+03,9.409538E+03,3.928521E-01,8.297318E-01,6.008915E+03,8.319643E+03,3.928506E-01,7.336251E-01,2.904734E+03,4.212500E+03,1.899056E-01,3.714577E-01,2.904726E+03,3.774455E+03,1.899050E-01,3.328309E-01,2.626310E+03,6.050958E+03,1.854390E-01,5.335727E-01,1.461666E+03,2.421503E+03,9.556074E-02,2.135278E-01,1.461662E+03,2.578895E+03,9.556046E-02,2.274066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.075299E+02,1.741731E+03,2.877495E-02,1.535856E-01,2.265566E+03,3.542108E+03,1.599676E-01,3.123426E-01,8.469492E+02,2.172004E+03,5.980156E-02,1.915270E-01,4.735805E+02,1.165175E+03,3.343867E-02,1.027450E-01,9.712375E+02,5.045726E+03,6.857733E-02,4.449315E-01,2.740625E+02,1.664570E+03,1.935106E-02,1.957087E-01,4.988752E+03,1.801882E+04,3.522468E-01,1.588897E+00,3.793003E+03,1.326341E+04,2.678171E-01,1.169566E+00,3.304728E+03,9.264771E+03,2.333409E-01,8.169663E-01,4.723907E+03,1.398992E+04,3.335466E-01,1.233629E+00,6.462296E+03,9.041594E+03,4.224917E-01,7.972866E-01,2.881202E+03,5.825363E+03,1.883671E-01,5.136797E-01,6.436138E+03,1.030744E+04,4.207816E-01,9.089088E-01,1.515889E+04,2.212346E+04,9.910571E-01,1.950844E+00,6.329886E+03,1.128915E+04,4.138351E-01,9.954760E-01,1.482242E+04,2.387998E+04,9.690597E-01,2.105734E+00,1.486791E+04,2.128642E+04,9.720339E-01,1.877034E+00,7.370483E+03,1.081925E+04,4.818672E-01,9.540399E-01,7.370670E+03,9.780461E+03,4.818794E-01,8.624398E-01,4.924516E+03,1.583763E+04,3.477112E-01,1.396560E+00,3.867472E+03,6.600323E+03,2.528475E-01,5.820157E-01,3.867184E+03,6.962906E+03,2.528286E-01,6.139881E-01,2.615605E+03,3.537882E+03,1.710030E-01,3.119700E-01,1.195314E+03,2.259203E+03,7.814719E-02,1.992162E-01,2.615617E+03,4.053407E+03,1.710037E-01,3.574289E-01,6.229888E+03,8.854629E+03,4.072974E-01,7.808000E-01,2.795957E+03,4.628997E+03,1.827940E-01,4.081844E-01,5.988152E+03,9.435723E+03,3.914932E-01,8.320408E-01,5.988129E+03,8.500538E+03,3.914917E-01,7.495763E-01,2.896003E+03,4.224572E+03,1.893348E-01,3.725223E-01,2.895995E+03,3.850657E+03,1.893343E-01,3.395505E-01,2.605514E+03,6.111051E+03,1.839707E-01,5.388717E-01,1.457906E+03,2.478258E+03,9.531495E-02,2.185325E-01,1.457902E+03,2.608048E+03,9.531467E-02,2.299773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.032512E+02,1.739474E+03,2.847284E-02,1.533866E-01,2.242804E+03,3.527679E+03,1.583604E-01,3.110703E-01,8.387391E+02,2.160528E+03,5.922186E-02,1.905151E-01,4.698863E+02,1.164932E+03,3.317782E-02,1.027235E-01,9.611842E+02,5.035172E+03,6.786749E-02,4.440008E-01,2.699015E+02,1.659552E+03,1.905726E-02,1.951188E-01,4.942688E+03,1.797978E+04,3.489943E-01,1.585455E+00,3.759154E+03,1.323060E+04,2.654271E-01,1.166672E+00,3.281482E+03,9.251716E+03,2.316995E-01,8.158152E-01,4.688990E+03,1.396564E+04,3.310811E-01,1.231488E+00,6.443712E+03,9.169343E+03,4.212768E-01,8.085515E-01,2.871732E+03,5.855891E+03,1.877480E-01,5.163718E-01,6.417497E+03,1.026231E+04,4.195629E-01,9.049293E-01,1.511364E+04,2.232695E+04,9.880992E-01,1.968788E+00,6.306180E+03,1.137427E+04,4.122852E-01,1.002981E+00,1.478260E+04,2.383330E+04,9.664561E-01,2.101617E+00,1.482866E+04,2.159646E+04,9.694675E-01,1.904373E+00,7.351691E+03,1.081752E+04,4.806386E-01,9.538878E-01,7.351899E+03,9.917835E+03,4.806522E-01,8.745535E-01,4.891526E+03,1.583012E+04,3.453819E-01,1.395898E+00,3.858468E+03,6.713284E+03,2.522587E-01,5.919765E-01,3.858191E+03,6.995075E+03,2.522407E-01,6.168248E-01,2.606979E+03,3.621338E+03,1.704390E-01,3.193291E-01,1.190814E+03,2.296502E+03,7.785301E-02,2.025053E-01,2.606991E+03,4.049401E+03,1.704398E-01,3.570757E-01,6.207515E+03,9.004182E+03,4.058347E-01,7.939876E-01,2.782777E+03,4.710307E+03,1.819323E-01,4.153543E-01,5.969883E+03,9.466063E+03,3.902988E-01,8.347163E-01,5.969860E+03,8.691365E+03,3.902973E-01,7.664034E-01,2.888380E+03,4.241304E+03,1.888364E-01,3.739976E-01,2.888372E+03,3.931312E+03,1.888359E-01,3.466626E-01,2.587194E+03,6.171941E+03,1.826771E-01,5.442410E-01,1.454641E+03,2.532774E+03,9.510150E-02,2.233397E-01,1.454637E+03,2.629287E+03,9.510122E-02,2.318502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.993272E+02,1.739204E+03,2.819578E-02,1.533628E-01,2.221903E+03,3.514747E+03,1.568846E-01,3.099300E-01,8.311321E+02,2.151219E+03,5.868474E-02,1.896942E-01,4.664846E+02,1.167459E+03,3.293764E-02,1.029464E-01,9.518860E+02,5.028169E+03,6.721095E-02,4.433833E-01,2.660626E+02,1.655012E+03,1.878620E-02,1.945850E-01,4.899779E+03,1.795151E+04,3.459646E-01,1.582961E+00,3.727640E+03,1.320290E+04,2.632020E-01,1.164230E+00,3.259876E+03,9.246015E+03,2.301740E-01,8.153124E-01,4.656500E+03,1.395328E+04,3.287871E-01,1.230399E+00,6.425847E+03,9.339858E+03,4.201088E-01,8.235875E-01,2.862646E+03,5.833454E+03,1.871540E-01,5.143932E-01,6.399575E+03,1.023241E+04,4.183912E-01,9.022926E-01,1.507004E+04,2.252108E+04,9.852482E-01,1.985906E+00,6.283385E+03,1.143706E+04,4.107949E-01,1.008518E+00,1.474433E+04,2.379721E+04,9.639543E-01,2.098435E+00,1.479074E+04,2.199075E+04,9.669886E-01,1.939142E+00,7.333539E+03,1.082698E+04,4.794518E-01,9.547215E-01,7.333763E+03,1.008914E+04,4.794665E-01,8.896594E-01,4.860560E+03,1.583156E+04,3.431954E-01,1.396025E+00,3.849834E+03,6.833268E+03,2.516943E-01,6.025567E-01,3.849567E+03,7.007196E+03,2.516769E-01,6.178936E-01,2.599406E+03,3.723229E+03,1.699439E-01,3.283138E-01,1.186866E+03,2.325540E+03,7.759489E-02,2.050658E-01,2.599418E+03,4.049924E+03,1.699447E-01,3.571218E-01,6.187794E+03,9.146856E+03,4.045454E-01,8.065686E-01,2.771117E+03,4.782812E+03,1.811700E-01,4.217478E-01,5.953820E+03,9.497544E+03,3.892486E-01,8.374922E-01,5.953797E+03,8.910117E+03,3.892471E-01,7.856930E-01,2.881721E+03,4.261308E+03,1.884010E-01,3.757616E-01,2.881713E+03,4.023351E+03,1.884005E-01,3.547785E-01,2.571045E+03,6.234308E+03,1.815369E-01,5.497405E-01,1.451804E+03,2.588221E+03,9.491601E-02,2.282290E-01,1.451800E+03,2.642200E+03,9.491574E-02,2.329889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.957381E+02,1.741695E+03,2.794236E-02,1.535824E-01,2.202762E+03,3.503736E+03,1.555331E-01,3.089590E-01,8.241160E+02,2.143489E+03,5.818934E-02,1.890126E-01,4.633628E+02,1.173980E+03,3.271721E-02,1.035214E-01,9.433222E+02,5.025139E+03,6.660628E-02,4.431161E-01,2.625337E+02,1.650919E+03,1.853703E-02,1.941037E-01,4.860021E+03,1.793645E+04,3.431574E-01,1.581634E+00,3.698452E+03,1.317914E+04,2.611411E-01,1.162135E+00,3.239895E+03,9.249366E+03,2.287632E-01,8.156079E-01,4.626425E+03,1.395531E+04,3.266636E-01,1.230577E+00,6.408720E+03,9.576952E+03,4.189890E-01,8.444944E-01,2.853950E+03,5.766278E+03,1.865854E-01,5.084696E-01,6.382392E+03,1.021192E+04,4.172678E-01,9.004861E-01,1.502814E+04,2.270215E+04,9.825094E-01,2.001873E+00,6.261544E+03,1.148417E+04,4.093670E-01,1.012673E+00,1.470767E+04,2.376081E+04,9.615578E-01,2.095225E+00,1.475425E+04,2.251905E+04,9.646030E-01,1.985727E+00,7.316064E+03,1.084222E+04,4.783093E-01,9.560653E-01,7.316303E+03,1.031286E+04,4.783250E-01,9.093868E-01,4.831470E+03,1.584550E+04,3.411414E-01,1.397254E+00,3.841568E+03,6.962798E+03,2.511539E-01,6.139787E-01,3.841310E+03,6.997913E+03,2.511370E-01,6.170751E-01,2.592814E+03,3.853091E+03,1.695129E-01,3.397651E-01,1.183431E+03,2.345917E+03,7.737028E-02,2.068627E-01,2.592826E+03,4.053047E+03,1.695137E-01,3.573972E-01,6.170575E+03,9.280846E+03,4.034196E-01,8.183838E-01,2.760903E+03,4.846281E+03,1.805022E-01,4.273444E-01,5.939828E+03,9.526400E+03,3.883339E-01,8.400367E-01,5.939805E+03,9.173796E+03,3.883323E-01,8.089442E-01,2.875955E+03,4.282668E+03,1.880241E-01,3.776451E-01,2.875947E+03,4.133041E+03,1.880236E-01,3.644510E-01,2.556901E+03,6.298869E+03,1.805382E-01,5.554335E-01,1.449355E+03,2.645332E+03,9.475587E-02,2.332650E-01,1.449351E+03,2.646312E+03,9.475559E-02,2.333515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.924525E+02,1.747477E+03,2.771037E-02,1.540923E-01,2.185216E+03,3.495005E+03,1.542942E-01,3.081891E-01,8.176440E+02,2.136866E+03,5.773237E-02,1.884285E-01,4.604966E+02,1.185333E+03,3.251484E-02,1.045225E-01,9.354332E+02,5.026317E+03,6.604926E-02,4.432200E-01,2.592879E+02,1.647251E+03,1.830785E-02,1.936725E-01,4.823168E+03,1.793624E+04,3.405552E-01,1.581616E+00,3.671410E+03,1.315820E+04,2.592316E-01,1.160288E+00,3.221412E+03,9.262881E+03,2.274581E-01,8.167997E-01,4.598577E+03,1.397326E+04,3.246972E-01,1.232161E+00,6.392270E+03,9.898488E+03,4.179136E-01,8.728474E-01,2.845612E+03,5.657465E+03,1.860403E-01,4.988746E-01,6.365886E+03,1.019730E+04,4.161887E-01,8.991962E-01,1.498783E+04,2.286873E+04,9.798739E-01,2.016561E+00,6.240579E+03,1.152126E+04,4.079963E-01,1.015944E+00,1.467250E+04,2.371924E+04,9.592580E-01,2.091559E+00,1.471909E+04,2.320811E+04,9.623041E-01,2.046488E+00,7.299223E+03,1.085987E+04,4.772083E-01,9.576224E-01,7.299474E+03,1.060264E+04,4.772248E-01,9.349390E-01,4.804025E+03,1.587470E+04,3.392035E-01,1.399829E+00,3.833642E+03,7.098750E+03,2.506357E-01,6.259668E-01,3.833390E+03,6.967076E+03,2.506192E-01,6.143559E-01,2.587063E+03,4.015921E+03,1.691369E-01,3.541234E-01,1.180435E+03,2.357560E+03,7.717442E-02,2.078894E-01,2.587075E+03,4.057796E+03,1.691377E-01,3.578159E-01,6.155499E+03,9.405203E+03,4.024340E-01,8.293496E-01,2.751934E+03,4.900743E+03,1.799159E-01,4.321469E-01,5.927607E+03,9.550958E+03,3.875349E-01,8.422023E-01,5.927584E+03,9.491043E+03,3.875333E-01,8.369190E-01,2.870948E+03,4.304247E+03,1.876968E-01,3.795480E-01,2.870940E+03,4.264910E+03,1.876962E-01,3.760792E-01,2.544504E+03,6.366160E+03,1.796629E-01,5.613671E-01,1.447236E+03,2.702863E+03,9.461737E-02,2.383381E-01,1.447232E+03,2.641573E+03,9.461709E-02,2.329336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.894386E+02,1.756503E+03,2.749756E-02,1.548882E-01,2.169100E+03,3.488612E+03,1.531563E-01,3.076254E-01,8.116647E+02,2.131041E+03,5.731018E-02,1.879149E-01,4.578608E+02,1.201450E+03,3.232872E-02,1.059437E-01,9.281541E+02,5.031420E+03,6.553529E-02,4.436700E-01,2.562967E+02,1.643993E+03,1.809665E-02,1.932894E-01,4.788943E+03,1.795009E+04,3.381387E-01,1.582836E+00,3.646308E+03,1.313930E+04,2.574593E-01,1.158622E+00,3.204285E+03,9.286032E+03,2.262488E-01,8.188412E-01,4.572745E+03,1.400622E+04,3.228733E-01,1.235067E+00,6.376424E+03,1.030573E+04,4.168776E-01,9.087582E-01,2.837592E+03,5.540770E+03,1.855160E-01,4.885844E-01,6.349987E+03,1.018691E+04,4.151492E-01,8.982801E-01,1.494893E+04,2.302035E+04,9.773305E-01,2.029931E+00,6.220390E+03,1.154777E+04,4.066764E-01,1.018280E+00,1.463864E+04,2.367023E+04,9.570443E-01,2.087238E+00,1.468511E+04,2.404925E+04,9.600829E-01,2.120660E+00,7.282956E+03,1.087845E+04,4.761448E-01,9.592606E-01,7.283218E+03,1.095844E+04,4.761619E-01,9.663136E-01,4.777997E+03,1.591982E+04,3.373658E-01,1.403808E+00,3.826021E+03,7.233116E+03,2.501375E-01,6.378152E-01,3.825774E+03,6.914510E+03,2.501213E-01,6.097206E-01,2.582031E+03,4.209803E+03,1.688079E-01,3.712199E-01,1.177815E+03,2.360442E+03,7.700316E-02,2.081435E-01,2.582043E+03,4.063492E+03,1.688087E-01,3.583182E-01,6.142259E+03,9.519343E+03,4.015684E-01,8.394145E-01,2.744033E+03,4.946275E+03,1.793993E-01,4.361619E-01,5.916898E+03,9.570236E+03,3.868347E-01,8.439022E-01,5.916874E+03,9.857703E+03,3.868332E-01,8.692510E-01,2.866587E+03,4.325455E+03,1.874116E-01,3.814181E-01,2.866579E+03,4.418575E+03,1.874111E-01,3.896294E-01,2.533621E+03,6.435931E+03,1.788944E-01,5.675196E-01,1.445400E+03,2.757952E+03,9.449730E-02,2.431959E-01,1.445396E+03,2.627787E+03,9.449703E-02,2.317180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.866696E+02,1.768270E+03,2.730205E-02,1.559258E-01,2.154275E+03,3.484382E+03,1.521095E-01,3.072523E-01,8.061348E+02,2.125794E+03,5.691973E-02,1.874522E-01,4.554337E+02,1.221556E+03,3.215736E-02,1.077167E-01,9.214303E+02,5.039743E+03,6.506053E-02,4.444039E-01,2.535364E+02,1.641127E+03,1.790175E-02,1.929525E-01,4.757126E+03,1.797528E+04,3.358921E-01,1.585058E+00,3.622985E+03,1.312186E+04,2.558125E-01,1.157084E+00,3.188400E+03,9.316949E+03,2.251272E-01,8.215674E-01,4.548759E+03,1.405121E+04,3.211797E-01,1.239034E+00,6.361128E+03,1.078583E+04,4.158776E-01,9.510933E-01,2.829861E+03,5.427307E+03,1.850106E-01,4.785792E-01,6.334639E+03,1.017881E+04,4.141458E-01,8.975666E-01,1.491131E+04,2.315550E+04,9.748714E-01,2.041849E+00,6.200905E+03,1.156391E+04,4.054026E-01,1.019704E+00,1.460598E+04,2.361216E+04,9.549090E-01,2.082117E+00,1.465223E+04,2.500669E+04,9.579331E-01,2.205087E+00,7.267220E+03,1.089595E+04,4.751160E-01,9.608030E-01,7.267490E+03,1.136867E+04,4.751337E-01,1.002488E+00,4.753208E+03,1.597922E+04,3.356155E-01,1.409046E+00,3.818680E+03,7.355666E+03,2.496575E-01,6.486217E-01,3.818437E+03,6.840029E+03,2.496416E-01,6.031528E-01,2.577625E+03,4.427445E+03,1.685198E-01,3.904115E-01,1.175522E+03,2.354567E+03,7.685325E-02,2.076255E-01,2.577637E+03,4.069403E+03,1.685207E-01,3.588394E-01,6.130620E+03,9.622310E+03,4.008074E-01,8.484940E-01,2.737064E+03,4.983030E+03,1.789437E-01,4.394029E-01,5.907505E+03,9.583226E+03,3.862206E-01,8.450476E-01,5.907481E+03,1.025982E+04,3.862191E-01,9.047094E-01,2.862784E+03,4.345437E+03,1.871630E-01,3.831801E-01,2.862776E+03,4.589505E+03,1.871625E-01,4.047019E-01,2.524058E+03,6.507199E+03,1.782192E-01,5.738040E-01,1.443806E+03,2.807024E+03,9.439312E-02,2.475230E-01,1.443802E+03,2.604860E+03,9.439285E-02,2.296963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.841064E+02,1.781961E+03,2.712106E-02,1.571331E-01,2.140534E+03,3.481705E+03,1.511392E-01,3.070163E-01,8.009811E+02,2.120874E+03,5.655583E-02,1.870184E-01,4.531830E+02,1.244396E+03,3.199843E-02,1.097307E-01,9.151717E+02,5.050241E+03,6.461863E-02,4.453296E-01,2.509688E+02,1.638634E+03,1.772045E-02,1.926594E-01,4.727299E+03,1.800744E+04,3.337861E-01,1.587894E+00,3.601134E+03,1.310512E+04,2.542696E-01,1.155608E+00,3.173553E+03,9.352905E+03,2.240788E-01,8.247380E-01,4.526311E+03,1.410402E+04,3.195947E-01,1.243690E+00,6.346252E+03,1.131370E+04,4.149050E-01,9.976408E-01,2.822351E+03,5.343261E+03,1.845195E-01,4.711680E-01,6.319714E+03,1.016854E+04,4.131700E-01,8.966609E-01,1.487466E+04,2.326621E+04,9.724751E-01,2.051612E+00,6.181934E+03,1.156382E+04,4.041622E-01,1.019696E+00,1.457423E+04,2.353647E+04,9.528333E-01,2.075443E+00,1.462017E+04,2.602361E+04,9.558371E-01,2.294759E+00,7.251894E+03,1.090760E+04,4.741140E-01,9.618305E-01,7.252171E+03,1.181105E+04,4.741322E-01,1.041497E+00,4.729362E+03,1.604923E+04,3.339317E-01,1.415219E+00,3.811565E+03,7.454714E+03,2.491924E-01,6.573557E-01,3.811325E+03,6.741906E+03,2.491766E-01,5.945004E-01,2.573704E+03,4.657848E+03,1.682635E-01,4.107284E-01,1.173483E+03,2.339534E+03,7.671994E-02,2.062998E-01,2.573716E+03,4.073741E+03,1.682643E-01,3.592220E-01,6.120211E+03,9.710992E+03,4.001269E-01,8.563140E-01,2.730808E+03,5.010210E+03,1.785347E-01,4.417997E-01,5.899124E+03,9.586635E+03,3.856727E-01,8.453483E-01,5.899100E+03,1.067663E+04,3.856712E-01,9.414638E-01,2.859413E+03,4.362294E+03,1.869426E-01,3.846665E-01,2.859405E+03,4.769602E+03,1.869421E-01,4.205829E-01,2.515551E+03,6.578311E+03,1.776185E-01,5.800747E-01,1.442405E+03,2.846046E+03,9.430152E-02,2.509639E-01,1.442401E+03,2.572151E+03,9.430124E-02,2.268120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.817292E+02,1.796706E+03,2.695321E-02,1.584333E-01,2.127773E+03,3.480222E+03,1.502382E-01,3.068855E-01,7.961735E+02,2.116146E+03,5.621638E-02,1.866015E-01,4.510927E+02,1.268634E+03,3.185085E-02,1.118680E-01,9.093399E+02,5.061904E+03,6.420685E-02,4.463580E-01,2.485767E+02,1.636486E+03,1.755155E-02,1.924068E-01,4.699329E+03,1.804254E+04,3.318111E-01,1.590989E+00,3.580657E+03,1.308870E+04,2.528237E-01,1.154160E+00,3.159669E+03,9.391281E+03,2.230986E-01,8.281220E-01,4.505295E+03,1.416051E+04,3.181108E-01,1.248672E+00,6.331767E+03,1.186333E+04,4.139580E-01,1.046107E+00,2.815043E+03,5.299402E+03,1.840418E-01,4.673006E-01,6.305181E+03,1.015433E+04,4.122199E-01,8.954072E-01,1.483891E+04,2.335168E+04,9.701377E-01,2.059149E+00,6.163434E+03,1.154556E+04,4.029528E-01,1.018086E+00,1.454333E+04,2.344236E+04,9.508133E-01,2.067145E+00,1.458889E+04,2.704692E+04,9.537918E-01,2.384994E+00,7.236956E+03,1.091195E+04,4.731375E-01,9.622140E-01,7.237239E+03,1.226399E+04,4.731560E-01,1.081437E+00,4.706331E+03,1.612596E+04,3.323055E-01,1.421985E+00,3.804659E+03,7.521557E+03,2.487409E-01,6.632499E-01,3.804421E+03,6.620094E+03,2.487253E-01,5.837591E-01,2.570224E+03,4.890415E+03,1.680360E-01,4.312362E-01,1.171674E+03,2.315430E+03,7.660168E-02,2.041743E-01,2.570237E+03,4.075588E+03,1.680368E-01,3.593848E-01,6.110935E+03,9.784877E+03,3.995205E-01,8.628292E-01,2.725208E+03,5.028267E+03,1.781685E-01,4.433919E-01,5.891674E+03,9.579375E+03,3.851856E-01,8.447080E-01,5.891650E+03,1.108914E+04,3.851841E-01,9.778393E-01,2.856435E+03,4.375307E+03,1.867479E-01,3.858140E-01,2.856427E+03,4.951101E+03,1.867474E-01,4.365875E-01,2.507981E+03,6.647529E+03,1.770840E-01,5.861782E-01,1.441175E+03,2.872043E+03,9.422110E-02,2.532564E-01,1.441171E+03,2.529615E+03,9.422082E-02,2.230611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.795255E+02,1.811689E+03,2.679761E-02,1.597545E-01,2.115929E+03,3.479486E+03,1.494019E-01,3.068206E-01,7.916947E+02,2.111491E+03,5.590014E-02,1.861910E-01,4.491531E+02,1.293026E+03,3.171389E-02,1.140189E-01,9.039119E+02,5.073821E+03,6.382359E-02,4.474088E-01,2.463498E+02,1.634649E+03,1.739432E-02,1.921908E-01,4.673149E+03,1.807700E+04,3.299626E-01,1.594028E+00,3.561500E+03,1.307223E+04,2.514711E-01,1.152708E+00,3.146710E+03,9.429680E+03,2.221835E-01,8.315080E-01,4.485655E+03,1.421693E+04,3.167240E-01,1.253647E+00,6.317673E+03,1.240951E+04,4.130366E-01,1.094269E+00,2.807936E+03,5.276380E+03,1.835771E-01,4.652705E-01,6.291041E+03,1.013450E+04,4.112955E-01,8.936588E-01,1.480407E+04,2.341029E+04,9.678599E-01,2.064316E+00,6.145408E+03,1.151287E+04,4.017743E-01,1.015203E+00,1.451329E+04,2.332915E+04,9.488491E-01,2.057161E+00,1.455840E+04,2.803021E+04,9.517985E-01,2.471701E+00,7.222413E+03,1.090681E+04,4.721866E-01,9.617615E-01,7.222700E+03,1.270700E+04,4.722054E-01,1.120502E+00,4.684053E+03,1.620504E+04,3.307326E-01,1.428958E+00,3.797960E+03,7.552247E+03,2.483029E-01,6.659562E-01,3.797723E+03,6.474811E+03,2.482874E-01,5.709480E-01,2.567148E+03,5.115704E+03,1.678349E-01,4.511021E-01,1.170075E+03,2.282810E+03,7.649713E-02,2.012979E-01,2.567161E+03,4.074245E+03,1.678357E-01,3.592664E-01,6.102703E+03,9.843182E+03,3.989823E-01,8.679705E-01,2.720217E+03,5.037691E+03,1.778422E-01,4.442230E-01,5.885079E+03,9.560894E+03,3.847545E-01,8.430784E-01,5.885055E+03,1.148096E+04,3.847529E-01,1.012390E+00,2.853816E+03,4.383626E+03,1.865767E-01,3.865476E-01,2.853808E+03,5.126759E+03,1.865761E-01,4.520770E-01,2.501257E+03,6.713135E+03,1.766092E-01,5.919634E-01,1.440098E+03,2.883734E+03,9.415068E-02,2.542873E-01,1.440094E+03,2.477280E+03,9.415040E-02,2.184462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.774830E+02,1.826245E+03,2.665339E-02,1.610380E-01,2.104936E+03,3.479113E+03,1.486257E-01,3.067878E-01,7.875251E+02,2.106845E+03,5.560573E-02,1.857813E-01,4.473540E+02,1.316560E+03,3.158686E-02,1.160941E-01,8.988627E+02,5.085253E+03,6.346708E-02,4.484170E-01,2.442775E+02,1.633086E+03,1.724799E-02,1.920070E-01,4.648664E+03,1.810796E+04,3.282338E-01,1.596758E+00,3.543594E+03,1.305554E+04,2.502068E-01,1.151236E+00,3.134624E+03,9.466290E+03,2.213302E-01,8.347363E-01,4.467318E+03,1.427043E+04,3.154293E-01,1.258364E+00,6.303963E+03,1.293090E+04,4.121402E-01,1.140245E+00,2.801025E+03,5.254381E+03,1.831253E-01,4.633306E-01,6.277287E+03,1.010793E+04,4.103962E-01,8.913159E-01,1.477013E+04,2.344105E+04,9.656410E-01,2.067029E+00,6.127848E+03,1.146862E+04,4.006262E-01,1.011301E+00,1.448408E+04,2.319649E+04,9.469398E-01,2.045463E+00,1.452870E+04,2.893825E+04,9.498566E-01,2.551771E+00,7.208260E+03,1.089140E+04,4.712613E-01,9.604021E-01,7.208551E+03,1.312308E+04,4.712803E-01,1.157191E+00,4.662475E+03,1.628267E+04,3.292090E-01,1.435804E+00,3.791462E+03,7.541586E+03,2.478781E-01,6.650161E-01,3.791225E+03,6.306564E+03,2.478626E-01,5.561120E-01,2.564430E+03,5.326269E+03,1.676572E-01,4.696697E-01,1.168662E+03,2.241527E+03,7.640473E-02,1.976576E-01,2.564442E+03,4.068991E+03,1.676580E-01,3.588031E-01,6.095402E+03,9.885333E+03,3.985050E-01,8.716874E-01,2.715771E+03,5.039010E+03,1.775516E-01,4.443392E-01,5.879246E+03,9.530682E+03,3.843731E-01,8.404143E-01,5.879222E+03,1.183969E+04,3.843716E-01,1.044022E+00,2.851513E+03,4.386570E+03,1.864261E-01,3.868072E-01,2.851505E+03,5.290473E+03,1.864256E-01,4.665132E-01,2.495285E+03,6.773537E+03,1.761876E-01,5.972897E-01,1.439155E+03,2.879351E+03,9.408903E-02,2.539008E-01,1.439151E+03,2.415353E+03,9.408875E-02,2.129855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.755899E+02,1.840058E+03,2.651973E-02,1.622561E-01,2.094734E+03,3.478699E+03,1.479054E-01,3.067512E-01,7.836454E+02,2.101838E+03,5.533179E-02,1.853398E-01,4.456857E+02,1.338732E+03,3.146907E-02,1.180493E-01,8.941681E+02,5.095719E+03,6.313560E-02,4.493398E-01,2.423494E+02,1.631756E+03,1.711186E-02,1.918507E-01,4.625778E+03,1.813030E+04,3.266179E-01,1.598727E+00,3.526866E+03,1.303617E+04,2.490257E-01,1.149528E+00,3.123359E+03,9.500476E+03,2.205347E-01,8.377508E-01,4.450207E+03,1.431573E+04,3.142211E-01,1.262359E+00,6.290628E+03,1.341536E+04,4.112684E-01,1.182965E+00,2.794304E+03,5.191694E+03,1.826859E-01,4.578029E-01,6.263910E+03,1.006869E+04,4.095217E-01,8.878561E-01,1.473707E+04,2.343248E+04,9.634799E-01,2.066273E+00,6.110742E+03,1.141287E+04,3.995078E-01,1.006385E+00,1.445569E+04,2.303432E+04,9.450837E-01,2.031163E+00,1.449977E+04,2.975203E+04,9.479654E-01,2.623531E+00,7.194491E+03,1.085789E+04,4.703612E-01,9.574478E-01,7.194784E+03,1.350029E+04,4.703803E-01,1.190454E+00,4.641550E+03,1.635530E+04,3.277315E-01,1.442208E+00,3.785160E+03,7.485702E+03,2.474661E-01,6.600882E-01,3.784923E+03,6.115928E+03,2.474506E-01,5.393017E-01,2.562028E+03,5.518207E+03,1.675002E-01,4.865948E-01,1.167413E+03,2.190481E+03,7.632308E-02,1.931563E-01,2.562040E+03,4.057302E+03,1.675010E-01,3.577724E-01,6.088929E+03,9.906710E+03,3.980817E-01,8.735724E-01,2.711812E+03,5.032044E+03,1.772928E-01,4.437250E-01,5.874088E+03,9.484266E+03,3.840359E-01,8.363213E-01,5.874064E+03,1.215895E+04,3.840343E-01,1.072175E+00,2.849488E+03,4.381095E+03,1.862937E-01,3.863244E-01,2.849480E+03,5.438179E+03,1.862932E-01,4.795380E-01,2.489981E+03,6.827265E+03,1.758131E-01,6.020273E-01,1.438330E+03,2.857665E+03,9.403506E-02,2.519885E-01,1.438325E+03,2.344015E+03,9.403479E-02,2.066949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.738356E+02,1.852690E+03,2.639586E-02,1.633699E-01,2.085266E+03,3.477907E+03,1.472369E-01,3.066814E-01,7.800368E+02,2.096560E+03,5.507700E-02,1.848744E-01,4.441391E+02,1.358885E+03,3.135986E-02,1.198263E-01,8.898047E+02,5.104818E+03,6.282751E-02,4.501422E-01,2.405560E+02,1.630619E+03,1.698523E-02,1.917170E-01,4.604394E+03,1.814464E+04,3.251080E-01,1.599992E+00,3.511245E+03,1.301543E+04,2.479227E-01,1.147699E+00,3.112862E+03,9.533393E+03,2.197936E-01,8.406534E-01,4.434245E+03,1.435421E+04,3.130941E-01,1.265752E+00,6.277658E+03,1.384895E+04,4.104205E-01,1.221199E+00,2.787769E+03,5.071527E+03,1.822587E-01,4.472066E-01,6.250900E+03,1.001732E+04,4.086711E-01,8.833264E-01,1.470488E+04,2.338693E+04,9.613753E-01,2.062257E+00,6.094079E+03,1.134717E+04,3.984184E-01,1.000592E+00,1.442810E+04,2.284598E+04,9.432795E-01,2.014555E+00,1.447160E+04,3.045336E+04,9.461240E-01,2.685373E+00,7.181099E+03,1.080746E+04,4.694856E-01,9.530009E-01,7.181394E+03,1.382881E+04,4.695049E-01,1.219423E+00,4.621241E+03,1.641953E+04,3.262975E-01,1.447872E+00,3.779048E+03,7.382829E+03,2.470665E-01,6.510169E-01,3.778811E+03,5.904504E+03,2.470509E-01,5.206584E-01,2.559906E+03,5.686694E+03,1.673614E-01,5.014519E-01,1.166309E+03,2.128718E+03,7.625094E-02,1.877100E-01,2.559919E+03,4.039443E+03,1.673623E-01,3.561975E-01,6.083189E+03,9.908250E+03,3.977065E-01,8.737083E-01,2.708287E+03,5.017329E+03,1.770623E-01,4.424274E-01,5.869526E+03,9.423250E+03,3.837376E-01,8.309410E-01,5.869502E+03,1.243159E+04,3.837361E-01,1.096216E+00,2.847708E+03,4.367617E+03,1.861773E-01,3.851359E-01,2.847700E+03,5.566127E+03,1.861768E-01,4.908204E-01,2.485272E+03,6.873089E+03,1.754806E-01,6.060681E-01,1.437607E+03,2.818077E+03,9.398781E-02,2.484977E-01,1.437603E+03,2.263802E+03,9.398754E-02,1.996217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.722101E+02,1.863907E+03,2.628108E-02,1.643591E-01,2.076481E+03,3.476392E+03,1.466166E-01,3.065478E-01,7.766814E+02,2.091021E+03,5.484007E-02,1.843859E-01,4.427056E+02,1.376674E+03,3.125864E-02,1.213949E-01,8.857502E+02,5.112319E+03,6.254123E-02,4.508036E-01,2.388881E+02,1.629638E+03,1.686746E-02,1.916017E-01,4.584419E+03,1.815241E+04,3.236976E-01,1.600677E+00,3.496662E+03,1.299356E+04,2.468930E-01,1.145771E+00,3.103085E+03,9.564290E+03,2.191033E-01,8.433779E-01,4.419361E+03,1.438532E+04,3.120431E-01,1.268496E+00,6.265044E+03,1.422295E+04,4.095958E-01,1.254178E+00,2.781415E+03,4.911426E+03,1.818432E-01,4.330889E-01,6.238248E+03,9.953092E+03,4.078439E-01,8.776624E-01,1.467354E+04,2.330460E+04,9.593260E-01,2.054997E+00,6.077847E+03,1.127231E+04,3.973572E-01,9.939904E-01,1.440127E+04,2.263273E+04,9.415255E-01,1.995751E+00,1.444418E+04,3.103045E+04,9.443311E-01,2.736261E+00,7.168075E+03,1.074030E+04,4.686342E-01,9.470781E-01,7.168372E+03,1.410248E+04,4.686535E-01,1.243555E+00,4.601516E+03,1.647276E+04,3.249048E-01,1.452566E+00,3.773121E+03,7.229988E+03,2.466789E-01,6.375395E-01,3.772882E+03,5.674701E+03,2.466633E-01,5.003944E-01,2.558031E+03,5.828673E+03,1.672389E-01,5.139716E-01,1.165334E+03,2.055765E+03,7.618718E-02,1.812771E-01,2.558044E+03,4.015080E+03,1.672397E-01,3.540493E-01,6.078100E+03,9.890017E+03,3.973738E-01,8.721004E-01,2.705148E+03,4.995237E+03,1.768571E-01,4.404793E-01,5.865492E+03,9.347838E+03,3.834739E-01,8.242911E-01,5.865467E+03,1.265313E+04,3.834723E-01,1.115751E+00,2.846142E+03,4.346031E+03,1.860750E-01,3.832325E-01,2.846134E+03,5.671940E+03,1.860744E-01,5.001510E-01,2.481090E+03,6.909902E+03,1.751853E-01,6.093143E-01,1.436974E+03,2.759284E+03,9.394644E-02,2.433133E-01,1.436970E+03,2.175618E+03,9.394616E-02,1.918457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.707040E+02,1.852897E+03,2.617474E-02,1.633882E-01,2.068330E+03,3.463321E+03,1.460410E-01,3.053952E-01,7.735620E+02,2.085152E+03,5.461982E-02,1.838684E-01,4.413771E+02,1.391852E+03,3.116484E-02,1.227333E-01,8.819835E+02,5.096246E+03,6.227527E-02,4.493864E-01,2.373372E+02,1.628776E+03,1.675795E-02,1.915004E-01,4.565763E+03,1.815442E+04,3.223803E-01,1.600854E+00,3.483049E+03,1.297069E+04,2.459318E-01,1.143754E+00,3.093980E+03,9.519831E+03,2.184603E-01,8.394575E-01,4.405482E+03,1.440876E+04,3.110632E-01,1.270563E+00,6.252777E+03,1.453129E+04,4.087938E-01,1.281367E+00,2.775235E+03,4.724364E+03,1.814392E-01,4.165938E-01,6.225944E+03,9.875285E+03,4.070395E-01,8.708014E-01,1.464302E+04,2.318817E+04,9.573305E-01,2.044730E+00,6.062034E+03,1.118855E+04,3.963234E-01,9.866051E-01,1.437518E+04,2.239462E+04,9.398202E-01,1.974755E+00,1.441748E+04,3.147366E+04,9.425857E-01,2.775343E+00,7.155410E+03,1.065632E+04,4.678061E-01,9.396728E-01,7.155707E+03,1.431774E+04,4.678256E-01,1.262537E+00,4.582348E+03,1.650695E+04,3.235513E-01,1.455580E+00,3.767372E+03,7.027825E+03,2.463031E-01,6.197127E-01,3.767132E+03,5.430141E+03,2.462874E-01,4.788292E-01,2.556375E+03,5.941317E+03,1.671306E-01,5.239046E-01,1.164472E+03,1.973175E+03,7.613083E-02,1.739943E-01,2.556388E+03,3.983811E+03,1.671314E-01,3.512919E-01,6.073587E+03,9.853027E+03,3.970788E-01,8.688386E-01,2.702354E+03,4.965963E+03,1.766744E-01,4.378980E-01,5.861923E+03,9.257791E+03,3.832406E-01,8.163509E-01,5.861899E+03,1.281929E+04,3.832390E-01,1.130404E+00,2.844765E+03,4.316392E+03,1.859849E-01,3.806189E-01,2.844757E+03,5.754292E+03,1.859844E-01,5.074127E-01,2.477377E+03,6.936255E+03,1.749232E-01,6.116381E-01,1.436420E+03,2.681264E+03,9.391019E-02,2.364335E-01,1.436415E+03,2.080724E+03,9.390992E-02,1.834780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.693086E+02,1.831488E+03,2.607622E-02,1.615004E-01,2.060767E+03,3.446583E+03,1.455071E-01,3.039193E-01,7.706627E+02,2.079285E+03,5.441511E-02,1.833511E-01,4.401462E+02,1.404004E+03,3.107793E-02,1.238049E-01,8.784850E+02,5.069266E+03,6.202824E-02,4.470072E-01,2.358953E+02,1.627996E+03,1.665614E-02,1.914087E-01,4.548343E+03,1.815459E+04,3.211503E-01,1.600869E+00,3.470345E+03,1.294946E+04,2.450348E-01,1.141882E+00,3.085501E+03,9.437671E+03,2.178617E-01,8.322126E-01,4.392545E+03,1.442774E+04,3.101497E-01,1.272236E+00,6.240846E+03,1.476899E+04,4.080138E-01,1.302328E+00,2.769225E+03,4.523377E+03,1.810463E-01,3.988708E-01,6.213979E+03,9.792169E+03,4.062573E-01,8.634722E-01,1.461330E+04,2.305830E+04,9.553876E-01,2.033278E+00,6.046630E+03,1.110268E+04,3.953163E-01,9.790328E-01,1.434982E+04,2.215065E+04,9.381621E-01,1.953242E+00,1.439149E+04,3.177530E+04,9.408865E-01,2.801942E+00,7.143095E+03,1.056630E+04,4.670010E-01,9.317350E-01,7.143392E+03,1.447520E+04,4.670204E-01,1.276421E+00,4.563713E+03,1.651563E+04,3.222355E-01,1.456346E+00,3.761797E+03,6.778353E+03,2.459386E-01,5.977143E-01,3.761555E+03,5.177813E+03,2.459228E-01,4.565788E-01,2.554911E+03,6.021703E+03,1.670349E-01,5.309930E-01,1.163710E+03,1.884807E+03,7.608101E-02,1.662021E-01,2.554924E+03,3.948568E+03,1.670357E-01,3.481843E-01,6.069586E+03,9.805019E+03,3.968171E-01,8.646053E-01,2.699865E+03,4.931853E+03,1.765117E-01,4.348901E-01,5.858766E+03,9.160025E+03,3.830342E-01,8.077298E-01,5.858742E+03,1.292650E+04,3.830326E-01,1.139857E+00,2.843553E+03,4.282591E+03,1.859057E-01,3.776383E-01,2.843545E+03,5.812911E+03,1.859052E-01,5.125817E-01,2.474081E+03,6.950997E+03,1.746904E-01,6.129380E-01,1.435934E+03,2.584420E+03,9.387844E-02,2.278938E-01,1.435930E+03,1.981624E+03,9.387816E-02,1.747394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.680160E+02,1.823669E+03,2.598495E-02,1.608109E-01,2.053752E+03,3.433274E+03,1.450117E-01,3.027457E-01,7.679683E+02,2.073242E+03,5.422486E-02,1.828182E-01,4.390057E+02,1.413037E+03,3.099740E-02,1.246014E-01,8.752358E+02,5.057161E+03,6.179883E-02,4.459398E-01,2.345550E+02,1.627269E+03,1.656150E-02,1.913231E-01,4.532078E+03,1.815093E+04,3.200019E-01,1.600547E+00,3.458491E+03,1.292859E+04,2.441978E-01,1.140041E+00,3.077608E+03,9.402806E+03,2.173044E-01,8.291383E-01,4.380487E+03,1.443915E+04,3.092983E-01,1.273242E+00,6.229242E+03,1.430930E+04,4.072552E-01,1.261792E+00,2.763381E+03,4.323706E+03,1.806642E-01,3.812638E-01,6.202342E+03,9.702088E+03,4.054965E-01,8.555289E-01,1.458436E+04,2.291478E+04,9.534958E-01,2.020623E+00,6.031622E+03,1.101431E+04,3.943352E-01,9.712404E-01,1.432516E+04,2.189580E+04,9.365498E-01,1.930769E+00,1.436619E+04,3.192384E+04,9.392323E-01,2.815040E+00,7.131120E+03,1.046870E+04,4.662181E-01,9.231290E-01,7.131417E+03,1.457320E+04,4.662375E-01,1.285063E+00,4.545589E+03,1.646162E+04,3.209559E-01,1.451584E+00,3.756390E+03,6.479164E+03,2.455851E-01,5.713318E-01,3.756146E+03,4.922538E+03,2.455692E-01,4.340688E-01,2.553617E+03,6.067709E+03,1.669503E-01,5.350498E-01,1.163036E+03,1.796112E+03,7.603695E-02,1.583809E-01,2.553630E+03,3.908468E+03,1.669511E-01,3.446482E-01,6.066036E+03,9.745487E+03,3.965851E-01,8.593558E-01,2.697648E+03,4.892717E+03,1.763667E-01,4.314392E-01,5.855973E+03,9.052508E+03,3.828516E-01,7.982490E-01,5.855949E+03,1.297059E+04,3.828500E-01,1.143745E+00,2.842486E+03,4.243742E+03,1.858360E-01,3.742127E-01,2.842478E+03,5.847210E+03,1.858354E-01,5.156063E-01,2.471153E+03,6.952962E+03,1.744837E-01,6.131113E-01,1.435508E+03,2.467724E+03,9.385060E-02,2.176036E-01,1.435504E+03,1.880106E+03,9.385032E-02,1.657875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.668187E+02,1.818656E+03,2.590041E-02,1.603689E-01,2.047244E+03,3.418269E+03,1.445522E-01,3.014225E-01,7.654646E+02,2.067012E+03,5.404808E-02,1.822689E-01,4.379491E+02,1.418675E+03,3.092280E-02,1.250986E-01,8.722188E+02,5.048319E+03,6.158580E-02,4.451602E-01,2.333091E+02,1.626574E+03,1.647354E-02,1.912415E-01,4.516894E+03,1.814130E+04,3.189298E-01,1.599697E+00,3.447431E+03,1.290825E+04,2.434169E-01,1.138248E+00,3.070260E+03,9.377000E+03,2.167855E-01,8.268627E-01,4.369248E+03,1.444223E+04,3.085048E-01,1.273514E+00,6.217956E+03,1.352425E+04,4.065173E-01,1.192567E+00,2.757697E+03,4.139979E+03,1.802926E-01,3.650629E-01,6.191025E+03,9.604330E+03,4.047566E-01,8.469086E-01,1.455618E+04,2.276293E+04,9.516537E-01,2.007233E+00,6.017000E+03,1.092287E+04,3.933792E-01,9.631774E-01,1.430118E+04,2.162643E+04,9.349817E-01,1.907016E+00,1.434156E+04,3.190307E+04,9.376221E-01,2.813209E+00,7.119476E+03,1.036421E+04,4.654569E-01,9.139143E-01,7.119772E+03,1.460975E+04,4.654762E-01,1.288286E+00,4.527959E+03,1.638377E+04,3.197110E-01,1.444719E+00,3.751146E+03,6.124413E+03,2.452423E-01,5.400499E-01,3.750900E+03,4.668834E+03,2.452262E-01,4.116972E-01,2.552473E+03,6.076036E+03,1.668755E-01,5.357840E-01,1.162440E+03,1.712454E+03,7.599798E-02,1.510040E-01,2.552486E+03,3.863072E+03,1.668763E-01,3.406452E-01,6.062887E+03,9.676428E+03,3.963792E-01,8.532662E-01,2.695674E+03,4.848230E+03,1.762376E-01,4.275163E-01,5.853501E+03,8.933736E+03,3.826900E-01,7.877757E-01,5.853476E+03,1.294509E+04,3.826884E-01,1.141496E+00,2.841547E+03,4.200028E+03,1.857746E-01,3.703579E-01,2.841539E+03,5.856291E+03,1.857740E-01,5.164070E-01,2.468554E+03,6.941150E+03,1.743002E-01,6.120698E-01,1.435135E+03,2.329162E+03,9.382618E-02,2.053852E-01,1.435130E+03,1.777797E+03,9.382590E-02,1.567659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.657098E+02,1.834264E+03,2.582211E-02,1.617452E-01,2.041208E+03,3.410504E+03,1.441260E-01,3.007378E-01,7.631385E+02,2.060629E+03,5.388384E-02,1.817060E-01,4.369705E+02,1.420602E+03,3.085370E-02,1.252685E-01,8.694177E+02,5.061250E+03,6.138802E-02,4.463004E-01,2.321513E+02,1.625899E+03,1.639179E-02,1.911621E-01,4.502720E+03,1.812456E+04,3.179290E-01,1.598221E+00,3.437112E+03,1.288879E+04,2.426883E-01,1.136532E+00,3.063420E+03,9.420550E+03,2.163026E-01,8.307029E-01,4.358775E+03,1.443600E+04,3.077653E-01,1.272965E+00,6.206979E+03,1.273901E+04,4.057996E-01,1.123324E+00,2.752168E+03,3.978313E+03,1.799311E-01,3.508072E-01,6.180018E+03,9.498633E+03,4.040370E-01,8.375883E-01,1.452875E+04,2.260877E+04,9.498601E-01,1.993638E+00,6.002753E+03,1.082830E+04,3.924478E-01,9.548381E-01,1.427785E+04,2.134138E+04,9.334566E-01,1.881880E+00,1.431758E+04,3.169546E+04,9.360545E-01,2.794902E+00,7.108154E+03,1.025411E+04,4.647167E-01,9.042057E-01,7.108449E+03,1.458214E+04,4.647359E-01,1.285852E+00,4.510803E+03,1.630191E+04,3.184997E-01,1.437500E+00,3.746060E+03,5.700592E+03,2.449098E-01,5.026775E-01,3.745812E+03,4.418652E+03,2.448935E-01,3.896362E-01,2.551461E+03,6.043358E+03,1.668093E-01,5.329025E-01,1.161913E+03,1.635988E+03,7.596350E-02,1.442612E-01,2.551474E+03,3.812292E+03,1.668102E-01,3.361674E-01,6.060093E+03,9.600144E+03,3.961965E-01,8.465394E-01,2.693914E+03,4.798351E+03,1.761226E-01,4.231180E-01,5.851312E+03,8.803424E+03,3.825469E-01,7.762848E-01,5.851287E+03,1.284385E+04,3.825453E-01,1.132569E+00,2.840719E+03,4.151989E+03,1.857204E-01,3.661219E-01,2.840711E+03,5.839016E+03,1.857199E-01,5.148837E-01,2.466245E+03,6.915135E+03,1.741371E-01,6.097757E-01,1.434807E+03,2.163822E+03,9.380476E-02,1.908056E-01,1.434803E+03,1.675455E+03,9.380448E-02,1.477414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.646828E+02,1.857369E+03,2.574959E-02,1.637826E-01,2.035610E+03,3.401114E+03,1.437307E-01,2.999098E-01,7.609776E+02,2.054131E+03,5.373126E-02,1.811330E-01,4.360640E+02,1.418522E+03,3.078969E-02,1.250851E-01,8.668173E+02,5.082072E+03,6.120441E-02,4.481365E-01,2.310754E+02,1.625230E+03,1.631582E-02,1.910835E-01,4.489491E+03,1.810089E+04,3.169949E-01,1.596135E+00,3.427487E+03,1.287073E+04,2.420087E-01,1.134939E+00,3.057054E+03,9.495197E+03,2.158531E-01,8.372852E-01,4.349017E+03,1.441864E+04,3.070762E-01,1.271434E+00,6.196302E+03,1.223033E+04,4.051016E-01,1.078469E+00,2.746790E+03,3.840071E+03,1.795796E-01,3.386170E-01,6.169313E+03,9.384758E+03,4.033371E-01,8.275468E-01,1.450204E+04,2.246159E+04,9.481137E-01,1.980660E+00,5.988871E+03,1.072988E+04,3.915402E-01,9.461591E-01,1.425516E+04,2.103371E+04,9.319732E-01,1.854750E+00,1.429424E+04,3.126767E+04,9.345284E-01,2.757179E+00,7.097145E+03,1.014055E+04,4.639969E-01,8.941922E-01,7.097439E+03,1.448836E+04,4.640161E-01,1.277582E+00,4.494107E+03,1.620481E+04,3.173208E-01,1.428938E+00,3.741127E+03,5.242035E+03,2.445873E-01,4.622420E-01,3.740876E+03,4.177074E+03,2.445709E-01,3.683338E-01,2.550566E+03,5.963069E+03,1.667508E-01,5.258227E-01,1.161446E+03,1.567175E+03,7.593298E-02,1.381933E-01,2.550579E+03,3.755127E+03,1.667517E-01,3.311266E-01,6.057613E+03,9.519908E+03,3.960344E-01,8.394643E-01,2.692346E+03,4.742783E+03,1.760201E-01,4.182180E-01,5.849374E+03,8.658668E+03,3.824201E-01,7.635202E-01,5.849349E+03,1.265355E+04,3.824185E-01,1.115788E+00,2.839990E+03,4.100294E+03,1.856727E-01,3.615634E-01,2.839982E+03,5.794463E+03,1.856722E-01,5.109550E-01,2.464195E+03,6.874598E+03,1.739924E-01,6.062012E-01,1.434519E+03,1.984897E+03,9.378595E-02,1.750280E-01,1.434515E+03,1.575181E+03,9.378568E-02,1.388993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.637317E+02,1.863045E+03,2.568244E-02,1.642831E-01,2.030418E+03,3.384724E+03,1.433642E-01,2.984646E-01,7.589703E+02,2.047313E+03,5.358953E-02,1.805318E-01,4.352245E+02,1.411665E+03,3.073042E-02,1.244804E-01,8.644035E+02,5.081052E+03,6.103398E-02,4.480465E-01,2.300758E+02,1.624551E+03,1.624524E-02,1.910036E-01,4.477144E+03,1.806849E+04,3.161231E-01,1.593277E+00,3.418509E+03,1.285392E+04,2.413748E-01,1.133457E+00,3.051130E+03,9.510276E+03,2.154348E-01,8.386149E-01,4.339924E+03,1.438989E+04,3.064342E-01,1.268899E+00,6.185916E+03,1.238807E+04,4.044226E-01,1.092379E+00,2.741560E+03,3.721823E+03,1.792376E-01,3.281899E-01,6.158901E+03,9.260246E+03,4.026564E-01,8.165673E-01,1.447603E+04,2.231908E+04,9.464131E-01,1.968094E+00,5.975343E+03,1.062765E+04,3.906557E-01,9.371451E-01,1.423309E+04,2.070670E+04,9.305302E-01,1.825914E+00,1.427152E+04,3.061643E+04,9.330428E-01,2.699753E+00,7.086440E+03,1.002058E+04,4.632970E-01,8.836137E-01,7.086732E+03,1.431572E+04,4.633161E-01,1.262358E+00,4.477856E+03,1.612276E+04,3.161734E-01,1.421703E+00,3.736342E+03,4.801425E+03,2.442744E-01,4.233890E-01,3.736089E+03,3.954965E+03,2.442579E-01,3.487483E-01,2.549774E+03,5.834591E+03,1.666990E-01,5.144935E-01,1.161033E+03,1.504971E+03,7.590595E-02,1.327082E-01,2.549787E+03,3.692064E+03,1.666999E-01,3.255657E-01,6.055411E+03,9.434726E+03,3.958904E-01,8.319529E-01,2.690949E+03,4.681690E+03,1.759288E-01,4.128308E-01,5.847656E+03,8.500870E+03,3.823079E-01,7.496057E-01,5.847632E+03,1.237385E+04,3.823062E-01,1.091125E+00,2.839346E+03,4.043798E+03,1.856307E-01,3.565816E-01,2.839338E+03,5.717581E+03,1.856301E-01,5.041755E-01,2.462373E+03,6.818673E+03,1.738637E-01,6.012697E-01,1.434267E+03,1.812291E+03,9.376944E-02,1.598076E-01,1.434263E+03,1.481457E+03,9.376916E-02,1.306347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
