17:45:00,3.628511E+02,1.846799E+03,2.562027E-02,1.628505E-01,2.025604E+03,3.367685E+03,1.430242E-01,2.969621E-01,7.571060E+02,2.040205E+03,5.345789E-02,1.799050E-01,4.344470E+02,1.400062E+03,3.067552E-02,1.234573E-01,8.621633E+02,5.058134E+03,6.087580E-02,4.460256E-01,2.291471E+02,1.623836E+03,1.617967E-02,1.909196E-01,4.465622E+03,1.802785E+04,3.153095E-01,1.589693E+00,3.410136E+03,1.283876E+04,2.407835E-01,1.132120E+00,3.045616E+03,9.449438E+03,2.150455E-01,8.332502E-01,4.331453E+03,1.434933E+04,3.058361E-01,1.265322E+00,6.175813E+03,1.275477E+04,4.037621E-01,1.124714E+00,2.736471E+03,3.616221E+03,1.789049E-01,3.188779E-01,6.148774E+03,9.126423E+03,4.019943E-01,8.047669E-01,1.445070E+04,2.218468E+04,9.447572E-01,1.956243E+00,5.962160E+03,1.052191E+04,3.897938E-01,9.278209E-01,1.421161E+04,2.036207E+04,9.291264E-01,1.795525E+00,1.424940E+04,2.973026E+04,9.315964E-01,2.621611E+00,7.076031E+03,9.896183E+03,4.626165E-01,8.726441E-01,7.076321E+03,1.406583E+04,4.626354E-01,1.240323E+00,4.462036E+03,1.601389E+04,3.150564E-01,1.412103E+00,3.731701E+03,4.412195E+03,2.439710E-01,3.890668E-01,3.731445E+03,3.756466E+03,2.439543E-01,3.312447E-01,2.549072E+03,5.655508E+03,1.666532E-01,4.987020E-01,1.160666E+03,1.446905E+03,7.588201E-02,1.275879E-01,2.549085E+03,3.623398E+03,1.666540E-01,3.195108E-01,6.053455E+03,9.346320E+03,3.957626E-01,8.241573E-01,2.689703E+03,4.615394E+03,1.758473E-01,4.069849E-01,5.846135E+03,8.331134E+03,3.822084E-01,7.346384E-01,5.846110E+03,1.200096E+04,3.822067E-01,1.058243E+00,2.838779E+03,3.983430E+03,1.855936E-01,3.512583E-01,2.838770E+03,5.609376E+03,1.855930E-01,4.946341E-01,2.460755E+03,6.747258E+03,1.737495E-01,5.949724E-01,1.434045E+03,1.657937E+03,9.375492E-02,1.461967E-01,1.434040E+03,1.396047E+03,9.375464E-02,1.231033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.620358E+02,1.821826E+03,2.556270E-02,1.606484E-01,2.021140E+03,3.352270E+03,1.427091E-01,2.956028E-01,7.553747E+02,2.032736E+03,5.333565E-02,1.792464E-01,4.337270E+02,1.383490E+03,3.062469E-02,1.219960E-01,8.600842E+02,5.026401E+03,6.072900E-02,4.432274E-01,2.282845E+02,1.623066E+03,1.611876E-02,1.908290E-01,4.454871E+03,1.797761E+04,3.145504E-01,1.585263E+00,3.402327E+03,1.282482E+04,2.402322E-01,1.130891E+00,3.040486E+03,9.361437E+03,2.146833E-01,8.254904E-01,4.323562E+03,1.429664E+04,3.052789E-01,1.260676E+00,6.165986E+03,1.297419E+04,4.031196E-01,1.144063E+00,2.731522E+03,3.519949E+03,1.785813E-01,3.103887E-01,6.138923E+03,8.983769E+03,4.013503E-01,7.921876E-01,1.442603E+04,2.205035E+04,9.431447E-01,1.944397E+00,5.949312E+03,1.041239E+04,3.889539E-01,9.181636E-01,1.419072E+04,1.999948E+04,9.277606E-01,1.763552E+00,1.422786E+04,2.859630E+04,9.301884E-01,2.521618E+00,7.065908E+03,9.765741E+03,4.619547E-01,8.611418E-01,7.066196E+03,1.373381E+04,4.619735E-01,1.211045E+00,4.446634E+03,1.586060E+04,3.139689E-01,1.398586E+00,3.727199E+03,4.107792E+03,2.436767E-01,3.622246E-01,3.726940E+03,3.584386E+03,2.436598E-01,3.160707E-01,2.548451E+03,5.403179E+03,1.666125E-01,4.764516E-01,1.160342E+03,1.392212E+03,7.586079E-02,1.227651E-01,2.548464E+03,3.549255E+03,1.666134E-01,3.129728E-01,6.051718E+03,9.251911E+03,3.956490E-01,8.158324E-01,2.688592E+03,4.543988E+03,1.757746E-01,4.006883E-01,5.844785E+03,8.149565E+03,3.821202E-01,7.186276E-01,5.844761E+03,1.152979E+04,3.821185E-01,1.016695E+00,2.838277E+03,3.918672E+03,1.855608E-01,3.455480E-01,2.838269E+03,5.468170E+03,1.855603E-01,4.821826E-01,2.459317E+03,6.660230E+03,1.736479E-01,5.872982E-01,1.433849E+03,1.533934E+03,9.374216E-02,1.352621E-01,1.433845E+03,1.320201E+03,9.374188E-02,1.164151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.612811E+02,1.792308E+03,2.550941E-02,1.580455E-01,2.017001E+03,3.341826E+03,1.424168E-01,2.946818E-01,7.537670E+02,2.024758E+03,5.322213E-02,1.785429E-01,4.330604E+02,1.361598E+03,3.057762E-02,1.200655E-01,8.581551E+02,4.990204E+03,6.059279E-02,4.400355E-01,2.274834E+02,1.622228E+03,1.606219E-02,1.907305E-01,4.444840E+03,1.791676E+04,3.138422E-01,1.579897E+00,3.395046E+03,1.281263E+04,2.397181E-01,1.129816E+00,3.035713E+03,9.262294E+03,2.143462E-01,8.167479E-01,4.316211E+03,1.423895E+04,3.047599E-01,1.255588E+00,6.156426E+03,1.272970E+04,4.024946E-01,1.122503E+00,2.726706E+03,3.430237E+03,1.782665E-01,3.024779E-01,6.129341E+03,8.828262E+03,4.007238E-01,7.784750E-01,1.440202E+04,2.188734E+04,9.415744E-01,1.930023E+00,5.936790E+03,1.029438E+04,3.881352E-01,9.077576E-01,1.417040E+04,1.961442E+04,9.264318E-01,1.729597E+00,1.420689E+04,2.716640E+04,9.288175E-01,2.395530E+00,7.056065E+03,9.620119E+03,4.613112E-01,8.483008E-01,7.056351E+03,1.330585E+04,4.613298E-01,1.173308E+00,4.431638E+03,1.568736E+04,3.129100E-01,1.383310E+00,3.722833E+03,3.870792E+03,2.433912E-01,3.413259E-01,3.722571E+03,3.434468E+03,2.433741E-01,3.028510E-01,2.547901E+03,5.056847E+03,1.665766E-01,4.459121E-01,1.160054E+03,1.340452E+03,7.584198E-02,1.182009E-01,2.547914E+03,3.469321E+03,1.665774E-01,3.059243E-01,6.050175E+03,9.141462E+03,3.955481E-01,8.060929E-01,2.687600E+03,4.466376E+03,1.757098E-01,3.938445E-01,5.843589E+03,7.955806E+03,3.820419E-01,7.015419E-01,5.843564E+03,1.094182E+04,3.820403E-01,9.648483E-01,2.837835E+03,3.846408E+03,1.855318E-01,3.391758E-01,2.837826E+03,5.289128E+03,1.855313E-01,4.663946E-01,2.458038E+03,6.561916E+03,1.735577E-01,5.786289E-01,1.433678E+03,1.433563E+03,9.373093E-02,1.264114E-01,1.433673E+03,1.252578E+03,9.373065E-02,1.104522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.605825E+02,1.760788E+03,2.546008E-02,1.552661E-01,2.013165E+03,3.334240E+03,1.421459E-01,2.940129E-01,7.522743E+02,2.016426E+03,5.311673E-02,1.778082E-01,4.324432E+02,1.333876E+03,3.053404E-02,1.176210E-01,8.563653E+02,4.954993E+03,6.046641E-02,4.369306E-01,2.267395E+02,1.621315E+03,1.600967E-02,1.906232E-01,4.435483E+03,1.786228E+04,3.131814E-01,1.575094E+00,3.388257E+03,1.279872E+04,2.392387E-01,1.128590E+00,3.031273E+03,9.159288E+03,2.140327E-01,8.076648E-01,4.309365E+03,1.416853E+04,3.042765E-01,1.249379E+00,6.147126E+03,1.216418E+04,4.018866E-01,1.072636E+00,2.722022E+03,3.344240E+03,1.779602E-01,2.948947E-01,6.120020E+03,8.661605E+03,4.001144E-01,7.637792E-01,1.437863E+04,2.166350E+04,9.400452E-01,1.910284E+00,5.924586E+03,1.016775E+04,3.873373E-01,8.965909E-01,1.415062E+04,1.920595E+04,9.251388E-01,1.693578E+00,1.418647E+04,2.550640E+04,9.274828E-01,2.249151E+00,7.046493E+03,9.452619E+03,4.606854E-01,8.335307E-01,7.046776E+03,1.276651E+04,4.607039E-01,1.125749E+00,4.417036E+03,1.550951E+04,3.118789E-01,1.367627E+00,3.718597E+03,3.667242E+03,2.431143E-01,3.233769E-01,3.718332E+03,3.296761E+03,2.430970E-01,2.907080E-01,2.547413E+03,4.684966E+03,1.665447E-01,4.131197E-01,1.159799E+03,1.290777E+03,7.582529E-02,1.138206E-01,2.547426E+03,3.383716E+03,1.665455E-01,2.983757E-01,6.048802E+03,9.003264E+03,3.954584E-01,7.939067E-01,2.686716E+03,4.382924E+03,1.756520E-01,3.864857E-01,5.842527E+03,7.749768E+03,3.819725E-01,6.833736E-01,5.842502E+03,1.026221E+04,3.819709E-01,9.049202E-01,2.837443E+03,3.764347E+03,1.855063E-01,3.319397E-01,2.837435E+03,5.066429E+03,1.855057E-01,4.467571E-01,2.456902E+03,6.457878E+03,1.734774E-01,5.694548E-01,1.433526E+03,1.344212E+03,9.372104E-02,1.185325E-01,1.433522E+03,1.189524E+03,9.372076E-02,1.048920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.599360E+02,1.743658E+03,2.541443E-02,1.537556E-01,2.009608E+03,3.327107E+03,1.418948E-01,2.933839E-01,7.508886E+02,2.007660E+03,5.301889E-02,1.770352E-01,4.318719E+02,1.299790E+03,3.049370E-02,1.146153E-01,8.547049E+02,4.933496E+03,6.034918E-02,4.350351E-01,2.260488E+02,1.620316E+03,1.596090E-02,1.905056E-01,4.426754E+03,1.779622E+04,3.125651E-01,1.569269E+00,3.381929E+03,1.277725E+04,2.387919E-01,1.126696E+00,3.027142E+03,9.107784E+03,2.137411E-01,8.031232E-01,4.302989E+03,1.407776E+04,3.038263E-01,1.241375E+00,6.138079E+03,1.140743E+04,4.012951E-01,1.005905E+00,2.717464E+03,3.260543E+03,1.776623E-01,2.875143E-01,6.110953E+03,8.483164E+03,3.995217E-01,7.480444E-01,1.435585E+04,2.132912E+04,9.385561E-01,1.880799E+00,5.912690E+03,1.003324E+04,3.865596E-01,8.847295E-01,1.413138E+04,1.878124E+04,9.238806E-01,1.656127E+00,1.416660E+04,2.383272E+04,9.261833E-01,2.101567E+00,7.037184E+03,9.249822E+03,4.600768E-01,8.156482E-01,7.037465E+03,1.209438E+04,4.600951E-01,1.066481E+00,4.402816E+03,1.533359E+04,3.108749E-01,1.352114E+00,3.714488E+03,3.484445E+03,2.428456E-01,3.072580E-01,3.714220E+03,3.166947E+03,2.428281E-01,2.792610E-01,2.546980E+03,4.320774E+03,1.665164E-01,3.810053E-01,1.159573E+03,1.242855E+03,7.581049E-02,1.095948E-01,2.546993E+03,3.293887E+03,1.665172E-01,2.904546E-01,6.047582E+03,8.818733E+03,3.953786E-01,7.776348E-01,2.685926E+03,4.294551E+03,1.756004E-01,3.786930E-01,5.841585E+03,7.535431E+03,3.819109E-01,6.644733E-01,5.841560E+03,9.575392E+03,3.819093E-01,8.443568E-01,2.837097E+03,3.667551E+03,1.854836E-01,3.234041E-01,2.837089E+03,4.791921E+03,1.854831E-01,4.225510E-01,2.455891E+03,6.351156E+03,1.734061E-01,5.600441E-01,1.433393E+03,1.262079E+03,9.371232E-02,1.112899E-01,1.433389E+03,1.129749E+03,9.371204E-02,9.962110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.593457E+02,1.731414E+03,2.537275E-02,1.526759E-01,2.006357E+03,3.318377E+03,1.416653E-01,2.926140E-01,7.496207E+02,1.998403E+03,5.292937E-02,1.762190E-01,4.313500E+02,1.262079E+03,3.045685E-02,1.112899E-01,8.531867E+02,4.916693E+03,6.024198E-02,4.335533E-01,2.254169E+02,1.619210E+03,1.591628E-02,1.903756E-01,4.418740E+03,1.771337E+04,3.119993E-01,1.561963E+00,3.376121E+03,1.274506E+04,2.383818E-01,1.123858E+00,3.023357E+03,9.070724E+03,2.134738E-01,7.998553E-01,4.297142E+03,1.396936E+04,3.034134E-01,1.231816E+00,6.129411E+03,1.059816E+04,4.007284E-01,9.345448E-01,2.713098E+03,3.178221E+03,1.773768E-01,2.802551E-01,6.102267E+03,8.291707E+03,3.989538E-01,7.311616E-01,1.433402E+04,2.086527E+04,9.371288E-01,1.839897E+00,5.901291E+03,9.892314E+03,3.858144E-01,8.723030E-01,1.411294E+04,1.835328E+04,9.226753E-01,1.618390E+00,1.414755E+04,2.229787E+04,9.249377E-01,1.966223E+00,7.028263E+03,9.005511E+03,4.594935E-01,7.941048E-01,7.028542E+03,1.132700E+04,4.595117E-01,9.988133E-01,4.389186E+03,1.516487E+04,3.099125E-01,1.337237E+00,3.710553E+03,3.316772E+03,2.425884E-01,2.924725E-01,3.710282E+03,3.042807E+03,2.425707E-01,2.683143E-01,2.546604E+03,4.005607E+03,1.664918E-01,3.532139E-01,1.159375E+03,1.196461E+03,7.579759E-02,1.055037E-01,2.546618E+03,3.202400E+03,1.664927E-01,2.823872E-01,6.046520E+03,8.582083E+03,3.953092E-01,7.567670E-01,2.685237E+03,4.202490E+03,1.755553E-01,3.705751E-01,5.840766E+03,7.318688E+03,3.818574E-01,6.453610E-01,5.840741E+03,8.938366E+03,3.818558E-01,7.881840E-01,2.836796E+03,3.554057E+03,1.854640E-01,3.133963E-01,2.836788E+03,4.480409E+03,1.854634E-01,3.950819E-01,2.455008E+03,6.244242E+03,1.733437E-01,5.506164E-01,1.433278E+03,1.185935E+03,9.370477E-02,1.045756E-01,1.433273E+03,1.072729E+03,9.370449E-02,9.459311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.588005E+02,1.721997E+03,2.533426E-02,1.518454E-01,2.003349E+03,3.306891E+03,1.414529E-01,2.916012E-01,7.484448E+02,1.989606E+03,5.284634E-02,1.754432E-01,4.308677E+02,1.226563E+03,3.042279E-02,1.081582E-01,8.517800E+02,4.902892E+03,6.014266E-02,4.323364E-01,2.248313E+02,1.617991E+03,1.587493E-02,1.902323E-01,4.411265E+03,1.763257E+04,3.114715E-01,1.554838E+00,3.370706E+03,1.270715E+04,2.379995E-01,1.120515E+00,3.019836E+03,9.036912E+03,2.132252E-01,7.968738E-01,4.291696E+03,1.385671E+04,3.030289E-01,1.221883E+00,6.120979E+03,9.843232E+03,4.001771E-01,8.679750E-01,2.708852E+03,3.102119E+03,1.770992E-01,2.735445E-01,6.093818E+03,8.107417E+03,3.984014E-01,7.149110E-01,1.431275E+04,2.035514E+04,9.357388E-01,1.794913E+00,5.890184E+03,9.760775E+03,3.850882E-01,8.607039E-01,1.409499E+04,1.795936E+04,9.215021E-01,1.583654E+00,1.412899E+04,2.108131E+04,9.237246E-01,1.858947E+00,7.019587E+03,8.753890E+03,4.589263E-01,7.719169E-01,7.019863E+03,1.057992E+04,4.589443E-01,9.329363E-01,4.375942E+03,1.500296E+04,3.089774E-01,1.322959E+00,3.706737E+03,3.166603E+03,2.423389E-01,2.792307E-01,3.706463E+03,2.928786E+03,2.423210E-01,2.582600E-01,2.546269E+03,3.783188E+03,1.664699E-01,3.336010E-01,1.159200E+03,1.153263E+03,7.578612E-02,1.016946E-01,2.546283E+03,3.115274E+03,1.664708E-01,2.747044E-01,6.045570E+03,8.326838E+03,3.952471E-01,7.342595E-01,2.684619E+03,4.112797E+03,1.755149E-01,3.626659E-01,5.840035E+03,7.113563E+03,3.818096E-01,6.272731E-01,5.840010E+03,8.417024E+03,3.818080E-01,7.422121E-01,2.836530E+03,3.437345E+03,1.854465E-01,3.031046E-01,2.836521E+03,4.176218E+03,1.854460E-01,3.682584E-01,2.454223E+03,6.137766E+03,1.732882E-01,5.412275E-01,1.433175E+03,1.116977E+03,9.369809E-02,9.849487E-02,1.433171E+03,1.020110E+03,9.369781E-02,8.995317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.583018E+02,1.714605E+03,2.529904E-02,1.511936E-01,2.000594E+03,3.293370E+03,1.412584E-01,2.904090E-01,7.473658E+02,1.981623E+03,5.277015E-02,1.747393E-01,4.304261E+02,1.197069E+03,3.039161E-02,1.055574E-01,8.504903E+02,4.891469E+03,6.005159E-02,4.313291E-01,2.242942E+02,1.616686E+03,1.583701E-02,1.900789E-01,4.404375E+03,1.754635E+04,3.109850E-01,1.547235E+00,3.365719E+03,1.266904E+04,2.376473E-01,1.117154E+00,3.016598E+03,9.004964E+03,2.129965E-01,7.940566E-01,4.286682E+03,1.375559E+04,3.026749E-01,1.212966E+00,6.112868E+03,9.272254E+03,3.996469E-01,8.176262E-01,2.704769E+03,3.031829E+03,1.768323E-01,2.673463E-01,6.085691E+03,7.935421E+03,3.978701E-01,6.997444E-01,1.429229E+04,1.984900E+04,9.344008E-01,1.750282E+00,5.879496E+03,9.639166E+03,3.843895E-01,8.499804E-01,1.407773E+04,1.760367E+04,9.203731E-01,1.552290E+00,1.411113E+04,2.018901E+04,9.225567E-01,1.780264E+00,7.011237E+03,8.512824E+03,4.583804E-01,7.506598E-01,7.011511E+03,9.927494E+03,4.583983E-01,8.754051E-01,4.363216E+03,1.484448E+04,3.080789E-01,1.308984E+00,3.703071E+03,3.031586E+03,2.420992E-01,2.673249E-01,3.702794E+03,2.824003E+03,2.420811E-01,2.490202E-01,2.545976E+03,3.599359E+03,1.664508E-01,3.173911E-01,1.159046E+03,1.113096E+03,7.577607E-02,9.815265E-02,2.545990E+03,3.033588E+03,1.664516E-01,2.675014E-01,6.044739E+03,8.073300E+03,3.951927E-01,7.119025E-01,2.684077E+03,4.026410E+03,1.754795E-01,3.550483E-01,5.839396E+03,6.922608E+03,3.817678E-01,6.104347E-01,5.839371E+03,8.012299E+03,3.817662E-01,7.065235E-01,2.836296E+03,3.324496E+03,1.854313E-01,2.931536E-01,2.836288E+03,3.906885E+03,1.854307E-01,3.445086E-01,2.453534E+03,6.031134E+03,1.732396E-01,5.318246E-01,1.433086E+03,1.054530E+03,9.369227E-02,9.298828E-02,1.433082E+03,9.716113E+02,9.369199E-02,8.567656E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.578471E+02,1.708748E+03,2.526694E-02,1.506772E-01,1.998079E+03,3.279380E+03,1.410808E-01,2.891753E-01,7.463786E+02,1.974632E+03,5.270045E-02,1.741228E-01,4.300232E+02,1.175953E+03,3.036316E-02,1.036954E-01,8.493114E+02,4.882030E+03,5.996835E-02,4.304968E-01,2.238035E+02,1.615351E+03,1.580236E-02,1.899219E-01,4.398045E+03,1.747616E+04,3.105380E-01,1.541046E+00,3.361138E+03,1.263654E+04,2.373239E-01,1.114288E+00,3.013628E+03,8.975867E+03,2.127868E-01,7.914908E-01,4.282080E+03,1.367861E+04,3.023499E-01,1.206178E+00,6.105087E+03,8.868953E+03,3.991382E-01,7.820631E-01,2.700853E+03,2.966988E+03,1.765763E-01,2.616286E-01,6.077895E+03,7.778000E+03,3.973604E-01,6.858631E-01,1.427265E+04,1.939666E+04,9.331165E-01,1.710395E+00,5.869244E+03,9.527292E+03,3.837192E-01,8.401154E-01,1.406115E+04,1.728346E+04,9.192896E-01,1.524053E+00,1.409397E+04,1.948238E+04,9.214353E-01,1.717954E+00,7.003221E+03,8.296984E+03,4.578564E-01,7.316270E-01,7.003492E+03,9.419576E+03,4.578741E-01,8.306170E-01,4.351034E+03,1.469163E+04,3.072187E-01,1.295506E+00,3.699557E+03,2.909840E+03,2.418695E-01,2.565893E-01,3.699277E+03,2.727675E+03,2.418512E-01,2.405260E-01,2.545721E+03,3.437336E+03,1.664340E-01,3.031039E-01,1.158912E+03,1.075807E+03,7.576730E-02,9.486455E-02,2.545734E+03,2.957328E+03,1.664349E-01,2.607768E-01,6.044011E+03,7.840504E+03,3.951451E-01,6.913746E-01,2.683601E+03,3.943769E+03,1.754484E-01,3.477610E-01,5.838837E+03,6.744947E+03,3.817313E-01,5.947686E-01,5.838812E+03,7.670072E+03,3.817296E-01,6.763460E-01,2.836093E+03,3.221004E+03,1.854180E-01,2.840277E-01,2.836085E+03,3.690064E+03,1.854174E-01,3.253894E-01,2.452931E+03,5.925801E+03,1.731970E-01,5.225363E-01,1.433009E+03,9.979733E+02,9.368721E-02,8.800116E-02,1.433005E+03,9.269547E+02,9.368693E-02,8.173875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.574239E+02,1.704153E+03,2.523706E-02,1.502720E-01,1.995734E+03,3.266625E+03,1.409152E-01,2.880505E-01,7.454547E+02,1.968837E+03,5.263521E-02,1.736118E-01,4.296476E+02,1.162313E+03,3.033664E-02,1.024926E-01,8.482094E+02,4.874430E+03,5.989054E-02,4.298266E-01,2.233449E+02,1.614056E+03,1.576998E-02,1.897697E-01,4.392080E+03,1.743145E+04,3.101169E-01,1.537103E+00,3.356825E+03,1.261300E+04,2.370194E-01,1.112212E+00,3.010838E+03,8.951838E+03,2.125898E-01,7.893719E-01,4.277751E+03,1.362707E+04,3.020443E-01,1.201633E+00,6.097462E+03,8.551013E+03,3.986397E-01,7.540273E-01,2.697019E+03,2.907279E+03,1.763256E-01,2.563635E-01,6.070255E+03,7.638372E+03,3.968609E-01,6.735507E-01,1.425337E+04,1.902407E+04,9.318562E-01,1.677540E+00,5.859177E+03,9.424236E+03,3.830611E-01,8.310279E-01,1.404490E+04,1.699027E+04,9.182267E-01,1.498199E+00,1.407714E+04,1.888697E+04,9.203346E-01,1.665451E+00,6.995368E+03,8.115795E+03,4.573429E-01,7.156498E-01,6.995636E+03,9.049325E+03,4.573604E-01,7.979683E-01,4.339129E+03,1.454883E+04,3.063781E-01,1.282914E+00,3.696127E+03,2.799850E+03,2.416452E-01,2.468904E-01,3.695844E+03,2.639142E+03,2.416267E-01,2.327192E-01,2.545488E+03,3.292775E+03,1.664189E-01,2.903565E-01,1.158790E+03,1.041234E+03,7.575936E-02,9.181588E-02,2.545502E+03,2.885448E+03,1.664197E-01,2.544384E-01,6.043347E+03,7.638101E+03,3.951017E-01,6.735268E-01,2.683166E+03,3.865020E+03,1.754199E-01,3.408170E-01,5.838327E+03,6.578118E+03,3.816980E-01,5.800576E-01,5.838302E+03,7.365018E+03,3.816963E-01,6.494464E-01,2.835909E+03,3.130446E+03,1.854060E-01,2.760423E-01,2.835901E+03,3.522448E+03,1.854054E-01,3.106090E-01,2.452387E+03,5.824027E+03,1.731586E-01,5.135620E-01,1.432939E+03,9.467406E+02,9.368266E-02,8.348347E-02,1.432935E+03,8.858738E+02,9.368238E-02,7.811623E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.570359E+02,1.700374E+03,2.520966E-02,1.499388E-01,1.993581E+03,3.254839E+03,1.407632E-01,2.870113E-01,7.446051E+02,1.963679E+03,5.257522E-02,1.731570E-01,4.293030E+02,1.152294E+03,3.031231E-02,1.016092E-01,8.471969E+02,4.867913E+03,5.981905E-02,4.292520E-01,2.229236E+02,1.612863E+03,1.574024E-02,1.896294E-01,4.386573E+03,1.739802E+04,3.097280E-01,1.534155E+00,3.352844E+03,1.259355E+04,2.367383E-01,1.110498E+00,3.008266E+03,8.930702E+03,2.124083E-01,7.875082E-01,4.273757E+03,1.358694E+04,3.017623E-01,1.198095E+00,6.090103E+03,8.282301E+03,3.981585E-01,7.303323E-01,2.693319E+03,2.851182E+03,1.760837E-01,2.514168E-01,6.062883E+03,7.508735E+03,3.963789E-01,6.621193E-01,1.423475E+04,1.868867E+04,9.306391E-01,1.647964E+00,5.849458E+03,9.326381E+03,3.824257E-01,8.223991E-01,1.402920E+04,1.671457E+04,9.172006E-01,1.473889E+00,1.406088E+04,1.836766E+04,9.192714E-01,1.619658E+00,6.987785E+03,7.951850E+03,4.568471E-01,7.011931E-01,6.988051E+03,8.745929E+03,4.568645E-01,7.712149E-01,4.327658E+03,1.441617E+04,3.055681E-01,1.271216E+00,3.692821E+03,2.699008E+03,2.414291E-01,2.379982E-01,3.692535E+03,2.556492E+03,2.414104E-01,2.254312E-01,2.545285E+03,3.162761E+03,1.664056E-01,2.788919E-01,1.158684E+03,1.008800E+03,7.575239E-02,8.895587E-02,2.545299E+03,2.816861E+03,1.664064E-01,2.483905E-01,6.042766E+03,7.448755E+03,3.950637E-01,6.568302E-01,2.682784E+03,3.789324E+03,1.753950E-01,3.341421E-01,5.837882E+03,6.419424E+03,3.816689E-01,5.660640E-01,5.837857E+03,7.089012E+03,3.816672E-01,6.251082E-01,2.835748E+03,3.045987E+03,1.853954E-01,2.685948E-01,2.835740E+03,3.376850E+03,1.853949E-01,2.977702E-01,2.451909E+03,5.726185E+03,1.731249E-01,5.049343E-01,1.432878E+03,8.998590E+02,9.367868E-02,7.934946E-02,1.432874E+03,8.476597E+02,9.367840E-02,7.474653E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.566752E+02,1.697162E+03,2.518419E-02,1.496555E-01,1.991577E+03,3.243858E+03,1.406217E-01,2.860430E-01,7.438116E+02,1.958954E+03,5.251920E-02,1.727403E-01,4.289823E+02,1.144485E+03,3.028967E-02,1.009205E-01,8.462523E+02,4.862123E+03,5.975235E-02,4.287414E-01,2.225306E+02,1.611799E+03,1.571249E-02,1.895043E-01,4.381399E+03,1.737046E+04,3.093627E-01,1.531725E+00,3.349107E+03,1.257633E+04,2.364744E-01,1.108979E+00,3.005858E+03,8.911263E+03,2.122382E-01,7.857941E-01,4.270011E+03,1.355290E+04,3.014978E-01,1.195093E+00,6.082898E+03,8.049583E+03,3.976875E-01,7.098112E-01,2.689698E+03,2.798423E+03,1.758470E-01,2.467646E-01,6.055666E+03,7.387066E+03,3.959071E-01,6.513905E-01,1.421650E+04,1.837887E+04,9.294460E-01,1.620647E+00,5.839922E+03,9.233507E+03,3.818022E-01,8.142095E-01,1.401383E+04,1.645462E+04,9.161953E-01,1.450966E+00,1.404494E+04,1.790878E+04,9.182293E-01,1.579194E+00,6.980364E+03,7.799752E+03,4.563620E-01,6.877812E-01,6.980627E+03,8.484540E+03,4.563792E-01,7.481656E-01,4.316443E+03,1.429407E+04,3.047763E-01,1.260450E+00,3.689596E+03,2.606219E+03,2.412183E-01,2.298161E-01,3.689308E+03,2.479185E+03,2.411994E-01,2.186142E-01,2.545102E+03,3.045584E+03,1.663936E-01,2.685592E-01,1.158588E+03,9.783639E+02,7.574611E-02,8.627200E-02,2.545115E+03,2.751533E+03,1.663944E-01,2.426299E-01,6.042239E+03,7.268961E+03,3.950293E-01,6.409761E-01,2.682437E+03,3.716806E+03,1.753723E-01,3.277475E-01,5.837479E+03,6.268679E+03,3.816425E-01,5.527713E-01,5.837454E+03,6.838842E+03,3.816409E-01,6.030482E-01,2.835603E+03,2.965994E+03,1.853860E-01,2.615409E-01,2.835595E+03,3.245641E+03,1.853854E-01,2.862002E-01,2.451479E+03,5.632831E+03,1.730945E-01,4.967024E-01,1.432824E+03,8.568817E+02,9.367511E-02,7.555972E-02,1.432820E+03,8.120899E+02,9.367483E-02,7.160998E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.563382E+02,1.694348E+03,2.516040E-02,1.494074E-01,1.989701E+03,3.233578E+03,1.404892E-01,2.851365E-01,7.430674E+02,1.954556E+03,5.246665E-02,1.723525E-01,4.286824E+02,1.138151E+03,3.026849E-02,1.003620E-01,8.453672E+02,4.856849E+03,5.968985E-02,4.282763E-01,2.221622E+02,1.610868E+03,1.568647E-02,1.893948E-01,4.376520E+03,1.734656E+04,3.090182E-01,1.529618E+00,3.345585E+03,1.256059E+04,2.362257E-01,1.107591E+00,3.003592E+03,8.892952E+03,2.120782E-01,7.841794E-01,4.266484E+03,1.352270E+04,3.012487E-01,1.192430E+00,6.075817E+03,7.845339E+03,3.972245E-01,6.918010E-01,2.686139E+03,2.748773E+03,1.756143E-01,2.423865E-01,6.048573E+03,7.272524E+03,3.954434E-01,6.412902E-01,1.419854E+04,1.809134E+04,9.282717E-01,1.595292E+00,5.830523E+03,9.145450E+03,3.811877E-01,8.064446E-01,1.399870E+04,1.620924E+04,9.152067E-01,1.429329E+00,1.402925E+04,1.749973E+04,9.172039E-01,1.543124E+00,6.973075E+03,7.657832E+03,4.558854E-01,6.752666E-01,6.973335E+03,8.255301E+03,4.559024E-01,7.279514E-01,4.305421E+03,1.418223E+04,3.039980E-01,1.250587E+00,3.686440E+03,2.520591E+03,2.410120E-01,2.222654E-01,3.686149E+03,2.406787E+03,2.409929E-01,2.122302E-01,2.544935E+03,2.939733E+03,1.663827E-01,2.592253E-01,1.158501E+03,9.497838E+02,7.574041E-02,8.375181E-02,2.544949E+03,2.689416E+03,1.663836E-01,2.371524E-01,6.041760E+03,7.098745E+03,3.949980E-01,6.259664E-01,2.682120E+03,3.647513E+03,1.753516E-01,3.216372E-01,5.837113E+03,6.125693E+03,3.816185E-01,5.401629E-01,5.837088E+03,6.611746E+03,3.816169E-01,5.830229E-01,2.835472E+03,2.890357E+03,1.853774E-01,2.548713E-01,2.835463E+03,3.127002E+03,1.853768E-01,2.757386E-01,2.451089E+03,5.544162E+03,1.730670E-01,4.888835E-01,1.432775E+03,8.174217E+02,9.367189E-02,7.208014E-02,1.432771E+03,7.789835E+02,9.367162E-02,6.869067E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.560240E+02,1.691818E+03,2.513821E-02,1.491843E-01,1.987950E+03,3.223902E+03,1.403655E-01,2.842832E-01,7.423718E+02,1.950415E+03,5.241754E-02,1.719874E-01,4.284028E+02,1.132821E+03,3.024875E-02,9.989203E-02,8.445405E+02,4.851954E+03,5.963148E-02,4.278447E-01,2.218179E+02,1.610059E+03,1.566216E-02,1.892997E-01,4.371937E+03,1.732506E+04,3.086946E-01,1.527722E+00,3.342278E+03,1.254589E+04,2.359923E-01,1.106295E+00,3.001470E+03,8.875431E+03,2.119284E-01,7.826344E-01,4.263177E+03,1.349504E+04,3.010152E-01,1.189991E+00,6.068878E+03,7.664431E+03,3.967708E-01,6.758486E-01,2.682652E+03,2.702050E+03,1.753863E-01,2.382664E-01,6.041623E+03,7.164568E+03,3.949890E-01,6.317707E-01,1.418092E+04,1.782415E+04,9.271197E-01,1.571732E+00,5.821289E+03,9.062077E+03,3.805840E-01,7.990928E-01,1.398388E+04,1.597756E+04,9.142377E-01,1.408899E+00,1.401387E+04,1.713268E+04,9.161983E-01,1.510757E+00,6.965937E+03,7.525138E+03,4.554188E-01,6.635657E-01,6.966195E+03,8.052120E+03,4.554356E-01,7.100349E-01,4.294604E+03,1.407991E+04,3.032342E-01,1.241565E+00,3.683360E+03,2.441412E+03,2.408105E-01,2.152834E-01,3.683066E+03,2.338970E+03,2.407913E-01,2.062501E-01,2.544786E+03,2.843892E+03,1.663729E-01,2.507741E-01,1.158422E+03,9.229835E+02,7.573526E-02,8.138857E-02,2.544799E+03,2.630448E+03,1.663738E-01,2.319525E-01,6.041328E+03,6.938074E+03,3.949697E-01,6.117985E-01,2.681833E+03,3.581452E+03,1.753328E-01,3.158120E-01,5.836783E+03,5.990258E+03,3.815970E-01,5.282201E-01,5.836758E+03,6.405236E+03,3.815953E-01,5.648129E-01,2.835354E+03,2.818996E+03,1.853696E-01,2.485787E-01,2.835345E+03,3.019600E+03,1.853691E-01,2.662679E-01,2.450737E+03,5.460143E+03,1.730422E-01,4.814747E-01,1.432731E+03,7.812326E+02,9.366901E-02,6.888900E-02,1.432726E+03,7.482093E+02,9.366874E-02,6.597700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.669017E+02,1.283028E+03,1.884545E-02,1.131373E-01,1.490314E+03,2.414335E+03,1.052284E-01,2.128957E-01,5.565213E+02,1.461276E+03,3.929497E-02,1.288551E-01,3.211986E+02,8.477025E+02,2.267925E-02,7.475030E-02,6.330993E+02,3.818532E+03,4.470200E-02,3.367176E-01,1.662359E+02,1.215069E+03,1.173762E-02,1.428595E-01,3.277254E+03,1.298593E+04,2.314010E-01,1.145097E+00,2.505483E+03,9.403980E+03,1.769077E-01,8.292417E-01,2.250316E+03,6.650053E+03,1.588908E-01,5.864009E-01,3.196157E+03,1.011110E+04,2.256749E-01,8.915958E-01,6.063681E+03,7.499431E+03,3.964311E-01,6.612989E-01,2.680004E+03,2.656978E+03,1.752132E-01,2.342920E-01,6.036415E+03,7.059200E+03,3.946485E-01,6.224794E-01,1.416760E+04,1.756721E+04,9.262488E-01,1.549075E+00,5.814265E+03,8.979184E+03,3.801248E-01,7.917833E-01,1.397298E+04,1.575132E+04,9.135250E-01,1.388950E+00,1.400242E+04,1.679389E+04,9.154496E-01,1.480883E+00,6.960605E+03,7.397126E+03,4.550702E-01,6.522776E-01,6.960860E+03,7.866770E+03,4.550868E-01,6.936908E-01,4.284042E+03,1.398171E+04,3.024885E-01,1.232905E+00,3.681110E+03,2.366865E+03,2.406635E-01,2.087099E-01,3.680813E+03,2.274274E+03,2.406440E-01,2.005452E-01,2.545216E+03,2.755672E+03,1.664010E-01,2.429948E-01,1.158626E+03,8.974471E+02,7.574861E-02,7.913677E-02,2.545229E+03,2.573362E+03,1.664019E-01,2.269188E-01,6.042350E+03,6.783764E+03,3.950366E-01,5.981914E-01,2.682339E+03,3.517155E+03,1.753658E-01,3.101423E-01,5.837766E+03,5.859403E+03,3.816612E-01,5.166814E-01,5.837741E+03,6.214246E+03,3.816596E-01,5.479714E-01,2.835825E+03,2.750443E+03,1.854004E-01,2.425338E-01,2.835816E+03,2.920868E+03,1.853999E-01,2.575618E-01,2.450441E+03,5.379107E+03,1.730212E-01,4.743289E-01,1.432949E+03,7.474724E+02,9.368330E-02,6.591202E-02,1.432945E+03,7.190349E+02,9.368302E-02,6.340440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.778607E+02,9.708683E+02,1.255842E-02,8.561105E-02,9.931302E+02,1.607216E+03,7.012313E-02,1.417241E-01,3.708504E+02,9.731830E+02,2.618508E-02,8.581515E-02,2.140666E+02,5.868563E+02,1.511486E-02,5.174892E-02,4.218716E+02,3.136745E+03,2.978760E-02,2.765978E-01,1.107428E+02,9.133942E+02,7.819353E-03,1.073906E-01,2.183752E+03,9.637550E+03,1.541908E-01,8.498380E-01,1.669541E+03,6.967801E+03,1.178833E-01,6.144198E-01,1.499710E+03,4.966634E+03,1.058918E-01,4.379572E-01,2.129990E+03,7.566939E+03,1.503948E-01,6.672517E-01,6.057937E+03,7.347976E+03,3.960556E-01,6.479436E-01,2.677095E+03,2.613311E+03,1.750230E-01,2.304415E-01,6.030661E+03,6.956729E+03,3.942723E-01,6.134435E-01,1.415276E+04,1.732087E+04,9.252789E-01,1.527352E+00,5.806334E+03,8.897686E+03,3.796063E-01,7.845968E-01,1.396071E+04,1.553122E+04,9.127230E-01,1.369541E+00,1.398959E+04,1.647976E+04,9.146109E-01,1.453183E+00,6.954696E+03,7.273803E+03,4.546838E-01,6.414031E-01,6.954947E+03,7.696491E+03,4.547003E-01,6.786756E-01,4.273400E+03,1.389197E+04,3.017370E-01,1.224992E+00,3.678682E+03,2.296451E+03,2.405048E-01,2.025007E-01,3.678382E+03,2.212341E+03,2.404851E-01,1.950840E-01,2.545480E+03,2.674215E+03,1.664183E-01,2.358119E-01,1.158755E+03,8.729452E+02,7.575703E-02,7.697619E-02,2.545493E+03,2.518226E+03,1.664192E-01,2.220569E-01,6.042923E+03,6.635744E+03,3.950740E-01,5.851391E-01,2.682600E+03,3.454867E+03,1.753829E-01,3.046497E-01,5.838329E+03,5.733205E+03,3.816981E-01,5.055533E-01,5.838304E+03,6.037116E+03,3.816964E-01,5.323521E-01,2.836115E+03,2.684622E+03,1.854195E-01,2.367296E-01,2.836107E+03,2.829723E+03,1.854189E-01,2.495246E-01,2.450160E+03,5.302499E+03,1.730014E-01,4.675737E-01,1.433106E+03,7.157050E+02,9.369358E-02,6.311077E-02,1.433102E+03,6.911651E+02,9.369330E-02,6.094685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.889519E+01,7.355220E+02,6.276730E-03,6.485823E-02,4.963686E+02,8.024575E+02,3.504769E-02,7.076060E-02,1.853471E+02,5.334088E+02,1.308703E-02,4.703592E-02,1.070020E+02,3.778478E+02,7.555220E-03,3.331857E-02,2.108431E+02,2.639507E+03,1.488725E-02,2.327514E-01,5.533275E+01,6.970927E+02,3.906946E-03,8.195939E-02,1.091358E+03,7.267549E+03,7.705883E-02,6.408515E-01,8.343969E+02,5.238260E+03,5.891526E-02,4.619091E-01,7.496163E+02,3.753028E+03,5.292906E-02,3.309415E-01,1.064622E+03,5.741723E+03,7.517105E-02,5.063044E-01,6.051552E+03,7.207456E+03,3.956381E-01,6.355525E-01,2.673876E+03,2.570788E+03,1.748126E-01,2.266917E-01,6.024268E+03,6.856623E+03,3.938544E-01,6.046161E-01,1.413634E+04,1.708335E+04,9.242051E-01,1.506407E+00,5.797586E+03,8.817221E+03,3.790344E-01,7.775014E-01,1.394701E+04,1.531615E+04,9.118270E-01,1.350576E+00,1.397532E+04,1.618578E+04,9.136778E-01,1.427260E+00,6.948134E+03,7.154377E+03,4.542548E-01,6.308721E-01,6.948383E+03,7.538373E+03,4.542711E-01,6.647328E-01,4.262636E+03,1.380925E+04,3.009771E-01,1.217698E+00,3.675948E+03,2.229407E+03,2.403260E-01,1.965889E-01,3.675645E+03,2.152508E+03,2.403062E-01,1.898079E-01,2.545493E+03,2.598655E+03,1.664192E-01,2.291491E-01,1.158762E+03,8.493690E+02,7.575751E-02,7.489725E-02,2.545507E+03,2.464916E+03,1.664200E-01,2.173560E-01,6.042880E+03,6.493585E+03,3.950712E-01,5.726035E-01,2.682542E+03,3.394500E+03,1.753791E-01,2.993265E-01,5.838326E+03,5.611359E+03,3.816979E-01,4.948089E-01,5.838301E+03,5.872159E+03,3.816962E-01,5.178062E-01,2.836144E+03,2.621313E+03,1.854213E-01,2.311471E-01,2.836135E+03,2.745166E+03,1.854207E-01,2.420684E-01,2.449882E+03,5.229959E+03,1.729818E-01,4.611771E-01,1.433140E+03,6.856260E+02,9.369579E-02,6.045841E-02,1.433136E+03,6.643859E+02,9.369551E-02,5.858546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.392057E+02,0.000000E+00,4.754709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.809952E+02,0.000000E+00,1.596014E-02,0.000000E+00,2.112168E+02,0.000000E+00,1.862507E-02,0.000000E+00,2.204716E+03,0.000000E+00,1.944115E-01,0.000000E+00,5.257460E+02,0.000000E+00,6.181363E-02,0.000000E+00,5.353283E+03,0.000000E+00,4.720518E-01,0.000000E+00,3.841428E+03,0.000000E+00,3.387367E-01,0.000000E+00,2.733303E+03,0.000000E+00,2.410223E-01,0.000000E+00,4.236596E+03,0.000000E+00,3.735825E-01,6.045291E+03,7.075912E+03,3.952288E-01,6.239531E-01,2.670712E+03,2.529170E+03,1.746057E-01,2.230219E-01,6.018000E+03,6.758596E+03,3.934446E-01,5.959721E-01,1.412023E+04,1.685348E+04,9.231521E-01,1.486138E+00,5.789001E+03,8.737714E+03,3.784731E-01,7.704905E-01,1.393362E+04,1.510553E+04,9.109515E-01,1.332004E+00,1.396136E+04,1.590857E+04,9.127652E-01,1.402815E+00,6.941722E+03,7.038332E+03,4.538356E-01,6.206392E-01,6.941967E+03,7.390236E+03,4.538516E-01,6.516700E-01,4.251824E+03,1.373303E+04,3.002136E-01,1.210977E+00,3.673266E+03,2.165019E+03,2.401507E-01,1.909111E-01,3.672960E+03,2.094305E+03,2.401306E-01,1.846755E-01,2.545538E+03,2.528245E+03,1.664221E-01,2.229403E-01,1.158783E+03,8.265876E+02,7.575887E-02,7.288839E-02,2.545551E+03,2.413325E+03,1.664229E-01,2.128067E-01,6.042931E+03,6.356906E+03,3.950745E-01,5.605511E-01,2.682541E+03,3.335991E+03,1.753791E-01,2.941673E-01,5.838408E+03,5.493588E+03,3.817032E-01,4.844239E-01,5.838383E+03,5.717881E+03,3.817016E-01,5.042020E-01,2.836203E+03,2.560336E+03,1.854252E-01,2.257701E-01,2.836195E+03,2.666352E+03,1.854247E-01,2.351186E-01,2.449613E+03,5.161343E+03,1.729628E-01,4.551266E-01,1.433181E+03,6.569069E+02,9.369843E-02,5.792597E-02,1.433176E+03,6.384973E+02,9.369816E-02,5.630261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.696103E+02,0.000000E+00,6.786414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.872284E+02,0.000000E+00,3.414575E-02,0.000000E+00,3.483650E+02,0.000000E+00,3.071878E-02,0.000000E+00,2.830286E+03,0.000000E+00,2.495743E-01,0.000000E+00,7.714646E+02,0.000000E+00,9.070354E-02,0.000000E+00,7.986831E+03,0.000000E+00,7.042777E-01,0.000000E+00,5.733946E+03,0.000000E+00,5.056186E-01,0.000000E+00,4.070079E+03,0.000000E+00,3.588990E-01,0.000000E+00,6.294374E+03,0.000000E+00,5.550371E-01,4.530674E+03,6.955144E+03,2.962063E-01,6.133037E-01,2.001393E+03,2.489386E+03,1.308470E-01,2.195137E-01,4.510205E+03,6.665779E+03,2.948680E-01,5.877876E-01,1.058174E+04,1.663838E+04,6.918124E-01,1.467170E+00,4.337249E+03,8.662931E+03,2.835605E-01,7.638961E-01,1.044301E+04,1.490592E+04,6.827426E-01,1.314402E+00,1.046359E+04,1.565244E+04,6.840885E-01,1.380230E+00,5.202902E+03,6.928833E+03,3.401551E-01,6.109837E-01,5.203085E+03,7.253940E+03,3.401671E-01,6.396515E-01,4.240973E+03,1.366571E+04,2.994475E-01,1.205041E+00,2.753525E+03,2.103954E+03,1.800199E-01,1.855264E-01,2.753294E+03,2.038526E+03,1.800048E-01,1.797569E-01,1.908856E+03,2.463399E+03,1.247971E-01,2.172223E-01,8.689445E+02,8.049271E+02,5.680982E-02,7.097837E-02,1.908866E+03,2.364411E+03,1.247978E-01,2.084935E-01,4.531418E+03,6.228073E+03,2.962549E-01,5.491906E-01,2.011472E+03,3.280553E+03,1.315059E-01,2.892788E-01,4.378108E+03,5.382033E+03,2.862318E-01,4.745870E-01,4.378089E+03,5.575392E+03,2.862306E-01,4.916374E-01,2.126851E+03,2.502749E+03,1.390492E-01,2.206921E-01,2.126844E+03,2.593780E+03,1.390488E-01,2.287192E-01,2.449340E+03,5.097460E+03,1.729435E-01,4.494934E-01,1.074763E+03,6.298878E+02,7.026584E-02,5.554343E-02,1.074760E+03,6.139389E+02,7.026563E-02,5.413705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,9.166507E+02,0.000000E+00,8.083014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.180285E+02,0.000000E+00,5.449768E-02,0.000000E+00,4.721766E+02,0.000000E+00,4.163647E-02,0.000000E+00,3.151747E+03,0.000000E+00,2.779206E-01,0.000000E+00,9.387443E+02,0.000000E+00,1.103711E-01,0.000000E+00,9.791470E+03,0.000000E+00,8.634106E-01,0.000000E+00,7.036344E+03,0.000000E+00,6.204639E-01,0.000000E+00,4.952181E+03,0.000000E+00,4.366827E-01,0.000000E+00,7.643054E+03,0.000000E+00,6.739636E-01,3.018360E+03,6.843356E+03,1.973342E-01,6.034462E-01,1.333217E+03,2.451441E+03,8.716301E-02,2.161677E-01,3.004712E+03,6.577448E+03,1.964420E-01,5.799985E-01,7.049208E+03,1.643578E+04,4.608628E-01,1.449305E+00,2.888736E+03,8.591964E+03,1.888597E-01,7.576383E-01,6.957512E+03,1.471585E+04,4.548680E-01,1.297641E+00,6.971092E+03,1.541412E+04,4.557558E-01,1.359215E+00,3.466465E+03,6.825029E+03,2.266304E-01,6.018302E-01,3.466586E+03,7.127593E+03,2.266383E-01,6.285102E-01,4.234650E+03,1.360235E+04,2.990010E-01,1.199453E+00,1.842468E+03,2.045821E+03,1.204568E-01,1.804002E-01,1.842226E+03,1.985016E+03,1.204410E-01,1.750385E-01,1.272380E+03,2.403483E+03,8.318559E-02,2.119388E-01,5.792020E+02,7.844505E+02,3.786705E-02,6.917274E-02,1.272386E+03,2.317967E+03,8.318602E-02,2.043981E-01,3.020468E+03,6.106393E+03,1.974720E-01,5.384609E-01,1.340722E+03,3.227891E+03,8.765368E-02,2.846350E-01,2.918314E+03,5.276234E+03,1.907934E-01,4.652576E-01,2.918302E+03,5.443416E+03,1.907926E-01,4.799997E-01,1.417709E+03,2.448279E+03,9.268692E-02,2.158889E-01,1.417705E+03,2.526728E+03,9.268665E-02,2.228065E-01,2.451662E+03,5.036713E+03,1.731075E-01,4.441367E-01,7.210251E+02,6.045662E+02,4.713915E-02,5.331057E-02,7.210218E+02,5.907390E+02,4.713894E-02,5.209129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.959096E+02,0.000000E+00,8.781918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.198999E+02,0.000000E+00,7.229867E-02,0.000000E+00,5.535664E+02,0.000000E+00,4.881341E-02,0.000000E+00,3.327239E+03,0.000000E+00,2.933955E-01,0.000000E+00,1.031414E+03,0.000000E+00,1.212666E-01,0.000000E+00,1.076293E+04,0.000000E+00,9.490738E-01,0.000000E+00,7.738497E+03,0.000000E+00,6.823797E-01,0.000000E+00,5.439183E+03,0.000000E+00,4.796264E-01,0.000000E+00,8.384012E+03,0.000000E+00,7.393011E-01,1.508403E+03,6.739592E+03,9.861630E-02,5.942964E-01,6.662139E+02,2.415358E+03,4.355571E-02,2.129859E-01,1.501579E+03,6.493523E+03,9.817014E-02,5.725980E-01,3.522630E+03,1.624513E+04,2.303024E-01,1.432494E+00,1.443328E+03,8.524812E+03,9.436186E-02,7.517168E-01,3.477121E+03,1.453518E+04,2.273271E-01,1.281710E+00,3.483842E+03,1.519196E+04,2.277665E-01,1.339625E+00,1.815153E+03,6.726717E+03,1.186710E-01,5.931611E-01,1.815307E+03,7.010150E+03,1.186811E-01,6.181541E-01,4.246078E+03,1.354202E+04,2.998079E-01,1.194134E+00,1.093023E+03,1.990603E+03,7.145964E-02,1.755311E-01,1.092774E+03,1.933973E+03,7.144335E-02,1.705375E-01,6.361896E+02,2.347991E+03,4.159278E-02,2.070456E-01,2.895994E+02,7.651017E+02,1.893342E-02,6.746657E-02,6.361929E+02,2.273892E+03,4.159299E-02,2.005115E-01,1.510235E+03,5.991454E+03,9.873609E-02,5.283256E-01,6.703584E+02,3.177894E+03,4.382667E-02,2.802263E-01,1.459165E+03,5.175921E+03,9.539723E-02,4.564120E-01,1.459159E+03,5.320902E+03,9.539682E-02,4.691964E-01,7.793755E+02,2.396764E+03,5.095398E-02,2.113464E-01,7.793717E+02,2.464625E+03,5.095373E-02,2.173303E-01,2.464367E+03,4.978727E+03,1.740045E-01,4.390235E-01,4.251870E+02,5.808428E+02,2.779786E-02,5.121865E-02,4.251839E+02,5.688437E+02,2.779766E-02,5.016056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.050828E+03,0.000000E+00,9.266190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.445831E+02,0.000000E+00,8.329322E-02,0.000000E+00,5.997782E+02,0.000000E+00,5.288837E-02,0.000000E+00,3.473004E+03,0.000000E+00,3.062490E-01,0.000000E+00,1.086146E+03,0.000000E+00,1.277016E-01,0.000000E+00,1.139645E+04,0.000000E+00,1.004937E+00,0.000000E+00,8.194301E+03,0.000000E+00,7.225724E-01,0.000000E+00,5.791884E+03,0.000000E+00,5.107276E-01,0.000000E+00,8.893529E+03,0.000000E+00,7.842303E-01,0.000000E+00,6.643069E+03,0.000000E+00,5.857849E-01,0.000000E+00,2.381099E+03,0.000000E+00,2.099650E-01,0.000000E+00,6.413918E+03,0.000000E+00,5.655785E-01,0.000000E+00,1.606587E+04,0.000000E+00,1.416687E+00,0.000000E+00,8.461413E+03,0.000000E+00,7.461263E-01,3.542787E+02,1.436375E+04,2.316202E-02,1.266594E+00,3.677643E+02,1.498457E+04,2.404368E-02,1.321337E+00,4.767166E+02,6.633712E+03,3.116676E-02,5.849599E-01,4.768734E+02,6.900758E+03,3.117701E-02,6.085080E-01,4.290075E+03,1.348403E+04,3.029145E-01,1.189020E+00,4.765491E+02,1.938310E+03,3.115581E-02,1.709199E-01,4.762883E+02,1.885406E+03,3.113876E-02,1.662549E-01,3.388566E+01,2.296556E+03,2.215376E-03,2.025100E-01,0.000000E+00,7.468295E+02,0.000000E+00,6.585533E-02,3.389131E+01,2.232137E+03,2.215745E-03,1.968296E-01,0.000000E+00,5.883027E+03,0.000000E+00,5.187646E-01,0.000000E+00,3.130515E+03,0.000000E+00,2.760484E-01,2.377256E+02,5.080982E+03,1.554201E-02,4.480403E-01,2.377184E+02,5.207119E+03,1.554154E-02,4.591631E-01,2.538047E+02,2.348114E+03,1.659323E-02,2.070564E-01,2.538003E+02,2.407054E+03,1.659295E-02,2.122538E-01,2.495537E+03,4.923266E+03,1.762054E-01,4.341330E-01,1.873462E+02,5.586322E+02,1.224831E-02,4.926011E-02,1.873429E+02,5.482069E+02,1.224809E-02,4.834082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.099727E+03,0.000000E+00,9.697381E-02,0.000000E+00,1.259269E+02,0.000000E+00,1.110421E-02,0.000000E+00,1.012538E+03,0.000000E+00,8.928547E-02,0.000000E+00,6.327925E+02,0.000000E+00,5.579956E-02,0.000000E+00,3.616846E+03,0.000000E+00,3.189330E-01,0.000000E+00,1.122655E+03,0.000000E+00,1.319941E-01,0.000000E+00,1.190316E+04,0.000000E+00,1.049619E+00,0.000000E+00,8.563233E+03,0.000000E+00,7.551048E-01,0.000000E+00,6.046353E+03,0.000000E+00,5.331666E-01,0.000000E+00,9.272643E+03,0.000000E+00,8.176605E-01,1.431229E+02,6.550634E+03,9.357083E-03,5.776341E-01,0.000000E+00,2.347543E+03,0.000000E+00,2.070060E-01,1.280650E+02,6.336052E+03,8.372629E-03,5.587122E-01,0.000000E+00,1.589157E+04,0.000000E+00,1.401317E+00,0.000000E+00,8.399054E+03,0.000000E+00,7.406275E-01,1.248336E+03,1.419612E+04,8.161369E-02,1.251812E+00,1.269547E+03,1.478549E+04,8.300040E-02,1.303783E+00,1.118095E+03,6.543109E+03,7.309877E-02,5.769705E-01,1.118331E+03,6.795965E+03,7.311421E-02,5.992674E-01,4.378543E+03,1.343100E+04,3.091610E-01,1.184344E+00,8.610340E+02,1.887647E+03,5.629265E-02,1.664525E-01,8.607045E+02,1.838071E+03,5.627111E-02,1.620809E-01,1.665394E+02,2.248021E+03,1.088801E-02,1.982302E-01,3.776854E+00,7.292088E+02,2.469230E-04,6.430154E-02,1.665499E+02,2.191827E+03,1.088869E-02,1.932750E-01,2.746537E+02,5.778759E+03,1.795630E-02,5.095703E-01,0.000000E+00,3.084773E+03,0.000000E+00,2.720149E-01,7.146072E+02,4.989395E+03,4.671956E-02,4.399642E-01,7.145896E+02,5.099510E+03,4.671841E-02,4.496742E-01,5.367354E+02,2.301254E+03,3.509067E-02,2.029243E-01,5.367286E+02,2.352661E+03,3.509022E-02,2.074574E-01,2.550902E+03,4.871117E+03,1.801146E-01,4.295345E-01,3.421294E+02,5.374221E+02,2.236772E-02,4.738981E-02,3.421250E+02,5.283523E+02,2.236744E-02,4.659004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.147412E+03,0.000000E+00,1.011786E-01,0.000000E+00,2.982356E+02,0.000000E+00,2.629838E-02,0.000000E+00,1.068325E+03,0.000000E+00,9.420475E-02,0.000000E+00,6.641223E+02,0.000000E+00,5.856222E-02,0.000000E+00,3.734525E+03,0.000000E+00,3.293099E-01,0.000000E+00,1.152179E+03,0.000000E+00,1.354653E-01,0.000000E+00,1.233110E+04,0.000000E+00,1.087355E+00,0.000000E+00,8.877106E+03,0.000000E+00,7.827821E-01,1.072026E+02,6.253229E+03,7.569381E-03,5.514090E-01,0.000000E+00,9.581152E+03,0.000000E+00,8.448648E-01,4.945517E+02,6.460919E+03,3.233278E-02,5.697230E-01,0.000000E+00,2.314515E+03,0.000000E+00,2.040936E-01,4.650662E+02,6.259003E+03,3.040508E-02,5.519181E-01,5.359220E+02,1.571970E+04,3.503749E-02,1.386161E+00,0.000000E+00,8.336623E+03,0.000000E+00,7.351224E-01,2.508036E+03,1.403032E+04,1.639703E-01,1.237192E+00,2.535013E+03,1.459197E+04,1.657340E-01,1.286718E+00,1.874510E+03,6.453848E+03,1.225516E-01,5.690995E-01,1.874799E+03,6.694285E+03,1.225705E-01,5.903012E-01,4.515244E+03,1.337823E+04,3.188132E-01,1.179691E+00,1.265271E+03,1.838372E+03,8.272087E-02,1.621074E-01,1.264967E+03,1.791778E+03,8.270094E-02,1.579988E-01,3.781498E+02,2.201840E+03,2.472266E-02,1.941580E-01,4.989948E+01,7.121526E+02,3.262326E-03,6.279752E-02,3.781647E+02,2.152643E+03,2.472364E-02,1.898198E-01,7.576875E+02,5.677699E+03,4.953606E-02,5.006588E-01,0.000000E+00,3.040250E+03,0.000000E+00,2.680889E-01,1.334089E+03,4.900405E+03,8.722005E-02,4.321170E-01,1.334065E+03,4.996875E+03,8.721844E-02,4.406238E-01,8.654909E+02,2.255781E+03,5.658403E-02,1.989145E-01,8.654822E+02,2.300815E+03,5.658346E-02,2.028855E-01,2.630866E+03,4.820752E+03,1.857607E-01,4.250933E-01,5.073545E+02,5.170886E+02,3.316980E-02,4.559681E-02,5.073504E+02,5.091873E+02,3.316953E-02,4.490007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.196921E+03,0.000000E+00,1.055444E-01,0.000000E+00,5.200619E+02,0.000000E+00,4.585899E-02,0.000000E+00,1.119655E+03,0.000000E+00,9.873105E-02,0.000000E+00,6.941437E+02,0.000000E+00,6.120950E-02,0.000000E+00,3.833516E+03,0.000000E+00,3.380390E-01,0.000000E+00,1.179628E+03,0.000000E+00,1.386926E-01,0.000000E+00,1.268801E+04,0.000000E+00,1.118827E+00,0.000000E+00,9.138590E+03,0.000000E+00,8.058397E-01,3.215220E+02,6.420051E+03,2.270209E-02,5.661193E-01,2.912639E+02,9.831116E+03,2.056562E-02,8.669066E-01,9.551350E+02,6.373914E+03,6.244478E-02,5.620509E-01,9.571108E+01,2.281979E+03,6.257395E-03,2.012246E-01,9.215299E+02,6.183129E+03,6.024775E-02,5.452275E-01,1.660477E+03,1.555103E+04,1.085586E-01,1.371288E+00,0.000000E+00,8.274777E+03,0.000000E+00,7.296688E-01,3.954177E+03,1.386713E+04,2.585161E-01,1.222801E+00,3.984633E+03,1.440408E+04,2.605072E-01,1.270150E+00,2.615713E+03,6.366212E+03,1.710100E-01,5.613717E-01,2.615951E+03,6.595655E+03,1.710256E-01,5.816040E-01,4.690775E+03,1.332817E+04,3.312072E-01,1.175276E+00,1.537773E+03,1.790341E+03,1.005365E-01,1.578721E-01,1.537464E+03,1.746431E+03,1.005163E-01,1.540001E-01,6.347644E+02,2.157868E+03,4.149961E-02,1.902805E-01,1.342106E+02,6.956220E+02,8.774418E-03,6.133986E-02,6.347838E+02,2.114634E+03,4.150087E-02,1.864682E-01,1.355381E+03,5.579945E+03,8.861205E-02,4.920389E-01,4.402774E+01,2.997078E+03,2.878444E-03,2.642820E-01,2.035222E+03,4.814122E+03,1.330587E-01,4.245087E-01,2.035190E+03,4.898950E+03,1.330566E-01,4.319888E-01,1.152862E+03,2.211723E+03,7.537176E-02,1.950295E-01,1.152853E+03,2.251351E+03,7.537118E-02,1.985239E-01,2.728242E+03,4.772835E+03,1.926363E-01,4.208680E-01,6.320817E+02,4.975499E+02,4.132421E-02,4.387388E-02,6.320776E+02,4.906570E+02,4.132394E-02,4.326607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.240965E+03,0.000000E+00,1.094281E-01,0.000000E+00,7.797456E+02,0.000000E+00,6.875787E-02,0.000000E+00,1.172905E+03,0.000000E+00,1.034266E-01,1.214038E+01,7.239010E+02,8.572104E-04,6.383350E-02,0.000000E+00,3.916155E+03,0.000000E+00,3.453260E-01,0.000000E+00,1.208066E+03,0.000000E+00,1.420362E-01,0.000000E+00,1.299061E+04,0.000000E+00,1.145510E+00,0.000000E+00,9.359884E+03,0.000000E+00,8.253534E-01,5.705436E+02,6.556518E+03,4.028505E-02,5.781529E-01,5.800034E+02,1.003700E+04,4.095299E-02,8.850614E-01,1.524225E+03,6.289065E+03,9.965069E-02,5.545690E-01,2.156470E+02,2.249938E+03,1.409856E-02,1.983993E-01,1.483586E+03,6.108163E+03,9.699382E-02,5.386170E-01,2.943741E+03,1.538477E+04,1.924558E-01,1.356627E+00,0.000000E+00,8.213260E+03,0.000000E+00,7.242442E-01,5.201410E+03,1.370597E+04,3.400576E-01,1.208591E+00,5.218705E+03,1.422073E+04,3.411883E-01,1.253982E+00,3.081004E+03,6.279866E+03,2.014297E-01,5.537578E-01,3.081206E+03,6.499470E+03,2.014430E-01,5.731224E-01,4.890550E+03,1.327988E+04,3.453129E-01,1.171018E+00,1.703334E+03,1.743445E+03,1.113605E-01,1.537367E-01,1.703011E+03,1.701961E+03,1.113394E-01,1.500787E-01,8.953446E+02,2.115788E+03,5.853581E-02,1.865699E-01,2.411797E+02,6.795810E+02,1.576784E-02,5.992537E-02,8.953622E+02,2.077653E+03,5.853696E-02,1.832072E-01,2.058112E+03,5.485038E+03,1.345551E-01,4.836699E-01,1.700925E+02,2.955080E+03,1.112030E-02,2.605786E-01,2.556229E+03,4.730185E+03,1.671211E-01,4.171071E-01,2.556198E+03,4.805048E+03,1.671190E-01,4.237085E-01,1.357282E+03,2.168890E+03,8.873632E-02,1.912525E-01,1.357274E+03,2.203917E+03,8.873579E-02,1.943411E-01,2.834126E+03,4.726987E+03,2.001125E-01,4.168252E-01,7.135492E+02,4.787283E+02,4.665039E-02,4.221420E-02,7.135453E+02,4.727076E+02,4.665014E-02,4.168329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.372714E+03,2.942336E+03,9.692488E-02,2.594548E-01,7.425753E+03,9.204155E+03,5.243190E-01,8.116213E-01,2.301332E+03,4.132252E+03,1.624929E-01,3.643814E-01,1.270634E+03,2.043621E+03,8.971720E-02,1.802063E-01,2.835076E+03,7.651205E+03,2.001796E-01,6.746823E-01,1.056249E+03,2.869862E+03,7.457987E-02,3.374187E-01,1.263875E+04,2.830356E+04,8.923996E-01,2.495804E+00,9.436552E+03,2.091231E+04,6.662979E-01,1.844045E+00,7.311513E+03,1.434094E+04,5.162528E-01,1.264582E+00,1.061602E+04,2.162002E+04,7.495783E-01,1.906450E+00,1.031465E+04,1.476899E+04,6.743510E-01,1.302328E+00,4.778465E+03,5.855891E+03,3.124063E-01,5.163718E-01,1.027441E+04,1.228397E+04,6.717197E-01,1.083199E+00,2.389332E+04,2.344105E+04,1.562097E+00,2.067029E+00,1.196605E+04,1.156391E+04,7.823157E-01,1.019704E+00,2.281676E+04,2.684776E+04,1.491713E+00,2.367432E+00,2.269213E+04,3.192384E+04,1.483565E+00,2.815040E+00,1.112122E+04,1.206948E+04,7.270827E-01,1.064285E+00,1.112000E+04,1.460975E+04,7.270031E-01,1.288286E+00,1.517981E+04,2.966458E+04,1.071819E+00,2.615819E+00,6.002085E+03,7.552247E+03,3.924041E-01,6.659562E-01,6.000482E+03,7.007196E+03,3.922993E-01,6.178936E-01,5.059635E+03,6.076036E+03,3.307886E-01,5.357840E-01,2.465481E+03,2.360442E+03,1.611882E-01,2.081435E-01,5.059661E+03,4.638907E+03,3.307903E-01,4.090583E-01,1.214614E+04,9.908250E+03,7.940899E-01,8.737083E-01,6.020315E+03,5.039010E+03,3.935959E-01,4.443392E-01,1.100820E+04,9.833475E+03,7.196940E-01,8.671146E-01,1.100816E+04,1.297059E+04,7.196911E-01,1.143745E+00,5.198641E+03,4.420720E+03,3.398765E-01,3.898185E-01,5.198629E+03,5.856291E+03,3.398758E-01,5.164070E-01,1.013208E+04,1.101173E+04,7.154077E-01,9.710126E-01,2.579777E+03,2.883734E+03,1.686606E-01,2.542873E-01,2.579774E+03,2.646312E+03,1.686603E-01,2.333515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.823502E-02,2.361932E-01,,,4.773109E-01,7.388549E-01,,,1.479245E-01,3.317126E-01,,,8.167356E-02,1.640498E-01,,,1.822324E-01,6.141933E-01,,,6.789337E-02,3.071672E-01,,,8.123910E-01,2.272042E+00,,,6.065606E-01,1.678716E+00,,,4.699678E-01,1.151205E+00,,,6.823744E-01,1.735526E+00,,,6.138917E-01,1.185567E+00,,,2.843973E-01,4.700761E-01,,,6.114963E-01,9.860838E-01,,,1.422046E+00,1.881708E+00,,,7.121768E-01,9.282821E-01,,,1.357973E+00,2.155179E+00,,,1.350555E+00,2.562656E+00,,,6.618956E-01,9.688661E-01,,,6.618232E-01,1.172784E+00,,,9.757244E-01,2.381296E+00,,,3.572229E-01,6.062495E-01,,,3.571275E-01,5.624960E-01,,,3.011316E-01,4.877480E-01,,,1.467367E-01,1.894823E-01,,,3.011331E-01,3.723839E-01,,,7.228953E-01,7.953754E-01,,,3.583078E-01,4.045017E-01,,,6.551694E-01,7.893729E-01,,,6.551668E-01,1.041202E+00,,,3.094047E-01,3.548691E-01,,,3.094040E-01,4.701083E-01,,,6.512674E-01,8.839559E-01,,,1.535392E-01,2.314890E-01,,,1.535390E-01,2.124302E-01,,,0.000000E+00,0.000000E+00
