Time,THERMAL ZONE: F1 BUSINESS CENTER:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALM-SPRINGS-INTL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:PALM-SPRINGS-INTL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:PALM-SPRINGS-INTL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:PALM-SPRINGS-INTL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:PALM-SPRINGS-INTL OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.273107E+03,0.000000E+00,1.122625E-01,0.000000E+00,1.510553E+03,0.000000E+00,1.332004E-01,0.000000E+00,1.326756E+03,0.000000E+00,1.169932E-01,0.000000E+00,7.743127E+02,0.000000E+00,6.827879E-02,0.000000E+00,3.921386E+03,0.000000E+00,3.457873E-01,0.000000E+00,1.271196E+03,0.000000E+00,1.494585E-01,0.000000E+00,1.342815E+04,0.000000E+00,1.184093E+00,0.000000E+00,9.703212E+03,0.000000E+00,8.556280E-01,0.000000E+00,6.919314E+03,0.000000E+00,6.101443E-01,0.000000E+00,1.049895E+04,0.000000E+00,9.257962E-01,0.000000E+00,7.136940E+03,0.000000E+00,6.293345E-01,0.000000E+00,2.737641E+03,0.000000E+00,2.414048E-01,0.000000E+00,7.024537E+03,0.000000E+00,6.194228E-01,0.000000E+00,1.807659E+04,0.000000E+00,1.593991E+00,0.000000E+00,8.125724E+03,0.000000E+00,7.165253E-01,0.000000E+00,1.626732E+04,0.000000E+00,1.434450E+00,0.000000E+00,1.663114E+04,0.000000E+00,1.466532E+00,0.000000E+00,7.524472E+03,0.000000E+00,6.635070E-01,0.000000E+00,7.674803E+03,0.000000E+00,6.767632E-01,4.330785E+03,1.269172E+04,3.057890E-01,1.119154E+00,2.823014E+01,2.517069E+03,1.845629E-03,2.219548E-01,2.749960E+01,2.503831E+03,1.797868E-03,2.207875E-01,0.000000E+00,2.538414E+03,0.000000E+00,2.238371E-01,0.000000E+00,9.120041E+02,0.000000E+00,8.042041E-02,0.000000E+00,2.489542E+03,0.000000E+00,2.195275E-01,0.000000E+00,6.424228E+03,0.000000E+00,5.664876E-01,0.000000E+00,3.247821E+03,0.000000E+00,2.863924E-01,0.000000E+00,5.775552E+03,0.000000E+00,5.092874E-01,0.000000E+00,5.875613E+03,0.000000E+00,5.181108E-01,6.712429E+01,2.663312E+03,4.388449E-03,2.348505E-01,6.687134E+01,2.704549E+03,4.371912E-03,2.384868E-01,2.359823E+03,4.486964E+03,1.666228E-01,3.956599E-01,7.022366E+01,8.352705E+02,4.591080E-03,7.365405E-02,7.030392E+01,8.319940E+02,4.596327E-03,7.336513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.308303E+03,0.000000E+00,1.153660E-01,0.000000E+00,1.672915E+03,0.000000E+00,1.475174E-01,0.000000E+00,1.371664E+03,0.000000E+00,1.209532E-01,0.000000E+00,7.975551E+02,0.000000E+00,7.032831E-02,0.000000E+00,3.984953E+03,0.000000E+00,3.513926E-01,0.000000E+00,1.303803E+03,0.000000E+00,1.532922E-01,0.000000E+00,1.367282E+04,0.000000E+00,1.205667E+00,0.000000E+00,9.881360E+03,0.000000E+00,8.713371E-01,0.000000E+00,7.018384E+03,0.000000E+00,6.188802E-01,0.000000E+00,1.065200E+04,0.000000E+00,9.392918E-01,0.000000E+00,7.067676E+03,0.000000E+00,6.232268E-01,0.000000E+00,2.717048E+03,0.000000E+00,2.395889E-01,0.000000E+00,6.967894E+03,0.000000E+00,6.144280E-01,0.000000E+00,1.794049E+04,0.000000E+00,1.581990E+00,0.000000E+00,8.070827E+03,0.000000E+00,7.116845E-01,0.000000E+00,1.613538E+04,0.000000E+00,1.422816E+00,0.000000E+00,1.646726E+04,0.000000E+00,1.452081E+00,0.000000E+00,7.457924E+03,0.000000E+00,6.576388E-01,0.000000E+00,7.594832E+03,0.000000E+00,6.697113E-01,2.963881E+03,8.445730E+03,2.092743E-01,7.447434E-01,9.497487E+01,2.486221E+03,6.209264E-03,2.192346E-01,9.353719E+01,2.474730E+03,6.115271E-03,2.182213E-01,0.000000E+00,2.510221E+03,0.000000E+00,2.213509E-01,0.000000E+00,9.031147E+02,0.000000E+00,7.963654E-02,0.000000E+00,2.465470E+03,0.000000E+00,2.174049E-01,0.000000E+00,6.365571E+03,0.000000E+00,5.613152E-01,0.000000E+00,3.222594E+03,0.000000E+00,2.841680E-01,0.000000E+00,5.719985E+03,0.000000E+00,5.043876E-01,0.000000E+00,5.811552E+03,0.000000E+00,5.124619E-01,1.498220E+02,2.636072E+03,9.795058E-03,2.324485E-01,1.495037E+02,2.673803E+03,9.774248E-03,2.357756E-01,1.613641E+03,2.983006E+03,1.139363E-01,2.630411E-01,1.176920E+02,8.237305E+02,7.694464E-03,7.263645E-02,1.177940E+02,8.209566E+02,7.701129E-03,7.239185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.339346E+03,0.000000E+00,1.181034E-01,0.000000E+00,1.830866E+03,0.000000E+00,1.614455E-01,0.000000E+00,1.411746E+03,0.000000E+00,1.244876E-01,0.000000E+00,8.177158E+02,0.000000E+00,7.210607E-02,0.000000E+00,4.040819E+03,0.000000E+00,3.563189E-01,0.000000E+00,1.333300E+03,0.000000E+00,1.567603E-01,0.000000E+00,1.388868E+04,0.000000E+00,1.224702E+00,0.000000E+00,1.003809E+04,0.000000E+00,8.851576E-01,0.000000E+00,7.102987E+03,0.000000E+00,6.263405E-01,0.000000E+00,1.078377E+04,0.000000E+00,9.509116E-01,0.000000E+00,7.009449E+03,0.000000E+00,6.180923E-01,0.000000E+00,2.701191E+03,0.000000E+00,2.381906E-01,0.000000E+00,6.920891E+03,0.000000E+00,6.102833E-01,0.000000E+00,1.782115E+04,0.000000E+00,1.571467E+00,0.000000E+00,8.033385E+03,0.000000E+00,7.083829E-01,0.000000E+00,1.601728E+04,0.000000E+00,1.412401E+00,0.000000E+00,1.632061E+04,0.000000E+00,1.439149E+00,6.057797E+01,7.395650E+03,3.960464E-03,6.521474E-01,6.047726E+01,7.520573E+03,3.953880E-03,6.631632E-01,1.522176E+03,4.215402E+03,1.074781E-01,3.717136E-01,1.895626E+02,2.457255E+03,1.239322E-02,2.166804E-01,1.875970E+02,2.447312E+03,1.226471E-02,2.158036E-01,0.000000E+00,2.486246E+03,0.000000E+00,2.192369E-01,0.000000E+00,8.958943E+02,0.000000E+00,7.899984E-02,0.000000E+00,2.445105E+03,0.000000E+00,2.156090E-01,0.000000E+00,6.313445E+03,0.000000E+00,5.567188E-01,0.000000E+00,3.205005E+03,0.000000E+00,2.826169E-01,7.491260E+01,5.669741E+03,4.897633E-03,4.999571E-01,7.443486E+01,5.753860E+03,4.866400E-03,5.073746E-01,2.497582E+02,2.610488E+03,1.632868E-02,2.301925E-01,2.493705E+02,2.645131E+03,1.630333E-02,2.332473E-01,8.276088E+02,1.487459E+03,5.843597E-02,1.311640E-01,1.735877E+02,8.128332E+02,1.134881E-02,7.167553E-02,1.737175E+02,8.105034E+02,1.135730E-02,7.147009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.366434E+03,0.000000E+00,1.204920E-01,0.000000E+00,1.972032E+03,0.000000E+00,1.738936E-01,0.000000E+00,1.447060E+03,0.000000E+00,1.276016E-01,0.000000E+00,8.350877E+02,0.000000E+00,7.363793E-02,0.000000E+00,4.089457E+03,0.000000E+00,3.606078E-01,0.000000E+00,1.359668E+03,0.000000E+00,1.598604E-01,0.000000E+00,1.407861E+04,0.000000E+00,1.241450E+00,0.000000E+00,1.017562E+04,0.000000E+00,8.972851E-01,0.000000E+00,7.175269E+03,0.000000E+00,6.327143E-01,0.000000E+00,1.089736E+04,0.000000E+00,9.609276E-01,0.000000E+00,6.968167E+03,0.000000E+00,6.144521E-01,0.000000E+00,2.693051E+03,0.000000E+00,2.374729E-01,0.000000E+00,6.889620E+03,0.000000E+00,6.075258E-01,0.000000E+00,1.772726E+04,0.000000E+00,1.563187E+00,0.000000E+00,8.025079E+03,0.000000E+00,7.076505E-01,0.000000E+00,1.591991E+04,0.000000E+00,1.403815E+00,0.000000E+00,1.619769E+04,0.000000E+00,1.428310E+00,2.277741E+02,7.338992E+03,1.489141E-02,6.471514E-01,2.276689E+02,7.453187E+03,1.488453E-02,6.572211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.054437E+02,2.430499E+03,1.996928E-02,2.143211E-01,3.029953E+02,2.421928E+03,1.980922E-02,2.135653E-01,0.000000E+00,2.468594E+03,0.000000E+00,2.176803E-01,0.000000E+00,8.913610E+02,0.000000E+00,7.860010E-02,0.000000E+00,2.430670E+03,0.000000E+00,2.143362E-01,0.000000E+00,6.270906E+03,0.000000E+00,5.529677E-01,0.000000E+00,3.200269E+03,0.000000E+00,2.821994E-01,2.216925E+02,5.627349E+03,1.449380E-02,4.962189E-01,2.211681E+02,5.704797E+03,1.445952E-02,5.030483E-01,3.564682E+02,2.587004E+03,2.330517E-02,2.281217E-01,3.561660E+02,2.618873E+03,2.328541E-02,2.309318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.049590E+02,8.026958E+02,1.339980E-02,7.078162E-02,2.050622E+02,8.007584E+02,1.340655E-02,7.061077E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.391037E+03,0.000000E+00,1.226614E-01,0.000000E+00,2.101370E+03,0.000000E+00,1.852986E-01,0.000000E+00,1.481812E+03,0.000000E+00,1.306660E-01,0.000000E+00,8.505764E+02,0.000000E+00,7.500371E-02,0.000000E+00,4.136071E+03,0.000000E+00,3.647182E-01,0.000000E+00,1.383611E+03,0.000000E+00,1.626755E-01,0.000000E+00,1.425578E+04,0.000000E+00,1.257073E+00,0.000000E+00,1.030364E+04,0.000000E+00,9.085735E-01,0.000000E+00,7.242132E+03,0.000000E+00,6.386103E-01,0.000000E+00,1.100291E+04,0.000000E+00,9.702353E-01,0.000000E+00,6.948566E+03,0.000000E+00,6.127237E-01,0.000000E+00,2.694929E+03,0.000000E+00,2.376385E-01,0.000000E+00,6.878960E+03,0.000000E+00,6.065858E-01,0.000000E+00,1.766789E+04,0.000000E+00,1.557952E+00,0.000000E+00,8.054427E+03,0.000000E+00,7.102384E-01,0.000000E+00,1.585100E+04,0.000000E+00,1.397739E+00,0.000000E+00,1.610591E+04,0.000000E+00,1.420217E+00,4.325251E+02,7.290721E+03,2.827761E-02,6.428948E-01,4.323832E+02,7.395309E+03,2.826834E-02,6.521174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.101057E+02,2.406731E+03,2.681187E-02,2.122253E-01,4.079535E+02,2.399377E+03,2.667117E-02,2.115768E-01,0.000000E+00,2.458870E+03,0.000000E+00,2.168229E-01,0.000000E+00,8.902740E+02,0.000000E+00,7.850424E-02,0.000000E+00,2.423840E+03,0.000000E+00,2.137339E-01,1.694075E+01,6.241008E+03,1.107552E-03,5.503313E-01,0.000000E+00,3.211672E+03,0.000000E+00,2.832048E-01,4.115788E+02,5.595438E+03,2.690819E-02,4.934050E-01,4.108330E+02,5.666854E+03,2.685942E-02,4.997024E-01,4.318914E+02,2.566548E+03,2.823618E-02,2.263178E-01,4.315808E+02,2.595957E+03,2.821587E-02,2.289111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.383485E+02,7.935806E+02,1.558274E-02,6.997784E-02,2.384566E+02,7.919902E+02,1.558981E-02,6.983759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.412156E+03,0.000000E+00,1.245238E-01,0.000000E+00,2.214972E+03,0.000000E+00,1.953159E-01,0.000000E+00,1.511173E+03,0.000000E+00,1.332550E-01,0.000000E+00,8.639075E+02,0.000000E+00,7.617925E-02,0.000000E+00,4.175375E+03,0.000000E+00,3.681840E-01,0.000000E+00,1.404770E+03,0.000000E+00,1.651632E-01,0.000000E+00,1.441102E+04,0.000000E+00,1.270762E+00,0.000000E+00,1.041566E+04,0.000000E+00,9.184511E-01,0.000000E+00,7.299661E+03,0.000000E+00,6.436832E-01,0.000000E+00,1.109411E+04,0.000000E+00,9.782768E-01,0.000000E+00,6.948316E+03,0.000000E+00,6.127016E-01,0.000000E+00,2.707209E+03,0.000000E+00,2.387213E-01,0.000000E+00,6.886679E+03,0.000000E+00,6.072665E-01,0.000000E+00,1.763825E+04,0.000000E+00,1.555339E+00,0.000000E+00,8.122280E+03,0.000000E+00,7.162216E-01,7.970648E+01,1.580621E+04,5.211047E-03,1.393790E+00,7.830648E+01,1.604068E+04,5.119518E-03,1.414465E+00,6.678134E+02,7.249211E+03,4.366028E-02,6.392345E-01,6.676289E+02,7.345219E+03,4.364821E-02,6.477005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.896729E+02,2.386040E+03,3.201382E-02,2.104007E-01,4.878388E+02,2.379764E+03,3.189390E-02,2.098473E-01,1.269252E+01,2.456335E+03,8.298111E-04,2.165993E-01,0.000000E+00,8.927103E+02,0.000000E+00,7.871908E-02,1.300236E+01,2.423829E+03,8.500681E-04,2.137329E-01,1.452103E+02,6.222310E+03,9.493553E-03,5.486825E-01,0.000000E+00,3.237832E+03,0.000000E+00,2.855116E-01,6.340624E+02,5.572578E+03,4.145371E-02,4.913892E-01,6.330361E+02,5.638761E+03,4.138661E-02,4.972252E-01,4.950624E+02,2.548674E+03,3.236617E-02,2.247418E-01,4.947242E+02,2.575875E+03,3.234406E-02,2.271403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.678536E+02,7.855191E+02,1.751172E-02,6.926697E-02,2.679701E+02,7.842360E+02,1.751934E-02,6.915383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.430616E+03,0.000000E+00,1.261515E-01,0.000000E+00,2.314878E+03,0.000000E+00,2.041257E-01,0.000000E+00,1.538265E+03,0.000000E+00,1.356440E-01,0.000000E+00,8.754825E+02,0.000000E+00,7.719993E-02,0.000000E+00,4.210822E+03,0.000000E+00,3.713098E-01,0.000000E+00,1.423455E+03,0.000000E+00,1.673601E-01,0.000000E+00,1.455038E+04,0.000000E+00,1.283050E+00,0.000000E+00,1.051607E+04,0.000000E+00,9.273057E-01,0.000000E+00,7.350686E+03,0.000000E+00,6.481826E-01,0.000000E+00,1.117545E+04,0.000000E+00,9.854500E-01,0.000000E+00,6.962818E+03,0.000000E+00,6.139804E-01,0.000000E+00,2.727157E+03,0.000000E+00,2.404804E-01,0.000000E+00,6.908366E+03,0.000000E+00,6.091788E-01,0.000000E+00,1.763274E+04,0.000000E+00,1.554853E+00,0.000000E+00,8.217312E+03,0.000000E+00,7.246015E-01,3.957212E+02,1.578164E+04,2.587144E-02,1.391623E+00,3.944317E+02,1.599768E+04,2.578714E-02,1.410673E+00,8.770288E+02,7.214492E+03,5.733836E-02,6.361730E-01,8.769097E+02,7.302793E+03,5.733057E-02,6.439593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.551876E+02,2.368144E+03,3.629704E-02,2.088226E-01,5.534300E+02,2.362824E+03,3.618212E-02,2.083535E-01,6.985348E+01,2.459027E+03,4.566878E-03,2.168367E-01,0.000000E+00,8.976853E+02,0.000000E+00,7.915778E-02,7.016981E+01,2.428814E+03,4.587559E-03,2.141725E-01,2.875956E+02,6.212269E+03,1.880241E-02,5.477971E-01,0.000000E+00,3.274086E+03,0.000000E+00,2.887085E-01,8.158443E+02,5.557044E+03,5.333824E-02,4.900195E-01,8.150449E+02,5.618440E+03,5.328598E-02,4.954333E-01,5.529425E+02,2.533247E+03,3.615026E-02,2.233814E-01,5.525802E+02,2.558452E+03,3.612657E-02,2.256040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.939538E+02,7.784148E+02,1.921810E-02,6.864052E-02,2.940714E+02,7.774046E+02,1.922579E-02,6.855144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.446309E+03,0.000000E+00,1.275354E-01,0.000000E+00,2.401647E+03,0.000000E+00,2.117769E-01,0.000000E+00,1.560397E+03,0.000000E+00,1.375956E-01,0.000000E+00,8.854596E+02,0.000000E+00,7.807971E-02,0.000000E+00,4.240167E+03,0.000000E+00,3.738974E-01,0.000000E+00,1.439916E+03,0.000000E+00,1.692955E-01,0.000000E+00,1.467234E+04,0.000000E+00,1.293805E+00,0.000000E+00,1.060389E+04,0.000000E+00,9.350493E-01,0.000000E+00,7.394698E+03,0.000000E+00,6.520635E-01,0.000000E+00,1.124581E+04,0.000000E+00,9.916540E-01,0.000000E+00,6.984668E+03,0.000000E+00,6.159071E-01,0.000000E+00,2.751474E+03,0.000000E+00,2.426246E-01,0.000000E+00,6.936678E+03,0.000000E+00,6.116754E-01,0.000000E+00,1.763949E+04,0.000000E+00,1.555448E+00,0.000000E+00,8.326404E+03,0.000000E+00,7.342213E-01,7.055855E+02,1.576751E+04,4.612974E-02,1.390377E+00,7.036917E+02,1.596696E+04,4.600593E-02,1.407965E+00,1.005233E+03,7.184064E+03,6.572007E-02,6.334898E-01,1.005080E+03,7.265463E+03,6.571008E-02,6.406676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.116239E+02,2.352667E+03,3.998672E-02,2.074579E-01,6.099041E+02,2.348196E+03,3.987429E-02,2.070636E-01,1.285560E+02,2.464278E+03,8.404727E-03,2.172997E-01,0.000000E+00,9.040533E+02,0.000000E+00,7.971930E-02,1.290109E+02,2.436089E+03,8.434468E-03,2.148140E-01,4.767222E+02,6.206736E+03,3.116712E-02,5.473092E-01,0.000000E+00,3.314393E+03,0.000000E+00,2.922627E-01,9.541493E+02,5.545336E+03,6.238034E-02,4.889870E-01,9.531400E+02,5.602492E+03,6.231435E-02,4.940271E-01,6.037178E+02,2.519460E+03,3.946984E-02,2.221657E-01,6.033507E+02,2.542915E+03,3.944584E-02,2.242340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.157315E+02,7.721384E+02,2.064188E-02,6.808706E-02,3.158502E+02,7.713712E+02,2.064964E-02,6.801942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.459992E+03,0.000000E+00,1.287419E-01,0.000000E+00,2.477630E+03,0.000000E+00,2.184771E-01,0.000000E+00,1.580633E+03,0.000000E+00,1.393801E-01,0.000000E+00,8.941488E+02,0.000000E+00,7.884593E-02,0.000000E+00,4.266441E+03,0.000000E+00,3.762142E-01,0.000000E+00,1.454459E+03,0.000000E+00,1.710054E-01,0.000000E+00,1.478199E+04,0.000000E+00,1.303474E+00,0.000000E+00,1.068273E+04,0.000000E+00,9.420020E-01,5.073501E+00,7.433854E+03,3.582307E-04,6.555163E-01,0.000000E+00,1.130869E+04,0.000000E+00,9.971988E-01,0.000000E+00,7.010033E+03,0.000000E+00,6.181438E-01,0.000000E+00,2.777609E+03,0.000000E+00,2.449292E-01,0.000000E+00,6.967895E+03,0.000000E+00,6.144281E-01,0.000000E+00,1.765290E+04,0.000000E+00,1.556631E+00,0.000000E+00,8.439980E+03,0.000000E+00,7.442364E-01,1.122838E+03,1.575946E+04,7.340884E-02,1.389667E+00,1.120529E+03,1.594390E+04,7.325790E-02,1.405931E+00,1.120155E+03,7.156899E+03,7.323343E-02,6.310945E-01,1.120007E+03,7.232085E+03,7.322381E-02,6.377244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.620056E+02,2.338785E+03,4.328058E-02,2.062337E-01,6.602864E+02,2.335067E+03,4.316818E-02,2.059059E-01,2.081335E+02,2.470608E+03,1.360734E-02,2.178579E-01,0.000000E+00,9.109482E+02,0.000000E+00,8.032730E-02,2.087018E+02,2.444242E+03,1.364450E-02,2.155329E-01,6.893278E+02,6.203518E+03,4.506684E-02,5.470255E-01,0.000000E+00,3.355545E+03,0.000000E+00,2.958915E-01,1.074434E+03,5.535769E+03,7.024432E-02,4.881434E-01,1.073385E+03,5.589116E+03,7.017575E-02,4.928475E-01,6.460793E+02,2.506898E+03,4.223935E-02,2.210579E-01,6.457057E+02,2.528791E+03,4.221492E-02,2.229885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.347165E+02,7.664150E+02,2.188308E-02,6.758237E-02,3.348384E+02,7.658646E+02,2.189105E-02,6.753385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.471900E+03,0.000000E+00,1.297920E-01,0.000000E+00,2.544074E+03,0.000000E+00,2.243361E-01,0.000000E+00,1.598626E+03,0.000000E+00,1.409666E-01,0.000000E+00,9.017236E+02,0.000000E+00,7.951387E-02,0.000000E+00,4.289694E+03,0.000000E+00,3.782647E-01,0.000000E+00,1.467325E+03,0.000000E+00,1.725181E-01,0.000000E+00,1.488021E+04,0.000000E+00,1.312135E+00,0.000000E+00,1.075328E+04,0.000000E+00,9.482230E-01,8.187794E+01,7.468566E+03,5.781254E-03,6.585772E-01,0.000000E+00,1.136465E+04,0.000000E+00,1.002133E+00,0.000000E+00,7.037033E+03,0.000000E+00,6.205246E-01,0.000000E+00,2.804286E+03,0.000000E+00,2.472815E-01,0.000000E+00,7.000181E+03,0.000000E+00,6.172750E-01,0.000000E+00,1.767009E+04,0.000000E+00,1.558146E+00,0.000000E+00,8.552795E+03,0.000000E+00,7.541843E-01,1.526200E+03,1.575513E+04,9.977985E-02,1.389285E+00,1.524893E+03,1.592599E+04,9.969442E-02,1.404352E+00,1.226984E+03,7.132308E+03,8.021771E-02,6.289260E-01,1.226850E+03,7.201908E+03,8.020896E-02,6.350634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.085484E+02,2.326282E+03,4.632345E-02,2.051313E-01,7.068038E+02,2.323234E+03,4.620940E-02,2.048625E-01,2.894958E+02,2.477362E+03,1.892664E-02,2.184535E-01,0.000000E+00,9.179642E+02,0.000000E+00,8.094596E-02,2.898817E+02,2.452635E+03,1.895187E-02,2.162730E-01,8.244477E+02,6.201629E+03,5.390071E-02,5.468588E-01,0.000000E+00,3.396082E+03,0.000000E+00,2.994660E-01,1.184382E+03,5.527558E+03,7.743246E-02,4.874193E-01,1.183350E+03,5.577487E+03,7.736499E-02,4.918221E-01,6.831985E+02,2.495340E+03,4.466613E-02,2.200387E-01,6.828177E+02,2.515840E+03,4.464123E-02,2.218465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.518996E+02,7.611794E+02,2.300648E-02,6.712071E-02,3.520260E+02,7.608226E+02,2.301474E-02,6.708924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,0.000000E+00,1.481900E+03,0.000000E+00,1.306737E-01,0.000000E+00,2.601660E+03,0.000000E+00,2.294141E-01,0.000000E+00,1.612746E+03,0.000000E+00,1.422117E-01,0.000000E+00,9.082679E+02,0.000000E+00,8.009095E-02,0.000000E+00,4.308140E+03,0.000000E+00,3.798912E-01,0.000000E+00,1.478703E+03,0.000000E+00,1.738558E-01,0.000000E+00,1.496590E+04,0.000000E+00,1.319691E+00,0.000000E+00,1.081477E+04,0.000000E+00,9.536449E-01,1.326701E+02,7.498265E+03,9.367598E-03,6.611960E-01,3.963560E+01,1.141278E+04,2.798599E-03,1.006378E+00,0.000000E+00,7.063752E+03,0.000000E+00,6.228808E-01,0.000000E+00,2.830926E+03,0.000000E+00,2.496307E-01,0.000000E+00,7.031673E+03,0.000000E+00,6.200520E-01,7.580694E+01,1.768763E+04,4.956103E-03,1.559693E+00,0.000000E+00,8.663003E+03,0.000000E+00,7.639025E-01,1.750816E+03,1.575171E+04,1.144648E-01,1.388984E+00,1.749014E+03,1.591031E+04,1.143470E-01,1.402969E+00,1.319565E+03,7.109302E+03,8.627050E-02,6.268973E-01,1.319439E+03,7.173883E+03,8.626226E-02,6.325921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.493731E+02,2.315024E+03,4.899248E-02,2.041385E-01,7.477060E+02,2.312571E+03,4.888349E-02,2.039222E-01,3.397224E+02,2.483924E+03,2.221036E-02,2.190321E-01,6.163558E+00,9.249214E+02,4.029608E-04,8.155945E-02,3.402309E+02,2.460668E+03,2.224360E-02,2.169814E-01,9.755572E+02,6.199963E+03,6.377994E-02,5.467120E-01,0.000000E+00,3.434725E+03,0.000000E+00,3.028736E-01,1.279968E+03,5.519797E+03,8.368173E-02,4.867350E-01,1.278929E+03,5.566661E+03,8.361379E-02,4.908675E-01,7.163075E+02,2.484465E+03,4.683073E-02,2.190798E-01,7.159152E+02,2.503723E+03,4.680508E-02,2.207780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.679688E+02,7.563884E+02,2.405705E-02,6.669824E-02,3.681018E+02,7.562044E+02,2.406575E-02,6.668200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,0.000000E+00,1.490852E+03,0.000000E+00,1.314631E-01,0.000000E+00,2.652761E+03,0.000000E+00,2.339201E-01,0.000000E+00,1.627023E+03,0.000000E+00,1.434706E-01,0.000000E+00,9.140663E+02,0.000000E+00,8.060225E-02,0.000000E+00,4.325878E+03,0.000000E+00,3.814553E-01,0.000000E+00,1.488829E+03,0.000000E+00,1.750463E-01,0.000000E+00,1.504496E+04,0.000000E+00,1.326662E+00,0.000000E+00,1.087144E+04,0.000000E+00,9.586426E-01,2.056129E+02,7.525637E+03,1.451796E-02,6.636097E-01,1.368514E+02,1.145725E+04,9.662834E-03,1.010298E+00,7.298350E+01,7.090572E+03,4.771512E-03,6.252457E-01,0.000000E+00,2.857433E+03,0.000000E+00,2.519680E-01,4.310330E+01,7.062807E+03,2.818006E-03,6.227974E-01,3.756196E+02,1.770745E+04,2.455724E-02,1.561441E+00,0.000000E+00,8.770739E+03,0.000000E+00,7.734026E-01,2.032667E+03,1.575113E+04,1.328916E-01,1.388932E+00,2.031094E+03,1.589863E+04,1.327888E-01,1.401939E+00,1.404707E+03,7.088836E+03,9.183688E-02,6.250926E-01,1.404593E+03,7.148901E+03,9.182945E-02,6.303892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.836940E+02,2.304924E+03,5.123632E-02,2.032479E-01,7.821050E+02,2.303000E+03,5.113243E-02,2.030783E-01,4.003572E+02,2.490444E+03,2.617454E-02,2.196071E-01,3.072394E+01,9.317944E+02,2.008669E-03,8.216551E-02,4.008573E+02,2.468512E+03,2.620723E-02,2.176731E-01,1.106573E+03,6.199160E+03,7.234551E-02,5.466411E-01,0.000000E+00,3.471562E+03,0.000000E+00,3.061219E-01,1.364330E+03,5.513113E+03,8.919712E-02,4.861456E-01,1.363287E+03,5.557227E+03,8.912893E-02,4.900356E-01,7.469677E+02,2.474573E+03,4.883522E-02,2.182075E-01,7.465562E+02,2.492722E+03,4.880832E-02,2.198079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.838479E+02,7.520157E+02,2.509519E-02,6.631265E-02,3.839881E+02,7.519861E+02,2.510436E-02,6.631004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,0.000000E+00,1.498622E+03,0.000000E+00,1.321483E-01,0.000000E+00,2.697448E+03,0.000000E+00,2.378606E-01,0.000000E+00,1.639179E+03,0.000000E+00,1.445426E-01,0.000000E+00,9.191186E+02,0.000000E+00,8.104776E-02,0.000000E+00,4.341295E+03,0.000000E+00,3.828148E-01,0.000000E+00,1.497844E+03,0.000000E+00,1.761063E-01,0.000000E+00,1.511536E+04,0.000000E+00,1.332871E+00,0.000000E+00,1.092186E+04,0.000000E+00,9.630883E-01,2.840135E+02,7.549596E+03,2.005368E-02,6.657224E-01,2.157478E+02,1.149637E+04,1.523356E-02,1.013749E+00,1.852880E+02,7.115192E+03,1.211375E-02,6.274167E-01,0.000000E+00,2.883052E+03,0.000000E+00,2.542272E-01,1.572281E+02,7.091321E+03,1.027925E-02,6.253118E-01,6.764422E+02,1.772409E+04,4.422441E-02,1.562908E+00,0.000000E+00,8.873868E+03,0.000000E+00,7.824965E-01,2.252059E+03,1.574836E+04,1.472350E-01,1.388688E+00,2.250541E+03,1.588585E+04,1.471358E-01,1.400812E+00,1.481673E+03,7.068586E+03,9.686875E-02,6.233070E-01,1.481566E+03,7.124591E+03,9.686177E-02,6.282455E-01,0.000000E+00,1.494939E+02,0.000000E+00,1.318235E-02,8.132528E+02,2.295334E+03,5.316881E-02,2.024023E-01,8.117242E+02,2.293882E+03,5.306888E-02,2.022742E-01,4.508368E+02,2.496212E+03,2.947479E-02,2.201157E-01,5.694346E+01,9.383471E+02,3.722848E-03,8.274333E-02,4.513564E+02,2.475468E+03,2.950876E-02,2.182864E-01,1.220877E+03,6.197486E+03,7.981847E-02,5.464935E-01,0.000000E+00,3.505685E+03,0.000000E+00,3.091308E-01,1.437631E+03,5.505902E+03,9.398936E-02,4.855097E-01,1.436662E+03,5.547549E+03,9.392605E-02,4.891822E-01,7.775954E+02,2.464895E+03,5.083761E-02,2.173542E-01,7.771675E+02,2.482054E+03,5.080963E-02,2.188672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.988565E+02,7.478412E+02,2.607643E-02,6.594454E-02,3.990016E+02,7.479494E+02,2.608591E-02,6.595408E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,0.000000E+00,1.505454E+03,0.000000E+00,1.327508E-01,0.000000E+00,2.736835E+03,0.000000E+00,2.413338E-01,0.000000E+00,1.650198E+03,0.000000E+00,1.455143E-01,0.000000E+00,9.235460E+02,0.000000E+00,8.143817E-02,0.000000E+00,4.355128E+03,0.000000E+00,3.840346E-01,0.000000E+00,1.505896E+03,0.000000E+00,1.770530E-01,0.000000E+00,1.517879E+04,0.000000E+00,1.338464E+00,0.000000E+00,1.096722E+04,0.000000E+00,9.670883E-01,3.014770E+02,7.570846E+03,2.128675E-02,6.675963E-01,3.212372E+02,1.153125E+04,2.268198E-02,1.016824E+00,3.226682E+02,7.137812E+03,2.109539E-02,6.294113E-01,0.000000E+00,2.907450E+03,0.000000E+00,2.563786E-01,2.817256E+02,7.117461E+03,1.841864E-02,6.276168E-01,1.084457E+03,1.773809E+04,7.089957E-02,1.564143E+00,0.000000E+00,8.971768E+03,0.000000E+00,7.911294E-01,2.448775E+03,1.574390E+04,1.600960E-01,1.388295E+00,2.447299E+03,1.587233E+04,1.599994E-01,1.399620E+00,1.550084E+03,7.048674E+03,1.013413E-01,6.215512E-01,1.549985E+03,7.101022E+03,1.013348E-01,6.261672E-01,0.000000E+00,4.084173E+02,0.000000E+00,3.601418E-02,8.394870E+02,2.286140E+03,5.488395E-02,2.015915E-01,8.380493E+02,2.285106E+03,5.478995E-02,2.015004E-01,4.966585E+02,2.501309E+03,3.247052E-02,2.205651E-01,9.215926E+01,9.444861E+02,6.025185E-03,8.328467E-02,4.971834E+02,2.481633E+03,3.250484E-02,2.188301E-01,1.322621E+03,6.195114E+03,8.647026E-02,5.462844E-01,0.000000E+00,3.537324E+03,0.000000E+00,3.119208E-01,1.502610E+03,5.498311E+03,9.823761E-02,4.848404E-01,1.501627E+03,5.537741E+03,9.817328E-02,4.883173E-01,8.065429E+02,2.455454E+03,5.273013E-02,2.165216E-01,8.060994E+02,2.471726E+03,5.270114E-02,2.179565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.127999E+02,7.438284E+02,2.698801E-02,6.559070E-02,4.129489E+02,7.440594E+02,2.699776E-02,6.561107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,0.000000E+00,1.511463E+03,0.000000E+00,1.332806E-01,0.000000E+00,2.771572E+03,0.000000E+00,2.443969E-01,0.000000E+00,1.660091E+03,0.000000E+00,1.463866E-01,0.000000E+00,9.274216E+02,0.000000E+00,8.177992E-02,0.000000E+00,4.367492E+03,0.000000E+00,3.851248E-01,0.000000E+00,1.513100E+03,0.000000E+00,1.778999E-01,0.000000E+00,1.523581E+04,0.000000E+00,1.343492E+00,0.000000E+00,1.100795E+04,0.000000E+00,9.706800E-01,3.550947E+02,7.589598E+03,2.507260E-02,6.692498E-01,4.016155E+02,1.156221E+04,2.835735E-02,1.019554E+00,4.962554E+02,7.158163E+03,3.244417E-02,6.312059E-01,0.000000E+00,2.930435E+03,0.000000E+00,2.584054E-01,4.466584E+02,7.140995E+03,2.920161E-02,6.296921E-01,1.485709E+03,1.774900E+04,9.713264E-02,1.565105E+00,0.000000E+00,9.063936E+03,0.000000E+00,7.992567E-01,2.627116E+03,1.573740E+04,1.717555E-01,1.387722E+00,2.625678E+03,1.585763E+04,1.716615E-01,1.398324E+00,1.608896E+03,7.028928E+03,1.051864E-01,6.198099E-01,1.608808E+03,7.077982E+03,1.051806E-01,6.241355E-01,0.000000E+00,7.426423E+02,0.000000E+00,6.548610E-02,8.635161E+02,2.277246E+03,5.645493E-02,2.008073E-01,8.620436E+02,2.276585E+03,5.635866E-02,2.007490E-01,5.378365E+02,2.505707E+03,3.516266E-02,2.209529E-01,1.274924E+02,9.501699E+02,8.335194E-03,8.378586E-02,5.383637E+02,2.486991E+03,3.519712E-02,2.193026E-01,1.413077E+03,6.191961E+03,9.238411E-02,5.460064E-01,0.000000E+00,3.566478E+03,0.000000E+00,3.144916E-01,1.561627E+03,5.490272E+03,1.020960E-01,4.841315E-01,1.560620E+03,5.527709E+03,1.020301E-01,4.874327E-01,8.336665E+02,2.446194E+03,5.450342E-02,2.157051E-01,8.332108E+02,2.461673E+03,5.447362E-02,2.170700E-01,0.000000E+00,8.363608E+00,0.000000E+00,7.375019E-04,4.257129E+02,7.399443E+02,2.783224E-02,6.524820E-02,4.258656E+02,7.402846E+02,2.784222E-02,6.527820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,0.000000E+00,1.516752E+03,0.000000E+00,1.337470E-01,0.000000E+00,2.802239E+03,0.000000E+00,2.471011E-01,0.000000E+00,1.668959E+03,0.000000E+00,1.471686E-01,0.000000E+00,9.308092E+02,0.000000E+00,8.207864E-02,0.000000E+00,4.378528E+03,0.000000E+00,3.860981E-01,0.000000E+00,1.519556E+03,0.000000E+00,1.786590E-01,0.000000E+00,1.528704E+04,0.000000E+00,1.348009E+00,0.000000E+00,1.104449E+04,0.000000E+00,9.739019E-01,3.960167E+02,7.606067E+03,2.796203E-02,6.707020E-01,4.392947E+02,1.158959E+04,3.101781E-02,1.021969E+00,6.240520E+02,7.175831E+03,4.079925E-02,6.327639E-01,0.000000E+00,2.951967E+03,0.000000E+00,2.603041E-01,5.962705E+02,7.161544E+03,3.898295E-02,6.315040E-01,1.724066E+03,1.775620E+04,1.127159E-01,1.565739E+00,0.000000E+00,9.150087E+03,0.000000E+00,8.068535E-01,2.789803E+03,1.572834E+04,1.823917E-01,1.386923E+00,2.788408E+03,1.584115E+04,1.823004E-01,1.396871E+00,1.658037E+03,7.009170E+03,1.083991E-01,6.180677E-01,1.657957E+03,7.055254E+03,1.083938E-01,6.221314E-01,0.000000E+00,1.165479E+03,0.000000E+00,1.027718E-01,8.880056E+02,2.268581E+03,5.805600E-02,2.000432E-01,8.864893E+02,2.268251E+03,5.795686E-02,2.000141E-01,5.747747E+02,2.509402E+03,3.757760E-02,2.212787E-01,1.507459E+02,9.553943E+02,9.855462E-03,8.424655E-02,5.753021E+02,2.491551E+03,3.761208E-02,2.197046E-01,1.492900E+03,6.187982E+03,9.760276E-02,5.456555E-01,6.605542E+01,3.593242E+03,4.318569E-03,3.168516E-01,1.616607E+03,5.481731E+03,1.056905E-01,4.833783E-01,1.615574E+03,5.517375E+03,1.056230E-01,4.865214E-01,8.589823E+02,2.437062E+03,5.615851E-02,2.148998E-01,8.585112E+02,2.451829E+03,5.612771E-02,2.162020E-01,0.000000E+00,7.965490E+01,0.000000E+00,7.023959E-03,4.377655E+02,7.361605E+02,2.862022E-02,6.491454E-02,4.379212E+02,7.365979E+02,2.863040E-02,6.495311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,0.000000E+00,1.521433E+03,0.000000E+00,1.341597E-01,0.000000E+00,2.829476E+03,0.000000E+00,2.495028E-01,0.000000E+00,1.676949E+03,0.000000E+00,1.478732E-01,0.000000E+00,9.338013E+02,0.000000E+00,8.234248E-02,0.000000E+00,4.388424E+03,0.000000E+00,3.869706E-01,0.000000E+00,1.525353E+03,0.000000E+00,1.793405E-01,0.000000E+00,1.533328E+04,0.000000E+00,1.352087E+00,0.000000E+00,1.107744E+04,0.000000E+00,9.768072E-01,4.353043E+02,7.620704E+03,3.073605E-02,6.719927E-01,5.096957E+02,1.161405E+04,3.598869E-02,1.024125E+00,7.368198E+02,7.191748E+03,4.817178E-02,6.341674E-01,0.000000E+00,2.972545E+03,0.000000E+00,2.621187E-01,6.995886E+02,7.180068E+03,4.573768E-02,6.331375E-01,2.016174E+03,1.776229E+04,1.318134E-01,1.566277E+00,0.000000E+00,9.231729E+03,0.000000E+00,8.140527E-01,2.940067E+03,1.571932E+04,1.922156E-01,1.386128E+00,2.938707E+03,1.582541E+04,1.921267E-01,1.395482E+00,1.700261E+03,6.990711E+03,1.111596E-01,6.164400E-01,1.700187E+03,7.034116E+03,1.111548E-01,6.202675E-01,0.000000E+00,1.503330E+03,0.000000E+00,1.325634E-01,9.123765E+02,2.260645E+03,5.964932E-02,1.993434E-01,9.108177E+02,2.260609E+03,5.954741E-02,1.993403E-01,6.077555E+02,2.512849E+03,3.973381E-02,2.215827E-01,1.780557E+02,9.603445E+02,1.164092E-02,8.468306E-02,6.082674E+02,2.495777E+03,3.976728E-02,2.200773E-01,1.561764E+03,6.184241E+03,1.021049E-01,5.453256E-01,1.284177E+02,3.618213E+03,8.395689E-03,3.190536E-01,1.669837E+03,5.473698E+03,1.091705E-01,4.826700E-01,1.668704E+03,5.507726E+03,1.090965E-01,4.856706E-01,8.826857E+02,2.428517E+03,5.770819E-02,2.141463E-01,8.822052E+02,2.442646E+03,5.767678E-02,2.153922E-01,0.000000E+00,1.616635E+02,0.000000E+00,1.425546E-02,4.489745E+02,7.326444E+02,2.935304E-02,6.460449E-02,4.491328E+02,7.331682E+02,2.936339E-02,6.465068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,0.000000E+00,1.525583E+03,0.000000E+00,1.345257E-01,0.000000E+00,2.853712E+03,0.000000E+00,2.516399E-01,0.000000E+00,1.684150E+03,0.000000E+00,1.485081E-01,2.954345E+00,9.364470E+02,2.086010E-04,8.257577E-02,0.000000E+00,4.397299E+03,0.000000E+00,3.877533E-01,0.000000E+00,1.530564E+03,0.000000E+00,1.799533E-01,0.000000E+00,1.537502E+04,0.000000E+00,1.355767E+00,0.000000E+00,1.110716E+04,0.000000E+00,9.794277E-01,4.725961E+02,7.633701E+03,3.336916E-02,6.731388E-01,5.672044E+02,1.163588E+04,4.004928E-02,1.026050E+00,8.463452E+02,7.205624E+03,5.533232E-02,6.353910E-01,0.000000E+00,2.992197E+03,0.000000E+00,2.638516E-01,8.147672E+02,7.196301E+03,5.326782E-02,6.345689E-01,2.249533E+03,1.776688E+04,1.470699E-01,1.566681E+00,0.000000E+00,9.308463E+03,0.000000E+00,8.208191E-01,3.077038E+03,1.571001E+04,2.011705E-01,1.385307E+00,3.075723E+03,1.581002E+04,2.010845E-01,1.394126E+00,1.737526E+03,6.973470E+03,1.135959E-01,6.149197E-01,1.737457E+03,7.014461E+03,1.135914E-01,6.185343E-01,0.000000E+00,1.786312E+03,0.000000E+00,1.575168E-01,9.363474E+02,2.253408E+03,6.121649E-02,1.987052E-01,9.346974E+02,2.253635E+03,6.110861E-02,1.987252E-01,6.366290E+02,2.515988E+03,4.162150E-02,2.218595E-01,2.015627E+02,9.650551E+02,1.317776E-02,8.509843E-02,6.371362E+02,2.499617E+03,4.165466E-02,2.204159E-01,1.623782E+03,6.180642E+03,1.061595E-01,5.450082E-01,2.160277E+02,3.641265E+03,1.412345E-02,3.210863E-01,1.720181E+03,5.466098E+03,1.124619E-01,4.819998E-01,1.718997E+03,5.498672E+03,1.123845E-01,4.848722E-01,9.048551E+02,2.420538E+03,5.915758E-02,2.134427E-01,9.043656E+02,2.434094E+03,5.912558E-02,2.146381E-01,0.000000E+00,2.747935E+02,0.000000E+00,2.423126E-02,4.594156E+02,7.293870E+02,3.003566E-02,6.431725E-02,4.595764E+02,7.299880E+02,3.004617E-02,6.437025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
