11:15:00,3.242299E+02,1.880856E+03,2.289329E-02,1.658537E-01,1.797788E+03,4.797791E+03,1.269386E-01,4.230686E-01,6.011963E+02,2.623223E+03,4.244939E-02,2.313155E-01,3.354141E+02,1.310943E+03,2.368299E-02,1.155988E-01,7.192163E+02,5.365850E+03,5.078257E-02,4.731600E-01,2.579770E+02,1.800846E+03,1.821529E-02,2.117311E-01,3.478468E+03,1.927526E+04,2.456084E-01,1.699690E+00,2.636045E+03,1.455355E+04,1.861264E-01,1.283330E+00,2.243731E+03,1.045563E+04,1.584258E-01,9.219760E-01,3.240173E+03,1.567530E+04,2.287828E-01,1.382246E+00,3.805190E+03,9.459166E+03,2.487756E-01,8.341081E-01,1.661309E+03,5.498378E+03,1.086130E-01,4.848463E-01,3.780549E+03,1.179207E+04,2.471646E-01,1.039823E+00,9.324502E+03,2.372309E+04,6.096170E-01,2.091899E+00,3.836133E+03,1.129345E+04,2.507985E-01,9.958550E-01,8.914016E+03,2.686070E+04,5.827802E-01,2.368573E+00,8.913138E+03,2.223624E+04,5.827228E-01,1.960788E+00,4.385035E+03,1.252083E+04,2.866847E-01,1.104086E+00,4.384897E+03,1.049303E+04,2.866756E-01,9.252741E-01,6.597145E+03,2.026042E+04,4.658125E-01,1.786561E+00,2.248314E+03,6.591613E+03,1.469902E-01,5.812476E-01,2.247403E+03,7.190722E+03,1.469306E-01,6.340769E-01,1.656010E+03,3.686305E+03,1.082666E-01,3.250579E-01,7.515798E+02,2.056533E+03,4.913676E-02,1.813448E-01,1.656064E+03,4.468757E+03,1.082701E-01,3.940545E-01,4.098636E+03,9.226125E+03,2.679605E-01,8.135586E-01,1.821509E+03,4.467425E+03,1.190866E-01,3.939370E-01,3.852993E+03,1.008186E+04,2.519009E-01,8.890173E-01,3.852715E+03,8.618119E+03,2.518826E-01,7.599446E-01,1.848825E+03,4.667002E+03,1.208724E-01,4.115356E-01,1.848717E+03,4.028017E+03,1.208653E-01,3.551900E-01,3.094165E+03,7.807828E+03,2.184734E-01,6.884933E-01,9.026873E+02,2.345769E+03,5.901586E-02,2.068496E-01,9.027118E+02,2.537595E+03,5.901746E-02,2.237648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,3.171479E+02,1.876855E+03,2.239324E-02,1.655008E-01,1.760137E+03,4.781897E+03,1.242801E-01,4.216671E-01,5.901737E+02,2.588142E+03,4.167110E-02,2.282220E-01,3.296267E+02,1.310216E+03,2.327435E-02,1.155347E-01,7.050125E+02,5.340514E+03,4.977966E-02,4.709258E-01,2.513049E+02,1.793293E+03,1.774419E-02,2.108431E-01,3.418938E+03,1.923499E+04,2.414051E-01,1.696139E+00,2.591662E+03,1.447326E+04,1.829926E-01,1.276250E+00,2.211206E+03,1.042710E+04,1.561293E-01,9.194602E-01,3.191680E+03,1.561971E+04,2.253588E-01,1.377344E+00,3.756265E+03,9.568483E+03,2.455770E-01,8.437476E-01,1.638097E+03,5.627239E+03,1.070954E-01,4.962092E-01,3.731649E+03,1.157374E+04,2.439676E-01,1.020571E+00,9.199177E+03,2.395301E+04,6.014234E-01,2.112174E+00,3.781516E+03,1.146792E+04,2.472278E-01,1.011240E+00,8.809367E+03,2.650204E+04,5.759385E-01,2.336946E+00,8.808508E+03,2.252006E+04,5.758823E-01,1.985816E+00,4.336592E+03,1.236402E+04,2.835176E-01,1.090258E+00,4.336455E+03,1.062355E+04,2.835086E-01,9.367834E-01,6.449696E+03,2.021248E+04,4.554014E-01,1.782334E+00,2.224693E+03,6.746795E+03,1.454459E-01,5.949315E-01,2.223782E+03,7.256884E+03,1.453864E-01,6.399111E-01,1.636125E+03,3.745411E+03,1.069665E-01,3.302698E-01,7.415477E+02,2.105725E+03,4.848088E-02,1.856826E-01,1.636172E+03,4.406948E+03,1.069696E-01,3.886041E-01,4.047360E+03,9.362615E+03,2.646081E-01,8.255942E-01,1.794975E+03,4.536474E+03,1.173518E-01,4.000257E-01,3.810386E+03,1.000378E+04,2.491153E-01,8.821323E-01,3.810120E+03,8.764025E+03,2.490979E-01,7.728106E-01,1.829706E+03,4.633347E+03,1.196224E-01,4.085679E-01,1.829603E+03,4.094008E+03,1.196157E-01,3.610091E-01,3.040651E+03,7.844531E+03,2.146949E-01,6.917297E-01,8.941436E+02,2.405793E+03,5.845729E-02,2.121425E-01,8.941665E+02,2.567169E+03,5.845878E-02,2.263726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.107977E+02,1.873421E+03,2.194486E-02,1.651981E-01,1.726327E+03,4.770377E+03,1.218928E-01,4.206513E-01,5.801093E+02,2.556432E+03,4.096048E-02,2.254259E-01,3.243962E+02,1.309836E+03,2.290503E-02,1.155012E-01,6.920987E+02,5.317350E+03,4.886784E-02,4.688833E-01,2.452831E+02,1.786686E+03,1.731899E-02,2.100663E-01,3.364272E+03,1.919986E+04,2.375452E-01,1.693042E+00,2.550907E+03,1.440282E+04,1.801149E-01,1.270039E+00,2.181297E+03,1.040360E+04,1.540174E-01,9.173882E-01,3.147068E+03,1.557187E+04,2.222088E-01,1.373125E+00,3.711578E+03,9.667834E+03,2.426554E-01,8.525084E-01,1.616874E+03,5.738188E+03,1.057079E-01,5.059927E-01,3.686987E+03,1.139943E+04,2.410477E-01,1.005200E+00,9.084319E+03,2.416040E+04,5.939143E-01,2.130461E+00,3.731494E+03,1.163653E+04,2.439575E-01,1.026108E+00,8.713418E+03,2.622145E+04,5.696655E-01,2.312204E+00,8.712577E+03,2.277760E+04,5.696105E-01,2.008526E+00,4.292242E+03,1.224227E+04,2.806180E-01,1.079521E+00,4.292105E+03,1.074240E+04,2.806091E-01,9.472637E-01,6.314923E+03,2.016817E+04,4.458854E-01,1.778427E+00,2.203263E+03,6.879023E+03,1.440448E-01,6.065914E-01,2.202352E+03,7.317231E+03,1.439853E-01,6.452325E-01,1.618244E+03,3.799777E+03,1.057975E-01,3.350639E-01,7.325319E+02,2.148417E+03,4.789144E-02,1.894471E-01,1.618286E+03,4.361286E+03,1.058002E-01,3.845777E-01,4.001140E+03,9.487977E+03,2.615864E-01,8.366486E-01,1.771050E+03,4.600240E+03,1.157877E-01,4.056485E-01,3.771966E+03,9.952217E+03,2.466035E-01,8.775853E-01,3.771711E+03,8.897741E+03,2.465868E-01,7.846017E-01,1.812512E+03,4.611541E+03,1.184983E-01,4.066451E-01,1.812413E+03,4.154630E+03,1.184919E-01,3.663547E-01,2.992665E+03,7.880114E+03,2.113067E-01,6.948674E-01,8.865008E+02,2.457221E+03,5.795762E-02,2.166775E-01,8.865223E+02,2.594351E+03,5.795902E-02,2.287696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.050732E+02,1.870706E+03,2.154067E-02,1.649586E-01,1.695803E+03,4.762143E+03,1.197376E-01,4.199251E-01,5.708839E+02,2.529070E+03,4.030909E-02,2.230131E-01,3.196461E+02,1.309866E+03,2.256964E-02,1.155039E-01,6.803071E+02,5.297477E+03,4.803526E-02,4.671309E-01,2.398210E+02,1.780923E+03,1.693333E-02,2.093888E-01,3.313890E+03,1.917134E+04,2.339878E-01,1.690527E+00,2.513347E+03,1.434208E+04,1.774629E-01,1.264683E+00,2.153705E+03,1.038464E+04,1.520692E-01,9.157161E-01,3.105890E+03,1.553151E+04,2.193013E-01,1.369566E+00,3.670671E+03,9.759787E+03,2.399810E-01,8.606168E-01,1.597424E+03,5.830589E+03,1.044363E-01,5.141406E-01,3.646104E+03,1.126454E+04,2.383748E-01,9.933059E-01,8.978820E+03,2.434828E+04,5.870170E-01,2.147029E+00,3.685577E+03,1.177796E+04,2.409555E-01,1.038579E+00,8.625267E+03,2.600987E+04,5.639024E-01,2.293547E+00,8.624440E+03,2.301371E+04,5.638483E-01,2.029346E+00,4.251565E+03,1.215225E+04,2.779587E-01,1.071584E+00,4.251429E+03,1.085229E+04,2.779498E-01,9.569535E-01,6.191397E+03,2.013003E+04,4.371634E-01,1.775063E+00,2.183779E+03,6.989370E+03,1.427710E-01,6.163218E-01,2.182867E+03,7.367000E+03,1.427114E-01,6.496211E-01,1.602117E+03,3.850276E+03,1.047432E-01,3.395168E-01,7.244054E+02,2.184322E+03,4.736015E-02,1.926132E-01,1.602154E+03,4.329785E+03,1.047455E-01,3.817999E-01,3.959344E+03,9.602775E+03,2.588538E-01,8.467715E-01,1.749408E+03,4.658399E+03,1.143727E-01,4.107770E-01,3.737218E+03,9.923415E+03,2.443317E-01,8.750455E-01,3.736973E+03,9.020804E+03,2.443157E-01,7.954534E-01,1.797008E+03,4.600244E+03,1.174847E-01,4.056489E-01,1.796914E+03,4.210755E+03,1.174786E-01,3.713039E-01,2.949499E+03,7.914766E+03,2.082588E-01,6.979230E-01,8.796447E+02,2.500426E+03,5.750938E-02,2.204872E-01,8.796648E+02,2.617368E+03,5.751069E-02,2.307992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,2.998888E+02,1.868630E+03,2.117461E-02,1.647756E-01,1.668118E+03,4.755948E+03,1.177828E-01,4.193789E-01,5.624010E+02,2.504896E+03,3.971012E-02,2.208814E-01,3.153149E+02,1.310384E+03,2.226382E-02,1.155495E-01,6.695020E+02,5.280174E+03,4.727233E-02,4.656051E-01,2.348458E+02,1.775902E+03,1.658204E-02,2.087984E-01,3.267323E+03,1.914848E+04,2.306998E-01,1.688511E+00,2.478634E+03,1.428954E+04,1.750119E-01,1.260050E+00,2.128187E+03,1.036897E+04,1.502675E-01,9.143347E-01,3.067786E+03,1.549689E+04,2.166108E-01,1.366514E+00,3.633158E+03,9.849264E+03,2.375285E-01,8.685068E-01,1.579566E+03,5.905680E+03,1.032688E-01,5.207621E-01,3.608616E+03,1.116390E+04,2.359240E-01,9.844311E-01,8.881749E+03,2.452698E+04,5.806706E-01,2.162786E+00,3.643353E+03,1.188895E+04,2.381950E-01,1.048366E+00,8.544155E+03,2.585842E+04,5.585994E-01,2.280192E+00,8.543341E+03,2.323938E+04,5.585462E-01,2.049245E+00,4.214208E+03,1.209098E+04,2.755163E-01,1.066181E+00,4.214072E+03,1.095895E+04,2.755075E-01,9.663584E-01,6.077917E+03,2.009827E+04,4.291507E-01,1.772262E+00,2.166035E+03,7.084946E+03,1.416109E-01,6.247496E-01,2.165120E+03,7.402996E+03,1.415511E-01,6.527953E-01,1.587545E+03,3.898830E+03,1.037905E-01,3.437983E-01,7.170662E+02,2.213794E+03,4.688033E-02,1.952121E-01,1.587576E+03,4.310148E+03,1.037925E-01,3.800683E-01,3.921477E+03,9.710417E+03,2.563782E-01,8.562634E-01,1.729793E+03,4.711887E+03,1.130904E-01,4.154936E-01,3.705739E+03,9.913501E+03,2.422737E-01,8.741713E-01,3.705504E+03,9.137410E+03,2.422583E-01,8.057356E-01,1.783009E+03,4.598029E+03,1.165695E-01,4.054536E-01,1.782918E+03,4.264547E+03,1.165635E-01,3.760472E-01,2.910574E+03,7.948220E+03,2.055104E-01,7.008730E-01,8.734821E+02,2.537952E+03,5.710648E-02,2.237963E-01,8.735011E+02,2.634983E+03,5.710772E-02,2.323525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,2.951648E+02,1.867243E+03,2.084106E-02,1.646532E-01,1.642854E+03,4.750472E+03,1.159989E-01,4.188960E-01,5.545620E+02,2.481514E+03,3.915663E-02,2.188196E-01,3.113438E+02,1.312041E+03,2.198342E-02,1.156956E-01,6.595488E+02,5.263478E+03,4.656956E-02,4.641328E-01,2.302871E+02,1.771521E+03,1.626016E-02,2.082833E-01,3.224065E+03,1.913051E+04,2.276454E-01,1.686926E+00,2.446393E+03,1.424175E+04,1.727354E-01,1.255836E+00,2.104483E+03,1.035567E+04,1.485937E-01,9.131614E-01,3.032362E+03,1.546670E+04,2.141096E-01,1.363852E+00,3.598629E+03,9.946517E+03,2.352710E-01,8.770826E-01,1.563106E+03,5.954143E+03,1.021927E-01,5.250355E-01,3.574114E+03,1.108486E+04,2.336683E-01,9.774615E-01,8.792092E+03,2.469618E+04,5.748091E-01,2.177706E+00,3.604363E+03,1.196577E+04,2.356459E-01,1.055140E+00,8.469250E+03,2.574267E+04,5.537023E-01,2.269985E+00,8.468446E+03,2.347368E+04,5.536497E-01,2.069906E+00,4.179787E+03,1.204802E+04,2.732660E-01,1.062392E+00,4.179652E+03,1.107120E+04,2.732571E-01,9.762572E-01,5.973237E+03,2.007210E+04,4.217595E-01,1.769955E+00,2.149822E+03,7.174317E+03,1.405510E-01,6.326303E-01,2.148904E+03,7.422877E+03,1.404910E-01,6.545484E-01,1.574280E+03,3.949155E+03,1.029232E-01,3.482360E-01,7.103918E+02,2.236676E+03,4.644397E-02,1.972298E-01,1.574307E+03,4.297561E+03,1.029250E-01,3.789584E-01,3.886896E+03,9.810555E+03,2.541173E-01,8.650935E-01,1.711868E+03,4.759986E+03,1.119184E-01,4.197350E-01,3.676998E+03,9.913304E+03,2.403946E-01,8.741539E-01,3.676771E+03,9.254370E+03,2.403798E-01,8.160492E-01,1.770280E+03,4.601000E+03,1.157373E-01,4.057156E-01,1.770193E+03,4.319162E+03,1.157316E-01,3.808632E-01,2.875260E+03,7.979957E+03,2.030169E-01,7.036716E-01,8.679100E+02,2.572772E+03,5.674219E-02,2.268667E-01,8.679279E+02,2.646308E+03,5.674336E-02,2.333511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,2.908440E+02,1.867903E+03,2.053597E-02,1.647115E-01,1.619711E+03,4.746201E+03,1.143649E-01,4.185194E-01,5.473022E+02,2.461644E+03,3.864402E-02,2.170675E-01,3.076915E+02,1.316278E+03,2.172554E-02,1.160692E-01,6.503568E+02,5.251487E+03,4.592053E-02,4.630754E-01,2.260964E+02,1.767764E+03,1.596426E-02,2.078416E-01,3.183809E+03,1.912476E+04,2.248030E-01,1.686419E+00,2.416395E+03,1.420078E+04,1.706173E-01,1.252223E+00,2.082429E+03,1.034901E+04,1.470366E-01,9.125746E-01,2.999380E+03,1.544762E+04,2.117808E-01,1.362169E+00,3.566807E+03,1.007240E+04,2.331906E-01,8.881826E-01,1.547911E+03,5.950008E+03,1.011993E-01,5.246709E-01,3.542319E+03,1.102056E+04,2.315896E-01,9.717917E-01,8.709187E+03,2.485965E+04,5.693889E-01,2.192121E+00,3.568313E+03,1.201716E+04,2.332891E-01,1.059672E+00,8.400007E+03,2.564974E+04,5.491753E-01,2.261791E+00,8.399212E+03,2.375630E+04,5.491233E-01,2.094827E+00,4.148040E+03,1.201770E+04,2.711904E-01,1.059720E+00,4.147905E+03,1.120683E+04,2.711816E-01,9.882171E-01,5.876482E+03,2.005786E+04,4.149278E-01,1.768700E+00,2.134988E+03,7.266566E+03,1.395812E-01,6.407649E-01,2.134067E+03,7.426279E+03,1.395209E-01,6.548483E-01,1.562208E+03,4.008761E+03,1.021339E-01,3.534920E-01,7.043199E+02,2.252828E+03,4.604700E-02,1.986541E-01,1.562231E+03,4.289229E+03,1.021355E-01,3.782237E-01,3.855336E+03,9.904268E+03,2.520540E-01,8.733571E-01,1.695496E+03,4.803064E+03,1.108481E-01,4.235336E-01,3.650779E+03,9.917688E+03,2.386805E-01,8.745404E-01,3.650559E+03,9.385895E+03,2.386661E-01,8.276470E-01,1.758711E+03,4.606902E+03,1.149809E-01,4.062360E-01,1.758626E+03,4.380921E+03,1.149754E-01,3.863090E-01,2.843170E+03,8.011906E+03,2.007511E-01,7.064888E-01,8.628685E+02,2.607975E+03,5.641258E-02,2.299709E-01,8.628854E+02,2.651117E+03,5.641369E-02,2.337752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,2.868809E+02,1.871281E+03,2.025615E-02,1.650093E-01,1.598452E+03,4.743109E+03,1.128638E-01,4.182468E-01,5.405702E+02,2.443975E+03,3.816869E-02,2.155094E-01,3.043253E+02,1.324507E+03,2.148786E-02,1.167949E-01,6.418543E+02,5.243825E+03,4.532018E-02,4.623998E-01,2.222353E+02,1.764583E+03,1.569163E-02,2.074676E-01,3.146315E+03,1.913246E+04,2.221556E-01,1.687098E+00,2.388461E+03,1.416534E+04,1.686449E-01,1.249098E+00,2.061899E+03,1.035178E+04,1.455870E-01,9.128183E-01,2.968652E+03,1.544389E+04,2.096112E-01,1.361840E+00,3.537464E+03,1.024811E+04,2.312722E-01,9.036770E-01,1.533875E+03,5.905129E+03,1.002816E-01,5.207136E-01,3.513006E+03,1.096963E+04,2.296732E-01,9.673008E-01,8.632493E+03,2.501561E+04,5.643748E-01,2.205874E+00,3.534968E+03,1.206518E+04,2.311090E-01,1.063906E+00,8.335984E+03,2.557618E+04,5.449897E-01,2.255304E+00,8.335196E+03,2.412646E+04,5.449381E-01,2.127468E+00,4.118754E+03,1.199828E+04,2.692757E-01,1.058007E+00,4.118619E+03,1.138331E+04,2.692669E-01,1.003779E+00,5.786939E+03,2.005855E+04,4.086053E-01,1.768760E+00,2.121407E+03,7.368244E+03,1.386933E-01,6.497308E-01,2.120482E+03,7.412610E+03,1.386328E-01,6.536430E-01,1.551228E+03,4.085139E+03,1.014162E-01,3.602270E-01,6.987984E+02,2.262175E+03,4.568602E-02,1.994783E-01,1.551248E+03,4.284379E+03,1.014174E-01,3.777960E-01,3.826559E+03,9.990899E+03,2.501726E-01,8.809962E-01,1.680556E+03,4.840777E+03,1.098713E-01,4.268591E-01,3.626887E+03,9.925025E+03,2.371185E-01,8.751874E-01,3.626674E+03,9.545781E+03,2.371046E-01,8.417457E-01,1.748205E+03,4.614923E+03,1.142941E-01,4.069433E-01,1.748123E+03,4.455914E+03,1.142887E-01,3.929219E-01,2.813983E+03,8.045001E+03,1.986903E-01,7.094072E-01,8.583076E+02,2.645711E+03,5.611440E-02,2.332984E-01,8.583237E+02,2.649172E+03,5.611545E-02,2.336036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,2.832369E+02,1.878290E+03,1.999885E-02,1.656274E-01,1.578873E+03,4.741770E+03,1.114814E-01,4.181286E-01,5.343202E+02,2.428987E+03,3.772739E-02,2.141878E-01,3.012167E+02,1.338114E+03,2.126837E-02,1.179947E-01,6.339776E+02,5.241752E+03,4.476402E-02,4.622171E-01,2.186701E+02,1.761975E+03,1.543990E-02,2.071610E-01,3.111356E+03,1.915696E+04,2.196872E-01,1.689259E+00,2.362421E+03,1.413573E+04,1.668063E-01,1.246487E+00,2.042773E+03,1.036732E+04,1.442365E-01,9.141889E-01,2.940001E+03,1.546065E+04,2.075882E-01,1.363318E+00,3.510389E+03,1.049450E+04,2.295021E-01,9.254036E-01,1.520897E+03,5.824459E+03,9.943312E-02,5.136000E-01,3.485961E+03,1.092807E+04,2.279050E-01,9.636356E-01,8.561496E+03,2.516141E+04,5.597332E-01,2.218730E+00,3.504101E+03,1.210697E+04,2.290910E-01,1.067591E+00,8.276759E+03,2.551413E+04,5.411177E-01,2.249832E+00,8.275976E+03,2.462219E+04,5.410664E-01,2.171181E+00,4.091728E+03,1.198571E+04,2.675088E-01,1.056898E+00,4.091592E+03,1.161723E+04,2.675000E-01,1.024406E+00,5.703969E+03,2.007895E+04,4.027470E-01,1.770559E+00,2.108964E+03,7.478809E+03,1.378798E-01,6.594804E-01,2.108035E+03,7.381015E+03,1.378190E-01,6.508570E-01,1.541239E+03,4.185332E+03,1.007630E-01,3.690621E-01,6.937746E+02,2.264470E+03,4.535757E-02,1.996807E-01,1.541255E+03,4.281363E+03,1.007641E-01,3.775301E-01,3.800305E+03,1.006933E+04,2.484562E-01,8.879122E-01,1.666915E+03,4.872889E+03,1.089795E-01,4.296907E-01,3.605112E+03,9.932181E+03,2.356949E-01,8.758185E-01,3.604905E+03,9.746800E+03,2.356813E-01,8.594716E-01,1.738664E+03,4.623479E+03,1.136703E-01,4.076978E-01,1.738584E+03,4.549648E+03,1.136651E-01,4.011874E-01,2.787405E+03,8.080614E+03,1.968137E-01,7.125475E-01,8.541796E+02,2.685573E+03,5.584452E-02,2.368135E-01,8.541948E+02,2.640150E+03,5.584552E-02,2.328081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,2.798931E+02,1.889171E+03,1.976275E-02,1.665869E-01,1.560879E+03,4.742364E+03,1.102108E-01,4.181811E-01,5.285398E+02,2.416502E+03,3.731924E-02,2.130868E-01,2.983539E+02,1.357516E+03,2.106623E-02,1.197056E-01,6.267060E+02,5.245393E+03,4.425058E-02,4.625381E-01,2.153876E+02,1.759950E+03,1.520813E-02,2.069229E-01,3.078909E+03,1.919856E+04,2.173963E-01,1.692926E+00,2.338258E+03,1.411139E+04,1.651002E-01,1.244340E+00,2.025034E+03,1.039648E+04,1.429840E-01,9.167601E-01,2.913409E+03,1.549913E+04,2.057106E-01,1.366712E+00,3.485504E+03,1.081975E+04,2.278751E-01,9.540846E-01,1.508944E+03,5.718653E+03,9.865167E-02,5.042701E-01,3.461106E+03,1.089394E+04,2.262801E-01,9.606264E-01,8.496052E+03,2.529615E+04,5.554546E-01,2.230611E+00,3.475661E+03,1.213926E+04,2.272316E-01,1.070438E+00,8.222209E+03,2.546017E+04,5.375513E-01,2.245074E+00,8.221430E+03,2.525831E+04,5.375003E-01,2.227275E+00,4.066889E+03,1.197782E+04,2.658849E-01,1.056203E+00,4.066754E+03,1.191487E+04,2.658761E-01,1.050652E+00,5.627352E+03,2.012133E+04,3.973372E-01,1.774297E+00,2.097600E+03,7.592638E+03,1.371368E-01,6.695178E-01,2.096666E+03,7.331442E+03,1.370758E-01,6.464856E-01,1.532228E+03,4.311926E+03,1.001739E-01,3.802251E-01,6.892426E+02,2.259771E+03,4.506128E-02,1.992663E-01,1.532242E+03,4.279383E+03,1.001748E-01,3.773555E-01,3.776579E+03,1.013916E+04,2.469051E-01,8.940697E-01,1.654582E+03,4.899535E+03,1.081732E-01,4.320404E-01,3.585456E+03,9.937818E+03,2.344098E-01,8.763155E-01,3.585254E+03,9.993640E+03,2.343966E-01,8.812379E-01,1.730081E+03,4.631757E+03,1.131092E-01,4.084278E-01,1.730003E+03,4.664046E+03,1.131041E-01,4.112749E-01,2.763343E+03,8.119273E+03,1.951147E-01,7.159565E-01,8.504696E+02,2.725502E+03,5.560197E-02,2.403345E-01,8.504841E+02,2.624011E+03,5.560292E-02,2.313850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,2.768206E+02,1.903542E+03,1.954580E-02,1.678541E-01,1.544317E+03,4.744765E+03,1.090415E-01,4.183928E-01,5.231899E+02,2.406272E+03,3.694150E-02,2.121848E-01,2.957150E+02,1.382128E+03,2.087990E-02,1.218759E-01,6.199871E+02,5.254165E+03,4.377617E-02,4.633116E-01,2.123615E+02,1.758518E+03,1.499446E-02,2.067546E-01,3.048761E+03,1.925489E+04,2.152675E-01,1.697894E+00,2.315812E+03,1.409155E+04,1.635153E-01,1.242591E+00,2.008572E+03,1.043768E+04,1.418217E-01,9.203931E-01,2.888708E+03,1.555691E+04,2.039665E-01,1.371807E+00,3.462622E+03,1.121716E+04,2.263792E-01,9.891277E-01,1.497930E+03,5.614614E+03,9.793162E-02,4.950959E-01,3.438254E+03,1.086566E+04,2.247861E-01,9.581328E-01,8.435688E+03,2.541901E+04,5.515081E-01,2.241445E+00,3.449438E+03,1.215650E+04,2.255172E-01,1.071958E+00,8.171943E+03,2.541181E+04,5.342650E-01,2.240810E+00,8.171167E+03,2.602183E+04,5.342142E-01,2.294601E+00,4.044059E+03,1.197282E+04,2.643923E-01,1.055761E+00,4.043923E+03,1.226994E+04,2.643835E-01,1.081962E+00,5.556579E+03,2.018557E+04,3.923401E-01,1.779961E+00,2.087220E+03,7.700948E+03,1.364582E-01,6.790686E-01,2.086282E+03,7.263459E+03,1.363969E-01,6.404909E-01,1.524080E+03,4.461890E+03,9.964126E-02,3.934489E-01,6.851444E+02,2.248109E+03,4.479334E-02,1.982379E-01,1.524092E+03,4.277787E+03,9.964200E-02,3.772147E-01,3.755075E+03,1.019987E+04,2.454992E-01,8.994228E-01,1.643400E+03,4.920856E+03,1.074421E-01,4.339204E-01,3.567663E+03,9.940954E+03,2.332465E-01,8.765921E-01,3.567466E+03,1.028045E+04,2.332337E-01,9.065288E-01,1.722339E+03,4.639074E+03,1.126030E-01,4.090729E-01,1.722263E+03,4.796349E+03,1.125981E-01,4.229415E-01,2.741534E+03,8.160603E+03,1.935748E-01,7.196009E-01,8.471300E+02,2.762366E+03,5.538363E-02,2.435850E-01,8.471439E+02,2.600567E+03,5.538454E-02,2.293177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,2.739909E+02,1.920608E+03,1.934600E-02,1.693590E-01,1.529040E+03,4.748601E+03,1.079628E-01,4.187310E-01,5.182292E+02,2.397960E+03,3.659123E-02,2.114518E-01,2.932776E+02,1.410711E+03,2.070780E-02,1.243963E-01,6.137668E+02,5.266996E+03,4.333697E-02,4.644431E-01,2.095655E+02,1.757673E+03,1.479704E-02,2.066552E-01,3.020684E+03,1.932191E+04,2.132851E-01,1.703803E+00,2.294916E+03,1.407525E+04,1.620399E-01,1.241154E+00,1.993265E+03,1.048778E+04,1.407408E-01,9.248115E-01,2.865717E+03,1.562916E+04,2.023431E-01,1.378177E+00,3.441544E+03,1.166965E+04,2.250011E-01,1.029028E+00,1.487764E+03,5.521577E+03,9.726695E-02,4.868919E-01,3.417207E+03,1.084146E+04,2.234100E-01,9.559987E-01,8.379906E+03,2.552921E+04,5.478612E-01,2.251162E+00,3.425210E+03,1.214707E+04,2.239332E-01,1.071127E+00,8.125540E+03,2.536635E+04,5.312312E-01,2.236801E+00,8.124765E+03,2.688061E+04,5.311806E-01,2.370329E+00,4.023039E+03,1.196882E+04,2.630181E-01,1.055409E+00,4.022904E+03,1.266745E+04,2.630092E-01,1.117015E+00,5.491118E+03,2.026936E+04,3.877180E-01,1.787350E+00,2.077727E+03,7.794063E+03,1.358376E-01,6.872795E-01,2.076785E+03,7.176781E+03,1.357760E-01,6.328476E-01,1.516689E+03,4.628575E+03,9.915805E-02,4.081471E-01,6.814269E+02,2.229591E+03,4.455030E-02,1.966051E-01,1.516698E+03,4.275849E+03,9.915864E-02,3.770438E-01,3.735516E+03,1.025110E+04,2.442204E-01,9.039407E-01,1.633222E+03,4.937095E+03,1.067768E-01,4.353524E-01,3.551500E+03,9.940541E+03,2.321898E-01,8.765557E-01,3.551307E+03,1.059480E+04,2.321772E-01,9.342480E-01,1.715332E+03,4.644721E+03,1.121449E-01,4.095709E-01,1.715258E+03,4.940832E+03,1.121401E-01,4.356819E-01,2.721730E+03,8.203567E+03,1.921765E-01,7.233895E-01,8.441165E+02,2.792743E+03,5.518661E-02,2.462637E-01,8.441297E+02,2.569761E+03,5.518748E-02,2.266012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,2.713802E+02,1.939357E+03,1.916167E-02,1.710123E-01,1.514922E+03,4.753134E+03,1.069659E-01,4.191307E-01,5.136237E+02,2.391128E+03,3.626605E-02,2.108494E-01,2.910231E+02,1.441677E+03,2.054862E-02,1.271269E-01,6.080005E+02,5.282530E+03,4.292982E-02,4.658129E-01,2.069780E+02,1.757382E+03,1.461434E-02,2.066209E-01,2.994504E+03,1.939413E+04,2.114365E-01,1.710172E+00,2.275438E+03,1.406128E+04,1.606646E-01,1.239922E+00,1.979015E+03,1.054295E+04,1.397347E-01,9.296764E-01,2.844293E+03,1.570998E+04,2.008304E-01,1.385304E+00,3.422107E+03,1.215236E+04,2.237304E-01,1.071593E+00,1.478368E+03,5.458771E+03,9.665269E-02,4.813537E-01,3.397802E+03,1.081688E+04,2.221413E-01,9.538307E-01,8.328305E+03,2.561943E+04,5.444876E-01,2.259118E+00,3.402798E+03,1.211345E+04,2.224680E-01,1.068162E+00,8.082660E+03,2.531489E+04,5.284278E-01,2.232264E+00,8.081886E+03,2.778720E+04,5.283772E-01,2.450272E+00,4.003669E+03,1.196103E+04,2.617517E-01,1.054722E+00,4.003533E+03,1.308520E+04,2.617428E-01,1.153851E+00,5.430513E+03,2.036830E+04,3.834388E-01,1.796074E+00,2.069036E+03,7.864591E+03,1.352694E-01,6.934986E-01,2.068090E+03,7.070119E+03,1.352075E-01,6.234422E-01,1.509977E+03,4.802726E+03,9.871921E-02,4.235038E-01,6.780510E+02,2.204478E+03,4.432959E-02,1.943906E-01,1.509984E+03,4.271932E+03,9.871967E-02,3.766985E-01,3.717704E+03,1.029032E+04,2.430559E-01,9.073991E-01,1.623948E+03,4.947488E+03,1.061704E-01,4.362689E-01,3.536800E+03,9.933472E+03,2.312288E-01,8.759323E-01,3.536611E+03,1.091915E+04,2.312165E-01,9.628494E-01,1.708984E+03,4.647002E+03,1.117299E-01,4.097721E-01,1.708912E+03,5.089379E+03,1.117252E-01,4.487808E-01,2.703731E+03,8.246471E+03,1.909056E-01,7.271728E-01,8.413945E+02,2.814180E+03,5.500866E-02,2.481540E-01,8.414073E+02,2.531209E+03,5.500949E-02,2.232016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,2.689536E+02,1.958973E+03,1.899033E-02,1.727420E-01,1.501779E+03,4.757521E+03,1.060379E-01,4.195176E-01,5.093154E+02,2.385168E+03,3.596184E-02,2.103238E-01,2.889227E+02,1.473774E+03,2.040031E-02,1.299572E-01,6.026146E+02,5.299564E+03,4.254953E-02,4.673149E-01,2.045647E+02,1.757581E+03,1.444394E-02,2.066444E-01,2.969887E+03,1.946453E+04,2.096984E-01,1.716380E+00,2.257134E+03,1.404649E+04,1.593721E-01,1.238617E+00,1.965648E+03,1.059692E+04,1.387909E-01,9.344352E-01,2.824171E+03,1.579018E+04,1.994096E-01,1.392376E+00,3.404055E+03,1.264831E+04,2.225502E-01,1.115326E+00,1.469620E+03,5.426226E+03,9.608077E-02,4.784839E-01,3.379780E+03,1.078750E+04,2.209631E-01,9.512406E-01,8.280212E+03,2.568234E+04,5.413434E-01,2.264666E+00,3.381893E+03,1.206175E+04,2.211013E-01,1.063603E+00,8.042740E+03,2.524812E+04,5.258180E-01,2.226376E+00,8.041967E+03,2.870868E+04,5.257674E-01,2.531528E+00,3.985692E+03,1.194326E+04,2.605764E-01,1.053156E+00,3.985556E+03,1.350635E+04,2.605675E-01,1.190988E+00,5.374016E+03,2.047780E+04,3.794496E-01,1.805730E+00,2.061031E+03,7.904474E+03,1.347460E-01,6.970155E-01,2.060081E+03,6.943036E+03,1.346839E-01,6.122360E-01,1.503792E+03,4.977809E+03,9.831489E-02,4.389426E-01,6.749412E+02,2.172628E+03,4.412628E-02,1.915820E-01,1.503798E+03,4.264097E+03,9.831522E-02,3.760075E-01,3.701234E+03,1.031456E+04,2.419792E-01,9.095370E-01,1.615360E+03,4.951996E+03,1.056089E-01,4.366664E-01,3.523222E+03,9.916085E+03,2.303411E-01,8.743991E-01,3.523038E+03,1.124130E+04,2.303290E-01,9.912561E-01,1.703146E+03,4.643588E+03,1.113482E-01,4.094710E-01,1.703075E+03,5.235854E+03,1.113436E-01,4.616970E-01,2.687196E+03,8.287514E+03,1.897381E-01,7.307919E-01,8.389061E+02,2.823914E+03,5.484597E-02,2.490124E-01,8.389184E+02,2.484769E+03,5.484677E-02,2.191066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,2.666937E+02,1.978509E+03,1.883076E-02,1.744646E-01,1.489520E+03,4.761254E+03,1.051723E-01,4.198467E-01,5.052810E+02,2.379869E+03,3.567698E-02,2.098566E-01,2.869629E+02,1.505512E+03,2.026193E-02,1.327559E-01,5.975781E+02,5.316946E+03,4.219392E-02,4.688476E-01,2.023106E+02,1.758187E+03,1.428479E-02,2.067156E-01,2.946736E+03,1.953108E+04,2.080637E-01,1.722248E+00,2.239926E+03,1.403157E+04,1.581571E-01,1.237302E+00,1.953103E+03,1.064893E+04,1.379051E-01,9.390209E-01,2.805264E+03,1.586828E+04,1.980747E-01,1.399263E+00,3.387273E+03,1.313446E+04,2.214530E-01,1.158195E+00,1.461466E+03,5.404038E+03,9.554764E-02,4.765273E-01,3.363031E+03,1.075320E+04,2.198681E-01,9.482158E-01,8.235363E+03,2.572001E+04,5.384112E-01,2.267987E+00,3.362379E+03,1.199463E+04,2.198255E-01,1.057685E+00,8.005557E+03,2.516707E+04,5.233870E-01,2.219229E+00,8.004782E+03,2.960377E+04,5.233364E-01,2.610456E+00,3.968995E+03,1.191614E+04,2.594848E-01,1.050764E+00,3.968858E+03,1.391274E+04,2.594759E-01,1.226823E+00,5.321267E+03,2.059234E+04,3.757251E-01,1.815830E+00,2.053648E+03,7.908389E+03,1.342633E-01,6.973607E-01,2.052694E+03,6.795533E+03,1.342009E-01,5.992292E-01,1.498108E+03,5.145632E+03,9.794328E-02,4.537411E-01,6.720829E+02,2.134198E+03,4.393941E-02,1.881933E-01,1.498112E+03,4.252429E+03,9.794351E-02,3.749787E-01,3.686052E+03,1.032468E+04,2.409866E-01,9.104287E-01,1.607431E+03,4.950864E+03,1.050905E-01,4.365665E-01,3.510723E+03,9.888891E+03,2.295239E-01,8.720011E-01,3.510541E+03,1.154647E+04,2.295120E-01,1.018166E+00,1.697794E+03,4.634767E+03,1.109983E-01,4.086932E-01,1.697724E+03,5.373679E+03,1.109938E-01,4.738503E-01,2.672003E+03,8.324809E+03,1.886653E-01,7.340806E-01,8.366339E+02,2.820245E+03,5.469742E-02,2.486889E-01,8.366458E+02,2.430533E+03,5.469820E-02,2.143241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,2.645888E+02,1.997264E+03,1.868214E-02,1.761185E-01,1.478083E+03,4.763704E+03,1.043648E-01,4.200628E-01,5.015066E+02,2.374942E+03,3.541048E-02,2.094221E-01,2.851346E+02,1.535802E+03,2.013284E-02,1.354269E-01,5.928718E+02,5.333740E+03,4.186161E-02,4.703285E-01,2.002058E+02,1.759098E+03,1.413617E-02,2.068228E-01,2.924992E+03,1.959076E+04,2.065285E-01,1.727511E+00,2.223772E+03,1.401597E+04,1.570165E-01,1.235926E+00,1.941346E+03,1.069670E+04,1.370750E-01,9.432336E-01,2.787527E+03,1.594082E+04,1.968223E-01,1.405660E+00,3.371691E+03,1.359394E+04,2.204343E-01,1.198712E+00,1.453870E+03,5.365556E+03,9.505106E-02,4.731340E-01,3.347479E+03,1.071297E+04,2.188514E-01,9.446681E-01,8.193591E+03,2.573220E+04,5.356803E-01,2.269062E+00,3.344184E+03,1.190913E+04,2.186359E-01,1.050146E+00,7.970970E+03,2.507039E+04,5.211258E-01,2.210703E+00,7.970194E+03,3.044200E+04,5.210751E-01,2.684372E+00,3.953505E+03,1.187906E+04,2.584721E-01,1.047494E+00,3.953368E+03,1.429028E+04,2.584631E-01,1.260115E+00,5.272023E+03,2.070679E+04,3.722480E-01,1.825922E+00,2.046842E+03,7.872466E+03,1.338184E-01,6.941931E-01,2.045884E+03,6.628128E+03,1.337557E-01,5.844675E-01,1.492903E+03,5.300330E+03,9.760299E-02,4.673824E-01,6.694644E+02,2.089019E+03,4.376822E-02,1.842094E-01,1.492905E+03,4.236626E+03,9.760312E-02,3.735852E-01,3.672113E+03,1.032065E+04,2.400753E-01,9.100740E-01,1.600139E+03,4.944149E+03,1.046139E-01,4.359745E-01,3.499264E+03,9.851487E+03,2.287747E-01,8.687029E-01,3.499086E+03,1.182405E+04,2.287631E-01,1.042643E+00,1.692907E+03,4.620373E+03,1.106788E-01,4.074239E-01,1.692839E+03,5.498176E+03,1.106743E-01,4.848285E-01,2.658061E+03,8.356638E+03,1.876809E-01,7.368873E-01,8.345648E+02,2.802310E+03,5.456215E-02,2.471073E-01,8.345763E+02,2.368698E+03,5.456290E-02,2.088715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,2.626275E+02,2.014692E+03,1.854366E-02,1.776553E-01,1.467408E+03,4.764335E+03,1.036111E-01,4.201184E-01,4.979763E+02,2.370058E+03,3.516121E-02,2.089914E-01,2.834288E+02,1.563806E+03,2.001240E-02,1.378962E-01,5.884743E+02,5.349192E+03,4.155111E-02,4.716911E-01,1.982399E+02,1.760213E+03,1.399736E-02,2.069538E-01,2.904580E+03,1.964039E+04,2.050872E-01,1.731887E+00,2.208613E+03,1.399878E+04,1.559462E-01,1.234410E+00,1.930335E+03,1.074105E+04,1.362975E-01,9.471446E-01,2.770896E+03,1.600457E+04,1.956480E-01,1.411281E+00,3.357225E+03,1.401323E+04,2.194885E-01,1.235685E+00,1.446795E+03,5.282153E+03,9.458851E-02,4.657795E-01,3.333045E+03,1.066406E+04,2.179077E-01,9.403555E-01,8.154695E+03,2.571435E+04,5.331373E-01,2.267488E+00,3.327221E+03,1.179943E+04,2.175269E-01,1.040472E+00,7.938813E+03,2.495225E+04,5.190234E-01,2.200286E+00,7.938035E+03,3.119832E+04,5.189725E-01,2.751064E+00,3.939141E+03,1.182921E+04,2.575330E-01,1.043098E+00,3.939004E+03,1.462797E+04,2.575240E-01,1.289892E+00,5.226039E+03,2.081599E+04,3.690012E-01,1.835551E+00,2.040569E+03,7.790694E+03,1.334083E-01,6.869824E-01,2.039608E+03,6.441154E+03,1.333454E-01,5.679802E-01,1.488140E+03,5.437365E+03,9.729158E-02,4.794662E-01,6.670668E+02,2.035736E+03,4.361147E-02,1.795109E-01,1.488141E+03,4.215732E+03,9.729162E-02,3.717427E-01,3.659325E+03,1.030101E+04,2.392392E-01,9.083413E-01,1.593439E+03,4.931234E+03,1.041758E-01,4.348355E-01,3.488768E+03,9.801821E+03,2.280886E-01,8.643234E-01,3.488593E+03,1.206565E+04,2.280771E-01,1.063948E+00,1.688449E+03,4.599456E+03,1.103873E-01,4.055794E-01,1.688382E+03,5.605601E+03,1.103830E-01,4.943012E-01,2.645265E+03,8.381372E+03,1.867774E-01,7.390683E-01,8.326816E+02,2.768473E+03,5.443903E-02,2.441236E-01,8.326927E+02,2.299399E+03,5.443975E-02,2.027607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,2.607993E+02,2.030255E+03,1.841457E-02,1.790276E-01,1.457440E+03,4.762829E+03,1.029072E-01,4.199857E-01,4.946745E+02,2.365245E+03,3.492808E-02,2.085670E-01,2.818372E+02,1.588672E+03,1.990002E-02,1.400889E-01,5.843655E+02,5.362714E+03,4.126100E-02,4.728834E-01,1.964034E+02,1.761430E+03,1.386769E-02,2.070969E-01,2.885420E+03,1.968358E+04,2.037343E-01,1.735695E+00,2.194390E+03,1.398171E+04,1.549420E-01,1.232905E+00,1.920024E+03,1.078310E+04,1.355694E-01,9.508526E-01,2.755305E+03,1.606099E+04,1.945471E-01,1.416256E+00,3.343795E+03,1.437824E+04,2.186105E-01,1.267871E+00,1.440204E+03,5.151597E+03,9.415758E-02,4.542671E-01,3.319645E+03,1.060851E+04,2.170317E-01,9.354572E-01,8.118475E+03,2.567212E+04,5.307693E-01,2.263764E+00,3.311405E+03,1.167578E+04,2.164929E-01,1.029569E+00,7.908915E+03,2.481750E+04,5.170688E-01,2.188404E+00,7.908135E+03,3.184800E+04,5.170177E-01,2.808352E+00,3.925823E+03,1.177044E+04,2.566623E-01,1.037916E+00,3.925686E+03,1.491622E+04,2.566533E-01,1.315310E+00,5.183092E+03,2.091526E+04,3.659688E-01,1.844305E+00,2.034788E+03,7.663171E+03,1.330303E-01,6.757374E-01,2.033823E+03,6.236675E+03,1.329672E-01,5.499492E-01,1.483783E+03,5.552135E+03,9.700669E-02,4.895866E-01,6.648718E+02,1.974186E+03,4.346796E-02,1.740835E-01,1.483782E+03,4.190797E+03,9.700664E-02,3.695440E-01,3.647595E+03,1.026793E+04,2.384723E-01,9.054245E-01,1.587284E+03,4.912233E+03,1.037734E-01,4.331601E-01,3.479159E+03,9.742014E+03,2.274603E-01,8.590496E-01,3.478986E+03,1.226292E+04,2.274490E-01,1.081342E+00,1.684383E+03,4.573495E+03,1.101215E-01,4.032902E-01,1.684317E+03,5.692770E+03,1.101172E-01,5.019877E-01,2.633522E+03,8.397684E+03,1.859482E-01,7.405067E-01,8.309681E+02,2.718864E+03,5.432700E-02,2.397491E-01,8.309788E+02,2.223424E+03,5.432770E-02,1.960613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,2.590945E+02,2.024299E+03,1.829420E-02,1.785024E-01,1.448129E+03,4.746773E+03,1.022498E-01,4.185699E-01,4.915868E+02,2.360130E+03,3.471006E-02,2.081160E-01,2.803518E+02,1.610101E+03,1.979513E-02,1.419785E-01,5.805264E+02,5.353347E+03,4.098992E-02,4.720575E-01,1.946873E+02,1.762649E+03,1.374652E-02,2.072402E-01,2.867435E+03,1.971767E+04,2.024644E-01,1.738701E+00,2.181047E+03,1.396287E+04,1.539998E-01,1.231244E+00,1.910370E+03,1.074919E+04,1.348878E-01,9.478621E-01,2.740691E+03,1.610508E+04,1.935153E-01,1.420144E+00,3.331325E+03,1.468559E+04,2.177952E-01,1.294973E+00,1.434061E+03,4.994934E+03,9.375598E-02,4.404527E-01,3.307205E+03,1.054371E+04,2.162183E-01,9.297430E-01,8.084742E+03,2.560324E+04,5.285639E-01,2.257690E+00,3.296652E+03,1.154886E+04,2.155284E-01,1.018377E+00,7.881117E+03,2.465974E+04,5.152513E-01,2.174492E+00,7.880334E+03,3.238398E+04,5.152002E-01,2.855615E+00,3.913475E+03,1.169996E+04,2.558550E-01,1.031701E+00,3.913337E+03,1.515179E+04,2.558460E-01,1.336083E+00,5.142973E+03,2.099782E+04,3.631360E-01,1.851585E+00,2.029459E+03,7.490752E+03,1.326819E-01,6.605335E-01,2.028491E+03,6.017369E+03,1.326186E-01,5.306108E-01,1.479796E+03,5.643867E+03,9.674606E-02,4.976755E-01,6.628623E+02,1.905004E+03,4.333659E-02,1.679830E-01,1.479794E+03,4.160731E+03,9.674594E-02,3.668927E-01,3.636837E+03,1.022070E+04,2.377690E-01,9.012603E-01,1.581628E+03,4.886855E+03,1.034036E-01,4.309223E-01,3.470361E+03,9.669727E+03,2.268852E-01,8.526753E-01,3.470191E+03,1.241417E+04,2.268740E-01,1.094680E+00,1.680676E+03,4.541525E+03,1.098792E-01,4.004711E-01,1.680611E+03,5.759044E+03,1.098749E-01,5.078317E-01,2.622745E+03,8.404228E+03,1.851873E-01,7.410838E-01,8.294091E+02,2.653277E+03,5.422508E-02,2.339657E-01,8.294196E+02,2.141745E+03,5.422576E-02,1.888588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,2.575045E+02,2.008391E+03,1.818193E-02,1.770996E-01,1.439428E+03,4.725241E+03,1.016354E-01,4.166712E-01,4.886992E+02,2.354345E+03,3.450617E-02,2.076058E-01,2.789654E+02,1.627732E+03,1.969725E-02,1.435332E-01,5.769392E+02,5.332858E+03,4.073664E-02,4.702508E-01,1.930835E+02,1.763759E+03,1.363328E-02,2.073707E-01,2.850554E+03,1.974155E+04,2.012725E-01,1.740807E+00,2.168529E+03,1.394167E+04,1.531159E-01,1.229375E+00,1.901333E+03,1.067858E+04,1.342497E-01,9.416359E-01,2.726994E+03,1.613530E+04,1.925482E-01,1.422809E+00,3.319744E+03,1.493090E+04,2.170381E-01,1.316605E+00,1.428335E+03,4.822357E+03,9.338161E-02,4.252348E-01,3.295654E+03,1.046873E+04,2.154631E-01,9.231315E-01,8.053319E+03,2.550617E+04,5.265096E-01,2.249131E+00,3.282886E+03,1.142380E+04,2.146284E-01,1.007349E+00,7.855267E+03,2.447709E+04,5.135613E-01,2.158387E+00,7.854481E+03,3.279860E+04,5.135099E-01,2.892177E+00,3.902024E+03,1.161677E+04,2.551064E-01,1.024365E+00,3.901886E+03,1.533153E+04,2.550973E-01,1.351933E+00,5.105490E+03,2.105512E+04,3.604895E-01,1.856638E+00,2.024546E+03,7.274270E+03,1.323607E-01,6.414442E-01,2.023575E+03,5.786752E+03,1.322972E-01,5.102751E-01,1.476149E+03,5.711178E+03,9.650764E-02,5.036110E-01,6.610226E+02,1.830034E+03,4.321631E-02,1.613722E-01,1.476147E+03,4.125119E+03,9.650746E-02,3.637524E-01,3.626969E+03,1.015892E+04,2.371239E-01,8.958120E-01,1.576432E+03,4.855094E+03,1.030639E-01,4.281215E-01,3.462308E+03,9.584243E+03,2.263586E-01,8.451373E-01,3.462139E+03,1.251752E+04,2.263476E-01,1.103794E+00,1.677296E+03,4.503140E+03,1.096582E-01,3.970863E-01,1.677232E+03,5.803465E+03,1.096540E-01,5.117488E-01,2.612855E+03,8.399341E+03,1.844890E-01,7.406528E-01,8.279909E+02,2.571403E+03,5.413236E-02,2.267460E-01,8.280011E+02,2.055628E+03,5.413302E-02,1.812650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,2.560210E+02,1.996577E+03,1.807718E-02,1.760579E-01,1.431297E+03,4.703676E+03,1.010613E-01,4.147696E-01,4.859988E+02,2.347820E+03,3.431550E-02,2.070305E-01,2.776713E+02,1.641334E+03,1.960587E-02,1.447326E-01,5.735871E+02,5.316303E+03,4.049995E-02,4.687909E-01,1.915843E+02,1.764675E+03,1.352742E-02,2.074785E-01,2.834709E+03,1.975676E+04,2.001537E-01,1.742148E+00,2.156785E+03,1.391869E+04,1.522867E-01,1.227348E+00,1.892874E+03,1.061772E+04,1.336524E-01,9.362688E-01,2.714158E+03,1.615138E+04,1.916418E-01,1.424227E+00,3.308987E+03,1.493997E+04,2.163348E-01,1.317404E+00,1.422995E+03,4.644759E+03,9.303250E-02,4.095742E-01,3.284926E+03,1.038807E+04,2.147617E-01,9.160191E-01,8.024044E+03,2.539433E+04,5.245956E-01,2.239269E+00,3.270038E+03,1.131182E+04,2.137884E-01,9.974750E-01,7.831227E+03,2.428005E+04,5.119896E-01,2.141012E+00,7.830437E+03,3.309429E+04,5.119380E-01,2.918251E+00,3.891406E+03,1.152634E+04,2.544122E-01,1.016392E+00,3.891267E+03,1.545712E+04,2.544031E-01,1.363007E+00,5.070466E+03,2.106991E+04,3.580165E-01,1.857942E+00,2.020016E+03,7.015021E+03,1.320645E-01,6.185837E-01,2.019042E+03,5.550842E+03,1.320008E-01,4.894726E-01,1.472813E+03,5.754395E+03,9.628954E-02,5.074218E-01,6.593384E+02,1.753019E+03,4.310620E-02,1.545810E-01,1.472810E+03,4.085516E+03,9.628930E-02,3.602603E-01,3.617919E+03,1.008720E+04,2.365322E-01,8.894879E-01,1.571658E+03,4.818946E+03,1.027518E-01,4.249340E-01,3.454935E+03,9.489239E+03,2.258766E-01,8.367599E-01,3.454768E+03,1.257435E+04,2.258657E-01,1.108805E+00,1.674215E+03,4.460262E+03,1.094568E-01,3.933054E-01,1.674152E+03,5.826946E+03,1.094526E-01,5.138193E-01,2.603781E+03,8.382207E+03,1.838483E-01,7.391419E-01,8.267009E+02,2.473204E+03,5.404802E-02,2.180869E-01,8.267108E+02,1.967206E+03,5.404867E-02,1.734680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,2.546367E+02,1.989582E+03,1.797944E-02,1.754411E-01,1.423696E+03,4.679923E+03,1.005246E-01,4.126751E-01,4.834734E+02,2.340529E+03,3.413719E-02,2.063876E-01,2.764633E+02,1.650514E+03,1.952058E-02,1.455421E-01,5.704548E+02,5.304515E+03,4.027878E-02,4.677515E-01,1.901828E+02,1.765349E+03,1.342846E-02,2.075577E-01,2.819834E+03,1.976048E+04,1.991034E-01,1.742476E+00,2.145766E+03,1.389445E+04,1.515087E-01,1.225211E+00,1.884955E+03,1.057027E+04,1.330933E-01,9.320849E-01,2.702127E+03,1.615270E+04,1.907923E-01,1.424343E+00,3.298993E+03,1.441670E+04,2.156814E-01,1.271262E+00,1.418014E+03,4.475566E+03,9.270686E-02,3.946549E-01,3.274960E+03,1.030087E+04,2.141102E-01,9.083290E-01,7.996765E+03,2.527118E+04,5.228122E-01,2.228409E+00,3.258042E+03,1.120474E+04,2.130042E-01,9.880324E-01,7.808866E+03,2.406702E+04,5.105278E-01,2.122227E+00,7.808073E+03,3.326055E+04,5.104759E-01,2.932911E+00,3.881557E+03,1.142915E+04,2.537683E-01,1.007821E+00,3.881417E+03,1.552526E+04,2.537591E-01,1.369016E+00,5.037736E+03,2.103781E+04,3.557055E-01,1.855112E+00,2.015839E+03,6.711833E+03,1.317914E-01,5.918486E-01,2.014861E+03,5.313568E+03,1.317275E-01,4.685498E-01,1.469762E+03,5.771716E+03,9.609002E-02,5.089492E-01,6.577964E+02,1.679127E+03,4.300539E-02,1.480652E-01,1.469757E+03,4.041739E+03,9.608973E-02,3.564000E-01,3.609619E+03,1.000724E+04,2.359895E-01,8.824372E-01,1.567271E+03,4.778529E+03,1.024650E-01,4.213700E-01,3.448187E+03,9.384585E+03,2.254354E-01,8.275315E-01,3.448021E+03,1.258171E+04,2.254246E-01,1.109454E+00,1.671406E+03,4.413204E+03,1.092731E-01,3.891557E-01,1.671344E+03,5.828616E+03,1.092690E-01,5.139666E-01,2.595454E+03,8.351983E+03,1.832603E-01,7.364768E-01,8.255274E+02,2.358481E+03,5.397130E-02,2.079706E-01,8.255371E+02,1.877936E+03,5.397193E-02,1.655961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,2.533448E+02,2.000613E+03,1.788822E-02,1.764138E-01,1.416590E+03,4.663407E+03,1.000229E-01,4.112186E-01,4.811118E+02,2.332590E+03,3.397043E-02,2.056875E-01,2.753355E+02,1.654905E+03,1.944094E-02,1.459293E-01,5.675276E+02,5.311468E+03,4.007210E-02,4.683645E-01,1.888724E+02,1.765747E+03,1.333594E-02,2.076045E-01,2.805871E+03,1.975284E+04,1.981175E-01,1.741803E+00,2.135428E+03,1.386978E+04,1.507787E-01,1.223036E+00,1.877543E+03,1.058426E+04,1.325699E-01,9.333191E-01,2.690852E+03,1.613910E+04,1.899962E-01,1.423144E+00,3.289707E+03,1.365537E+04,2.150743E-01,1.204129E+00,1.413367E+03,4.323617E+03,9.240302E-02,3.812560E-01,3.265701E+03,1.020698E+04,2.135049E-01,9.000500E-01,7.971341E+03,2.514096E+04,5.211500E-01,2.216927E+00,3.246838E+03,1.109389E+04,2.122716E-01,9.782582E-01,7.788066E+03,2.383731E+04,5.091679E-01,2.101971E+00,7.787269E+03,3.328601E+04,5.091158E-01,2.935156E+00,3.872421E+03,1.132643E+04,2.531710E-01,9.987633E-01,3.872281E+03,1.553222E+04,2.531618E-01,1.369629E+00,5.007144E+03,2.098391E+04,3.535455E-01,1.850358E+00,2.011985E+03,6.350843E+03,1.315395E-01,5.600166E-01,2.011005E+03,5.078735E+03,1.314754E-01,4.478422E-01,1.466970E+03,5.761152E+03,9.590750E-02,5.080177E-01,6.563846E+02,1.611840E+03,4.291309E-02,1.421318E-01,1.466965E+03,3.993971E+03,9.590716E-02,3.521879E-01,3.602006E+03,9.920961E+03,2.354918E-01,8.748290E-01,1.563239E+03,4.734151E+03,1.022014E-01,4.174568E-01,3.442009E+03,9.270915E+03,2.250315E-01,8.175081E-01,3.441845E+03,1.253637E+04,2.250208E-01,1.105456E+00,1.668846E+03,4.362567E+03,1.091057E-01,3.846906E-01,1.668784E+03,5.807462E+03,1.091017E-01,5.121013E-01,2.587815E+03,8.308349E+03,1.827209E-01,7.326291E-01,8.244600E+02,2.222957E+03,5.390152E-02,1.960201E-01,8.244695E+02,1.789266E+03,5.390214E-02,1.577772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,2.521389E+02,2.016803E+03,1.780308E-02,1.778415E-01,1.409945E+03,4.644356E+03,9.955366E-02,4.095388E-01,4.789031E+02,2.323969E+03,3.381448E-02,2.049273E-01,2.742824E+02,1.653724E+03,1.936659E-02,1.458251E-01,5.647920E+02,5.323761E+03,3.987895E-02,4.694486E-01,1.876471E+02,1.765850E+03,1.324942E-02,2.076165E-01,2.792763E+03,1.973226E+04,1.971920E-01,1.739988E+00,2.125728E+03,1.384471E+04,1.500939E-01,1.220825E+00,1.870605E+03,1.061567E+04,1.320801E-01,9.360887E-01,2.680285E+03,1.610954E+04,1.892501E-01,1.420537E+00,3.281077E+03,1.324248E+04,2.145101E-01,1.167720E+00,1.409029E+03,4.191111E+03,9.211944E-02,3.695716E-01,3.257097E+03,1.010324E+04,2.129424E-01,8.909021E-01,7.947643E+03,2.500323E+04,5.196007E-01,2.204781E+00,3.236370E+03,1.097980E+04,2.115873E-01,9.681971E-01,7.768715E+03,2.358222E+04,5.079027E-01,2.079478E+00,7.767913E+03,3.314190E+04,5.078503E-01,2.922449E+00,3.863946E+03,1.121507E+04,2.526169E-01,9.889436E-01,3.863805E+03,1.546602E+04,2.526077E-01,1.363792E+00,4.978549E+03,2.090576E+04,3.515264E-01,1.843467E+00,2.008430E+03,5.937280E+03,1.313071E-01,5.235486E-01,2.007447E+03,4.848630E+03,1.312428E-01,4.275515E-01,1.464416E+03,5.717913E+03,9.574053E-02,5.042048E-01,6.550918E+02,1.551994E+03,4.282857E-02,1.368546E-01,1.464410E+03,3.941107E+03,9.574015E-02,3.475263E-01,3.595023E+03,9.827966E+03,2.350353E-01,8.666288E-01,1.559534E+03,4.685548E+03,1.019592E-01,4.131710E-01,3.436354E+03,9.145090E+03,2.246618E-01,8.064129E-01,3.436191E+03,1.242796E+04,2.246512E-01,1.095896E+00,1.666511E+03,4.307204E+03,1.089531E-01,3.798087E-01,1.666450E+03,5.759171E+03,1.089491E-01,5.078429E-01,2.580806E+03,8.250801E+03,1.822260E-01,7.275546E-01,8.234891E+02,2.069193E+03,5.383804E-02,1.824611E-01,8.234984E+02,1.702160E+03,5.383865E-02,1.500963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,2.510132E+02,2.024061E+03,1.772359E-02,1.784814E-01,1.403730E+03,4.617228E+03,9.911486E-02,4.071466E-01,4.768374E+02,2.314840E+03,3.366863E-02,2.041223E-01,2.732992E+02,1.646933E+03,1.929716E-02,1.452264E-01,5.622354E+02,5.325723E+03,3.969843E-02,4.696215E-01,1.865012E+02,1.765615E+03,1.316851E-02,2.075889E-01,2.780457E+03,1.967739E+04,1.963231E-01,1.735150E+00,2.116627E+03,1.382009E+04,1.494513E-01,1.218654E+00,1.864111E+03,1.061877E+04,1.316215E-01,9.363617E-01,2.670382E+03,1.606251E+04,1.885508E-01,1.416390E+00,3.273056E+03,1.306428E+04,2.139857E-01,1.152006E+00,1.404979E+03,4.077645E+03,9.185468E-02,3.595662E-01,3.249101E+03,9.991069E+03,2.124196E-01,8.810112E-01,7.925550E+03,2.486764E+04,5.181563E-01,2.192825E+00,3.226586E+03,1.086394E+04,2.109476E-01,9.579813E-01,7.750709E+03,2.330639E+04,5.067256E-01,2.055154E+00,7.749903E+03,3.282993E+04,5.066729E-01,2.894939E+00,3.856082E+03,1.109883E+04,2.521028E-01,9.786933E-01,3.855941E+03,1.532970E+04,2.520935E-01,1.351771E+00,4.951816E+03,2.081428E+04,3.496388E-01,1.835400E+00,2.005150E+03,5.516073E+03,1.310926E-01,4.864066E-01,2.004165E+03,4.630017E+03,1.310282E-01,4.082743E-01,1.462079E+03,5.642625E+03,9.558778E-02,4.975660E-01,6.539080E+02,1.499585E+03,4.275118E-02,1.322332E-01,1.462073E+03,3.883898E+03,9.558736E-02,3.424816E-01,3.588618E+03,9.732422E+03,2.346165E-01,8.582037E-01,1.556129E+03,4.633130E+03,1.017365E-01,4.085488E-01,3.431177E+03,9.009217E+03,2.243234E-01,7.944316E-01,3.431016E+03,1.225855E+04,2.243128E-01,1.080957E+00,1.664383E+03,4.248783E+03,1.088140E-01,3.746571E-01,1.664322E+03,5.685404E+03,1.088100E-01,5.013382E-01,2.574376E+03,8.179417E+03,1.817720E-01,7.212600E-01,8.226058E+02,1.913946E+03,5.378029E-02,1.687715E-01,8.226150E+02,1.619342E+03,5.378089E-02,1.427934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,2.499622E+02,2.021293E+03,1.764938E-02,1.782374E-01,1.397918E+03,4.586627E+03,9.870445E-02,4.044482E-01,4.749054E+02,2.305100E+03,3.353222E-02,2.032634E-01,2.723810E+02,1.634299E+03,1.923233E-02,1.441122E-01,5.598460E+02,5.312378E+03,3.952972E-02,4.684448E-01,1.854295E+02,1.764984E+03,1.309284E-02,2.075148E-01,2.768904E+03,1.960538E+04,1.955073E-01,1.728800E+00,2.108088E+03,1.379594E+04,1.488483E-01,1.216525E+00,1.858033E+03,1.058885E+04,1.311923E-01,9.337237E-01,2.661100E+03,1.599809E+04,1.878955E-01,1.410709E+00,3.265598E+03,1.329572E+04,2.134982E-01,1.172415E+00,1.401197E+03,3.977645E+03,9.160742E-02,3.507483E-01,3.241669E+03,9.870967E+03,2.119337E-01,8.704206E-01,7.904950E+03,2.473593E+04,5.168095E-01,2.181211E+00,3.217440E+03,1.074559E+04,2.103497E-01,9.475447E-01,7.733953E+03,2.301229E+04,5.056301E-01,2.029220E+00,7.733143E+03,3.234499E+04,5.055771E-01,2.852177E+00,3.848784E+03,1.097868E+04,2.516257E-01,9.680989E-01,3.848643E+03,1.512156E+04,2.516164E-01,1.333418E+00,4.926821E+03,2.071221E+04,3.478739E-01,1.826400E+00,2.002123E+03,5.124844E+03,1.308947E-01,4.519081E-01,2.001135E+03,4.430932E+03,1.308301E-01,3.907190E-01,1.459942E+03,5.534714E+03,9.544803E-02,4.880504E-01,6.528240E+02,1.452712E+03,4.268030E-02,1.280999E-01,1.459935E+03,3.822671E+03,9.544758E-02,3.370826E-01,3.582743E+03,9.635326E+03,2.342325E-01,8.496418E-01,1.552999E+03,4.577125E+03,1.015319E-01,4.036103E-01,3.426438E+03,8.864190E+03,2.240136E-01,7.816432E-01,3.426278E+03,1.202743E+04,2.240031E-01,1.060577E+00,1.662443E+03,4.187849E+03,1.086871E-01,3.692840E-01,1.662383E+03,5.586009E+03,1.086832E-01,4.925736E-01,2.568477E+03,8.094096E+03,1.813555E-01,7.137364E-01,8.218024E+02,1.770909E+03,5.372776E-02,1.561585E-01,8.218114E+02,1.544011E+03,5.372835E-02,1.361507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
