17:45:00,2.489938E+02,2.001834E+03,1.758100E-02,1.765215E-01,1.392553E+03,4.555867E+03,9.832562E-02,4.017357E-01,4.731242E+02,2.294535E+03,3.340645E-02,2.023318E-01,2.715349E+02,1.615563E+03,1.917259E-02,1.424601E-01,5.576442E+02,5.283862E+03,3.937425E-02,4.659303E-01,1.844412E+02,1.763911E+03,1.302306E-02,2.073886E-01,2.758224E+03,1.951527E+04,1.947532E-01,1.720854E+00,2.100197E+03,1.377145E+04,1.482912E-01,1.214365E+00,1.852427E+03,1.050126E+04,1.307965E-01,9.260002E-01,2.652532E+03,1.591568E+04,1.872905E-01,1.403443E+00,3.258759E+03,1.361701E+04,2.130510E-01,1.200746E+00,1.397714E+03,3.886177E+03,9.137970E-02,3.426826E-01,3.234853E+03,9.743121E+03,2.114881E-01,8.591472E-01,7.886012E+03,2.460235E+04,5.155714E-01,2.169432E+00,3.209017E+03,1.062323E+04,2.097990E-01,9.367551E-01,7.718579E+03,2.270131E+04,5.046249E-01,2.001799E+00,7.717764E+03,3.168050E+04,5.045717E-01,2.793582E+00,3.842103E+03,1.085329E+04,2.511889E-01,9.570416E-01,3.841961E+03,1.483715E+04,2.511796E-01,1.308338E+00,4.903760E+03,2.057449E+04,3.462457E-01,1.814256E+00,1.999361E+03,4.798001E+03,1.307142E-01,4.230871E-01,1.998372E+03,4.254134E+03,1.306495E-01,3.751290E-01,1.458029E+03,5.392983E+03,9.532295E-02,4.755526E-01,6.518510E+02,1.409704E+03,4.261669E-02,1.243075E-01,1.458021E+03,3.757504E+03,9.532247E-02,3.313363E-01,3.577479E+03,9.534644E+03,2.338883E-01,8.407637E-01,1.550191E+03,4.517590E+03,1.013483E-01,3.983605E-01,3.422200E+03,8.710128E+03,2.237365E-01,7.680580E-01,3.422041E+03,1.173229E+04,2.237261E-01,1.034552E+00,1.660709E+03,4.123940E+03,1.085738E-01,3.636485E-01,1.660649E+03,5.459409E+03,1.085698E-01,4.814100E-01,2.563161E+03,7.994728E+03,1.809802E-01,7.049741E-01,8.210844E+02,1.652244E+03,5.368083E-02,1.456946E-01,8.210933E+02,1.477321E+03,5.368141E-02,1.302700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,2.481032E+02,1.976114E+03,1.751812E-02,1.742535E-01,1.387610E+03,4.525822E+03,9.797662E-02,3.990864E-01,4.714840E+02,2.283209E+03,3.329063E-02,2.013331E-01,2.707567E+02,1.590907E+03,1.911764E-02,1.402859E-01,5.556176E+02,5.248767E+03,3.923116E-02,4.628356E-01,1.835310E+02,1.762370E+03,1.295879E-02,2.072074E-01,2.748353E+03,1.940592E+04,1.940562E-01,1.711211E+00,2.092908E+03,1.374603E+04,1.477765E-01,1.212123E+00,1.847259E+03,1.039190E+04,1.304317E-01,9.163562E-01,2.644624E+03,1.581501E+04,1.867322E-01,1.394566E+00,3.252495E+03,1.342655E+04,2.126415E-01,1.183951E+00,1.394511E+03,3.802137E+03,9.117029E-02,3.352720E-01,3.228610E+03,9.610267E+03,2.110800E-01,8.474322E-01,7.868616E+03,2.446061E+04,5.144341E-01,2.156933E+00,3.201269E+03,1.049889E+04,2.092924E-01,9.257911E-01,7.704484E+03,2.238074E+04,5.037035E-01,1.973530E+00,7.703665E+03,3.084538E+04,5.036499E-01,2.719941E+00,3.835995E+03,1.072361E+04,2.507895E-01,9.456069E-01,3.835852E+03,1.447805E+04,2.507802E-01,1.276673E+00,4.882531E+03,2.040871E+04,3.447467E-01,1.799637E+00,1.996848E+03,4.546742E+03,1.305499E-01,4.009312E-01,1.995857E+03,4.101197E+03,1.304850E-01,3.616430E-01,1.456313E+03,5.217929E+03,9.521076E-02,4.601163E-01,6.509775E+02,1.370450E+03,4.255958E-02,1.208461E-01,1.456305E+03,3.689719E+03,9.521025E-02,3.253590E-01,3.572748E+03,9.428978E+03,2.335790E-01,8.314461E-01,1.547665E+03,4.455112E+03,1.011832E-01,3.928512E-01,3.418399E+03,8.550592E+03,2.234879E-01,7.539901E-01,3.418240E+03,1.137800E+04,2.234776E-01,1.003311E+00,1.659159E+03,4.057804E+03,1.084724E-01,3.578166E-01,1.659099E+03,5.306844E+03,1.084685E-01,4.679569E-01,2.558372E+03,7.883621E+03,1.806420E-01,6.951767E-01,8.204431E+02,1.561700E+03,5.363890E-02,1.377105E-01,8.204518E+02,1.419931E+03,5.363947E-02,1.252094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,2.472826E+02,1.946330E+03,1.746018E-02,1.716272E-01,1.383047E+03,4.498913E+03,9.765447E-02,3.967136E-01,4.699688E+02,2.270791E+03,3.318365E-02,2.002381E-01,2.700393E+02,1.559049E+03,1.906699E-02,1.374767E-01,5.537473E+02,5.209378E+03,3.909910E-02,4.593623E-01,1.826908E+02,1.760353E+03,1.289947E-02,2.069702E-01,2.739192E+03,1.932319E+04,1.934094E-01,1.703916E+00,2.086148E+03,1.371766E+04,1.472991E-01,1.209621E+00,1.842478E+03,1.026994E+04,1.300941E-01,9.056018E-01,2.637298E+03,1.569991E+04,1.862149E-01,1.384416E+00,3.246739E+03,1.297243E+04,2.122652E-01,1.143907E+00,1.391557E+03,3.723490E+03,9.097716E-02,3.283369E-01,3.222875E+03,9.466352E+03,2.107050E-01,8.347417E-01,7.852581E+03,2.426472E+04,5.133857E-01,2.139660E+00,3.194113E+03,1.036858E+04,2.088246E-01,9.142996E-01,7.691517E+03,2.203479E+04,5.028557E-01,1.943025E+00,7.690693E+03,2.978851E+04,5.028019E-01,2.626747E+00,3.830392E+03,1.057403E+04,2.504232E-01,9.324164E-01,3.830249E+03,1.401181E+04,2.504139E-01,1.235559E+00,4.862959E+03,2.022846E+04,3.433648E-01,1.783743E+00,1.994556E+03,4.342130E+03,1.304000E-01,3.828885E-01,1.993562E+03,3.966214E+03,1.303350E-01,3.497403E-01,1.454764E+03,4.994939E+03,9.510948E-02,4.404531E-01,6.501892E+02,1.334372E+03,4.250805E-02,1.176647E-01,1.454755E+03,3.617375E+03,9.510895E-02,3.189797E-01,3.568464E+03,9.301948E+03,2.332989E-01,8.202446E-01,1.545376E+03,4.388202E+03,1.010335E-01,3.869511E-01,3.414963E+03,8.380586E+03,2.232633E-01,7.389990E-01,3.414806E+03,1.094581E+04,2.232530E-01,9.652002E-01,1.657766E+03,3.983908E+03,1.083813E-01,3.513005E-01,1.657706E+03,5.116580E+03,1.083775E-01,4.511794E-01,2.554044E+03,7.765721E+03,1.803364E-01,6.847803E-01,8.198676E+02,1.488387E+03,5.360128E-02,1.312457E-01,8.198763E+02,1.369677E+03,5.360184E-02,1.207780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,2.465257E+02,1.913638E+03,1.740674E-02,1.687443E-01,1.378832E+03,4.471824E+03,9.735682E-02,3.943248E-01,4.685671E+02,2.257361E+03,3.308468E-02,1.990538E-01,2.693771E+02,1.520444E+03,1.902024E-02,1.340726E-01,5.520186E+02,5.170581E+03,3.897704E-02,4.559411E-01,1.819141E+02,1.757844E+03,1.284463E-02,2.066752E-01,2.730674E+03,1.924938E+04,1.928080E-01,1.697408E+00,2.079866E+03,1.368221E+04,1.468556E-01,1.206496E+00,1.838045E+03,1.013719E+04,1.297811E-01,8.938964E-01,2.630497E+03,1.556459E+04,1.857346E-01,1.372483E+00,3.241442E+03,1.230743E+04,2.119188E-01,1.085268E+00,1.388829E+03,3.648385E+03,9.079878E-02,3.217141E-01,3.217597E+03,9.311876E+03,2.103599E-01,8.211201E-01,7.837775E+03,2.399040E+04,5.124178E-01,2.115470E+00,3.187494E+03,1.023312E+04,2.083918E-01,9.023548E-01,7.679564E+03,2.166314E+04,5.020742E-01,1.910253E+00,7.678736E+03,2.852666E+04,5.020201E-01,2.515477E+00,3.825244E+03,1.039832E+04,2.500866E-01,9.169225E-01,3.825100E+03,1.343849E+04,2.500772E-01,1.185004E+00,4.844901E+03,2.003598E+04,3.420898E-01,1.766770E+00,1.992461E+03,4.162291E+03,1.302631E-01,3.670303E-01,1.991466E+03,3.842249E+03,1.301980E-01,3.388090E-01,1.453362E+03,4.702669E+03,9.501785E-02,4.146807E-01,6.494765E+02,1.300734E+03,4.246145E-02,1.146986E-01,1.453354E+03,3.540799E+03,9.501730E-02,3.122272E-01,3.564576E+03,9.145166E+03,2.330447E-01,8.064196E-01,1.543297E+03,4.317184E+03,1.008976E-01,3.806887E-01,3.411852E+03,8.200754E+03,2.230599E-01,7.231415E-01,3.411695E+03,1.044243E+04,2.230496E-01,9.208125E-01,1.656510E+03,3.900194E+03,1.082992E-01,3.439186E-01,1.656451E+03,4.889036E+03,1.082954E-01,4.311146E-01,2.550130E+03,7.643887E+03,1.800601E-01,6.740369E-01,8.193503E+02,1.424171E+03,5.356745E-02,1.255832E-01,8.193588E+02,1.323903E+03,5.356801E-02,1.167416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,2.458140E+02,1.891780E+03,1.735648E-02,1.668169E-01,1.374861E+03,4.442950E+03,9.707648E-02,3.917788E-01,4.672430E+02,2.243037E+03,3.299118E-02,1.977907E-01,2.687540E+02,1.475879E+03,1.897623E-02,1.301429E-01,5.503876E+02,5.139745E+03,3.886188E-02,4.532220E-01,1.811815E+02,1.754820E+03,1.279290E-02,2.063197E-01,2.722577E+03,1.915832E+04,1.922362E-01,1.689379E+00,2.073898E+03,1.363451E+04,1.464342E-01,1.202289E+00,1.833846E+03,1.004116E+04,1.294846E-01,8.854280E-01,2.624044E+03,1.540532E+04,1.852790E-01,1.358439E+00,3.236466E+03,1.159641E+04,2.115936E-01,1.022570E+00,1.386257E+03,3.575880E+03,9.063063E-02,3.153207E-01,3.212641E+03,9.147372E+03,2.100359E-01,8.066141E-01,7.823820E+03,2.360392E+04,5.115054E-01,2.081390E+00,3.181232E+03,1.009372E+04,2.079825E-01,8.900630E-01,7.668316E+03,2.126619E+04,5.013389E-01,1.875250E+00,7.667485E+03,2.709117E+04,5.012845E-01,2.388896E+00,3.820416E+03,1.018804E+04,2.497710E-01,8.983804E-01,3.820271E+03,1.276257E+04,2.497616E-01,1.125402E+00,4.827920E+03,1.983241E+04,3.408907E-01,1.748820E+00,1.990512E+03,3.999728E+03,1.301356E-01,3.526955E-01,1.989515E+03,3.726457E+03,1.300705E-01,3.285985E-01,1.452050E+03,4.398565E+03,9.493208E-02,3.878649E-01,6.488117E+02,1.269065E+03,4.241799E-02,1.119060E-01,1.452041E+03,3.460519E+03,9.493151E-02,3.051481E-01,3.560920E+03,8.947237E+03,2.328057E-01,7.889662E-01,1.541339E+03,4.242582E+03,1.007696E-01,3.741103E-01,3.408929E+03,8.012190E+03,2.228688E-01,7.065139E-01,3.408773E+03,9.880050E+03,2.228586E-01,8.712216E-01,1.655342E+03,3.804001E+03,1.082229E-01,3.354363E-01,1.655283E+03,4.626303E+03,1.082190E-01,4.079468E-01,2.546494E+03,7.519951E+03,1.798033E-01,6.631083E-01,8.188717E+02,1.366413E+03,5.353616E-02,1.204902E-01,8.188801E+02,1.281503E+03,5.353672E-02,1.130028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,2.451425E+02,1.872084E+03,1.730907E-02,1.650802E-01,1.371110E+03,4.410875E+03,9.681160E-02,3.889504E-01,4.659894E+02,2.226890E+03,3.290268E-02,1.963669E-01,2.681656E+02,1.430026E+03,1.893469E-02,1.260995E-01,5.488453E+02,5.109072E+03,3.875298E-02,4.505173E-01,1.804888E+02,1.751242E+03,1.274399E-02,2.058990E-01,2.714874E+03,1.905623E+04,1.916924E-01,1.680376E+00,2.068225E+03,1.357463E+04,1.460337E-01,1.197009E+00,1.829863E+03,9.950286E+03,1.292034E-01,8.774150E-01,2.617915E+03,1.523199E+04,1.848463E-01,1.343155E+00,3.231783E+03,1.090939E+04,2.112874E-01,9.619884E-01,1.383825E+03,3.505256E+03,9.047167E-02,3.090931E-01,3.207976E+03,8.974801E+03,2.097310E-01,7.913968E-01,7.810646E+03,2.313367E+04,5.106441E-01,2.039924E+00,3.175298E+03,9.948780E+03,2.075945E-01,8.772822E-01,7.657714E+03,2.084890E+04,5.006458E-01,1.838454E+00,7.656878E+03,2.564717E+04,5.005911E-01,2.261564E+00,3.815877E+03,9.952298E+03,2.494743E-01,8.775924E-01,3.815732E+03,1.206441E+04,2.494648E-01,1.063838E+00,4.811893E+03,1.961727E+04,3.397591E-01,1.729849E+00,1.988692E+03,3.851087E+03,1.300166E-01,3.395883E-01,1.987693E+03,3.617103E+03,1.299513E-01,3.189557E-01,1.450827E+03,4.109443E+03,9.485208E-02,3.623702E-01,6.481917E+02,1.238894E+03,4.237745E-02,1.092455E-01,1.450818E+03,3.377588E+03,9.485150E-02,2.978353E-01,3.557499E+03,8.720567E+03,2.325820E-01,7.689785E-01,1.539502E+03,4.164862E+03,1.006495E-01,3.672570E-01,3.406198E+03,7.817503E+03,2.226903E-01,6.893464E-01,3.406042E+03,9.320351E+03,2.226801E-01,8.218674E-01,1.654256E+03,3.699285E+03,1.081519E-01,3.262025E-01,1.654198E+03,4.358453E+03,1.081481E-01,3.843278E-01,2.543113E+03,7.394550E+03,1.795646E-01,6.520505E-01,8.184287E+02,1.313812E+03,5.350720E-02,1.158518E-01,8.184371E+02,1.241737E+03,5.350775E-02,1.094962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,2.445103E+02,1.854358E+03,1.726444E-02,1.635170E-01,1.367572E+03,4.375596E+03,9.656179E-02,3.858395E-01,4.648070E+02,2.213881E+03,3.281918E-02,1.952197E-01,2.676115E+02,1.387556E+03,1.889556E-02,1.223545E-01,5.473916E+02,5.083436E+03,3.865034E-02,4.482568E-01,1.798355E+02,1.747225E+03,1.269786E-02,2.054268E-01,2.707583E+03,1.893408E+04,1.911775E-01,1.669605E+00,2.062858E+03,1.351105E+04,1.456547E-01,1.191402E+00,1.826103E+03,9.860391E+03,1.289378E-01,8.694880E-01,2.612122E+03,1.505872E+04,1.844372E-01,1.327876E+00,3.227393E+03,1.032833E+04,2.110004E-01,9.107510E-01,1.381534E+03,3.440427E+03,9.032188E-02,3.033764E-01,3.203604E+03,8.813422E+03,2.094451E-01,7.771665E-01,7.798263E+03,2.266368E+04,5.098346E-01,1.998480E+00,3.169698E+03,9.812541E+03,2.072284E-01,8.652686E-01,7.647766E+03,2.045806E+04,4.999954E-01,1.803989E+00,7.646926E+03,2.437436E+04,4.999404E-01,2.149328E+00,3.811628E+03,9.724832E+03,2.491965E-01,8.575344E-01,3.811482E+03,1.143856E+04,2.491869E-01,1.008651E+00,4.796791E+03,1.939399E+04,3.386928E-01,1.710160E+00,1.986996E+03,3.718677E+03,1.299058E-01,3.279124E-01,1.985996E+03,3.517774E+03,1.298404E-01,3.101969E-01,1.449695E+03,3.865456E+03,9.477813E-02,3.408554E-01,6.476176E+02,1.211341E+03,4.233992E-02,1.068159E-01,1.449686E+03,3.299345E+03,9.477753E-02,2.909359E-01,3.554328E+03,8.496921E+03,2.323748E-01,7.492574E-01,1.537795E+03,4.090622E+03,1.005379E-01,3.607106E-01,3.403671E+03,7.634201E+03,2.225251E-01,6.731828E-01,3.403516E+03,8.829286E+03,2.225149E-01,7.785653E-01,1.653255E+03,3.598662E+03,1.080864E-01,3.173295E-01,1.653196E+03,4.119978E+03,1.080826E-01,3.632991E-01,2.539983E+03,7.269239E+03,1.793436E-01,6.410006E-01,8.180212E+02,1.267059E+03,5.348056E-02,1.117291E-01,8.180295E+02,1.205700E+03,5.348110E-02,1.063185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,2.439157E+02,1.837727E+03,1.722245E-02,1.620505E-01,1.364238E+03,4.337469E+03,9.632637E-02,3.824775E-01,4.636933E+02,2.198708E+03,3.274055E-02,1.938818E-01,2.670901E+02,1.350267E+03,1.885875E-02,1.190664E-01,5.460234E+02,5.056784E+03,3.855373E-02,4.459066E-01,1.792201E+02,1.742823E+03,1.265441E-02,2.049092E-01,2.700694E+03,1.878977E+04,1.906912E-01,1.656880E+00,2.057790E+03,1.344286E+04,1.452968E-01,1.185389E+00,1.822560E+03,9.771144E+03,1.286877E-01,8.616182E-01,2.606658E+03,1.489267E+04,1.840514E-01,1.313234E+00,3.223284E+03,9.940739E+03,2.107318E-01,8.765731E-01,1.379378E+03,3.380954E+03,9.018094E-02,2.981321E-01,3.199512E+03,8.663397E+03,2.091776E-01,7.639373E-01,7.786645E+03,2.221836E+04,5.090750E-01,1.959212E+00,3.164421E+03,9.685045E+03,2.068834E-01,8.540260E-01,7.638451E+03,2.009567E+04,4.993864E-01,1.772034E+00,7.637606E+03,2.332161E+04,4.993311E-01,2.056497E+00,3.807657E+03,9.513708E+03,2.489368E-01,8.389175E-01,3.807511E+03,1.091543E+04,2.489273E-01,9.625211E-01,4.782567E+03,1.916349E+04,3.376884E-01,1.689834E+00,1.985419E+03,3.600499E+03,1.298026E-01,3.174915E-01,1.984417E+03,3.427477E+03,1.297372E-01,3.022344E-01,1.448653E+03,3.698937E+03,9.470996E-02,3.261718E-01,6.470875E+02,1.186094E+03,4.230526E-02,1.045896E-01,1.448643E+03,3.226494E+03,9.470934E-02,2.845119E-01,3.551400E+03,8.286836E+03,2.321833E-01,7.307321E-01,1.536214E+03,4.019858E+03,1.004346E-01,3.544705E-01,3.401341E+03,7.464093E+03,2.223728E-01,6.581828E-01,3.401187E+03,8.424013E+03,2.223626E-01,7.428284E-01,1.652334E+03,3.505574E+03,1.080262E-01,3.091211E-01,1.652276E+03,3.921482E+03,1.080224E-01,3.457958E-01,2.537087E+03,7.145100E+03,1.791391E-01,6.300540E-01,8.176472E+02,1.225349E+03,5.345611E-02,1.080512E-01,8.176554E+02,1.172945E+03,5.345664E-02,1.034302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,2.433567E+02,1.823339E+03,1.718298E-02,1.607818E-01,1.361098E+03,4.299561E+03,9.610464E-02,3.791347E-01,4.626455E+02,2.187251E+03,3.266657E-02,1.928715E-01,2.665999E+02,1.319995E+03,1.882414E-02,1.163970E-01,5.447369E+02,5.035654E+03,3.846289E-02,4.440433E-01,1.786407E+02,1.738287E+03,1.261350E-02,2.043759E-01,2.694195E+03,1.866233E+04,1.902323E-01,1.645642E+00,2.053010E+03,1.338163E+04,1.449593E-01,1.179991E+00,1.819227E+03,9.689173E+03,1.284523E-01,8.543901E-01,2.601511E+03,1.474976E+04,1.836880E-01,1.300632E+00,3.219442E+03,9.629723E+03,2.104806E-01,8.491477E-01,1.377351E+03,3.326443E+03,9.004839E-02,2.933253E-01,3.195687E+03,8.528318E+03,2.089275E-01,7.520260E-01,7.775752E+03,2.184297E+04,5.083628E-01,1.926110E+00,3.159453E+03,9.566297E+03,2.065586E-01,8.435548E-01,7.629736E+03,1.977135E+04,4.988166E-01,1.743435E+00,7.628887E+03,2.252363E+04,4.987611E-01,1.986131E+00,3.803950E+03,9.332776E+03,2.486945E-01,8.229630E-01,3.803803E+03,1.052113E+04,2.486849E-01,9.277519E-01,4.769174E+03,1.894229E+04,3.367428E-01,1.670328E+00,1.983952E+03,3.494767E+03,1.297068E-01,3.081681E-01,1.982950E+03,3.345311E+03,1.296412E-01,2.949891E-01,1.447693E+03,3.564842E+03,9.464719E-02,3.143473E-01,6.465985E+02,1.162915E+03,4.227329E-02,1.025457E-01,1.447683E+03,3.160630E+03,9.464656E-02,2.787040E-01,3.548697E+03,8.107586E+03,2.320066E-01,7.149259E-01,1.534752E+03,3.954341E+03,1.003389E-01,3.486933E-01,3.399196E+03,7.311101E+03,2.222325E-01,6.446920E-01,3.399041E+03,8.116693E+03,2.222224E-01,7.157290E-01,1.651488E+03,3.425223E+03,1.079709E-01,3.020357E-01,1.651430E+03,3.772065E+03,1.079672E-01,3.326202E-01,2.534409E+03,7.028009E+03,1.789501E-01,6.197289E-01,8.173044E+02,1.187995E+03,5.343369E-02,1.047573E-01,8.173125E+02,1.143097E+03,5.343423E-02,1.007981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,2.428315E+02,1.810443E+03,1.714589E-02,1.596446E-01,1.358142E+03,4.262498E+03,9.589594E-02,3.758665E-01,4.616606E+02,2.175133E+03,3.259703E-02,1.918030E-01,2.661395E+02,1.294288E+03,1.879163E-02,1.141301E-01,5.435281E+02,5.015349E+03,3.837754E-02,4.422528E-01,1.780957E+02,1.733744E+03,1.257502E-02,2.038417E-01,2.688068E+03,1.854608E+04,1.897996E-01,1.635391E+00,2.048507E+03,1.332359E+04,1.446414E-01,1.174872E+00,1.816094E+03,9.614106E+03,1.282311E-01,8.477706E-01,2.596667E+03,1.462201E+04,1.833460E-01,1.289367E+00,3.215850E+03,9.359729E+03,2.102457E-01,8.253397E-01,1.375445E+03,3.276576E+03,8.992379E-02,2.889281E-01,3.192111E+03,8.406245E+03,2.086937E-01,7.412616E-01,7.765543E+03,2.151700E+04,5.076954E-01,1.897366E+00,3.154777E+03,9.456282E+03,2.062529E-01,8.338537E-01,7.621586E+03,1.948083E+04,4.982838E-01,1.717817E+00,7.620734E+03,2.187329E+04,4.982280E-01,1.928784E+00,3.800492E+03,9.175807E+03,2.484684E-01,8.091215E-01,3.800344E+03,1.020391E+04,2.484588E-01,8.997791E-01,4.756568E+03,1.873433E+04,3.358527E-01,1.651991E+00,1.982590E+03,3.400016E+03,1.296177E-01,2.998130E-01,1.981586E+03,3.270549E+03,1.295520E-01,2.883966E-01,1.446809E+03,3.449054E+03,9.458945E-02,3.041372E-01,6.461477E+02,1.141655E+03,4.224382E-02,1.006710E-01,1.446800E+03,3.101446E+03,9.458881E-02,2.734851E-01,3.546205E+03,7.951606E+03,2.318437E-01,7.011716E-01,1.533400E+03,3.893870E+03,1.002506E-01,3.433610E-01,3.397222E+03,7.174394E+03,2.221034E-01,6.326372E-01,3.397068E+03,7.866736E+03,2.220934E-01,6.936878E-01,1.650713E+03,3.355391E+03,1.079202E-01,2.958779E-01,1.650655E+03,3.652033E+03,1.079165E-01,3.220358E-01,2.531935E+03,6.919643E+03,1.787754E-01,6.101732E-01,8.169903E+02,1.154479E+03,5.341316E-02,1.018018E-01,8.169984E+02,1.115889E+03,5.341369E-02,9.839899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,2.423383E+02,1.799008E+03,1.711107E-02,1.586363E-01,1.355361E+03,4.226874E+03,9.569959E-02,3.727252E-01,4.607354E+02,2.163725E+03,3.253170E-02,1.907970E-01,2.657072E+02,1.271910E+03,1.876111E-02,1.121568E-01,5.423932E+02,4.996805E+03,3.829741E-02,4.406177E-01,1.775833E+02,1.729333E+03,1.253884E-02,2.033232E-01,2.682295E+03,1.843955E+04,1.893920E-01,1.625997E+00,2.044266E+03,1.326878E+04,1.443419E-01,1.170040E+00,1.813151E+03,9.545691E+03,1.280233E-01,8.417378E-01,2.592112E+03,1.450638E+04,1.830243E-01,1.279171E+00,3.212494E+03,9.118459E+03,2.100263E-01,8.040646E-01,1.373653E+03,3.230060E+03,8.980667E-02,2.848263E-01,3.188769E+03,8.291877E+03,2.084752E-01,7.311767E-01,7.755979E+03,2.121564E+04,5.070701E-01,1.870792E+00,3.150375E+03,9.351705E+03,2.059651E-01,8.246321E-01,7.613969E+03,1.921033E+04,4.977857E-01,1.693965E+00,7.613112E+03,2.130182E+04,4.977297E-01,1.878391E+00,3.797266E+03,9.031545E+03,2.482575E-01,7.964005E-01,3.797119E+03,9.926984E+03,2.482479E-01,8.753602E-01,4.744707E+03,1.854318E+04,3.350152E-01,1.635135E+00,1.981324E+03,3.313887E+03,1.295349E-01,2.922181E-01,1.980319E+03,3.201447E+03,1.294692E-01,2.823032E-01,1.445997E+03,3.346795E+03,9.453635E-02,2.951200E-01,6.457324E+02,1.121835E+03,4.221667E-02,9.892331E-02,1.445987E+03,3.046849E+03,9.453570E-02,2.686707E-01,3.543909E+03,7.809340E+03,2.316935E-01,6.886266E-01,1.532151E+03,3.837519E+03,1.001689E-01,3.383919E-01,3.395406E+03,7.048760E+03,2.219847E-01,6.215588E-01,3.395253E+03,7.647951E+03,2.219747E-01,6.743953E-01,1.650002E+03,3.291816E+03,1.078738E-01,2.902719E-01,1.649944E+03,3.547530E+03,1.078700E-01,3.128208E-01,2.529649E+03,6.820890E+03,1.786140E-01,6.014652E-01,8.167029E+02,1.123969E+03,5.339437E-02,9.911147E-02,8.167109E+02,1.090707E+03,5.339489E-02,9.617839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,2.418755E+02,1.789085E+03,1.707839E-02,1.577613E-01,1.352746E+03,4.193151E+03,9.551497E-02,3.697515E-01,4.598668E+02,2.153588E+03,3.247037E-02,1.899031E-01,2.653016E+02,1.252516E+03,1.873247E-02,1.104467E-01,5.413282E+02,4.981105E+03,3.822221E-02,4.392332E-01,1.771018E+02,1.725135E+03,1.250484E-02,2.028295E-01,2.676859E+03,1.834372E+04,1.890082E-01,1.617547E+00,2.040274E+03,1.321811E+04,1.440601E-01,1.165571E+00,1.810388E+03,9.483862E+03,1.278282E-01,8.362858E-01,2.587830E+03,1.440271E+04,1.827220E-01,1.270029E+00,3.209358E+03,8.902488E+03,2.098213E-01,7.850202E-01,1.371970E+03,3.186626E+03,8.969660E-02,2.809963E-01,3.185648E+03,8.184415E+03,2.082712E-01,7.217006E-01,7.747020E+03,2.093496E+04,5.064844E-01,1.846042E+00,3.146233E+03,9.252454E+03,2.056943E-01,8.158802E-01,7.606849E+03,1.895723E+04,4.973203E-01,1.671646E+00,7.605988E+03,2.079140E+04,4.972640E-01,1.833383E+00,3.794259E+03,8.897531E+03,2.480609E-01,7.845832E-01,3.794111E+03,9.680349E+03,2.480513E-01,8.536120E-01,4.733551E+03,1.836960E+04,3.342275E-01,1.619829E+00,1.980148E+03,3.235303E+03,1.294580E-01,2.852886E-01,1.979142E+03,3.137427E+03,1.293923E-01,2.766579E-01,1.445251E+03,3.256303E+03,9.448754E-02,2.871404E-01,6.453499E+02,1.103331E+03,4.219166E-02,9.729163E-02,1.445241E+03,2.996418E+03,9.448689E-02,2.642238E-01,3.541793E+03,7.678941E+03,2.315552E-01,6.771280E-01,1.530997E+03,3.785256E+03,1.000935E-01,3.337834E-01,3.393738E+03,6.933018E+03,2.218756E-01,6.113526E-01,3.393584E+03,7.453678E+03,2.218656E-01,6.572643E-01,1.649351E+03,3.233489E+03,1.078312E-01,2.851286E-01,1.649293E+03,3.454923E+03,1.078274E-01,3.046547E-01,2.527540E+03,6.731603E+03,1.784651E-01,5.935919E-01,8.164399E+02,1.096080E+03,5.337718E-02,9.665221E-02,8.164479E+02,1.067337E+03,5.337770E-02,9.411761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,2.414413E+02,1.779826E+03,1.704773E-02,1.569448E-01,1.350289E+03,4.160696E+03,9.534145E-02,3.668896E-01,4.590516E+02,2.141761E+03,3.241281E-02,1.888602E-01,2.649212E+02,1.235650E+03,1.870561E-02,1.089595E-01,5.403292E+02,4.964033E+03,3.815167E-02,4.377278E-01,1.766495E+02,1.721121E+03,1.247290E-02,2.023576E-01,2.671741E+03,1.825408E+04,1.886468E-01,1.609642E+00,2.036519E+03,1.316859E+04,1.437949E-01,1.161205E+00,1.807795E+03,9.426055E+03,1.276452E-01,8.311883E-01,2.583807E+03,1.430709E+04,1.824379E-01,1.261598E+00,3.206429E+03,8.708241E+03,2.096298E-01,7.678916E-01,1.370388E+03,3.146052E+03,8.959318E-02,2.774185E-01,3.182732E+03,8.082536E+03,2.080805E-01,7.127170E-01,7.738630E+03,2.067156E+04,5.059359E-01,1.822816E+00,3.142333E+03,9.158435E+03,2.054394E-01,8.075896E-01,7.600197E+03,1.871815E+04,4.968854E-01,1.650564E+00,7.599332E+03,2.033225E+04,4.968288E-01,1.792895E+00,3.791456E+03,8.771955E+03,2.478777E-01,7.735099E-01,3.791307E+03,9.458935E+03,2.478680E-01,8.340877E-01,4.723062E+03,1.820906E+04,3.334869E-01,1.605673E+00,1.979057E+03,3.163392E+03,1.293867E-01,2.789475E-01,1.978050E+03,3.078019E+03,1.293208E-01,2.714193E-01,1.444565E+03,3.175804E+03,9.444270E-02,2.800420E-01,6.449977E+02,1.086041E+03,4.216863E-02,9.576698E-02,1.444555E+03,2.949504E+03,9.444203E-02,2.600869E-01,3.539845E+03,7.558654E+03,2.314279E-01,6.665211E-01,1.529932E+03,3.736357E+03,1.000238E-01,3.294715E-01,3.392204E+03,6.825565E+03,2.217754E-01,6.018774E-01,3.392051E+03,7.280034E+03,2.217654E-01,6.419524E-01,1.648754E+03,3.179597E+03,1.077922E-01,2.803764E-01,1.648697E+03,3.372280E+03,1.077884E-01,2.973672E-01,2.525594E+03,6.649803E+03,1.783277E-01,5.863788E-01,8.161994E+02,1.070504E+03,5.336145E-02,9.439689E-02,8.162073E+02,1.045611E+03,5.336197E-02,9.220183E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,2.410341E+02,1.772025E+03,1.701898E-02,1.562569E-01,1.347980E+03,4.130744E+03,9.517842E-02,3.642485E-01,4.582869E+02,2.133224E+03,3.235881E-02,1.881074E-01,2.645645E+02,1.221141E+03,1.868042E-02,1.076800E-01,5.393924E+02,4.951285E+03,3.808553E-02,4.366037E-01,1.762247E+02,1.717375E+03,1.244291E-02,2.019172E-01,2.666924E+03,1.817667E+04,1.883067E-01,1.602816E+00,2.032986E+03,1.312503E+04,1.435455E-01,1.157364E+00,1.805363E+03,9.374835E+03,1.274735E-01,8.266717E-01,2.580028E+03,1.422336E+04,1.821711E-01,1.254214E+00,3.203692E+03,8.534682E+03,2.094509E-01,7.525872E-01,1.368902E+03,3.108134E+03,8.949599E-02,2.740749E-01,3.180009E+03,7.987735E+03,2.079025E-01,7.043574E-01,7.730773E+03,2.042905E+04,5.054222E-01,1.801431E+00,3.138663E+03,9.069527E+03,2.051994E-01,7.997497E-01,7.593981E+03,1.849633E+04,4.964790E-01,1.631004E+00,7.593113E+03,1.992200E+04,4.964222E-01,1.756719E+00,3.788844E+03,8.656016E+03,2.477069E-01,7.632864E-01,3.788694E+03,9.261246E+03,2.476971E-01,8.166555E-01,4.713202E+03,1.806510E+04,3.327907E-01,1.592978E+00,1.978043E+03,3.097404E+03,1.293204E-01,2.731287E-01,1.977035E+03,3.022813E+03,1.292545E-01,2.665512E-01,1.443935E+03,3.104415E+03,9.440150E-02,2.737469E-01,6.446735E+02,1.069854E+03,4.214744E-02,9.433958E-02,1.443924E+03,2.906337E+03,9.440083E-02,2.562804E-01,3.538051E+03,7.448928E+03,2.313106E-01,6.568455E-01,1.528948E+03,3.691361E+03,9.995953E-02,3.255037E-01,3.390795E+03,6.726880E+03,2.216833E-01,5.931754E-01,3.390642E+03,7.125529E+03,2.216733E-01,6.283282E-01,1.648208E+03,3.130264E+03,1.077564E-01,2.760263E-01,1.648150E+03,3.298798E+03,1.077527E-01,2.908876E-01,2.523800E+03,6.576127E+03,1.782010E-01,5.798820E-01,8.159794E+02,1.046956E+03,5.334707E-02,9.232046E-02,8.159873E+02,1.025364E+03,5.334759E-02,9.041644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,1.806247E+02,1.342739E+03,1.275359E-02,1.184025E-01,1.010129E+03,3.086526E+03,7.132339E-02,2.721695E-01,3.434318E+02,1.594978E+03,2.424910E-02,1.406449E-01,1.982912E+02,9.105246E+02,1.400099E-02,8.028994E-02,4.041972E+02,3.877906E+03,2.853964E-02,3.419533E-01,1.320111E+02,1.294838E+03,9.321069E-03,1.522382E-01,1.998407E+03,1.360175E+04,1.411039E-01,1.199400E+00,1.523430E+03,9.825968E+03,1.075667E-01,8.664526E-01,1.353121E+03,7.011186E+03,9.554147E-02,6.182455E-01,1.933620E+03,1.063511E+04,1.365294E-01,9.378024E-01,3.201622E+03,8.373741E+03,2.093155E-01,7.383954E-01,1.367731E+03,3.071730E+03,8.941946E-02,2.708648E-01,3.177949E+03,7.894073E+03,2.077678E-01,6.960983E-01,7.724618E+03,2.019224E+04,5.050198E-01,1.780549E+00,3.135795E+03,8.982303E+03,2.050119E-01,7.920583E-01,7.589290E+03,1.827799E+04,4.961723E-01,1.611751E+00,7.588418E+03,1.954206E+04,4.961153E-01,1.723217E+00,3.786926E+03,8.543185E+03,2.475815E-01,7.533370E-01,3.786777E+03,9.078512E+03,2.475717E-01,8.005421E-01,4.703955E+03,1.792601E+04,3.321378E-01,1.580714E+00,1.977344E+03,3.035615E+03,1.292747E-01,2.676802E-01,1.976335E+03,2.970355E+03,1.292088E-01,2.619255E-01,1.443537E+03,3.038959E+03,9.437554E-02,2.679751E-01,6.444620E+02,1.054366E+03,4.213362E-02,9.297384E-02,1.443527E+03,2.864693E+03,9.437486E-02,2.526082E-01,3.536855E+03,7.344022E+03,2.312324E-01,6.475949E-01,1.528277E+03,3.647433E+03,9.991564E-02,3.216302E-01,3.389916E+03,6.631796E+03,2.216258E-01,5.847909E-01,3.389764E+03,6.983239E+03,2.216159E-01,6.157811E-01,1.647896E+03,3.083044E+03,1.077361E-01,2.718624E-01,1.647839E+03,3.231222E+03,1.077324E-01,2.849288E-01,2.522155E+03,6.506407E+03,1.780848E-01,5.737341E-01,8.158638E+02,1.024848E+03,5.333951E-02,9.037099E-02,8.158717E+02,1.006096E+03,5.334003E-02,8.871741E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.203202E+02,1.015016E+03,8.495592E-03,8.950400E-02,6.728725E+02,2.050545E+03,4.751032E-02,1.808168E-01,2.287737E+02,1.061331E+03,1.615330E-02,9.358805E-02,1.321098E+02,6.325028E+02,9.328038E-03,5.577401E-02,2.692434E+02,3.160770E+03,1.901079E-02,2.787163E-01,8.790689E+01,9.753540E+02,6.206947E-03,1.146755E-01,1.331129E+03,1.000550E+04,9.398862E-02,8.822841E-01,1.014783E+03,7.222885E+03,7.165199E-02,6.369131E-01,9.015058E+02,5.214236E+03,6.365370E-02,4.597906E-01,1.288185E+03,7.909299E+03,9.095645E-02,6.974410E-01,3.199409E+03,8.226234E+03,2.091709E-01,7.253883E-01,1.366492E+03,3.036609E+03,8.933845E-02,2.677678E-01,3.175748E+03,7.804450E+03,2.076239E-01,6.881954E-01,7.718100E+03,1.996805E+04,5.045936E-01,1.760780E+00,3.132666E+03,8.896581E+03,2.048073E-01,7.844994E-01,7.584234E+03,1.806964E+04,4.958418E-01,1.593378E+00,7.583358E+03,1.919416E+04,4.957845E-01,1.692538E+00,3.784847E+03,8.436027E+03,2.474456E-01,7.438878E-01,3.784697E+03,8.911155E+03,2.474357E-01,7.857845E-01,4.695064E+03,1.780056E+04,3.315100E-01,1.569651E+00,1.976588E+03,2.977438E+03,1.292253E-01,2.625501E-01,1.975579E+03,2.920281E+03,1.291593E-01,2.575100E-01,1.443080E+03,2.979184E+03,9.434564E-02,2.627040E-01,6.442239E+02,1.039460E+03,4.211805E-02,9.165945E-02,1.443070E+03,2.825209E+03,9.434496E-02,2.491266E-01,3.535497E+03,7.245339E+03,2.311436E-01,6.388931E-01,1.527516E+03,3.605775E+03,9.986590E-02,3.179568E-01,3.388882E+03,6.541705E+03,2.215582E-01,5.768467E-01,3.388730E+03,6.852824E+03,2.215483E-01,6.042811E-01,1.647518E+03,3.038447E+03,1.077114E-01,2.679299E-01,1.647461E+03,3.169298E+03,1.077077E-01,2.794683E-01,2.520586E+03,6.442957E+03,1.779740E-01,5.681392E-01,8.157246E+02,1.003954E+03,5.333041E-02,8.852856E-02,8.157324E+02,9.876572E+02,5.333092E-02,8.709148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,6.011402E+01,7.625151E+02,4.244543E-03,6.723849E-02,3.361742E+02,1.021781E+03,2.373666E-02,9.010053E-02,1.143002E+02,5.903713E+02,8.070534E-03,5.205887E-02,6.601457E+01,4.105795E+02,4.661170E-03,3.620485E-02,1.345157E+02,2.633665E+03,9.497911E-03,2.322362E-01,4.390528E+01,7.399733E+02,3.100073E-03,8.700100E-02,6.650162E+02,7.421736E+03,4.695560E-02,6.544477E-01,5.069897E+02,5.350325E+03,3.579763E-02,4.717909E-01,4.504775E+02,3.908880E+03,3.180741E-02,3.446846E-01,6.436639E+02,5.934151E+03,4.544795E-02,5.232727E-01,3.197279E+03,8.089039E+03,2.090316E-01,7.132904E-01,1.365292E+03,3.002639E+03,8.926001E-02,2.647723E-01,3.173628E+03,7.717225E+03,2.074853E-01,6.805039E-01,7.711816E+03,1.975175E+04,5.041828E-01,1.741707E+00,3.129635E+03,8.812208E+03,2.046092E-01,7.770594E-01,7.579361E+03,1.786729E+04,4.955232E-01,1.575535E+00,7.578481E+03,1.887085E+04,4.954656E-01,1.664029E+00,3.782842E+03,8.332601E+03,2.473145E-01,7.347677E-01,3.782691E+03,8.755671E+03,2.473046E-01,7.720739E-01,4.686495E+03,1.768446E+04,3.309050E-01,1.559413E+00,1.975859E+03,2.922397E+03,1.291776E-01,2.576966E-01,1.974848E+03,2.872298E+03,1.291116E-01,2.532789E-01,1.442635E+03,2.923838E+03,9.431654E-02,2.578236E-01,6.439922E+02,1.025077E+03,4.210290E-02,9.039116E-02,1.442624E+03,2.787237E+03,9.431585E-02,2.457782E-01,3.534177E+03,7.151048E+03,2.310573E-01,6.305785E-01,1.526778E+03,3.565523E+03,9.981763E-02,3.144074E-01,3.387873E+03,6.455078E+03,2.214922E-01,5.692079E-01,3.387720E+03,6.731598E+03,2.214823E-01,5.935914E-01,1.647146E+03,2.995726E+03,1.076871E-01,2.641627E-01,1.647089E+03,3.111753E+03,1.076833E-01,2.743940E-01,2.519092E+03,6.384156E+03,1.778686E-01,5.629540E-01,8.155866E+02,9.841144E+02,5.332139E-02,8.677908E-02,8.155944E+02,9.699460E+02,5.332190E-02,8.552972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.479025E+02,0.000000E+00,4.831397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.146841E+02,0.000000E+00,1.893082E-02,0.000000E+00,2.317833E+02,0.000000E+00,2.043863E-02,0.000000E+00,2.171752E+03,0.000000E+00,1.915048E-01,0.000000E+00,5.472399E+02,0.000000E+00,6.434072E-02,0.000000E+00,5.350779E+03,0.000000E+00,4.718310E-01,0.000000E+00,3.846180E+03,0.000000E+00,3.391556E-01,0.000000E+00,2.856234E+03,0.000000E+00,2.518623E-01,0.000000E+00,4.358636E+03,0.000000E+00,3.843439E-01,3.195130E+03,7.960860E+03,2.088911E-01,7.019876E-01,1.364086E+03,2.969698E+03,8.918117E-02,2.618676E-01,3.171490E+03,7.632426E+03,2.073456E-01,6.730264E-01,7.705532E+03,1.954305E+04,5.037720E-01,1.723304E+00,3.126597E+03,8.729068E+03,2.044106E-01,7.697281E-01,7.574451E+03,1.767087E+04,4.952022E-01,1.558215E+00,7.573567E+03,1.856900E+04,4.951444E-01,1.637412E+00,3.780805E+03,8.232670E+03,2.471813E-01,7.259558E-01,3.780654E+03,8.610456E+03,2.471714E-01,7.592689E-01,4.678252E+03,1.757760E+04,3.303229E-01,1.549990E+00,1.975099E+03,2.870088E+03,1.291280E-01,2.530840E-01,1.974088E+03,2.826153E+03,1.290619E-01,2.492098E-01,1.442167E+03,2.872207E+03,9.428593E-02,2.532708E-01,6.437500E+02,1.011158E+03,4.208706E-02,8.916378E-02,1.442156E+03,2.750601E+03,9.428523E-02,2.425476E-01,3.532813E+03,7.060550E+03,2.309681E-01,6.225984E-01,1.526021E+03,3.526577E+03,9.976813E-02,3.109731E-01,3.386811E+03,6.371474E+03,2.214228E-01,5.618357E-01,3.386659E+03,6.618062E+03,2.214129E-01,5.835798E-01,1.646743E+03,2.954615E+03,1.076607E-01,2.605376E-01,1.646686E+03,3.057856E+03,1.076570E-01,2.696414E-01,2.517672E+03,6.329587E+03,1.777683E-01,5.581422E-01,8.154309E+02,9.651908E+02,5.331121E-02,8.511040E-02,8.154386E+02,9.528726E+02,5.331172E-02,8.402419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.757351E+02,0.000000E+00,6.840423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.417378E+02,0.000000E+00,3.895238E-02,0.000000E+00,3.748923E+02,0.000000E+00,3.305795E-02,0.000000E+00,2.808156E+03,0.000000E+00,2.476228E-01,0.000000E+00,7.952975E+02,0.000000E+00,9.350564E-02,0.000000E+00,8.068359E+03,0.000000E+00,7.114669E-01,0.000000E+00,5.802037E+03,0.000000E+00,5.116228E-01,0.000000E+00,4.255418E+03,0.000000E+00,3.752422E-01,0.000000E+00,6.497940E+03,0.000000E+00,5.729876E-01,2.395264E+03,7.843706E+03,1.565975E-01,6.916570E-01,1.022481E+03,2.938595E+03,6.684769E-02,2.591250E-01,2.377539E+03,7.553105E+03,1.554387E-01,6.660318E-01,5.776083E+03,1.934900E+04,3.776285E-01,1.706193E+00,2.343439E+03,8.650389E+03,1.532093E-01,7.627902E-01,5.678346E+03,1.748722E+04,3.712387E-01,1.542021E+00,5.677682E+03,1.829300E+04,3.711953E-01,1.613075E+00,2.834545E+03,8.139315E+03,1.853167E-01,7.177238E-01,2.834431E+03,8.477526E+03,1.853093E-01,7.475471E-01,4.670331E+03,1.748203E+04,3.297637E-01,1.541563E+00,1.480913E+03,2.821162E+03,9.681908E-02,2.487697E-01,1.480154E+03,2.782621E+03,9.676948E-02,2.453712E-01,1.081348E+03,2.824851E+03,7.069633E-02,2.490950E-01,4.826734E+02,9.979602E+02,3.155620E-02,8.800000E-02,1.081340E+03,2.716249E+03,7.069580E-02,2.395185E-01,2.648834E+03,6.976026E+03,1.731754E-01,6.151451E-01,1.144092E+03,3.490146E+03,7.479841E-02,3.077606E-01,2.539471E+03,6.293046E+03,1.660255E-01,5.549200E-01,2.539357E+03,6.513613E+03,1.660180E-01,5.743695E-01,1.234801E+03,2.916092E+03,8.072877E-02,2.571407E-01,1.234758E+03,3.008249E+03,8.072599E-02,2.652670E-01,2.516325E+03,6.279731E+03,1.776732E-01,5.537459E-01,6.114706E+02,9.474048E+02,3.997670E-02,8.354203E-02,6.114764E+02,9.366998E+02,3.997708E-02,8.259807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,9.160075E+02,0.000000E+00,8.077343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.894676E+02,0.000000E+00,6.079717E-02,0.000000E+00,4.985535E+02,0.000000E+00,4.396238E-02,0.000000E+00,3.125347E+03,0.000000E+00,2.755927E-01,0.000000E+00,9.552156E+02,0.000000E+00,1.123077E-01,0.000000E+00,9.943098E+03,0.000000E+00,8.767811E-01,0.000000E+00,7.159122E+03,0.000000E+00,6.312905E-01,0.000000E+00,5.181866E+03,0.000000E+00,4.569363E-01,0.000000E+00,7.910498E+03,0.000000E+00,6.975467E-01,1.596247E+03,7.735464E+03,1.043594E-01,6.821122E-01,6.813258E+02,2.909362E+03,4.454369E-02,2.565472E-01,1.584433E+03,7.477948E+03,1.035870E-01,6.594045E-01,3.849023E+03,1.916603E+04,2.516413E-01,1.690058E+00,1.561485E+03,8.576133E+03,1.020867E-01,7.562423E-01,3.784209E+03,1.731331E+04,2.474039E-01,1.526686E+00,3.783765E+03,1.803801E+04,2.473749E-01,1.590589E+00,1.889121E+03,8.051107E+03,1.235069E-01,7.099456E-01,1.889045E+03,8.354633E+03,1.235019E-01,7.367104E-01,4.667321E+03,1.739269E+04,3.295511E-01,1.533685E+00,9.870453E+02,2.775484E+03,6.453101E-02,2.447418E-01,9.865394E+02,2.741670E+03,6.449793E-02,2.417602E-01,7.207528E+02,2.781061E+03,4.712135E-02,2.452336E-01,3.217077E+02,9.855026E+02,2.103259E-02,8.690149E-02,7.207475E+02,2.683739E+03,4.712100E-02,2.366518E-01,1.765483E+03,6.896296E+03,1.154237E-01,6.081145E-01,7.625076E+02,3.455604E+03,4.985119E-02,3.047148E-01,1.692653E+03,6.218824E+03,1.106622E-01,5.483751E-01,1.692577E+03,6.416780E+03,1.106572E-01,5.658309E-01,8.230679E+02,2.879693E+03,5.381050E-02,2.539310E-01,8.230395E+02,2.962237E+03,5.380865E-02,2.612097E-01,2.517994E+03,6.232855E+03,1.777910E-01,5.496124E-01,4.075912E+02,9.307339E+02,2.664748E-02,8.207199E-02,4.075950E+02,9.214348E+02,2.664773E-02,8.125200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.941173E+02,0.000000E+00,8.766114E-02,0.000000E+00,6.784490E+01,0.000000E+00,5.982554E-03,0.000000E+00,8.907138E+02,0.000000E+00,7.854303E-02,0.000000E+00,5.753047E+02,0.000000E+00,5.073029E-02,0.000000E+00,3.290492E+03,0.000000E+00,2.901552E-01,0.000000E+00,1.042220E+03,0.000000E+00,1.225371E-01,0.000000E+00,1.095576E+04,0.000000E+00,9.660774E-01,0.000000E+00,7.892348E+03,0.000000E+00,6.959462E-01,0.000000E+00,5.698565E+03,0.000000E+00,5.024987E-01,0.000000E+00,8.693920E+03,0.000000E+00,7.666287E-01,7.978067E+02,7.635832E+03,5.215898E-02,6.733267E-01,3.404911E+02,2.881936E+03,2.226061E-02,2.541288E-01,7.919016E+02,7.407370E+03,5.177291E-02,6.531810E-01,1.923624E+03,1.899499E+04,1.257626E-01,1.674976E+00,7.803211E+02,8.506216E+03,5.101580E-02,7.500771E-01,1.891387E+03,1.715010E+04,1.236550E-01,1.512293E+00,1.891164E+03,1.780329E+04,1.236405E-01,1.569892E+00,9.442518E+02,7.968382E+03,6.173326E-02,7.026509E-01,9.442138E+02,8.241383E+03,6.173078E-02,7.267241E-01,4.688616E+03,1.731018E+04,3.310547E-01,1.526410E+00,4.933947E+02,2.732871E+03,3.225714E-02,2.409842E-01,4.931416E+02,2.703210E+03,3.224059E-02,2.383687E-01,3.602959E+02,2.740616E+03,2.355541E-02,2.416672E-01,1.608129E+02,9.737581E+02,1.051362E-02,8.586586E-02,3.602932E+02,2.653133E+03,2.355523E-02,2.339530E-01,8.825218E+02,6.821451E+03,5.769748E-02,6.015146E-01,3.811359E+02,3.423110E+03,2.491789E-02,3.018494E-01,8.461461E+02,6.148953E+03,5.531931E-02,5.422139E-01,8.461082E+02,6.327145E+03,5.531683E-02,5.579268E-01,4.114590E+02,2.845458E+03,2.690035E-02,2.509121E-01,4.114448E+02,2.919619E+03,2.689942E-02,2.574516E-01,2.534655E+03,6.189052E+03,1.789674E-01,5.457498E-01,2.037628E+02,9.151190E+02,1.332160E-02,8.069508E-02,2.037648E+02,9.070481E+02,1.332172E-02,7.998338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.048011E+03,0.000000E+00,9.241350E-02,0.000000E+00,3.490936E+02,0.000000E+00,3.078303E-02,0.000000E+00,1.016489E+03,0.000000E+00,8.963390E-02,0.000000E+00,6.207220E+02,0.000000E+00,5.473518E-02,0.000000E+00,3.422671E+03,0.000000E+00,3.018107E-01,0.000000E+00,1.094142E+03,0.000000E+00,1.286417E-01,0.000000E+00,1.158100E+04,0.000000E+00,1.021211E+00,0.000000E+00,8.347401E+03,0.000000E+00,7.360727E-01,0.000000E+00,6.028451E+03,0.000000E+00,5.315880E-01,0.000000E+00,9.175910E+03,0.000000E+00,8.091306E-01,0.000000E+00,7.543224E+03,0.000000E+00,6.651606E-01,0.000000E+00,2.856256E+03,0.000000E+00,2.518643E-01,0.000000E+00,7.340356E+03,0.000000E+00,6.472717E-01,0.000000E+00,1.883311E+04,0.000000E+00,1.660702E+00,0.000000E+00,8.440573E+03,0.000000E+00,7.442886E-01,0.000000E+00,1.699521E+04,0.000000E+00,1.498635E+00,0.000000E+00,1.758516E+04,0.000000E+00,1.550657E+00,0.000000E+00,7.890044E+03,0.000000E+00,6.957431E-01,0.000000E+00,8.136102E+03,0.000000E+00,7.174404E-01,4.759106E+03,1.723112E+04,3.360319E-01,1.519438E+00,0.000000E+00,2.693153E+03,0.000000E+00,2.374819E-01,0.000000E+00,2.667145E+03,0.000000E+00,2.351885E-01,0.000000E+00,2.702962E+03,0.000000E+00,2.383468E-01,0.000000E+00,9.627009E+02,0.000000E+00,8.489084E-02,0.000000E+00,2.624094E+03,0.000000E+00,2.313922E-01,0.000000E+00,6.750577E+03,0.000000E+00,5.952650E-01,0.000000E+00,3.392182E+03,0.000000E+00,2.991221E-01,0.000000E+00,6.082659E+03,0.000000E+00,5.363681E-01,0.000000E+00,6.243509E+03,0.000000E+00,5.505518E-01,0.000000E+00,2.813027E+03,0.000000E+00,2.480524E-01,0.000000E+00,2.879851E+03,0.000000E+00,2.539449E-01,2.579555E+03,6.147230E+03,1.821377E-01,5.420619E-01,0.000000E+00,9.005029E+02,0.000000E+00,7.940623E-02,0.000000E+00,8.935080E+02,0.000000E+00,7.878942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.094943E+03,0.000000E+00,9.655195E-02,0.000000E+00,6.193312E+02,0.000000E+00,5.461254E-02,0.000000E+00,1.086835E+03,0.000000E+00,9.583698E-02,0.000000E+00,6.532693E+02,0.000000E+00,5.760521E-02,0.000000E+00,3.545366E+03,0.000000E+00,3.126299E-01,0.000000E+00,1.133870E+03,0.000000E+00,1.333127E-01,0.000000E+00,1.203248E+04,0.000000E+00,1.061023E+00,0.000000E+00,8.679851E+03,0.000000E+00,7.653882E-01,0.000000E+00,6.278169E+03,0.000000E+00,5.536081E-01,0.000000E+00,9.538285E+03,0.000000E+00,8.410848E-01,0.000000E+00,7.455335E+03,0.000000E+00,6.574105E-01,0.000000E+00,2.831291E+03,0.000000E+00,2.496628E-01,0.000000E+00,7.275087E+03,0.000000E+00,6.415163E-01,0.000000E+00,1.867603E+04,0.000000E+00,1.646850E+00,0.000000E+00,8.375817E+03,0.000000E+00,7.385785E-01,0.000000E+00,1.684453E+04,0.000000E+00,1.485348E+00,0.000000E+00,1.737834E+04,0.000000E+00,1.532420E+00,0.000000E+00,7.814010E+03,0.000000E+00,6.890384E-01,0.000000E+00,8.036206E+03,0.000000E+00,7.086317E-01,4.893223E+03,1.715733E+04,3.455017E-01,1.512931E+00,0.000000E+00,2.655190E+03,0.000000E+00,2.341343E-01,0.000000E+00,2.632402E+03,0.000000E+00,2.321249E-01,0.000000E+00,2.667255E+03,0.000000E+00,2.351982E-01,0.000000E+00,9.519797E+02,0.000000E+00,8.394545E-02,0.000000E+00,2.595959E+03,0.000000E+00,2.289113E-01,0.000000E+00,6.682089E+03,0.000000E+00,5.892257E-01,0.000000E+00,3.362168E+03,0.000000E+00,2.964755E-01,0.000000E+00,6.018445E+03,0.000000E+00,5.307057E-01,0.000000E+00,6.164015E+03,0.000000E+00,5.435421E-01,0.000000E+00,2.781649E+03,0.000000E+00,2.452855E-01,0.000000E+00,2.842024E+03,0.000000E+00,2.506094E-01,2.659705E+03,6.107914E+03,1.877970E-01,5.385951E-01,0.000000E+00,8.864955E+02,0.000000E+00,7.817106E-02,0.000000E+00,8.804446E+02,0.000000E+00,7.763749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.142231E+03,0.000000E+00,1.007218E-01,0.000000E+00,9.349761E+02,0.000000E+00,8.244608E-02,0.000000E+00,1.152140E+03,0.000000E+00,1.015955E-01,0.000000E+00,6.847155E+02,0.000000E+00,6.037812E-02,0.000000E+00,3.660089E+03,0.000000E+00,3.227462E-01,0.000000E+00,1.168202E+03,0.000000E+00,1.373492E-01,0.000000E+00,1.245721E+04,0.000000E+00,1.098475E+00,0.000000E+00,8.991477E+03,0.000000E+00,7.928673E-01,0.000000E+00,6.486996E+03,0.000000E+00,5.720224E-01,0.000000E+00,9.846832E+03,0.000000E+00,8.682924E-01,0.000000E+00,7.371076E+03,0.000000E+00,6.499806E-01,0.000000E+00,2.806972E+03,0.000000E+00,2.475184E-01,0.000000E+00,7.210879E+03,0.000000E+00,6.358544E-01,0.000000E+00,1.852191E+04,0.000000E+00,1.633259E+00,0.000000E+00,8.311858E+03,0.000000E+00,7.329385E-01,0.000000E+00,1.669643E+04,0.000000E+00,1.472289E+00,0.000000E+00,1.718029E+04,0.000000E+00,1.514956E+00,0.000000E+00,7.739493E+03,0.000000E+00,6.824675E-01,0.000000E+00,7.940499E+03,0.000000E+00,7.001922E-01,5.092611E+03,1.708675E+04,3.595801E-01,1.506707E+00,0.000000E+00,2.618711E+03,0.000000E+00,2.309176E-01,0.000000E+00,2.598766E+03,0.000000E+00,2.291589E-01,0.000000E+00,2.633097E+03,0.000000E+00,2.321861E-01,0.000000E+00,9.415701E+02,0.000000E+00,8.302753E-02,0.000000E+00,2.568478E+03,0.000000E+00,2.264881E-01,0.000000E+00,6.615327E+03,0.000000E+00,5.833387E-01,0.000000E+00,3.332753E+03,0.000000E+00,2.938817E-01,0.000000E+00,5.955727E+03,0.000000E+00,5.251752E-01,0.000000E+00,6.087789E+03,0.000000E+00,5.368205E-01,0.000000E+00,2.751042E+03,0.000000E+00,2.425866E-01,0.000000E+00,2.805731E+03,0.000000E+00,2.474090E-01,2.774640E+03,6.070354E+03,1.959123E-01,5.352830E-01,0.000000E+00,8.730121E+02,0.000000E+00,7.698210E-02,0.000000E+00,8.677911E+02,0.000000E+00,7.652171E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.189067E+03,0.000000E+00,1.048518E-01,0.000000E+00,1.221519E+03,0.000000E+00,1.077134E-01,0.000000E+00,1.217209E+03,0.000000E+00,1.073334E-01,0.000000E+00,7.175053E+02,0.000000E+00,6.326952E-02,0.000000E+00,3.760281E+03,0.000000E+00,3.315811E-01,0.000000E+00,1.201690E+03,0.000000E+00,1.412865E-01,0.000000E+00,1.282521E+04,0.000000E+00,1.130925E+00,0.000000E+00,9.262054E+03,0.000000E+00,8.167267E-01,0.000000E+00,6.658392E+03,0.000000E+00,5.871361E-01,0.000000E+00,1.010272E+04,0.000000E+00,8.908564E-01,0.000000E+00,7.289803E+03,0.000000E+00,6.428139E-01,0.000000E+00,2.783195E+03,0.000000E+00,2.454218E-01,0.000000E+00,7.147415E+03,0.000000E+00,6.302581E-01,0.000000E+00,1.836988E+04,0.000000E+00,1.619854E+00,0.000000E+00,8.248627E+03,0.000000E+00,7.273629E-01,0.000000E+00,1.655018E+04,0.000000E+00,1.459393E+00,0.000000E+00,1.698947E+04,0.000000E+00,1.498130E+00,0.000000E+00,7.666114E+03,0.000000E+00,6.759970E-01,0.000000E+00,7.848265E+03,0.000000E+00,6.920590E-01,5.344555E+03,1.701835E+04,3.773694E-01,1.500676E+00,0.000000E+00,2.583533E+03,0.000000E+00,2.278156E-01,0.000000E+00,2.566101E+03,0.000000E+00,2.262785E-01,0.000000E+00,2.600228E+03,0.000000E+00,2.292878E-01,0.000000E+00,9.314232E+02,0.000000E+00,8.213278E-02,0.000000E+00,2.541514E+03,0.000000E+00,2.241104E-01,0.000000E+00,6.549921E+03,0.000000E+00,5.775712E-01,0.000000E+00,3.303771E+03,0.000000E+00,2.913261E-01,0.000000E+00,5.894183E+03,0.000000E+00,5.197483E-01,0.000000E+00,6.014276E+03,0.000000E+00,5.303381E-01,0.000000E+00,2.721050E+03,0.000000E+00,2.399419E-01,0.000000E+00,2.770713E+03,0.000000E+00,2.443211E-01,2.914787E+03,6.034112E+03,2.058079E-01,5.320872E-01,0.000000E+00,8.599821E+02,0.000000E+00,7.583312E-02,0.000000E+00,8.554922E+02,0.000000E+00,7.543719E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.233536E+03,0.000000E+00,1.087730E-01,0.000000E+00,1.341441E+03,0.000000E+00,1.182881E-01,0.000000E+00,1.277313E+03,0.000000E+00,1.126333E-01,0.000000E+00,7.477320E+02,0.000000E+00,6.593492E-02,0.000000E+00,3.849191E+03,0.000000E+00,3.394212E-01,0.000000E+00,1.237182E+03,0.000000E+00,1.454593E-01,0.000000E+00,1.315149E+04,0.000000E+00,1.159696E+00,0.000000E+00,9.501081E+03,0.000000E+00,8.378041E-01,0.000000E+00,6.802695E+03,0.000000E+00,5.998607E-01,0.000000E+00,1.032081E+04,0.000000E+00,9.100877E-01,0.000000E+00,7.211947E+03,0.000000E+00,6.359486E-01,0.000000E+00,2.759912E+03,0.000000E+00,2.433687E-01,0.000000E+00,7.085424E+03,0.000000E+00,6.247918E-01,0.000000E+00,1.822179E+04,0.000000E+00,1.606795E+00,0.000000E+00,8.186060E+03,0.000000E+00,7.218457E-01,0.000000E+00,1.640744E+04,0.000000E+00,1.446806E+00,0.000000E+00,1.680688E+04,0.000000E+00,1.482029E+00,0.000000E+00,7.594559E+03,0.000000E+00,6.696872E-01,0.000000E+00,7.759887E+03,0.000000E+00,6.842659E-01,5.629691E+03,1.695429E+04,3.975023E-01,1.495027E+00,0.000000E+00,2.549507E+03,0.000000E+00,2.248152E-01,0.000000E+00,2.534299E+03,0.000000E+00,2.234742E-01,0.000000E+00,2.568711E+03,0.000000E+00,2.265086E-01,0.000000E+00,9.215123E+02,0.000000E+00,8.125884E-02,0.000000E+00,2.515237E+03,0.000000E+00,2.217933E-01,0.000000E+00,6.486292E+03,0.000000E+00,5.719604E-01,0.000000E+00,3.275537E+03,0.000000E+00,2.888365E-01,0.000000E+00,5.834204E+03,0.000000E+00,5.144593E-01,0.000000E+00,5.943645E+03,0.000000E+00,5.241099E-01,1.018072E+01,2.691830E+03,6.655944E-04,2.373652E-01,1.000951E+01,2.737033E+03,6.544015E-04,2.413512E-01,3.068593E+03,5.999736E+03,2.166678E-01,5.290559E-01,3.260904E+01,8.473519E+02,2.131913E-03,7.471938E-02,3.266451E+01,8.435066E+02,2.135539E-03,7.438030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.267595E+03,3.050585E+03,8.950261E-02,2.690002E-01,6.764742E+03,1.054450E+04,4.776463E-01,9.298126E-01,2.278049E+03,4.424772E+03,1.608489E-01,3.901759E-01,1.165938E+03,2.154729E+03,8.232477E-02,1.900038E-01,2.792998E+03,7.801367E+03,1.972085E-01,6.879235E-01,1.124291E+03,3.006788E+03,7.938415E-02,3.535176E-01,1.323687E+04,2.928628E+04,9.346312E-01,2.582460E+00,9.871285E+03,2.172976E+04,6.969937E-01,1.916128E+00,7.603780E+03,1.496550E+04,5.368892E-01,1.319656E+00,1.124336E+04,2.248252E+04,7.938736E-01,1.982505E+00,1.020133E+04,1.493997E+04,6.669422E-01,1.317404E+00,4.978763E+03,5.954143E+03,3.255014E-01,5.250355E-01,1.017598E+04,1.304622E+04,6.652847E-01,1.150414E+00,2.522149E+04,2.573220E+04,1.648930E+00,2.269062E+00,1.229192E+04,1.215650E+04,8.036206E-01,1.071958E+00,2.201208E+04,2.898761E+04,1.439105E+00,2.556124E+00,2.200928E+04,3.328601E+04,1.438922E+00,2.935156E+00,1.050140E+04,1.341337E+04,6.865602E-01,1.182789E+00,1.050129E+04,1.553222E+04,6.865528E-01,1.369629E+00,1.875902E+04,3.071426E+04,1.324541E+00,2.708380E+00,5.156051E+03,7.908389E+03,3.370921E-01,6.973607E-01,5.153524E+03,7.426279E+03,3.369269E-01,6.548483E-01,4.327705E+03,5.771716E+03,2.829365E-01,5.089492E-01,2.065775E+03,2.264470E+03,1.350562E-01,1.996807E-01,4.328317E+03,4.855799E+03,2.829765E-01,4.281837E-01,1.085514E+04,1.032468E+04,7.096867E-01,9.104287E-01,5.529745E+03,4.951996E+03,3.615234E-01,4.366664E-01,9.692598E+03,1.053025E+04,6.336823E-01,9.285557E-01,9.690811E+03,1.258171E+04,6.335655E-01,1.109454E+00,4.547018E+03,4.851911E+03,2.972748E-01,4.278409E-01,4.546400E+03,5.828616E+03,2.972343E-01,5.139666E-01,9.674073E+03,1.108218E+04,6.830689E-01,9.772256E-01,2.138531E+03,2.823914E+03,1.398128E-01,2.490124E-01,2.138726E+03,2.651117E+03,1.398256E-01,2.337752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,7.553757E-02,2.270282E-01,,,4.031194E-01,7.847344E-01,,,1.357518E-01,3.292969E-01,,,6.947968E-02,1.603576E-01,,,1.664382E-01,5.805872E-01,,,6.699788E-02,2.983584E-01,,,7.888012E-01,2.179520E+00,,,5.882421E-01,1.617155E+00,,,4.531186E-01,1.113750E+00,,,6.700059E-01,1.673176E+00,,,5.628796E-01,1.111851E+00,,,2.747136E-01,4.431145E-01,,,5.614806E-01,9.709152E-01,,,1.391648E+00,1.915021E+00,,,6.782321E-01,9.047014E-01,,,1.214562E+00,2.157293E+00,,,1.214408E+00,2.477185E+00,,,5.794366E-01,9.982392E-01,,,5.794303E-01,1.155927E+00,,,1.117873E+00,2.285792E+00,,,2.844958E-01,5.885519E-01,,,2.843564E-01,5.526727E-01,,,2.387901E-01,4.295381E-01,,,1.139834E-01,1.685246E-01,,,2.388238E-01,3.613745E-01,,,5.989547E-01,7.683750E-01,,,3.051151E-01,3.685336E-01,,,5.348092E-01,7.836737E-01,,,5.347106E-01,9.363461E-01,,,2.508911E-01,3.610851E-01,,,2.508570E-01,4.337727E-01,,,5.764900E-01,8.247496E-01,,,1.179979E-01,2.101591E-01,,,1.180087E-01,1.972994E-01,,,0.000000E+00,0.000000E+00
