  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {94cee9a7-544c-4ab9-905d-d1424bf818d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8b740e50-d568-4fb8-8978-a7fc08a492ea}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {8b740e50-d568-4fb8-8978-a7fc08a492ea}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {1524325f-845c-4ae4-b962-fd2d80f0e00e}, !- Control Zone or Zone List Name
  {4ba49101-6a7b-4b42-9ef9-54063340ed48}, !- Cooling Control Zone or Zone List Name
  {462200d2-cee3-4f91-afa3-784377024c8a}, !- Heating Control Zone or Zone List Name
  {8bbc102c-8f6b-4c74-b705-dad9b262f5c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1524325f-845c-4ae4-b962-fd2d80f0e00e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4ba49101-6a7b-4b42-9ef9-54063340ed48}, !- Handle
  {301632cb-90ac-4cf2-91c9-a2167e7dade7}; !- Name

OS:ModelObjectList,
  {462200d2-cee3-4f91-afa3-784377024c8a}, !- Handle
  {670785de-35a0-49b6-9a43-451c7772f9bb}; !- Name

OS:ModelObjectList,
  {8bbc102c-8f6b-4c74-b705-dad9b262f5c7}, !- Handle
  {7d9d51e5-af4c-494e-b131-93d318c436b7}; !- Name

OS:Schedule:Ruleset,
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Handle
  Always On,                              !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  {a2a14246-8490-45c2-8900-c9655515071c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2a14246-8490-45c2-8900-c9655515071c}, !- Handle
  Schedule Day 2,                         !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:VariableVolume,
  {0f3e7595-8a50-467f-813c-6883d5076066}, !- Handle
  BaseSys5 Fan,                           !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  9.23959826399232,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.65951351244621,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70d0d857-5d6f-4ee8-8658-c97fab7f0e29}, !- Air Inlet Node Name
  {dd13b453-fd9d-4ed4-b65e-63bda603c145}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {dd13b453-fd9d-4ed4-b65e-63bda603c145}, !- Handle
  {20df500c-4b9f-4159-b644-76f5f63d6304}, !- Name
  {0f3e7595-8a50-467f-813c-6883d5076066}, !- Source Object
  17,                                     !- Outlet Port
  {849cebaa-8e07-474e-9e4c-44aaaad8084d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {260f8903-e68f-46be-9683-dfc513e66986}, !- Water Inlet Node Name
  {c8f9e745-6ed7-499c-b472-1f2e6f6d3611}, !- Water Outlet Node Name
  {61f6f7bc-0739-48fc-b93f-4aeb31e11de2}, !- Air Inlet Node Name
  {8f17bba5-3fe6-45a8-8f4c-db5a81a0641f}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  43450.4237926635,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97316591-5058-4f16-b368-14e4abb87af1}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {c8f9e745-6ed7-499c-b472-1f2e6f6d3611}, !- Inlet Port
  {b07f9846-5a3b-48dc-9e7f-eb84677b92c1}; !- Outlet Port

OS:Connection,
  {260f8903-e68f-46be-9683-dfc513e66986}, !- Handle
  {d70dccb7-46c5-4ef5-a368-08431cef6807}, !- Name
  {2d05462a-a112-418d-9b17-68a4fe89988b}, !- Source Object
  3,                                      !- Outlet Port
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8f9e745-6ed7-499c-b472-1f2e6f6d3611}, !- Handle
  {9fe31f40-c9b4-42f9-95e4-31bc346fc74e}, !- Name
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Source Object
  6,                                      !- Outlet Port
  {97316591-5058-4f16-b368-14e4abb87af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07f9846-5a3b-48dc-9e7f-eb84677b92c1}, !- Handle
  {ae618806-e8a0-44cf-82b3-cd50270563a0}, !- Name
  {97316591-5058-4f16-b368-14e4abb87af1}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22b0a381-7fe3-48a5-8547-51a17b62f549}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {8f17bba5-3fe6-45a8-8f4c-db5a81a0641f}, !- Inlet Port
  {70d0d857-5d6f-4ee8-8658-c97fab7f0e29}; !- Outlet Port

OS:Connection,
  {8f17bba5-3fe6-45a8-8f4c-db5a81a0641f}, !- Handle
  {f5b268d3-57f8-426a-ad10-03e5051cbdb0}, !- Name
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Source Object
  8,                                      !- Outlet Port
  {22b0a381-7fe3-48a5-8547-51a17b62f549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d0d857-5d6f-4ee8-8658-c97fab7f0e29}, !- Handle
  {6d2b7d24-ebf2-4ea8-aaa0-901dce1284ed}, !- Name
  {22b0a381-7fe3-48a5-8547-51a17b62f549}, !- Source Object
  3,                                      !- Outlet Port
  {0f3e7595-8a50-467f-813c-6883d5076066}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee0c8cf5-5ca9-4cfd-8ff6-af464e490f09}, !- Handle
  Controller Water Coil 1,                !- Name
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0011705898905304,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Curve:Biquadratic,
  {55f25908-22e1-44b1-b809-3f06728f2756}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3dca84e2-ab62-497a-9894-f57bdfd96ca2}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {f1e487d6-e35f-4a74-9d6c-9650b27e2c05}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  173235.188792011,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  9.23959826399232,                       !- Rated High Speed Air Flow Rate {m3/s}
  {5c98b404-1bdd-4065-ab2d-96993d7f91fb}, !- Air Inlet Node Name
  {b44542ea-451d-448e-bbd6-1426aa950d5e}, !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b371f806-ca72-4b39-8179-71eb72a09e01}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e60e020f-6d6d-4246-9cca-6fd09fc121a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6b33159-9c89-4a62-a160-ab6c5742e96b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf2d05b4-1fb2-4833-9eba-705c5f8dcf30}, !- Part Load Fraction Correlation Curve Name
  86617.5943960055,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  4.61979913199616,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3dca84e2-ab62-497a-9894-f57bdfd96ca2}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {55f25908-22e1-44b1-b809-3f06728f2756}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c34a768c-a6e2-4503-8b60-b7c3fc944792}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {b44542ea-451d-448e-bbd6-1426aa950d5e}, !- Inlet Port
  {61f6f7bc-0739-48fc-b93f-4aeb31e11de2}; !- Outlet Port

OS:Connection,
  {b44542ea-451d-448e-bbd6-1426aa950d5e}, !- Handle
  {d8d568e9-5714-4d2b-b0fc-2133d19084c1}, !- Name
  {f1e487d6-e35f-4a74-9d6c-9650b27e2c05}, !- Source Object
  8,                                      !- Outlet Port
  {c34a768c-a6e2-4503-8b60-b7c3fc944792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f6f7bc-0739-48fc-b93f-4aeb31e11de2}, !- Handle
  {acbb8de0-7e2c-49d3-9e6c-62ec9ef96a3a}, !- Name
  {c34a768c-a6e2-4503-8b60-b7c3fc944792}, !- Source Object
  3,                                      !- Outlet Port
  {a751aff4-4cda-432c-8d5b-0d2e05f1143a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b222e2a-48fd-4d91-a16c-731d93e344cb}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {67433c31-aab2-46a7-a499-4f7e0fed409f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4931eb7a-d378-49fa-a56b-cc55c83a0f59}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8250a56c-ca74-440b-9716-0b0a8f779b5c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8250a56c-ca74-440b-9716-0b0a8f779b5c}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e2280bc-7611-4f30-a111-a31cd4115715}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {3b222e2a-48fd-4d91-a16c-731d93e344cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0079f505-00b5-4d0c-a5cd-b7b2c1428090}, !- Mixed Air Node Name
  {bb13bebd-6466-48e2-814d-fdc454c9d22d}, !- Outdoor Air Stream Node Name
  {278a0e7f-d42d-4c33-8e76-f2f1326a6c28}, !- Relief Air Stream Node Name
  {98a7dc5a-4ead-405d-aff5-d52bdcce71a7}; !- Return Air Stream Node Name

OS:Node,
  {11f33465-d9b5-4cce-9772-ff48553cfab9}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {bb13bebd-6466-48e2-814d-fdc454c9d22d}; !- Outlet Port

OS:Connection,
  {bb13bebd-6466-48e2-814d-fdc454c9d22d}, !- Handle
  {5f5cd223-c6fe-4be1-89f6-aa77def0e103}, !- Name
  {11f33465-d9b5-4cce-9772-ff48553cfab9}, !- Source Object
  3,                                      !- Outlet Port
  {6e2280bc-7611-4f30-a111-a31cd4115715}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd2c5181-af49-4f47-823d-5c621c262604}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {278a0e7f-d42d-4c33-8e76-f2f1326a6c28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {278a0e7f-d42d-4c33-8e76-f2f1326a6c28}, !- Handle
  {087b04f3-a4e9-4be2-8503-1656cf911d84}, !- Name
  {6e2280bc-7611-4f30-a111-a31cd4115715}, !- Source Object
  7,                                      !- Outlet Port
  {bd2c5181-af49-4f47-823d-5c621c262604}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbd6ffa5-c855-49c7-96b7-be85a129469e}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {0079f505-00b5-4d0c-a5cd-b7b2c1428090}, !- Inlet Port
  {5c98b404-1bdd-4065-ab2d-96993d7f91fb}; !- Outlet Port

OS:Connection,
  {98a7dc5a-4ead-405d-aff5-d52bdcce71a7}, !- Handle
  {557513e6-aab0-41c9-b327-8e5b0ef31f0f}, !- Name
  {93f73336-f98e-4948-ad11-9e6125ae8bc6}, !- Source Object
  3,                                      !- Outlet Port
  {6e2280bc-7611-4f30-a111-a31cd4115715}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0079f505-00b5-4d0c-a5cd-b7b2c1428090}, !- Handle
  {7bdc6070-2fc3-459c-bf16-617f2f33c4d4}, !- Name
  {6e2280bc-7611-4f30-a111-a31cd4115715}, !- Source Object
  5,                                      !- Outlet Port
  {bbd6ffa5-c855-49c7-96b7-be85a129469e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c98b404-1bdd-4065-ab2d-96993d7f91fb}, !- Handle
  {fa344685-543c-4d5c-801f-9b2a06b3890a}, !- Name
  {bbd6ffa5-c855-49c7-96b7-be85a129469e}, !- Source Object
  3,                                      !- Outlet Port
  {f1e487d6-e35f-4a74-9d6c-9650b27e2c05}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4931eb7a-d378-49fa-a56b-cc55c83a0f59}, !- Handle
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  {caa98b60-7043-47c1-b8b1-5f48cc213ac5}, !- Schedule Type Limits Name
  {0468e634-1949-462e-9530-b6b6f1df7caf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0468e634-1949-462e-9530-b6b6f1df7caf}, !- Handle
  Schedule Day 3,                         !- Name
  {caa98b60-7043-47c1-b8b1-5f48cc213ac5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {caa98b60-7043-47c1-b8b1-5f48cc213ac5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {67433c31-aab2-46a7-a499-4f7e0fed409f}, !- Handle
  BaseSys5 OACtrl Schedule,               !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {645b9833-575e-4a44-a497-6906218aaeb1}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {645b9833-575e-4a44-a497-6906218aaeb1}, !- Handle
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {e059d7bf-60a7-4d8a-b5a2-87140d82ce1d}, !- Sunday Schedule:Day Name
  {0edf754c-e91f-4de7-aed7-726e0a8fc3c1}, !- Monday Schedule:Day Name
  {be40b5e1-13ac-4ffd-b93d-a80798c3e6d8}, !- Tuesday Schedule:Day Name
  {832c8d7e-546f-45f1-b771-22f75dcf46e1}, !- Wednesday Schedule:Day Name
  {7561c894-7a60-4a3f-ae8a-5992785e14c7}, !- Thursday Schedule:Day Name
  {71b6f2c1-9a91-4871-a17a-54c302361a70}, !- Friday Schedule:Day Name
  {3db6ac3c-f13c-4c93-ba32-fb0f1ab8e856}, !- Saturday Schedule:Day Name
  {f3073525-1ca9-4843-a4df-862e0f03d913}, !- Holiday Schedule:Day Name
  {957b5277-29ee-4534-a7fd-96c3e65922ae}, !- SummerDesignDay Schedule:Day Name
  {cfa0862a-5292-4f11-9171-991b03f68632}, !- WinterDesignDay Schedule:Day Name
  {5bd88f6d-b63b-4785-a46f-b91d516038ae}, !- CustomDay1 Schedule:Day Name
  {0487c917-3d6d-47d6-aa3f-6c0b44c127c4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e059d7bf-60a7-4d8a-b5a2-87140d82ce1d}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0edf754c-e91f-4de7-aed7-726e0a8fc3c1}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {be40b5e1-13ac-4ffd-b93d-a80798c3e6d8}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {832c8d7e-546f-45f1-b771-22f75dcf46e1}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7561c894-7a60-4a3f-ae8a-5992785e14c7}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {71b6f2c1-9a91-4871-a17a-54c302361a70}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3db6ac3c-f13c-4c93-ba32-fb0f1ab8e856}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f3073525-1ca9-4843-a4df-862e0f03d913}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {957b5277-29ee-4534-a7fd-96c3e65922ae}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Summer, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cfa0862a-5292-4f11-9171-991b03f68632}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Winter, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5bd88f6d-b63b-4785-a46f-b91d516038ae}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0487c917-3d6d-47d6-aa3f-6c0b44c127c4}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 2, !- Name
  {f49ffedb-8ef8-4376-aee9-c533d6b8da02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {6c7cad98-7227-457e-ae0d-06540423eee4}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {849cebaa-8e07-474e-9e4c-44aaaad8084d}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- Handle
  DOAS1,                                  !- Name
  ,                                       !- Controller List Name
  {3941fba3-4050-4588-beca-780eb8bc277f}, !- Availability Schedule
  {7afc6f3d-383e-4de7-b10c-5f8a1c09968f}, !- Availability Manager List Name
  0.7603073309952,                        !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70320e3d-ae5a-44dc-a175-7c642a5af951}, !- Supply Side Inlet Node Name
  {78b0c762-05d1-48f1-b92e-1712bb9e46d2}, !- Demand Side Outlet Node Name
  {804d4838-50b6-4429-b2ba-e23706e86bff}, !- Demand Side Inlet Node A
  {7bd129c3-82f4-4a6e-a2da-990ef110e7cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ed19a76-cea2-4a6c-875f-2665cb671a3e}, !- Demand Mixer Name
  {64c6d81a-5d5b-462f-b546-13129d420a6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41de8a7c-96cb-47a9-97b7-919ee3302ac6}, !- Handle
  DOAS1 Supply Side (Return Air) Inlet Node, !- Name
  {70320e3d-ae5a-44dc-a175-7c642a5af951}, !- Inlet Port
  {815a9dc1-3f5e-4ada-9ac6-553b7db14f1c}; !- Outlet Port

OS:Node,
  {2ddf39d4-51a6-4e9c-afef-c216874aca34}, !- Handle
  DOAS1 Fan Outlet Node,                  !- Name
  {a3d63d6f-265d-40de-bea6-5d5a7ce9a3b2}, !- Inlet Port
  {7bd129c3-82f4-4a6e-a2da-990ef110e7cc}; !- Outlet Port

OS:Connection,
  {70320e3d-ae5a-44dc-a175-7c642a5af951}, !- Handle
  {fc07aafd-3823-4976-bad6-c8106d42ccc5}, !- Name
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- Source Object
  8,                                      !- Outlet Port
  {41de8a7c-96cb-47a9-97b7-919ee3302ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd129c3-82f4-4a6e-a2da-990ef110e7cc}, !- Handle
  {2b6ff96d-32b4-4417-ab5f-9a34bf963cef}, !- Name
  {2ddf39d4-51a6-4e9c-afef-c216874aca34}, !- Source Object
  3,                                      !- Outlet Port
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e9c6acd-d0d4-4b64-a607-bbd425b12db0}, !- Handle
  DOAS1 Demand Side (Supply Air) Inlet Node, !- Name
  {804d4838-50b6-4429-b2ba-e23706e86bff}, !- Inlet Port
  {49faf4a6-dcf5-44fb-8039-97558c20951f}; !- Outlet Port

OS:Node,
  {25f78e1c-cf84-4ff9-b263-fda03408eead}, !- Handle
  DOAS1 Zone Mixer Outlet Node,           !- Name
  {4d83025b-ff80-4fd3-8ba6-2e2c3a785176}, !- Inlet Port
  {78b0c762-05d1-48f1-b92e-1712bb9e46d2}; !- Outlet Port

OS:Node,
  {e14456cf-c83e-47f5-be2f-6f0d64da7da8}, !- Handle
  DOAS1 TrmlUnit-1 Outlet Node,           !- Name
  {a72de77c-cd87-4605-8c0a-06bfcc1be722}, !- Inlet Port
  {86e2a428-d086-4a28-81ae-c4e466215795}; !- Outlet Port

OS:Connection,
  {804d4838-50b6-4429-b2ba-e23706e86bff}, !- Handle
  {3ef389e1-3636-4379-a97f-9edc7cfabc38}, !- Name
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- Source Object
  10,                                     !- Outlet Port
  {2e9c6acd-d0d4-4b64-a607-bbd425b12db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b0c762-05d1-48f1-b92e-1712bb9e46d2}, !- Handle
  {51af4fce-7b3b-46d8-a2e8-bf1396974cd0}, !- Name
  {25f78e1c-cf84-4ff9-b263-fda03408eead}, !- Source Object
  3,                                      !- Outlet Port
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {64c6d81a-5d5b-462f-b546-13129d420a6c}, !- Handle
  DOAS1 Zone Splitter,                    !- Name
  {49faf4a6-dcf5-44fb-8039-97558c20951f}, !- Inlet Node Name
  {f2f06680-e679-4bfc-aeaf-5b5cde88a3f2}, !- Outlet Node Name 1
  {536eb193-9e3e-477f-813f-1091fa933b02}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {2ed19a76-cea2-4a6c-875f-2665cb671a3e}, !- Handle
  DOAS1 Zone Mixer,                       !- Name
  {4d83025b-ff80-4fd3-8ba6-2e2c3a785176}, !- Outlet Node Name
  {76de6c38-cff5-45f7-a1aa-5617a435b7ee}, !- Inlet Node Name 1
  {06473de1-2361-4681-9b88-e5869d3bf4e7}; !- Inlet Node Name 2

OS:Connection,
  {49faf4a6-dcf5-44fb-8039-97558c20951f}, !- Handle
  {5cad3c1d-1080-4b21-9073-7519a4323332}, !- Name
  {2e9c6acd-d0d4-4b64-a607-bbd425b12db0}, !- Source Object
  3,                                      !- Outlet Port
  {64c6d81a-5d5b-462f-b546-13129d420a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d83025b-ff80-4fd3-8ba6-2e2c3a785176}, !- Handle
  {5b453998-86ed-46a9-9594-c0231535c7b8}, !- Name
  {2ed19a76-cea2-4a6c-875f-2665cb671a3e}, !- Source Object
  2,                                      !- Outlet Port
  {25f78e1c-cf84-4ff9-b263-fda03408eead}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {051bbe6d-403b-4693-8ef1-51b113e71767}, !- Handle
  {7f116419-9b15-4fdc-b025-7b9e600a99ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7afc6f3d-383e-4de7-b10c-5f8a1c09968f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {aea22174-6c5d-4a25-8d3f-c8d0f785b1b2}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {aea22174-6c5d-4a25-8d3f-c8d0f785b1b2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {5ef18c74-6fea-4465-8811-57d5ecafe750}, !- Control Zone or Zone List Name
  {c3114654-a232-40e4-a71d-342c06803f63}, !- Cooling Control Zone or Zone List Name
  {fea650c0-3168-4ad2-bf97-04bab8d3e6c8}, !- Heating Control Zone or Zone List Name
  {ff04dd68-1f31-43b8-aab4-63d337f664b8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ef18c74-6fea-4465-8811-57d5ecafe750}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c3114654-a232-40e4-a71d-342c06803f63}, !- Handle
  {5ff1de4b-a727-41ed-aba8-0396952db454}; !- Name

OS:ModelObjectList,
  {fea650c0-3168-4ad2-bf97-04bab8d3e6c8}, !- Handle
  {796e0e92-3b17-4538-87ba-a727f54bcc77}; !- Name

OS:ModelObjectList,
  {ff04dd68-1f31-43b8-aab4-63d337f664b8}, !- Handle
  {e688b0f7-4821-4a71-a153-dccf1e6b4e4f}; !- Name

OS:Fan:ConstantVolume,
  {40ce8948-f01b-4424-bcaa-8700a2cbd329}, !- Handle
  DOAS1 Fan,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  412.61576285,                           !- Pressure Rise {Pa}
  0.7603073309952,                        !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c217620a-cb77-4aee-8739-7809059488c7}, !- Air Inlet Node Name
  {a3d63d6f-265d-40de-bea6-5d5a7ce9a3b2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a3d63d6f-265d-40de-bea6-5d5a7ce9a3b2}, !- Handle
  {1afde3d4-9dcf-4830-85b9-dfc2ce4fe720}, !- Name
  {40ce8948-f01b-4424-bcaa-8700a2cbd329}, !- Source Object
  9,                                      !- Outlet Port
  {2ddf39d4-51a6-4e9c-afef-c216874aca34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b2635574-f58f-4294-a28e-221c0bc8410b}, !- Handle
  DOAS1 CoilHtg,                          !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13767.5996634805,                       !- Nominal Capacity {W}
  {70e14260-9806-48ec-a8df-abcf4dc6fb5c}, !- Air Inlet Node Name
  {1355603e-1ca8-40ae-b055-349506d88ca2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e4c6fa43-2bdc-46a8-a423-4e0aba30e807}, !- Handle
  DOAS1 CoilHtg Outlet Node,              !- Name
  {1355603e-1ca8-40ae-b055-349506d88ca2}, !- Inlet Port
  {c217620a-cb77-4aee-8739-7809059488c7}; !- Outlet Port

OS:Connection,
  {1355603e-1ca8-40ae-b055-349506d88ca2}, !- Handle
  {91a6e49e-4ad5-46c8-8694-2c21b3ca9e4b}, !- Name
  {b2635574-f58f-4294-a28e-221c0bc8410b}, !- Source Object
  6,                                      !- Outlet Port
  {e4c6fa43-2bdc-46a8-a423-4e0aba30e807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c217620a-cb77-4aee-8739-7809059488c7}, !- Handle
  {90604981-6a2a-4693-a510-74bcf24b8c0c}, !- Name
  {e4c6fa43-2bdc-46a8-a423-4e0aba30e807}, !- Source Object
  3,                                      !- Outlet Port
  {40ce8948-f01b-4424-bcaa-8700a2cbd329}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {8e3f6ba5-fe2b-43e4-916c-f654ef9fc88c}, !- Handle
  DOAS1 CoilClg,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  18547.9698103807,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.90941112540218,                       !- Rated COP {W/W}
  0.7603073309952,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3092ca18-2c1d-40a3-bcfb-cfe5691f173e}, !- Air Inlet Node Name
  {bfb311e4-a4c9-49d7-a4b7-3dcd65b5f726}, !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84086749-21b0-46b5-aff6-7ef0e71fd09b}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e0f2259b-6bf9-4c3c-aa90-3ded0ff24f56}, !- Handle
  DOAS1 CoilClg Outlet Node,              !- Name
  {bfb311e4-a4c9-49d7-a4b7-3dcd65b5f726}, !- Inlet Port
  {70e14260-9806-48ec-a8df-abcf4dc6fb5c}; !- Outlet Port

OS:Connection,
  {bfb311e4-a4c9-49d7-a4b7-3dcd65b5f726}, !- Handle
  {4ae1ed0b-caf1-4cf4-a491-eca149604995}, !- Name
  {8e3f6ba5-fe2b-43e4-916c-f654ef9fc88c}, !- Source Object
  9,                                      !- Outlet Port
  {e0f2259b-6bf9-4c3c-aa90-3ded0ff24f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e14260-9806-48ec-a8df-abcf4dc6fb5c}, !- Handle
  {acf7690a-6dd7-45b1-8f6c-2735465f91aa}, !- Name
  {e0f2259b-6bf9-4c3c-aa90-3ded0ff24f56}, !- Source Object
  3,                                      !- Outlet Port
  {b2635574-f58f-4294-a28e-221c0bc8410b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ddf8eca6-6121-40ff-abf7-dfc4dcafa038}, !- Handle
  DOAS1 OACtrl,                           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.7603073309952,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.7603073309952,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {023df47b-3a60-424b-8740-30adade355fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {023df47b-3a60-424b-8740-30adade355fb}, !- Handle
  DOAS1 OACtrl Mech Vent Controller,      !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a8429a1-5e54-4d5b-80b2-fe2428976f7e}, !- Handle
  DOAS1 OACtrl OA System,                 !- Name
  {ddf8eca6-6121-40ff-abf7-dfc4dcafa038}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0b23bba2-fb79-4337-b7b3-f6302e0c8283}, !- Mixed Air Node Name
  {e421c0bc-6aea-495e-9fd1-86ecf8554ea6}, !- Outdoor Air Stream Node Name
  {d9b9a26f-7f45-47d1-8fb5-34f8cccfb42f}, !- Relief Air Stream Node Name
  {815a9dc1-3f5e-4ada-9ac6-553b7db14f1c}; !- Return Air Stream Node Name

OS:Node,
  {4c9b8e4c-ee61-4275-acba-2fae94060221}, !- Handle
  DOAS1 OACtrl OA System OA Node,         !- Name
  ,                                       !- Inlet Port
  {e421c0bc-6aea-495e-9fd1-86ecf8554ea6}; !- Outlet Port

OS:Connection,
  {e421c0bc-6aea-495e-9fd1-86ecf8554ea6}, !- Handle
  {fb9d804b-faf6-418b-b907-a9436a1c12f7}, !- Name
  {4c9b8e4c-ee61-4275-acba-2fae94060221}, !- Source Object
  3,                                      !- Outlet Port
  {8a8429a1-5e54-4d5b-80b2-fe2428976f7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43215444-1770-4d1a-a60d-59f7dc7cbfc6}, !- Handle
  DOAS1 OACtrl OA System Relief Node,     !- Name
  {d9b9a26f-7f45-47d1-8fb5-34f8cccfb42f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9b9a26f-7f45-47d1-8fb5-34f8cccfb42f}, !- Handle
  {c054914c-951b-497f-9317-be2b1a3a856a}, !- Name
  {8a8429a1-5e54-4d5b-80b2-fe2428976f7e}, !- Source Object
  7,                                      !- Outlet Port
  {43215444-1770-4d1a-a60d-59f7dc7cbfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bda5db5-60f5-43fd-9da1-a3084b6fc5c8}, !- Handle
  DOAS1 OACtrl OA System Mixed Air Node,  !- Name
  {0b23bba2-fb79-4337-b7b3-f6302e0c8283}, !- Inlet Port
  {3092ca18-2c1d-40a3-bcfb-cfe5691f173e}; !- Outlet Port

OS:Connection,
  {815a9dc1-3f5e-4ada-9ac6-553b7db14f1c}, !- Handle
  {14a79b93-c4c6-4be7-a10f-1abc5bfa9a4a}, !- Name
  {41de8a7c-96cb-47a9-97b7-919ee3302ac6}, !- Source Object
  3,                                      !- Outlet Port
  {8a8429a1-5e54-4d5b-80b2-fe2428976f7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0b23bba2-fb79-4337-b7b3-f6302e0c8283}, !- Handle
  {9263d3c1-019c-499b-b33b-101359b19e82}, !- Name
  {8a8429a1-5e54-4d5b-80b2-fe2428976f7e}, !- Source Object
  5,                                      !- Outlet Port
  {4bda5db5-60f5-43fd-9da1-a3084b6fc5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3092ca18-2c1d-40a3-bcfb-cfe5691f173e}, !- Handle
  {7f4ccff2-2b82-4ca2-9a0a-6f5560302a47}, !- Name
  {4bda5db5-60f5-43fd-9da1-a3084b6fc5c8}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f6ba5-fe2b-43e4-916c-f654ef9fc88c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {dd5ee80a-0571-42df-b5ec-d3eaaec71d71}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  23.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2ddf39d4-51a6-4e9c-afef-c216874aca34}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfc17087-426a-4f45-a14b-89869d2d3540}, !- Handle
  Thermal Zone: F1 Business Center Thermostat, !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f8de8b03-abab-47cb-a4c8-20c54cda5598}, !- Handle
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {ce341785-3301-4b63-b7c3-f1ce6bbdb24c}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9fda7d3-2dc6-49ff-82e6-d28403dbf86a}, !- Water Inlet Node Name
  {1e96f401-d85c-4f55-b201-26d614f91b78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2842.46114107196,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de9cd791-60d7-4545-be9b-0fc5bd902a86}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {76488710-e245-4a60-8bc0-b22bf2435d26}, !- Inlet Port
  {d9fda7d3-2dc6-49ff-82e6-d28403dbf86a}; !- Outlet Port

OS:Connection,
  {76488710-e245-4a60-8bc0-b22bf2435d26}, !- Handle
  {54aa8677-ae25-4160-859c-8d9ecc89d610}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  4,                                      !- Outlet Port
  {de9cd791-60d7-4545-be9b-0fc5bd902a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85aef918-227d-419a-b765-0a7281d9dc72}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {1e96f401-d85c-4f55-b201-26d614f91b78}, !- Inlet Port
  {74572ab1-d620-42cb-a040-dedf766f918f}; !- Outlet Port

OS:Connection,
  {d9fda7d3-2dc6-49ff-82e6-d28403dbf86a}, !- Handle
  {b9ec4c33-7aba-4fd4-86f6-bef62d831928}, !- Name
  {de9cd791-60d7-4545-be9b-0fc5bd902a86}, !- Source Object
  3,                                      !- Outlet Port
  {ce341785-3301-4b63-b7c3-f1ce6bbdb24c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e96f401-d85c-4f55-b201-26d614f91b78}, !- Handle
  {2e256f85-faf1-426f-9849-a166796ff620}, !- Name
  {ce341785-3301-4b63-b7c3-f1ce6bbdb24c}, !- Source Object
  6,                                      !- Outlet Port
  {85aef918-227d-419a-b765-0a7281d9dc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74572ab1-d620-42cb-a040-dedf766f918f}, !- Handle
  {16e73fbc-66f4-4979-b3f6-828f9a084505}, !- Name
  {85aef918-227d-419a-b765-0a7281d9dc72}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8a3ec8e3-75c2-4f63-93f5-932a7d2622c1}, !- Handle
  Controller Water Coil 2,                !- Name
  {ce341785-3301-4b63-b7c3-f1ce6bbdb24c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {283b9e67-bb8c-45db-84e9-28704a155de3}, !- Handle
  BaseVAV TrmlUnit,                       !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {e4306471-75a4-40e8-83f4-308b7d648710}, !- Air Inlet Node Name
  0.20715991435031,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0414319828700621,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce341785-3301-4b63-b7c3-f1ce6bbdb24c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afba1791-e42a-4252-b7d9-b8a22e93690e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001139089685,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {7501f792-f848-43a9-ad1a-313fe685e9eb}, !- Handle
  Thermal Zone: F1 Business Center Return Air Node, !- Name
  {1243d4a2-2c94-4813-9ce5-274bf55cfe38}, !- Inlet Port
  {ff7f03ca-9206-44b3-b6b4-49078c5f0d76}; !- Outlet Port

OS:Connection,
  {d22ef911-463b-4ae2-aadd-cda506f97a32}, !- Handle
  {30b3d477-4caa-4cb5-a9b1-e25409324d26}, !- Name
  {dd0965fa-ec3d-40e8-b22a-91b0f8f3cf64}, !- Source Object
  3,                                      !- Outlet Port
  {e94d3c4e-2fad-4d54-9813-a09664d3c270}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1243d4a2-2c94-4813-9ce5-274bf55cfe38}, !- Handle
  {12c9ac42-f485-4cd5-ad97-10d135059d5b}, !- Name
  {7ea1eff8-57b0-4dcb-a8d2-93ff9ae9c7ee}, !- Source Object
  3,                                      !- Outlet Port
  {7501f792-f848-43a9-ad1a-313fe685e9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7f03ca-9206-44b3-b6b4-49078c5f0d76}, !- Handle
  {c8fb7597-1ed9-437e-830a-65bb0eeb6ff5}, !- Name
  {7501f792-f848-43a9-ad1a-313fe685e9eb}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20881fa8-a974-4fb3-a5f5-f37efbc7e22d}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 1, !- Name
  {04a99183-cb2d-4487-84c4-564c1f49a4c5}, !- Inlet Port
  {e4306471-75a4-40e8-83f4-308b7d648710}; !- Outlet Port

OS:Connection,
  {04a99183-cb2d-4487-84c4-564c1f49a4c5}, !- Handle
  {f527771d-a18b-4c73-99cb-19e8f0cdeba6}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  3,                                      !- Outlet Port
  {20881fa8-a974-4fb3-a5f5-f37efbc7e22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4306471-75a4-40e8-83f4-308b7d648710}, !- Handle
  {ae234967-385a-444b-954f-545b33a2722b}, !- Name
  {20881fa8-a974-4fb3-a5f5-f37efbc7e22d}, !- Source Object
  3,                                      !- Outlet Port
  {283b9e67-bb8c-45db-84e9-28704a155de3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afba1791-e42a-4252-b7d9-b8a22e93690e}, !- Handle
  {23c4d7f6-4fb8-4fe5-bb50-6790fe1f6dd6}, !- Name
  {283b9e67-bb8c-45db-84e9-28704a155de3}, !- Source Object
  12,                                     !- Outlet Port
  {dd0965fa-ec3d-40e8-b22a-91b0f8f3cf64}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {38996716-bc68-430d-9fa2-bd41d323a769}, !- Handle
  Thermal Zone: F1 Corridor Thermostat,   !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e85840e3-f02b-4466-a289-ba0b45e91578}, !- Handle
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00073223628,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {e93c2a45-ae8b-41c2-afe2-1f9b32246f62}, !- Handle
  Daylighting Control 1,                  !- Name
  {283e5c9b-4dd8-476a-8da2-28581700f2a0}, !- Space Name
  27.43206096,                            !- Position X-Coordinate {m}
  28.06915392,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {da4eb9ce-f2d4-4d5a-b87c-f472fa2badcd}, !- Handle
  Daylighting Control 2,                  !- Name
  {283e5c9b-4dd8-476a-8da2-28581700f2a0}, !- Space Name
  15.78586632,                            !- Position X-Coordinate {m}
  25.2984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  150,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {ef823d4b-3374-4dc0-914d-3836fbd8404b}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ef6c88f-510a-48c0-be9f-0a9abff04c6d}, !- Water Inlet Node Name
  {7611a3ad-d0de-4a77-8318-3fde5a599ced}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15354.2864373929,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ddf9ecb-2015-448a-ac9b-34c16136876d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {1357b418-2c6e-472a-a83f-add345f66d22}, !- Inlet Port
  {8ef6c88f-510a-48c0-be9f-0a9abff04c6d}; !- Outlet Port

OS:Connection,
  {1357b418-2c6e-472a-a83f-add345f66d22}, !- Handle
  {5010ab0f-b64a-44af-a1c8-2eedaabbedde}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  5,                                      !- Outlet Port
  {9ddf9ecb-2015-448a-ac9b-34c16136876d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba4e6233-2dd5-4b64-ad0c-7ff798e5bdab}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {7611a3ad-d0de-4a77-8318-3fde5a599ced}, !- Inlet Port
  {e9fc27b0-0b4b-4dff-ae37-2db6975074bb}; !- Outlet Port

OS:Connection,
  {8ef6c88f-510a-48c0-be9f-0a9abff04c6d}, !- Handle
  {55936c99-1862-442f-8735-64ee99b35813}, !- Name
  {9ddf9ecb-2015-448a-ac9b-34c16136876d}, !- Source Object
  3,                                      !- Outlet Port
  {ef823d4b-3374-4dc0-914d-3836fbd8404b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7611a3ad-d0de-4a77-8318-3fde5a599ced}, !- Handle
  {e7ef7b77-aef2-43ad-8859-872b02d55f63}, !- Name
  {ef823d4b-3374-4dc0-914d-3836fbd8404b}, !- Source Object
  6,                                      !- Outlet Port
  {ba4e6233-2dd5-4b64-ad0c-7ff798e5bdab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fc27b0-0b4b-4dff-ae37-2db6975074bb}, !- Handle
  {b25a3f71-3857-4521-9f0f-e1d0060d09e7}, !- Name
  {ba4e6233-2dd5-4b64-ad0c-7ff798e5bdab}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d8c3513c-1844-49fb-ae28-edbe3743f9cc}, !- Handle
  Controller Water Coil 3,                !- Name
  {ef823d4b-3374-4dc0-914d-3836fbd8404b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f30b86c4-726d-4dd6-aaad-d6cdff0f761d}, !- Handle
  BaseVAV TrmlUnit-2,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {11472892-b631-4513-898d-f93407e55b8d}, !- Air Inlet Node Name
  0.683795211503616,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.136759042300723,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef823d4b-3374-4dc0-914d-3836fbd8404b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69aece2c-076c-4a53-a00b-eaf17a183b29}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1392b64-adb0-4c3b-8d39-3192ca84fab3}, !- Handle
  BaseVAV TrmlUnit-2 Outlet Node,         !- Name
  {69aece2c-076c-4a53-a00b-eaf17a183b29}, !- Inlet Port
  {a9b52953-c7da-4c7c-a514-2a432d709950}; !- Outlet Port

OS:Node,
  {992e805a-4d19-4455-8dc6-cd52540b08c7}, !- Handle
  Thermal Zone: F1 Corridor Return Air Node, !- Name
  {db919732-6f5b-4869-9d73-599e0641452d}, !- Inlet Port
  {532b4ef6-1699-41df-b5f3-f4d53c78c389}; !- Outlet Port

OS:Connection,
  {a9b52953-c7da-4c7c-a514-2a432d709950}, !- Handle
  {2bb2a5e1-c2db-4818-9995-8298ffd152f5}, !- Name
  {f1392b64-adb0-4c3b-8d39-3192ca84fab3}, !- Source Object
  3,                                      !- Outlet Port
  {dc8f54a1-e1bd-470e-bfcb-9b53f3ab0ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db919732-6f5b-4869-9d73-599e0641452d}, !- Handle
  {787b8032-73eb-4d10-ac0c-1d85bb4862a7}, !- Name
  {9dec67b3-bd0e-4dca-bf26-247194141d55}, !- Source Object
  3,                                      !- Outlet Port
  {992e805a-4d19-4455-8dc6-cd52540b08c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532b4ef6-1699-41df-b5f3-f4d53c78c389}, !- Handle
  {09c93f56-a268-4a64-b830-0c702f60c462}, !- Name
  {992e805a-4d19-4455-8dc6-cd52540b08c7}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9ec5bba1-e46a-4593-8ceb-e4590c057dd4}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 2, !- Name
  {fa6b242d-1948-45b8-90d0-a39085d05885}, !- Inlet Port
  {11472892-b631-4513-898d-f93407e55b8d}; !- Outlet Port

OS:Connection,
  {fa6b242d-1948-45b8-90d0-a39085d05885}, !- Handle
  {b6aa0ec5-305b-4b17-b1d0-301b69a24db3}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  4,                                      !- Outlet Port
  {9ec5bba1-e46a-4593-8ceb-e4590c057dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11472892-b631-4513-898d-f93407e55b8d}, !- Handle
  {8dbd0e25-7015-4fb6-899e-402c8e49498b}, !- Name
  {9ec5bba1-e46a-4593-8ceb-e4590c057dd4}, !- Source Object
  3,                                      !- Outlet Port
  {f30b86c4-726d-4dd6-aaad-d6cdff0f761d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69aece2c-076c-4a53-a00b-eaf17a183b29}, !- Handle
  {1bfcd7bd-fc3b-4026-8f6b-293c17a64003}, !- Name
  {f30b86c4-726d-4dd6-aaad-d6cdff0f761d}, !- Source Object
  12,                                     !- Outlet Port
  {f1392b64-adb0-4c3b-8d39-3192ca84fab3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b37af520-54c5-4bd7-8e61-c6c9fb7b587c}, !- Handle
  Thermal Zone: F1 Lounge Thermostat,     !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25cf00e5-4a19-4a42-9d4b-e25cd1eb406a}, !- Handle
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {d963d72b-62da-4d9d-98c6-7a9e278ed9b6}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c758906-9b98-40ba-a512-a65e42be15eb}, !- Water Inlet Node Name
  {2d48784f-ca15-4620-a130-501149de91b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6476.43104420085,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ddadc600-8cd7-46d9-835e-3cb0dd2ec95c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {e182ac9a-3c48-4e0f-9365-eaec2316592e}, !- Inlet Port
  {4c758906-9b98-40ba-a512-a65e42be15eb}; !- Outlet Port

OS:Connection,
  {e182ac9a-3c48-4e0f-9365-eaec2316592e}, !- Handle
  {7b7aba2b-1fd3-47e0-bcdd-8fabe64d79f8}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  6,                                      !- Outlet Port
  {ddadc600-8cd7-46d9-835e-3cb0dd2ec95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aef7c48-3768-4302-99ae-4b543846c828}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {2d48784f-ca15-4620-a130-501149de91b7}, !- Inlet Port
  {e9b2412e-c590-4b48-993b-a2a23aac5cc3}; !- Outlet Port

OS:Connection,
  {4c758906-9b98-40ba-a512-a65e42be15eb}, !- Handle
  {5b9c4c4a-c0b0-4077-b03f-13786429f5f4}, !- Name
  {ddadc600-8cd7-46d9-835e-3cb0dd2ec95c}, !- Source Object
  3,                                      !- Outlet Port
  {d963d72b-62da-4d9d-98c6-7a9e278ed9b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d48784f-ca15-4620-a130-501149de91b7}, !- Handle
  {0e5417bb-13d2-42e6-ac3a-d53f4cf3ee94}, !- Name
  {d963d72b-62da-4d9d-98c6-7a9e278ed9b6}, !- Source Object
  6,                                      !- Outlet Port
  {4aef7c48-3768-4302-99ae-4b543846c828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b2412e-c590-4b48-993b-a2a23aac5cc3}, !- Handle
  {bbce78a1-22d2-4fcd-b66e-fb20a0afab91}, !- Name
  {4aef7c48-3768-4302-99ae-4b543846c828}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f4a1d858-b4da-4ee1-8410-f4f28fc758c9}, !- Handle
  Controller Water Coil 4,                !- Name
  {d963d72b-62da-4d9d-98c6-7a9e278ed9b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a8a9045-3e0d-4996-8a25-9f4951c638b3}, !- Handle
  BaseVAV TrmlUnit-3,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {40c170c2-8c3b-4a8a-aa20-a4aa64704ed2}, !- Air Inlet Node Name
  0.537472626213888,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.107494525242778,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d963d72b-62da-4d9d-98c6-7a9e278ed9b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ddb49e7-e92d-438d-84d4-5d89bf343e57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {d302607d-a7ba-4fc6-ac33-86bda5a4ea89}, !- Handle
  BaseVAV TrmlUnit-3 Outlet Node,         !- Name
  {4ddb49e7-e92d-438d-84d4-5d89bf343e57}, !- Inlet Port
  {5fe9acf4-1efa-4472-8603-610ad29e96f4}; !- Outlet Port

OS:Node,
  {be4fe6fd-fe4b-4f9e-9d44-a815e71333b5}, !- Handle
  Thermal Zone: F1 Lounge Return Air Node, !- Name
  {508f8042-e444-4c73-914a-a670fc0fe29f}, !- Inlet Port
  {15813b4a-0d08-44b5-854b-d777b09815bf}; !- Outlet Port

OS:Connection,
  {5fe9acf4-1efa-4472-8603-610ad29e96f4}, !- Handle
  {dd757503-4018-42f3-9145-6a18e8a52842}, !- Name
  {d302607d-a7ba-4fc6-ac33-86bda5a4ea89}, !- Source Object
  3,                                      !- Outlet Port
  {1725adac-ac30-44f4-8640-29b248d51a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {508f8042-e444-4c73-914a-a670fc0fe29f}, !- Handle
  {6436b0e9-c30e-4ef7-b583-43d849ebf713}, !- Name
  {58978319-a4be-49a9-9b19-7752a2794805}, !- Source Object
  3,                                      !- Outlet Port
  {be4fe6fd-fe4b-4f9e-9d44-a815e71333b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15813b4a-0d08-44b5-854b-d777b09815bf}, !- Handle
  {e36ce069-6273-460b-95dc-0a158302d895}, !- Name
  {be4fe6fd-fe4b-4f9e-9d44-a815e71333b5}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4985b477-01fd-4f98-a657-3ae6c3c53092}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 3, !- Name
  {6b74196d-343c-4d40-9929-fb2e7e94eb11}, !- Inlet Port
  {40c170c2-8c3b-4a8a-aa20-a4aa64704ed2}; !- Outlet Port

OS:Connection,
  {6b74196d-343c-4d40-9929-fb2e7e94eb11}, !- Handle
  {6af045db-4f05-4234-9157-4730c70a8ab7}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  5,                                      !- Outlet Port
  {4985b477-01fd-4f98-a657-3ae6c3c53092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c170c2-8c3b-4a8a-aa20-a4aa64704ed2}, !- Handle
  {52cfda56-d762-49aa-9465-e4570f12278a}, !- Name
  {4985b477-01fd-4f98-a657-3ae6c3c53092}, !- Source Object
  3,                                      !- Outlet Port
  {4a8a9045-3e0d-4996-8a25-9f4951c638b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ddb49e7-e92d-438d-84d4-5d89bf343e57}, !- Handle
  {bf765e88-18a0-4487-8325-3d72da228be8}, !- Name
  {4a8a9045-3e0d-4996-8a25-9f4951c638b3}, !- Source Object
  12,                                     !- Outlet Port
  {d302607d-a7ba-4fc6-ac33-86bda5a4ea89}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4ba3910e-2d68-4eea-bb2d-b692876271e2}, !- Handle
  Thermal Zone: F1 Fitness Center Thermostat, !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a1b996e4-1197-49dd-913a-acb98c761c74}, !- Handle
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {78709891-dbd1-4f5f-b61d-06972ef6b787}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f8a22153-d8ea-428e-a7c1-c3fcfa2f6920}, !- Water Inlet Node Name
  {b2f9f40d-8acc-4d73-8c5c-b124e77f8777}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5338.4067716151,                        !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5e66305-1f80-4de7-84ce-d7fc26402e28}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {27f6956d-8b9a-4c2c-8b88-9060e3566858}, !- Inlet Port
  {f8a22153-d8ea-428e-a7c1-c3fcfa2f6920}; !- Outlet Port

OS:Connection,
  {27f6956d-8b9a-4c2c-8b88-9060e3566858}, !- Handle
  {5be0e93f-2074-453f-9ccf-7d6e1702d85c}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  7,                                      !- Outlet Port
  {c5e66305-1f80-4de7-84ce-d7fc26402e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {398d4b19-2956-4644-9115-32b6c712d93c}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {b2f9f40d-8acc-4d73-8c5c-b124e77f8777}, !- Inlet Port
  {ba8d841a-73f9-4b93-84b1-738a7e27b2ab}; !- Outlet Port

OS:Connection,
  {f8a22153-d8ea-428e-a7c1-c3fcfa2f6920}, !- Handle
  {16db174f-f515-4d5c-9e7b-1db46caec885}, !- Name
  {c5e66305-1f80-4de7-84ce-d7fc26402e28}, !- Source Object
  3,                                      !- Outlet Port
  {78709891-dbd1-4f5f-b61d-06972ef6b787}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2f9f40d-8acc-4d73-8c5c-b124e77f8777}, !- Handle
  {e75d63c5-c5d3-4992-a0a9-696afacc72d4}, !- Name
  {78709891-dbd1-4f5f-b61d-06972ef6b787}, !- Source Object
  6,                                      !- Outlet Port
  {398d4b19-2956-4644-9115-32b6c712d93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8d841a-73f9-4b93-84b1-738a7e27b2ab}, !- Handle
  {3a3f6513-1166-4fbf-8145-3f7fb6b5b9bf}, !- Name
  {398d4b19-2956-4644-9115-32b6c712d93c}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9bc035ad-b1ad-4ede-bbea-22dd474d700a}, !- Handle
  Controller Water Coil 5,                !- Name
  {78709891-dbd1-4f5f-b61d-06972ef6b787}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66315ecd-0a95-4c75-bd2e-e53e9a011861}, !- Handle
  BaseVAV TrmlUnit-4,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {58dd6de4-d3d3-4734-8836-5e10ab3c0ff3}, !- Air Inlet Node Name
  0.299967907108147,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.21237634944,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78709891-dbd1-4f5f-b61d-06972ef6b787}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e728a6fd-531e-420d-a3c3-49abd9963f16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.707996903693541,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fbfffbe-72a6-498b-a2ba-0cad49354317}, !- Handle
  BaseVAV TrmlUnit-4 Outlet Node,         !- Name
  {e728a6fd-531e-420d-a3c3-49abd9963f16}, !- Inlet Port
  {9f34023a-2b8e-40a8-9184-90d9c08921b0}; !- Outlet Port

OS:Node,
  {e3eff88c-0857-4159-a543-71ab7f4b4c51}, !- Handle
  Thermal Zone: F1 Fitness Center Return Air Node, !- Name
  {a4eb494e-e390-432b-8fb1-52ec4a649522}, !- Inlet Port
  {e57aaec3-0856-4566-b7d2-e713cb6d9a8f}; !- Outlet Port

OS:Connection,
  {9f34023a-2b8e-40a8-9184-90d9c08921b0}, !- Handle
  {97d8edb1-4146-4df8-a96b-2a1ea00a6cc1}, !- Name
  {4fbfffbe-72a6-498b-a2ba-0cad49354317}, !- Source Object
  3,                                      !- Outlet Port
  {bfa01a69-acc5-4d6e-abef-6a68888e355a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4eb494e-e390-432b-8fb1-52ec4a649522}, !- Handle
  {79b093c4-4a87-464a-81b2-d49fadd9c2bc}, !- Name
  {2a747691-cf22-401e-a239-bed6cf9ab9f4}, !- Source Object
  3,                                      !- Outlet Port
  {e3eff88c-0857-4159-a543-71ab7f4b4c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57aaec3-0856-4566-b7d2-e713cb6d9a8f}, !- Handle
  {c8179865-10a7-4d60-af1d-ddef709602fb}, !- Name
  {e3eff88c-0857-4159-a543-71ab7f4b4c51}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5216711f-fa54-4829-9905-a1fd9a6fb19b}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 4, !- Name
  {4bbd4b72-572e-4f02-9f06-52b8c7168e2f}, !- Inlet Port
  {58dd6de4-d3d3-4734-8836-5e10ab3c0ff3}; !- Outlet Port

OS:Connection,
  {4bbd4b72-572e-4f02-9f06-52b8c7168e2f}, !- Handle
  {defbc50f-c9f6-4f31-af90-071c000950a8}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  6,                                      !- Outlet Port
  {5216711f-fa54-4829-9905-a1fd9a6fb19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58dd6de4-d3d3-4734-8836-5e10ab3c0ff3}, !- Handle
  {32361515-96a1-4a49-bac2-dd6a639a1602}, !- Name
  {5216711f-fa54-4829-9905-a1fd9a6fb19b}, !- Source Object
  3,                                      !- Outlet Port
  {66315ecd-0a95-4c75-bd2e-e53e9a011861}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e728a6fd-531e-420d-a3c3-49abd9963f16}, !- Handle
  {54f08692-6ce4-4cb9-872f-6789917a883c}, !- Name
  {66315ecd-0a95-4c75-bd2e-e53e9a011861}, !- Source Object
  12,                                     !- Outlet Port
  {4fbfffbe-72a6-498b-a2ba-0cad49354317}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f4e3bdf2-fba9-47e8-9c4c-1ef4501fff46}, !- Handle
  Thermal Zone: F1 Leasing Office Thermostat, !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {977404f7-c560-4424-b1df-5f9dbd874c13}, !- Handle
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {a5d5a4f3-d6cf-43f4-bfc3-5a47f8cdce3e}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f22e30d-b7f5-4cf0-ba22-6651d1c9dbcf}, !- Water Inlet Node Name
  {41a354db-b3a8-40a7-963a-29a8a1367f9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2513.68522242066,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa0fca65-9aad-49cd-baf7-0e6eb37227bc}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {685134d4-2ae0-4f9e-adb6-a40c407bfbed}, !- Inlet Port
  {5f22e30d-b7f5-4cf0-ba22-6651d1c9dbcf}; !- Outlet Port

OS:Connection,
  {685134d4-2ae0-4f9e-adb6-a40c407bfbed}, !- Handle
  {e0223f45-1e3f-49fb-9224-75288b919c91}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  8,                                      !- Outlet Port
  {fa0fca65-9aad-49cd-baf7-0e6eb37227bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b84d4c4-704e-4742-ac18-e2accb22df55}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {41a354db-b3a8-40a7-963a-29a8a1367f9c}, !- Inlet Port
  {6f7ba185-3bb8-42b9-b196-f0dd9c46ad09}; !- Outlet Port

OS:Connection,
  {5f22e30d-b7f5-4cf0-ba22-6651d1c9dbcf}, !- Handle
  {0d440481-9cf1-4ae8-8093-abc343ccca0b}, !- Name
  {fa0fca65-9aad-49cd-baf7-0e6eb37227bc}, !- Source Object
  3,                                      !- Outlet Port
  {a5d5a4f3-d6cf-43f4-bfc3-5a47f8cdce3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41a354db-b3a8-40a7-963a-29a8a1367f9c}, !- Handle
  {2b77d663-c8cb-4024-8733-2360826c3d50}, !- Name
  {a5d5a4f3-d6cf-43f4-bfc3-5a47f8cdce3e}, !- Source Object
  6,                                      !- Outlet Port
  {4b84d4c4-704e-4742-ac18-e2accb22df55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7ba185-3bb8-42b9-b196-f0dd9c46ad09}, !- Handle
  {c258217c-79a1-4cd7-a05f-e1e770dd6b8f}, !- Name
  {4b84d4c4-704e-4742-ac18-e2accb22df55}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9658e3c8-0753-4fc4-a2bf-626b577f811b}, !- Handle
  Controller Water Coil 6,                !- Name
  {a5d5a4f3-d6cf-43f4-bfc3-5a47f8cdce3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eff443bd-c19c-49fb-9895-216604a9c412}, !- Handle
  BaseVAV TrmlUnit-5,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {2825b097-5ef5-4bd5-a4ed-ee9af7701cc7}, !- Air Inlet Node Name
  0.139656799601971,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0279313599203942,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5d5a4f3-d6cf-43f4-bfc3-5a47f8cdce3e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e96d5f49-6f66-4731-8f68-6dc1827e22eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {273dab5c-fabc-4174-b2a8-5e6aadcfbd64}, !- Handle
  BaseVAV TrmlUnit-5 Outlet Node,         !- Name
  {e96d5f49-6f66-4731-8f68-6dc1827e22eb}, !- Inlet Port
  {03d438d0-03a9-462c-8ff4-ca2bc02139ab}; !- Outlet Port

OS:Node,
  {79d556d4-a23f-415f-a7b1-4dbfdc8e11b0}, !- Handle
  Thermal Zone: F1 Leasing Office Return Air Node, !- Name
  {1cb51e04-299a-4f30-b0e5-2e510387c9de}, !- Inlet Port
  {a60cb3dd-12b5-43c6-a0b9-a9d64873040b}; !- Outlet Port

OS:Connection,
  {03d438d0-03a9-462c-8ff4-ca2bc02139ab}, !- Handle
  {f9af3fe5-c70f-4378-96c4-df414f00a558}, !- Name
  {273dab5c-fabc-4174-b2a8-5e6aadcfbd64}, !- Source Object
  3,                                      !- Outlet Port
  {8bac1f95-26fb-4e3c-a7ac-ea25797de18f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cb51e04-299a-4f30-b0e5-2e510387c9de}, !- Handle
  {692d2027-f053-484c-84e5-1fe05bdb0640}, !- Name
  {f6d8eac1-2a19-4564-ade7-6d2c7d2c8cdc}, !- Source Object
  3,                                      !- Outlet Port
  {79d556d4-a23f-415f-a7b1-4dbfdc8e11b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60cb3dd-12b5-43c6-a0b9-a9d64873040b}, !- Handle
  {2c46deb7-d2d2-47b1-b8b9-8146801c11c0}, !- Name
  {79d556d4-a23f-415f-a7b1-4dbfdc8e11b0}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7c72ba6c-215a-456c-b99f-30b8503178b6}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 5, !- Name
  {3d44cb0b-b4ec-4550-ab64-f06dda2deb5c}, !- Inlet Port
  {2825b097-5ef5-4bd5-a4ed-ee9af7701cc7}; !- Outlet Port

OS:Connection,
  {3d44cb0b-b4ec-4550-ab64-f06dda2deb5c}, !- Handle
  {f9813034-6ba5-4ce8-aec3-0763845b8e34}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  7,                                      !- Outlet Port
  {7c72ba6c-215a-456c-b99f-30b8503178b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2825b097-5ef5-4bd5-a4ed-ee9af7701cc7}, !- Handle
  {4bd3ddc7-5bbe-42f8-82dc-e4e853672d46}, !- Name
  {7c72ba6c-215a-456c-b99f-30b8503178b6}, !- Source Object
  3,                                      !- Outlet Port
  {eff443bd-c19c-49fb-9895-216604a9c412}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e96d5f49-6f66-4731-8f68-6dc1827e22eb}, !- Handle
  {cd086cdc-987f-4f51-9d0d-aced23b25356}, !- Name
  {eff443bd-c19c-49fb-9895-216604a9c412}, !- Source Object
  12,                                     !- Outlet Port
  {273dab5c-fabc-4174-b2a8-5e6aadcfbd64}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dd1cf88e-0535-47c5-8a20-e063ef7415f5}, !- Handle
  Thermal Zone: F1 Mechanical Room Thermostat, !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8431ce4b-da9f-4f20-a5a1-63d0e6e02f1f}, !- Handle
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f5fc023e-31e1-425e-9d82-089199f8eef1}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2fb3e32-ab12-48d3-9be3-4e8385a9614f}, !- Water Inlet Node Name
  {5f9cb3f7-e8f8-418a-a22c-76a8b1baeccf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2664.41167381023,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21496087-ff0f-4c18-9a1e-c03abc82168b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {57356334-5759-4095-9b61-851d96499aae}, !- Inlet Port
  {c2fb3e32-ab12-48d3-9be3-4e8385a9614f}; !- Outlet Port

OS:Connection,
  {57356334-5759-4095-9b61-851d96499aae}, !- Handle
  {ac49b082-82c8-4ba2-bf92-2b090b45a042}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  9,                                      !- Outlet Port
  {21496087-ff0f-4c18-9a1e-c03abc82168b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa7eb5d6-dbc0-4447-86c2-7f99d9508b13}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {5f9cb3f7-e8f8-418a-a22c-76a8b1baeccf}, !- Inlet Port
  {4377a2ce-5fe0-467d-9c9d-ff288c51ab71}; !- Outlet Port

OS:Connection,
  {c2fb3e32-ab12-48d3-9be3-4e8385a9614f}, !- Handle
  {1dd3b505-5f4f-4dfb-b771-d3f17c8585f8}, !- Name
  {21496087-ff0f-4c18-9a1e-c03abc82168b}, !- Source Object
  3,                                      !- Outlet Port
  {f5fc023e-31e1-425e-9d82-089199f8eef1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f9cb3f7-e8f8-418a-a22c-76a8b1baeccf}, !- Handle
  {5130a55a-8d9f-46fc-986d-6d43987b9e78}, !- Name
  {f5fc023e-31e1-425e-9d82-089199f8eef1}, !- Source Object
  6,                                      !- Outlet Port
  {aa7eb5d6-dbc0-4447-86c2-7f99d9508b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4377a2ce-5fe0-467d-9c9d-ff288c51ab71}, !- Handle
  {12feba4a-e317-40de-bf06-b3a9831edcfc}, !- Name
  {aa7eb5d6-dbc0-4447-86c2-7f99d9508b13}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6a0280ee-b33b-4e82-bdda-ec104141bc84}, !- Handle
  Controller Water Coil 7,                !- Name
  {f5fc023e-31e1-425e-9d82-089199f8eef1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eacd4371-4999-41d1-b83b-53e61a665095}, !- Handle
  BaseVAV TrmlUnit-6,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {91253a9b-9d95-4e31-8ead-d8201ca2eb2a}, !- Air Inlet Node Name
  0.277077984165504,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0554155968331008,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5fc023e-31e1-425e-9d82-089199f8eef1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51539404-afa0-40f7-8e9d-78100bf20a1f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000851650925,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17a57c68-9318-4cea-bc08-a51817196ebb}, !- Handle
  BaseVAV TrmlUnit-6 Outlet Node,         !- Name
  {51539404-afa0-40f7-8e9d-78100bf20a1f}, !- Inlet Port
  {c97fb61e-ddd7-4d70-ad41-edab8294e3e7}; !- Outlet Port

OS:Node,
  {9e505075-8cb7-46b8-83fb-d840b61831c4}, !- Handle
  Thermal Zone: F1 Mechanical Room Return Air Node, !- Name
  {a844083c-8096-46d6-964d-e9398d6f00de}, !- Inlet Port
  {d15b5bac-8d5b-46c2-9d64-0c6ab0ed5454}; !- Outlet Port

OS:Connection,
  {c97fb61e-ddd7-4d70-ad41-edab8294e3e7}, !- Handle
  {aa8d4730-ccd8-4a5e-9b96-37df33af65fe}, !- Name
  {17a57c68-9318-4cea-bc08-a51817196ebb}, !- Source Object
  3,                                      !- Outlet Port
  {f76584e4-8e8a-4050-8888-1c5b7a3e952f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a844083c-8096-46d6-964d-e9398d6f00de}, !- Handle
  {70e63d0c-d344-4e2c-b604-042b0635b0de}, !- Name
  {b89175ad-18fb-4ff2-8675-7ab05cce7d41}, !- Source Object
  3,                                      !- Outlet Port
  {9e505075-8cb7-46b8-83fb-d840b61831c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15b5bac-8d5b-46c2-9d64-0c6ab0ed5454}, !- Handle
  {942b43a9-3f51-40b5-acd1-c29157c5544e}, !- Name
  {9e505075-8cb7-46b8-83fb-d840b61831c4}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {64e8897f-6a37-4073-a767-8fa84d1f525d}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 6, !- Name
  {06ea7e59-3e17-4791-80a7-b537a65f78dd}, !- Inlet Port
  {91253a9b-9d95-4e31-8ead-d8201ca2eb2a}; !- Outlet Port

OS:Connection,
  {06ea7e59-3e17-4791-80a7-b537a65f78dd}, !- Handle
  {4bbc157b-4e03-42ea-8048-076a984989b9}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  8,                                      !- Outlet Port
  {64e8897f-6a37-4073-a767-8fa84d1f525d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91253a9b-9d95-4e31-8ead-d8201ca2eb2a}, !- Handle
  {728d976b-6512-44fd-b25e-7858dd08ae4b}, !- Name
  {64e8897f-6a37-4073-a767-8fa84d1f525d}, !- Source Object
  3,                                      !- Outlet Port
  {eacd4371-4999-41d1-b83b-53e61a665095}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51539404-afa0-40f7-8e9d-78100bf20a1f}, !- Handle
  {ea9b46d6-e447-4358-8a49-8d76d188b630}, !- Name
  {eacd4371-4999-41d1-b83b-53e61a665095}, !- Source Object
  12,                                     !- Outlet Port
  {17a57c68-9318-4cea-bc08-a51817196ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {588c4798-9fa1-4fa2-8108-127287fa3777}, !- Handle
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {41a3df8c-78fb-4a57-99b2-c95385001b51}, !- Handle
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9f5d3967-be18-476b-82ee-58f464d9f62a}, !- Handle
  Daylighting Control 3,                  !- Name
  {b5804f0d-d472-4c04-9a7d-95898f2c84fe}, !- Space Name
  1.246747824,                            !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {c9b16796-adb3-4fdd-8b1e-1bc829446809}, !- Handle
  Daylighting Control 4,                  !- Name
  {b5804f0d-d472-4c04-9a7d-95898f2c84fe}, !- Space Name
  2.493495648,                            !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {9bf733da-1a03-437b-bd39-e092fbdcad70}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0af5cc64-1b5f-4f6a-93f5-c84c4380138e}, !- Water Inlet Node Name
  {5673d704-1fa0-43b3-9833-7d13003fd07d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  28382.1161055447,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {744c70e1-9345-4889-85f0-3b6d573cd013}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {5ca1dc8f-bfea-4f22-8e9d-f8468e4a44f4}, !- Inlet Port
  {0af5cc64-1b5f-4f6a-93f5-c84c4380138e}; !- Outlet Port

OS:Connection,
  {5ca1dc8f-bfea-4f22-8e9d-f8468e4a44f4}, !- Handle
  {c5df3c8c-37aa-454c-afc1-031c4c7ad1ac}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  10,                                     !- Outlet Port
  {744c70e1-9345-4889-85f0-3b6d573cd013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f46c9f2-66d9-46d0-baa2-34aa40e17379}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {5673d704-1fa0-43b3-9833-7d13003fd07d}, !- Inlet Port
  {08cda5d4-376b-4c87-a316-76357028ca8f}; !- Outlet Port

OS:Connection,
  {0af5cc64-1b5f-4f6a-93f5-c84c4380138e}, !- Handle
  {f35b2b9b-d63a-4de7-a625-00ac3e3ac979}, !- Name
  {744c70e1-9345-4889-85f0-3b6d573cd013}, !- Source Object
  3,                                      !- Outlet Port
  {9bf733da-1a03-437b-bd39-e092fbdcad70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5673d704-1fa0-43b3-9833-7d13003fd07d}, !- Handle
  {abfa4f70-fd35-4472-85a8-8dcda87ec1dc}, !- Name
  {9bf733da-1a03-437b-bd39-e092fbdcad70}, !- Source Object
  6,                                      !- Outlet Port
  {5f46c9f2-66d9-46d0-baa2-34aa40e17379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cda5d4-376b-4c87-a316-76357028ca8f}, !- Handle
  {f147dfc1-bccb-4060-8e7d-4da46056bd00}, !- Name
  {5f46c9f2-66d9-46d0-baa2-34aa40e17379}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2912c05-17a8-4db4-9c2f-2015ad026e81}, !- Handle
  Controller Water Coil 8,                !- Name
  {9bf733da-1a03-437b-bd39-e092fbdcad70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c06ddf93-4a9c-4360-ad78-f98913b62a08}, !- Handle
  BaseVAV TrmlUnit-7,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {6667b918-e2b9-4215-9819-fcbaefc56822}, !- Air Inlet Node Name
  1.95932284676582,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.706151361888,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9bf733da-1a03-437b-bd39-e092fbdcad70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df53bfad-54f8-492b-b764-5521d0767c88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999879563635,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9fade1a4-4de3-4fe0-b638-df9183ab7492}, !- Handle
  BaseVAV TrmlUnit-7 Outlet Node,         !- Name
  {df53bfad-54f8-492b-b764-5521d0767c88}, !- Inlet Port
  {a8444e12-4bca-426c-9021-a16de99d98bd}; !- Outlet Port

OS:Node,
  {6f3beb8d-37b3-4bc3-9ce9-23bf6ad80437}, !- Handle
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Name
  {3671491c-efc0-4549-a4d1-e5ebf90d284b}, !- Inlet Port
  {4bd083b8-9b41-4be8-ae84-b35ea14a1e8e}; !- Outlet Port

OS:Connection,
  {a8444e12-4bca-426c-9021-a16de99d98bd}, !- Handle
  {36549522-5cac-4ac3-bb76-511a406c0edf}, !- Name
  {9fade1a4-4de3-4fe0-b638-df9183ab7492}, !- Source Object
  3,                                      !- Outlet Port
  {3ced48de-5e08-488a-a829-d28a8abf9cd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3671491c-efc0-4549-a4d1-e5ebf90d284b}, !- Handle
  {e9ebece2-742a-4953-a2c9-12dd0a201c17}, !- Name
  {9022f1ba-bf86-4b12-b6ed-c7c699412066}, !- Source Object
  3,                                      !- Outlet Port
  {6f3beb8d-37b3-4bc3-9ce9-23bf6ad80437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd083b8-9b41-4be8-ae84-b35ea14a1e8e}, !- Handle
  {45352b82-cc1f-474f-be90-a53796fec56b}, !- Name
  {6f3beb8d-37b3-4bc3-9ce9-23bf6ad80437}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cb1c07c8-d5dd-4c52-9464-b1e89459b42d}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 7, !- Name
  {186d7283-877e-4cc7-b7e7-934d3570c06f}, !- Inlet Port
  {6667b918-e2b9-4215-9819-fcbaefc56822}; !- Outlet Port

OS:Connection,
  {186d7283-877e-4cc7-b7e7-934d3570c06f}, !- Handle
  {195a690e-d21e-4fd8-95d7-c5e20aa5b438}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  9,                                      !- Outlet Port
  {cb1c07c8-d5dd-4c52-9464-b1e89459b42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6667b918-e2b9-4215-9819-fcbaefc56822}, !- Handle
  {7ade322c-14f8-4822-a495-8568916592e0}, !- Name
  {cb1c07c8-d5dd-4c52-9464-b1e89459b42d}, !- Source Object
  3,                                      !- Outlet Port
  {c06ddf93-4a9c-4360-ad78-f98913b62a08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df53bfad-54f8-492b-b764-5521d0767c88}, !- Handle
  {d23471d0-149f-42de-9bee-551038f5aaf6}, !- Name
  {c06ddf93-4a9c-4360-ad78-f98913b62a08}, !- Source Object
  12,                                     !- Outlet Port
  {9fade1a4-4de3-4fe0-b638-df9183ab7492}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ca2d5060-2d14-4658-b346-48915869fc52}, !- Handle
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {65c62b99-761e-4910-bafe-c0954f6687a2}, !- Handle
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {f8dba955-10b9-45cb-bf30-515a81a174b3}, !- Handle
  Daylighting Control 5,                  !- Name
  {4b9aeedd-66ec-443a-b6af-39e9b4baf036}, !- Space Name
  53.617368,                              !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {c9b97f16-1af1-4d8c-b08d-1860700c5afb}, !- Handle
  Daylighting Control 6,                  !- Name
  {4b9aeedd-66ec-443a-b6af-39e9b4baf036}, !- Space Name
  52.3704312,                             !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {e5427ede-c631-4de4-9ab4-24b21ced6f98}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a562df4b-67ee-404c-987a-7824ba8f771e}, !- Water Inlet Node Name
  {e984f380-5ac6-4f4e-a591-2eb8d1cd572a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20934.8871413983,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6e7158b-8b0c-47cb-ac3c-9aa9175d31e1}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {54826f10-ae4e-472b-8468-fee0166ef682}, !- Inlet Port
  {a562df4b-67ee-404c-987a-7824ba8f771e}; !- Outlet Port

OS:Connection,
  {54826f10-ae4e-472b-8468-fee0166ef682}, !- Handle
  {245ef1eb-009e-42c7-85ec-f08c3d8a05e0}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  11,                                     !- Outlet Port
  {d6e7158b-8b0c-47cb-ac3c-9aa9175d31e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {336434ad-d537-4ed3-ae39-2f60c8ac2585}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {e984f380-5ac6-4f4e-a591-2eb8d1cd572a}, !- Inlet Port
  {c054bdf3-eeb2-4692-ba23-3775f24683da}; !- Outlet Port

OS:Connection,
  {a562df4b-67ee-404c-987a-7824ba8f771e}, !- Handle
  {212c8120-55a3-431d-aeef-8e3965078648}, !- Name
  {d6e7158b-8b0c-47cb-ac3c-9aa9175d31e1}, !- Source Object
  3,                                      !- Outlet Port
  {e5427ede-c631-4de4-9ab4-24b21ced6f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e984f380-5ac6-4f4e-a591-2eb8d1cd572a}, !- Handle
  {eeaa8c58-e111-4dfb-b5f3-b6ec3e07d2d7}, !- Name
  {e5427ede-c631-4de4-9ab4-24b21ced6f98}, !- Source Object
  6,                                      !- Outlet Port
  {336434ad-d537-4ed3-ae39-2f60c8ac2585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c054bdf3-eeb2-4692-ba23-3775f24683da}, !- Handle
  {5d42e1fe-4137-41ba-996c-1aeffb7f8b8b}, !- Name
  {336434ad-d537-4ed3-ae39-2f60c8ac2585}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dcc2d08d-265f-49c2-b36e-f36fa8777126}, !- Handle
  Controller Water Coil 9,                !- Name
  {e5427ede-c631-4de4-9ab4-24b21ced6f98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a8c64fd-2acc-49aa-a690-f5e1774ea9cf}, !- Handle
  BaseVAV TrmlUnit-8,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {c3698a66-cad6-4831-a59d-f7b94c8a1918}, !- Air Inlet Node Name
  1.48730933092378,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.509703238656,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e5427ede-c631-4de4-9ab4-24b21ced6f98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57ccfca0-cfb5-49ee-b602-12aad7f63f13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999841341867,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7039f0b0-eb77-4d6f-a31f-1942efb5a617}, !- Handle
  BaseVAV TrmlUnit-8 Outlet Node,         !- Name
  {57ccfca0-cfb5-49ee-b602-12aad7f63f13}, !- Inlet Port
  {9eb7eaa5-a4a1-48c5-87ad-20af799334e4}; !- Outlet Port

OS:Node,
  {63d8744d-12f7-4dc3-9f7b-682a27dc9b26}, !- Handle
  Thermal Zone: F1 Retail NE Return Air Node, !- Name
  {b0c266ad-fca0-491f-8ca6-696d9e997811}, !- Inlet Port
  {bcce2dc2-1612-4297-a9aa-a1fd1f351bff}; !- Outlet Port

OS:Connection,
  {9eb7eaa5-a4a1-48c5-87ad-20af799334e4}, !- Handle
  {f410181c-440b-4ba5-bad1-1422c78a00fc}, !- Name
  {7039f0b0-eb77-4d6f-a31f-1942efb5a617}, !- Source Object
  3,                                      !- Outlet Port
  {e45035c1-c9e0-41de-8a57-ea13317f2844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0c266ad-fca0-491f-8ca6-696d9e997811}, !- Handle
  {cf2a1526-c13a-447d-83fc-3ad684e0c94b}, !- Name
  {09d2fc39-5ff6-4897-b7b7-8bf9727ca627}, !- Source Object
  3,                                      !- Outlet Port
  {63d8744d-12f7-4dc3-9f7b-682a27dc9b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcce2dc2-1612-4297-a9aa-a1fd1f351bff}, !- Handle
  {7993c9ba-74f0-442b-9f3b-73814a69ed8d}, !- Name
  {63d8744d-12f7-4dc3-9f7b-682a27dc9b26}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {76ce60b8-45ff-4400-ab81-258ee607cb2c}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 8, !- Name
  {532fdf10-ef06-4dd8-9e01-4a9943483d50}, !- Inlet Port
  {c3698a66-cad6-4831-a59d-f7b94c8a1918}; !- Outlet Port

OS:Connection,
  {532fdf10-ef06-4dd8-9e01-4a9943483d50}, !- Handle
  {2d749d92-5f2e-4c7e-b8c6-3e6a34dab556}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  10,                                     !- Outlet Port
  {76ce60b8-45ff-4400-ab81-258ee607cb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3698a66-cad6-4831-a59d-f7b94c8a1918}, !- Handle
  {7c0f2ecd-e3ee-4ffe-a492-c2c3f81b190f}, !- Name
  {76ce60b8-45ff-4400-ab81-258ee607cb2c}, !- Source Object
  3,                                      !- Outlet Port
  {1a8c64fd-2acc-49aa-a690-f5e1774ea9cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57ccfca0-cfb5-49ee-b602-12aad7f63f13}, !- Handle
  {67eae383-0429-474c-9c44-530c7e6dc49e}, !- Name
  {1a8c64fd-2acc-49aa-a690-f5e1774ea9cf}, !- Source Object
  12,                                     !- Outlet Port
  {7039f0b0-eb77-4d6f-a31f-1942efb5a617}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bd193d1b-4be2-4a80-9579-54866aea9d33}, !- Handle
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {432b5f64-351a-42bc-b9dc-55dd3e65f9f7}, !- Handle
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {c41a35cf-d3cc-43e0-a46c-65d95999a702}, !- Handle
  Daylighting Control 7,                  !- Name
  {14c0864f-f3f3-45ce-baa0-76900a60d373}, !- Space Name
  45.72,                                  !- Position X-Coordinate {m}
  1.246747824,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {c96e019b-64c7-4ca0-92e7-50a88667f8c2}, !- Handle
  Daylighting Control 8,                  !- Name
  {14c0864f-f3f3-45ce-baa0-76900a60d373}, !- Space Name
  45.72,                                  !- Position X-Coordinate {m}
  2.493495648,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {80e9f3b3-adbc-418b-ab9c-003399843c0f}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5f6c416-9687-4443-8b4c-b49b6734a991}, !- Water Inlet Node Name
  {a05e2bee-4e56-4674-bc17-3f48893ab3a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15211.6487475401,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b3ab3cd-65b1-4d9a-982d-95c65e187d07}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {3b982b0f-d85e-4257-abc1-71adef6eef1e}, !- Inlet Port
  {b5f6c416-9687-4443-8b4c-b49b6734a991}; !- Outlet Port

OS:Connection,
  {3b982b0f-d85e-4257-abc1-71adef6eef1e}, !- Handle
  {2ab20fc3-08da-4a66-8043-c43c2c7c848f}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  12,                                     !- Outlet Port
  {9b3ab3cd-65b1-4d9a-982d-95c65e187d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ae513b-dce5-40b4-ac9d-01a6552b6baf}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {a05e2bee-4e56-4674-bc17-3f48893ab3a3}, !- Inlet Port
  {70af997a-caa0-4f77-8c10-f7299d581550}; !- Outlet Port

OS:Connection,
  {b5f6c416-9687-4443-8b4c-b49b6734a991}, !- Handle
  {2f7156cf-47cd-4081-897e-56289f57f968}, !- Name
  {9b3ab3cd-65b1-4d9a-982d-95c65e187d07}, !- Source Object
  3,                                      !- Outlet Port
  {80e9f3b3-adbc-418b-ab9c-003399843c0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a05e2bee-4e56-4674-bc17-3f48893ab3a3}, !- Handle
  {78c79602-5961-48f7-997c-8d102684d277}, !- Name
  {80e9f3b3-adbc-418b-ab9c-003399843c0f}, !- Source Object
  6,                                      !- Outlet Port
  {66ae513b-dce5-40b4-ac9d-01a6552b6baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70af997a-caa0-4f77-8c10-f7299d581550}, !- Handle
  {3ec2895a-a31c-4439-a261-1371d687bab0}, !- Name
  {66ae513b-dce5-40b4-ac9d-01a6552b6baf}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48cd6747-9893-497a-9d7e-7cdf2e814028}, !- Handle
  Controller Water Coil 10,               !- Name
  {80e9f3b3-adbc-418b-ab9c-003399843c0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {924e4c98-b613-4888-a1d3-d69f6e7e3002}, !- Handle
  BaseVAV TrmlUnit-9,                     !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {58197abd-89ce-4e92-b897-134afb7acd32}, !- Air Inlet Node Name
  0.993506001629184,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.339802159104,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80e9f3b3-adbc-418b-ab9c-003399843c0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e382b5f-add3-47c2-910f-91f7250bb813}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c6a92cf-1881-4eb5-9a02-f6a6e4311ef2}, !- Handle
  BaseVAV TrmlUnit-9 Outlet Node,         !- Name
  {8e382b5f-add3-47c2-910f-91f7250bb813}, !- Inlet Port
  {d77dfbc8-12e4-442e-bcdd-1d0610d52465}; !- Outlet Port

OS:Node,
  {b186cace-c441-4d51-9e5c-58cd5279adcd}, !- Handle
  Thermal Zone: F1 Retail SE Return Air Node, !- Name
  {c3ccb792-735f-4dd0-a658-68c6cccbc2fd}, !- Inlet Port
  {850f07f5-55ae-4a82-a65f-8b199c81f9ca}; !- Outlet Port

OS:Connection,
  {d77dfbc8-12e4-442e-bcdd-1d0610d52465}, !- Handle
  {29ed34cf-b37f-41f9-bcfc-2d75d3b6ce39}, !- Name
  {5c6a92cf-1881-4eb5-9a02-f6a6e4311ef2}, !- Source Object
  3,                                      !- Outlet Port
  {e41fee19-31ad-497e-9703-158e0dbb2bae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ccb792-735f-4dd0-a658-68c6cccbc2fd}, !- Handle
  {c547b0a7-e582-4830-bd95-0423b2019ae0}, !- Name
  {20ca600d-25b6-40df-bb3b-42946b29a89b}, !- Source Object
  3,                                      !- Outlet Port
  {b186cace-c441-4d51-9e5c-58cd5279adcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850f07f5-55ae-4a82-a65f-8b199c81f9ca}, !- Handle
  {0927fcc2-199c-42e9-a118-f97875a6bd49}, !- Name
  {b186cace-c441-4d51-9e5c-58cd5279adcd}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc20bf1f-8851-4dc1-bab5-9176b9905740}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 9, !- Name
  {a6cde817-70ae-4cc6-a728-34722a32c8a9}, !- Inlet Port
  {58197abd-89ce-4e92-b897-134afb7acd32}; !- Outlet Port

OS:Connection,
  {a6cde817-70ae-4cc6-a728-34722a32c8a9}, !- Handle
  {79d3c4df-2682-44fc-91a0-b6caa8a07dbb}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  11,                                     !- Outlet Port
  {cc20bf1f-8851-4dc1-bab5-9176b9905740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58197abd-89ce-4e92-b897-134afb7acd32}, !- Handle
  {b41aa867-35fc-4f45-826c-1de93867aec8}, !- Name
  {cc20bf1f-8851-4dc1-bab5-9176b9905740}, !- Source Object
  3,                                      !- Outlet Port
  {924e4c98-b613-4888-a1d3-d69f6e7e3002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e382b5f-add3-47c2-910f-91f7250bb813}, !- Handle
  {f09a170d-4979-4f8b-9e3e-2886b9128a9e}, !- Name
  {924e4c98-b613-4888-a1d3-d69f6e7e3002}, !- Source Object
  12,                                     !- Outlet Port
  {5c6a92cf-1881-4eb5-9a02-f6a6e4311ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {10ba0ed4-c1a7-4a06-9c4a-ad7c4f6726c5}, !- Handle
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  {7a99fa66-0c06-4291-abf5-4a83e50d4032}, !- Heating Setpoint Temperature Schedule Name
  {c651649e-3dfb-4c88-8ee7-33d0f87a3ad4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2ff56930-489f-4df5-8648-ef59424b4899}, !- Handle
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {871ddae3-62c4-425c-8ed7-0929158fa0bf}, !- Handle
  Daylighting Control 9,                  !- Name
  {cf2f262f-2dc5-4c62-a0e2-bc3e11eab796}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  1.246747824,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {82d88846-4fd8-4f6d-ad9f-ba16b51f6d23}, !- Handle
  Daylighting Control 10,                 !- Name
  {cf2f262f-2dc5-4c62-a0e2-bc3e11eab796}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  2.493495648,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {3a76b12c-02f3-4974-84c3-a21c3c197855}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26c550b1-8845-4910-8648-34e29b5868e8}, !- Water Inlet Node Name
  {5be4f4f8-02d5-4c86-a4d4-3ebce7a108a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22581.9758628732,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b93f0b34-4321-44ee-a66d-2555a74d7a7b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {fcd28650-1ef2-4852-a814-41a8dc38f475}, !- Inlet Port
  {26c550b1-8845-4910-8648-34e29b5868e8}; !- Outlet Port

OS:Connection,
  {fcd28650-1ef2-4852-a814-41a8dc38f475}, !- Handle
  {ba3a2c77-5392-4f21-a639-a3edecbe4101}, !- Name
  {7e8faca0-9cfb-4aa0-8cfd-6292a8523165}, !- Source Object
  13,                                     !- Outlet Port
  {b93f0b34-4321-44ee-a66d-2555a74d7a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9826d75-2020-4621-acf3-51d2887ed13e}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {5be4f4f8-02d5-4c86-a4d4-3ebce7a108a7}, !- Inlet Port
  {9a0e322f-cbc7-4f63-8b6e-858cd1e74cf1}; !- Outlet Port

OS:Connection,
  {26c550b1-8845-4910-8648-34e29b5868e8}, !- Handle
  {f9f7f7f0-6228-4ca9-80e1-7cb0e06edfcc}, !- Name
  {b93f0b34-4321-44ee-a66d-2555a74d7a7b}, !- Source Object
  3,                                      !- Outlet Port
  {3a76b12c-02f3-4974-84c3-a21c3c197855}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5be4f4f8-02d5-4c86-a4d4-3ebce7a108a7}, !- Handle
  {6f21f08f-0c18-4bd1-ba04-eaf5d36aea00}, !- Name
  {3a76b12c-02f3-4974-84c3-a21c3c197855}, !- Source Object
  6,                                      !- Outlet Port
  {b9826d75-2020-4621-acf3-51d2887ed13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0e322f-cbc7-4f63-8b6e-858cd1e74cf1}, !- Handle
  {847a3f30-6d24-4b83-92fc-e846e9f3db6e}, !- Name
  {b9826d75-2020-4621-acf3-51d2887ed13e}, !- Source Object
  3,                                      !- Outlet Port
  {b51d04d1-fc4d-4610-8e8b-da4060926704}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e584fcf8-7003-4701-9bbb-ed85dd8e7772}, !- Handle
  Controller Water Coil 11,               !- Name
  {3a76b12c-02f3-4974-84c3-a21c3c197855}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ab8a214-ce81-4bf0-a3d0-20ef3044b4a8}, !- Handle
  BaseVAV TrmlUnit-10,                    !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {ea806cc0-3e26-47ac-81ad-a0c981f2814d}, !- Air Inlet Node Name
  1.47786094311091,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5224458196224,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a76b12c-02f3-4974-84c3-a21c3c197855}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bd3d83f-acc4-42b0-8fbc-d4c80605fb05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998403275202,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a059dfd8-16d6-44f7-a1b2-043f876e3dd8}, !- Handle
  BaseVAV TrmlUnit-10 Outlet Node,        !- Name
  {9bd3d83f-acc4-42b0-8fbc-d4c80605fb05}, !- Inlet Port
  {9b91b947-5dc9-4c0e-9ca6-95b0cd3a5559}; !- Outlet Port

OS:Node,
  {8bcdafba-4a66-4258-8cbc-e43c4d8828c2}, !- Handle
  Thermal Zone: F1 Retail SW Return Air Node, !- Name
  {76505b54-b95a-4a9a-8220-592e59499e0a}, !- Inlet Port
  {2e11a1b2-b710-42e1-a1a8-87e27f4404fb}; !- Outlet Port

OS:Connection,
  {9b91b947-5dc9-4c0e-9ca6-95b0cd3a5559}, !- Handle
  {d0dfd6d8-7032-4a80-80ad-3cdb3191465a}, !- Name
  {a059dfd8-16d6-44f7-a1b2-043f876e3dd8}, !- Source Object
  3,                                      !- Outlet Port
  {131e965e-6451-4214-88c5-fbf6d873ae63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76505b54-b95a-4a9a-8220-592e59499e0a}, !- Handle
  {49dbc72a-d094-4bde-9eb5-bdd9e203cdae}, !- Name
  {cf3790cd-a93b-49b7-9263-7bc6754648cf}, !- Source Object
  3,                                      !- Outlet Port
  {8bcdafba-4a66-4258-8cbc-e43c4d8828c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e11a1b2-b710-42e1-a1a8-87e27f4404fb}, !- Handle
  {36bc98bc-4d0f-451d-93ff-5cc43365594a}, !- Name
  {8bcdafba-4a66-4258-8cbc-e43c4d8828c2}, !- Source Object
  3,                                      !- Outlet Port
  {c555a65d-28d6-442e-8761-f82847ca307a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {953d9b17-f0e6-40ee-980e-f1f9ae1812c5}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 10, !- Name
  {484e4cb2-9fb0-48f3-8b64-fc5347a51362}, !- Inlet Port
  {ea806cc0-3e26-47ac-81ad-a0c981f2814d}; !- Outlet Port

OS:Connection,
  {484e4cb2-9fb0-48f3-8b64-fc5347a51362}, !- Handle
  {01fddc40-bafc-43c3-9155-871c8fea248d}, !- Name
  {1a2b56e4-5772-4ed2-b524-9964f1ea168b}, !- Source Object
  12,                                     !- Outlet Port
  {953d9b17-f0e6-40ee-980e-f1f9ae1812c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea806cc0-3e26-47ac-81ad-a0c981f2814d}, !- Handle
  {8bd47c10-f4d6-4184-81c4-bbf8a593f7a6}, !- Name
  {953d9b17-f0e6-40ee-980e-f1f9ae1812c5}, !- Source Object
  3,                                      !- Outlet Port
  {9ab8a214-ce81-4bf0-a3d0-20ef3044b4a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bd3d83f-acc4-42b0-8fbc-d4c80605fb05}, !- Handle
  {92fa0d85-fe13-48e8-ab14-362a942710ae}, !- Name
  {9ab8a214-ce81-4bf0-a3d0-20ef3044b4a8}, !- Source Object
  12,                                     !- Outlet Port
  {a059dfd8-16d6-44f7-a1b2-043f876e3dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7d7cb715-7a41-4dd6-b876-57e3b26b5682}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c345c044-a4d6-496e-98cc-de8e1668a90a}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d7d4af6d-2d49-421d-89fd-d01b1a4c8066}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {0913cedd-5697-4ca7-be81-ce9e488228c2}, !- Air Inlet Node Name
  {f950ca7f-ccbc-423d-9918-56d9f7ddf326}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {344d8cb5-a863-4833-899d-0b1f0594c3c0}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Inlet Node, !- Name
  {0e17a053-e6dc-4a33-89d3-9762977ec7fc}, !- Inlet Port
  {0913cedd-5697-4ca7-be81-ce9e488228c2}; !- Outlet Port

OS:Connection,
  {0e17a053-e6dc-4a33-89d3-9762977ec7fc}, !- Handle
  {bda1934a-d9ad-49bf-a4bc-356b9c3d2a7d}, !- Name
  {2e567095-0e00-441e-9a81-d3b379b29c17}, !- Source Object
  3,                                      !- Outlet Port
  {344d8cb5-a863-4833-899d-0b1f0594c3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0913cedd-5697-4ca7-be81-ce9e488228c2}, !- Handle
  {93567398-9f92-4712-aa48-8c03bcf415ba}, !- Name
  {344d8cb5-a863-4833-899d-0b1f0594c3c0}, !- Source Object
  3,                                      !- Outlet Port
  {d7d4af6d-2d49-421d-89fd-d01b1a4c8066}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07bf9c88-9db7-4053-8782-e6d359581519}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Outlet Node, !- Name
  {f950ca7f-ccbc-423d-9918-56d9f7ddf326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f950ca7f-ccbc-423d-9918-56d9f7ddf326}, !- Handle
  {ca38cc96-d214-4501-aa19-bb9beacc8972}, !- Name
  {d7d4af6d-2d49-421d-89fd-d01b1a4c8066}, !- Source Object
  7,                                      !- Outlet Port
  {07bf9c88-9db7-4053-8782-e6d359581519}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {db7b167f-734b-4e8a-abad-ecebb1c3560e}, !- Handle
  Fan 1,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.59408744150016,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87620a10-8eeb-4a43-a2bc-97474b8fc9d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6894c5fb-7c7c-48cc-8cac-c2523c9ae066}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {87620a10-8eeb-4a43-a2bc-97474b8fc9d9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6894c5fb-7c7c-48cc-8cac-c2523c9ae066}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c431a640-3451-4f1f-a259-4dd00a0c3489}, !- Handle
  CoilHtg 1,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  8074.89927513419,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {df92cf70-c5b1-42aa-a44f-2c8e976478f8}, !- Handle
  CoilCooling 1,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  10275.5992481644,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.59408744150016,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ce50192a-2076-46f3-811d-48ba5a2f76bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6313cc00-087d-45ff-9126-dc619c285d26}, !- Handle
  ZnSys F2-4 1-Bed Core N,                !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {6f7be5da-fd06-4dd7-bf5e-93c5d8d86ac9}, !- Air Inlet Node Name
  {b0ef3dab-9543-4135-94f5-a9596a8b9492}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.59408744150016,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.59408744150016,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.59408744150016,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db7b167f-734b-4e8a-abad-ecebb1c3560e}, !- Supply Air Fan Name
  {c431a640-3451-4f1f-a259-4dd00a0c3489}, !- Heating Coil Name
  {df92cf70-c5b1-42aa-a44f-2c8e976478f8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ee2e4945-2f99-49f8-9dab-6addbbf7fa20}, !- Handle
  ZnSys F2-4 1-Bed Core N Inlet Node,     !- Name
  {47739c4c-3b92-4462-8bb9-1b9363d2bf8d}, !- Inlet Port
  {6f7be5da-fd06-4dd7-bf5e-93c5d8d86ac9}; !- Outlet Port

OS:Connection,
  {47739c4c-3b92-4462-8bb9-1b9363d2bf8d}, !- Handle
  {960e1fd5-416c-49ac-b07f-5c6937f3a50a}, !- Name
  {2e567095-0e00-441e-9a81-d3b379b29c17}, !- Source Object
  4,                                      !- Outlet Port
  {ee2e4945-2f99-49f8-9dab-6addbbf7fa20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7be5da-fd06-4dd7-bf5e-93c5d8d86ac9}, !- Handle
  {36bb067f-ffb5-430b-b56d-c5ea45238028}, !- Name
  {ee2e4945-2f99-49f8-9dab-6addbbf7fa20}, !- Source Object
  3,                                      !- Outlet Port
  {6313cc00-087d-45ff-9126-dc619c285d26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28cc5e03-16ad-4b4d-af52-983351ee6ecf}, !- Handle
  ZnSys F2-4 1-Bed Core N Outlet Node,    !- Name
  {b0ef3dab-9543-4135-94f5-a9596a8b9492}, !- Inlet Port
  {f9b15e2a-cdfa-4e75-b4fd-cd56e6d91c38}; !- Outlet Port

OS:Connection,
  {f9b15e2a-cdfa-4e75-b4fd-cd56e6d91c38}, !- Handle
  {93f05bab-2d82-4484-8ffe-f5450a02e08c}, !- Name
  {28cc5e03-16ad-4b4d-af52-983351ee6ecf}, !- Source Object
  3,                                      !- Outlet Port
  {60ece8d1-310d-47a7-a8a1-b0fa803d3e2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0ef3dab-9543-4135-94f5-a9596a8b9492}, !- Handle
  {baf2d169-6ec1-4820-a7d2-3309457b1f48}, !- Name
  {6313cc00-087d-45ff-9126-dc619c285d26}, !- Source Object
  4,                                      !- Outlet Port
  {28cc5e03-16ad-4b4d-af52-983351ee6ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {319380d0-56bd-49b7-b4cd-6c0aa72420d5}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a85ec7c2-54cc-4234-a220-9c4dfb282526}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {cc28c9f0-3c15-4559-bee2-a59103d08973}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {f05abf67-e09a-4a47-9848-eeaa7c978d63}, !- Air Inlet Node Name
  {13c64f05-c642-4729-9a6d-c740924eb880}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1fa30162-4693-40e6-9bbf-6d493633c84b}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Inlet Node, !- Name
  {389151e7-a40c-4054-9a73-a5753c3939e0}, !- Inlet Port
  {f05abf67-e09a-4a47-9848-eeaa7c978d63}; !- Outlet Port

OS:Connection,
  {389151e7-a40c-4054-9a73-a5753c3939e0}, !- Handle
  {2d301948-030c-4e70-81af-951a2510d362}, !- Name
  {a0e1e91b-e75a-4e4f-b46a-f3d5defbd465}, !- Source Object
  3,                                      !- Outlet Port
  {1fa30162-4693-40e6-9bbf-6d493633c84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05abf67-e09a-4a47-9848-eeaa7c978d63}, !- Handle
  {6b3efa6d-9b5b-452c-a4ad-d8c20283e5f7}, !- Name
  {1fa30162-4693-40e6-9bbf-6d493633c84b}, !- Source Object
  3,                                      !- Outlet Port
  {cc28c9f0-3c15-4559-bee2-a59103d08973}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {55c9f59a-98b6-4e49-b54b-fa664c041b69}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Outlet Node, !- Name
  {13c64f05-c642-4729-9a6d-c740924eb880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13c64f05-c642-4729-9a6d-c740924eb880}, !- Handle
  {f4dd0300-3eee-4ba2-83cf-1e55bb132be0}, !- Name
  {cc28c9f0-3c15-4559-bee2-a59103d08973}, !- Source Object
  7,                                      !- Outlet Port
  {55c9f59a-98b6-4e49-b54b-fa664c041b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eb14a690-d731-4bcb-84b9-9850d36f8146}, !- Handle
  Fan 2,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.18817960247475,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e673ad7f-9e02-40ff-96bc-5315b32f1bad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd601606-e9da-4daf-a4ae-53f3a3b30953}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e673ad7f-9e02-40ff-96bc-5315b32f1bad}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd601606-e9da-4daf-a4ae-53f3a3b30953}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {755de34a-9b56-47b3-a7f0-8ad25c555d79}, !- Handle
  CoilHtg 2,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  16149.7985502684,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3c6be1fb-1e03-4929-b6b5-47cfc1186d93}, !- Handle
  CoilCooling 2,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  20551.1984963288,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.18817960247475,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49935c6f-f21c-4f4a-939f-9ec0fccfe22c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1205a5d9-907b-4eab-85b9-ac016dedfb7b}, !- Handle
  ZnSys F2-4 1-Bed Core West,             !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {caab0a3b-e7fc-4d87-b045-2ec1662834ad}, !- Air Inlet Node Name
  {418e9b66-8507-4db1-995c-4f47c19bff71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.18817960247475,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.18817960247475,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.18817960247475,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb14a690-d731-4bcb-84b9-9850d36f8146}, !- Supply Air Fan Name
  {755de34a-9b56-47b3-a7f0-8ad25c555d79}, !- Heating Coil Name
  {3c6be1fb-1e03-4929-b6b5-47cfc1186d93}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91da2de2-6386-4884-b114-4f2aa1de2bb3}, !- Handle
  ZnSys F2-4 1-Bed Core West Inlet Node,  !- Name
  {ae4ac60a-cc57-44d7-b24a-f852f818365c}, !- Inlet Port
  {caab0a3b-e7fc-4d87-b045-2ec1662834ad}; !- Outlet Port

OS:Connection,
  {ae4ac60a-cc57-44d7-b24a-f852f818365c}, !- Handle
  {6628bec6-f7b4-43d1-86d6-6b4747111ecc}, !- Name
  {a0e1e91b-e75a-4e4f-b46a-f3d5defbd465}, !- Source Object
  4,                                      !- Outlet Port
  {91da2de2-6386-4884-b114-4f2aa1de2bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caab0a3b-e7fc-4d87-b045-2ec1662834ad}, !- Handle
  {fe160b21-379d-4b86-8ec3-86c361cd2547}, !- Name
  {91da2de2-6386-4884-b114-4f2aa1de2bb3}, !- Source Object
  3,                                      !- Outlet Port
  {1205a5d9-907b-4eab-85b9-ac016dedfb7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f2450f6-bdf3-469b-ba98-81527ae46284}, !- Handle
  ZnSys F2-4 1-Bed Core West Outlet Node, !- Name
  {418e9b66-8507-4db1-995c-4f47c19bff71}, !- Inlet Port
  {a90a7c7d-8e15-4393-88eb-ff70e1688c1f}; !- Outlet Port

OS:Connection,
  {a90a7c7d-8e15-4393-88eb-ff70e1688c1f}, !- Handle
  {d4f8a0b9-a8f8-413b-aeb1-1bc366c5c98d}, !- Name
  {9f2450f6-bdf3-469b-ba98-81527ae46284}, !- Source Object
  3,                                      !- Outlet Port
  {7d78d520-a3c6-473e-aa7c-fd9fd39832fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {418e9b66-8507-4db1-995c-4f47c19bff71}, !- Handle
  {eeee0d16-c836-4ebe-8772-9e0417636623}, !- Name
  {1205a5d9-907b-4eab-85b9-ac016dedfb7b}, !- Source Object
  4,                                      !- Outlet Port
  {9f2450f6-bdf3-469b-ba98-81527ae46284}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0d661d11-0e9a-4f11-9531-83aaf752d38b}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {abb27de2-220c-478b-9448-85353c864b96}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1039e941-c962-4adc-b04a-cb531852bf42}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {198a3640-3591-42c7-b3ad-600d1cbad16d}, !- Air Inlet Node Name
  {dadc94e1-adc1-4bdd-bab5-b2db61b1c298}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {16262b5b-7021-4494-af6a-86739cf841f8}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Inlet Node, !- Name
  {14187fbc-1c6e-492f-ac48-ea2fb8d9c19d}, !- Inlet Port
  {198a3640-3591-42c7-b3ad-600d1cbad16d}; !- Outlet Port

OS:Connection,
  {14187fbc-1c6e-492f-ac48-ea2fb8d9c19d}, !- Handle
  {9e60d10a-4c52-4249-a9ce-e8e5b0f1c815}, !- Name
  {4a825578-315d-4893-bfd5-fe3eff6d785a}, !- Source Object
  3,                                      !- Outlet Port
  {16262b5b-7021-4494-af6a-86739cf841f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198a3640-3591-42c7-b3ad-600d1cbad16d}, !- Handle
  {01a418a6-922b-4798-8841-ab6831011964}, !- Name
  {16262b5b-7021-4494-af6a-86739cf841f8}, !- Source Object
  3,                                      !- Outlet Port
  {1039e941-c962-4adc-b04a-cb531852bf42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6defc80e-e319-442e-9240-e68665bc46fb}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Outlet Node, !- Name
  {dadc94e1-adc1-4bdd-bab5-b2db61b1c298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dadc94e1-adc1-4bdd-bab5-b2db61b1c298}, !- Handle
  {bc30ed13-ed9c-4271-90ee-0070e2d41068}, !- Name
  {1039e941-c962-4adc-b04a-cb531852bf42}, !- Source Object
  7,                                      !- Outlet Port
  {6defc80e-e319-442e-9240-e68665bc46fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {50310216-8d97-43fe-b1f5-a13c5207edd0}, !- Handle
  Fan 3,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.18817960247475,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f76bffa-ab76-4fde-91f3-0224f284b45c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c319b2cc-4978-436b-ad9c-0c29ad16e68a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1f76bffa-ab76-4fde-91f3-0224f284b45c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c319b2cc-4978-436b-ad9c-0c29ad16e68a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {61c47721-55b6-4082-901b-f6bd88955f7d}, !- Handle
  CoilHtg 3,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  16149.7985502684,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c475ecd5-1f88-436d-8988-c38934493000}, !- Handle
  CoilCooling 3,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  20551.1984963288,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.18817960247475,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a247eb1c-5a6e-4bc2-8dcd-8db2924c5f8e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da7a5cf0-915f-4e50-8ca1-53f9d32e5d82}, !- Handle
  ZnSys F2-4 1-Bed Core East,             !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {d868b6b7-e2fd-4553-859d-8cc4c3179bcb}, !- Air Inlet Node Name
  {7b2fe3f9-9e66-4cb0-97a9-f7320d172199}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.18817960247475,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.18817960247475,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.18817960247475,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50310216-8d97-43fe-b1f5-a13c5207edd0}, !- Supply Air Fan Name
  {61c47721-55b6-4082-901b-f6bd88955f7d}, !- Heating Coil Name
  {c475ecd5-1f88-436d-8988-c38934493000}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c185e9e-ee68-45d4-aec2-fb1ddbcca014}, !- Handle
  ZnSys F2-4 1-Bed Core East Inlet Node,  !- Name
  {1aad9ca3-8f7e-44e6-aabd-95fdb3cf29e9}, !- Inlet Port
  {d868b6b7-e2fd-4553-859d-8cc4c3179bcb}; !- Outlet Port

OS:Connection,
  {1aad9ca3-8f7e-44e6-aabd-95fdb3cf29e9}, !- Handle
  {cdd96d7e-70e1-4acc-8f93-d7aebd98135f}, !- Name
  {4a825578-315d-4893-bfd5-fe3eff6d785a}, !- Source Object
  4,                                      !- Outlet Port
  {8c185e9e-ee68-45d4-aec2-fb1ddbcca014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d868b6b7-e2fd-4553-859d-8cc4c3179bcb}, !- Handle
  {53e6e9e5-c6b2-4a7f-8994-c6284286d7e5}, !- Name
  {8c185e9e-ee68-45d4-aec2-fb1ddbcca014}, !- Source Object
  3,                                      !- Outlet Port
  {da7a5cf0-915f-4e50-8ca1-53f9d32e5d82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3db5dacd-44f2-4d9e-8499-37c7cb058597}, !- Handle
  ZnSys F2-4 1-Bed Core East Outlet Node, !- Name
  {7b2fe3f9-9e66-4cb0-97a9-f7320d172199}, !- Inlet Port
  {1f6a157f-7847-4db7-94c5-dbe68825c851}; !- Outlet Port

OS:Connection,
  {1f6a157f-7847-4db7-94c5-dbe68825c851}, !- Handle
  {f740e81e-be6a-43f0-8b3d-057172b10b46}, !- Name
  {3db5dacd-44f2-4d9e-8499-37c7cb058597}, !- Source Object
  3,                                      !- Outlet Port
  {f22f9eb4-b158-48c4-990e-cbc21d03a683}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b2fe3f9-9e66-4cb0-97a9-f7320d172199}, !- Handle
  {6e656830-4d41-4f5f-a17c-071004fcb419}, !- Name
  {da7a5cf0-915f-4e50-8ca1-53f9d32e5d82}, !- Source Object
  4,                                      !- Outlet Port
  {3db5dacd-44f2-4d9e-8499-37c7cb058597}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {be24553d-1fbe-4b74-81fd-f95e53955dad}, !- Handle
  Thermal Zone: F2-4 1-Bed North Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b1286680-a292-458e-9ce9-87f2a1605afa}, !- Handle
  Thermal Zone: F2-4 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {5ef122e2-6c2e-4a3b-8d8d-b21d8c4c18b5}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  670.201085229,                          !- Pressure Rise {Pa}
  0.26419617870336,                       !- Maximum Flow Rate {m3/s}
  {5245ac09-5f7d-4538-9b7b-d23cbc6bfbe0}, !- Air Inlet Node Name
  {c90dc5c1-11a6-426b-a78b-60e15b462acc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b13383dc-5d11-4b2f-9b63-cc14fb12c825}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan Inlet Node, !- Name
  {fec4382e-4c27-4315-a685-5c9595c0b8ce}, !- Inlet Port
  {5245ac09-5f7d-4538-9b7b-d23cbc6bfbe0}; !- Outlet Port

OS:Connection,
  {fec4382e-4c27-4315-a685-5c9595c0b8ce}, !- Handle
  {eb534960-39e8-456f-b2d8-9ccbc95fdb68}, !- Name
  {e3d14412-ecfd-4a53-bcc8-bf090deadf5b}, !- Source Object
  3,                                      !- Outlet Port
  {b13383dc-5d11-4b2f-9b63-cc14fb12c825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5245ac09-5f7d-4538-9b7b-d23cbc6bfbe0}, !- Handle
  {752ed522-f7d7-4a8d-b223-fdccc9ea7230}, !- Name
  {b13383dc-5d11-4b2f-9b63-cc14fb12c825}, !- Source Object
  3,                                      !- Outlet Port
  {5ef122e2-6c2e-4a3b-8d8d-b21d8c4c18b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c730f06-1306-49a9-82df-6ee9b174c279}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan Outlet Node, !- Name
  {c90dc5c1-11a6-426b-a78b-60e15b462acc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c90dc5c1-11a6-426b-a78b-60e15b462acc}, !- Handle
  {07ab7694-b52d-4e54-9b3d-d0595d1ee27a}, !- Name
  {5ef122e2-6c2e-4a3b-8d8d-b21d8c4c18b5}, !- Source Object
  7,                                      !- Outlet Port
  {3c730f06-1306-49a9-82df-6ee9b174c279}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {05aff017-cd75-4518-8261-7a3361557dc7}, !- Handle
  Fan 4,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  3.06946122003302,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d35745e5-3071-4bc9-9cc1-c59823bf43e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab7b4d50-a325-47e3-9a67-18c71879f6e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {d35745e5-3071-4bc9-9cc1-c59823bf43e0}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab7b4d50-a325-47e3-9a67-18c71879f6e3}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {5a2c07a6-6b55-41bc-a02c-89aa2567b2fe}, !- Handle
  CoilHtg 4,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  41720.4252654369,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {46a84e02-6bd0-4cc6-bf1e-19d732ea9594}, !- Handle
  CoilCooling 4,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  53090.7035749086,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  3.06946122003302,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ec30b28f-3d8b-4f6f-b1ee-b21b89290e99}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {204b494a-a546-48bd-9541-ef37baa91fd4}, !- Handle
  ZnSys F2-4 1-Bed North,                 !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {7d8bb3ac-a76f-4237-b3bc-cc7defda50c1}, !- Air Inlet Node Name
  {7f2e8fa7-b677-4c45-92ed-6752c5fced11}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  3.06946122003302,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  3.06946122003302,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  3.06946122003302,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05aff017-cd75-4518-8261-7a3361557dc7}, !- Supply Air Fan Name
  {5a2c07a6-6b55-41bc-a02c-89aa2567b2fe}, !- Heating Coil Name
  {46a84e02-6bd0-4cc6-bf1e-19d732ea9594}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1bfd40ce-48dd-4bf2-8945-c8b835a4a0da}, !- Handle
  ZnSys F2-4 1-Bed North Inlet Node,      !- Name
  {955f5995-65a1-4992-b4cf-8ac0493b29fb}, !- Inlet Port
  {7d8bb3ac-a76f-4237-b3bc-cc7defda50c1}; !- Outlet Port

OS:Connection,
  {955f5995-65a1-4992-b4cf-8ac0493b29fb}, !- Handle
  {f8be4672-d231-4dc5-8b75-56b3b2b5c284}, !- Name
  {e3d14412-ecfd-4a53-bcc8-bf090deadf5b}, !- Source Object
  4,                                      !- Outlet Port
  {1bfd40ce-48dd-4bf2-8945-c8b835a4a0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8bb3ac-a76f-4237-b3bc-cc7defda50c1}, !- Handle
  {f6096df1-8051-4815-a95d-e415b0245c88}, !- Name
  {1bfd40ce-48dd-4bf2-8945-c8b835a4a0da}, !- Source Object
  3,                                      !- Outlet Port
  {204b494a-a546-48bd-9541-ef37baa91fd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7665e1df-4878-4267-b52c-d35b977546cb}, !- Handle
  ZnSys F2-4 1-Bed North Outlet Node,     !- Name
  {7f2e8fa7-b677-4c45-92ed-6752c5fced11}, !- Inlet Port
  {4b22f520-be58-4fed-b811-de1fb07f9386}; !- Outlet Port

OS:Connection,
  {4b22f520-be58-4fed-b811-de1fb07f9386}, !- Handle
  {73b5a866-bd12-4bca-a353-7265d58e522b}, !- Name
  {7665e1df-4878-4267-b52c-d35b977546cb}, !- Source Object
  3,                                      !- Outlet Port
  {e01a99af-dda0-4e7c-bdae-4f33c6fcc866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f2e8fa7-b677-4c45-92ed-6752c5fced11}, !- Handle
  {05e37e54-f2b3-48df-ab15-5f40eb7f91dc}, !- Name
  {204b494a-a546-48bd-9541-ef37baa91fd4}, !- Source Object
  4,                                      !- Outlet Port
  {7665e1df-4878-4267-b52c-d35b977546cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4950d4b6-722d-4423-a3e0-eb1b7feee5de}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e1790356-6f3f-41a2-94b3-e3a9cf90db34}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7dff3a4a-d9c6-46b7-94f1-58f15d769716}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.15545948779008,                       !- Maximum Flow Rate {m3/s}
  {7757241e-f92a-463f-9b4a-1096ac8a7b32}, !- Air Inlet Node Name
  {e18f4b70-314a-45c8-bc58-9772ece5dcd5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b176cd3a-bb9b-4b68-992d-87884d18182a}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Inlet Node, !- Name
  {7de0242c-aee8-4689-b0f2-ad8d381891df}, !- Inlet Port
  {7757241e-f92a-463f-9b4a-1096ac8a7b32}; !- Outlet Port

OS:Connection,
  {7de0242c-aee8-4689-b0f2-ad8d381891df}, !- Handle
  {b1ba5ab3-ff90-4018-8ab3-8473578a98b0}, !- Name
  {911b90f7-e5f6-4f0f-94ef-adf162f86c52}, !- Source Object
  3,                                      !- Outlet Port
  {b176cd3a-bb9b-4b68-992d-87884d18182a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7757241e-f92a-463f-9b4a-1096ac8a7b32}, !- Handle
  {4b91ccd7-9ef3-4132-9177-1171922e52da}, !- Name
  {b176cd3a-bb9b-4b68-992d-87884d18182a}, !- Source Object
  3,                                      !- Outlet Port
  {7dff3a4a-d9c6-46b7-94f1-58f15d769716}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5743c578-e63f-49f2-9dc0-090b53a18a6b}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Outlet Node, !- Name
  {e18f4b70-314a-45c8-bc58-9772ece5dcd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e18f4b70-314a-45c8-bc58-9772ece5dcd5}, !- Handle
  {f3fdca2d-49cc-4590-b273-a13851027e9d}, !- Name
  {7dff3a4a-d9c6-46b7-94f1-58f15d769716}, !- Source Object
  7,                                      !- Outlet Port
  {5743c578-e63f-49f2-9dc0-090b53a18a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b9198b68-2ebe-4434-bed8-f10079d995d5}, !- Handle
  Fan 5,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.78226704397491,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f485204-d793-4956-9c8a-af37a955d990}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d522ec8b-abe5-449c-91e9-c6e5ca692b8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {2f485204-d793-4956-9c8a-af37a955d990}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d522ec8b-abe5-449c-91e9-c6e5ca692b8d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b5d9895d-5142-48e9-86f4-d29d57fe1e1e}, !- Handle
  CoilHtg 5,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  24224.7271325096,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {37701356-7b5b-4013-9a0f-34b6840fa0e9}, !- Handle
  CoilCooling 5,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  30826.6805160652,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.78226704397491,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e3f13c7-ccb0-49e2-a7ea-85df6363d7ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b20607eb-4a67-4f4d-9b2d-a54d51040450}, !- Handle
  ZnSys F2-4 2-Bed Core NE-NW,            !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {bf8fa95d-8a4e-49c0-9953-80834e73b340}, !- Air Inlet Node Name
  {5682e482-f11e-43fd-b8c6-cef021d60758}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.78226704397491,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.78226704397491,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.78226704397491,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9198b68-2ebe-4434-bed8-f10079d995d5}, !- Supply Air Fan Name
  {b5d9895d-5142-48e9-86f4-d29d57fe1e1e}, !- Heating Coil Name
  {37701356-7b5b-4013-9a0f-34b6840fa0e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0792da3-1d5b-4e54-b9bf-6fd154983cf0}, !- Handle
  ZnSys F2-4 2-Bed Core NE-NW Inlet Node, !- Name
  {59dae4ae-c0b1-4d85-b057-91e724fde25b}, !- Inlet Port
  {bf8fa95d-8a4e-49c0-9953-80834e73b340}; !- Outlet Port

OS:Connection,
  {59dae4ae-c0b1-4d85-b057-91e724fde25b}, !- Handle
  {657ca2a4-61a5-450b-9cb6-a29319b744c7}, !- Name
  {911b90f7-e5f6-4f0f-94ef-adf162f86c52}, !- Source Object
  4,                                      !- Outlet Port
  {a0792da3-1d5b-4e54-b9bf-6fd154983cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8fa95d-8a4e-49c0-9953-80834e73b340}, !- Handle
  {7846c14f-c658-40f9-b19b-00ef30dd6450}, !- Name
  {a0792da3-1d5b-4e54-b9bf-6fd154983cf0}, !- Source Object
  3,                                      !- Outlet Port
  {b20607eb-4a67-4f4d-9b2d-a54d51040450}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {262ca458-4c2f-4e36-8488-74cec52a82cf}, !- Handle
  ZnSys F2-4 2-Bed Core NE-NW Outlet Node, !- Name
  {5682e482-f11e-43fd-b8c6-cef021d60758}, !- Inlet Port
  {7547902c-45ae-46b8-b0f4-938418dde086}; !- Outlet Port

OS:Connection,
  {7547902c-45ae-46b8-b0f4-938418dde086}, !- Handle
  {f2fdea9d-cd8b-49b3-9b63-67937f35def0}, !- Name
  {262ca458-4c2f-4e36-8488-74cec52a82cf}, !- Source Object
  3,                                      !- Outlet Port
  {39f106c2-359c-41ab-9ab1-ed265100cff7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5682e482-f11e-43fd-b8c6-cef021d60758}, !- Handle
  {9dded728-60c7-4777-a47d-9f42badf7a78}, !- Name
  {b20607eb-4a67-4f4d-9b2d-a54d51040450}, !- Source Object
  4,                                      !- Outlet Port
  {262ca458-4c2f-4e36-8488-74cec52a82cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ce00769f-afd9-41af-aaed-20036634ff33}, !- Handle
  Thermal Zone: F2-4 2-Bed East Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2d64fd47-e8f4-4b14-ace0-65a303389db5}, !- Handle
  Thermal Zone: F2-4 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {04eeac40-d29e-4f46-a740-ca09441dd896}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {129c3ebf-13ee-4c58-9216-146ace623078}, !- Air Inlet Node Name
  {71c6d95c-57cd-410e-8f5b-e6503f3f1a33}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {396a402e-57b9-41cc-816a-cdc2f0469b27}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan Inlet Node, !- Name
  {82f8a32e-a6c7-4bae-b64a-9be6c23217e1}, !- Inlet Port
  {129c3ebf-13ee-4c58-9216-146ace623078}; !- Outlet Port

OS:Connection,
  {82f8a32e-a6c7-4bae-b64a-9be6c23217e1}, !- Handle
  {bf329a67-e577-4f08-b79a-c91fdba7099c}, !- Name
  {54642014-2a95-41de-b49d-338759a16477}, !- Source Object
  3,                                      !- Outlet Port
  {396a402e-57b9-41cc-816a-cdc2f0469b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129c3ebf-13ee-4c58-9216-146ace623078}, !- Handle
  {30993e2e-ae2e-4c28-804d-fa6b9cfa2e68}, !- Name
  {396a402e-57b9-41cc-816a-cdc2f0469b27}, !- Source Object
  3,                                      !- Outlet Port
  {04eeac40-d29e-4f46-a740-ca09441dd896}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e22e870a-a291-4c93-9264-f7cf68e7ca80}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan Outlet Node, !- Name
  {71c6d95c-57cd-410e-8f5b-e6503f3f1a33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71c6d95c-57cd-410e-8f5b-e6503f3f1a33}, !- Handle
  {d5b42fff-23e8-4cab-be69-fda19fb07ae1}, !- Name
  {04eeac40-d29e-4f46-a740-ca09441dd896}, !- Source Object
  7,                                      !- Outlet Port
  {e22e870a-a291-4c93-9264-f7cf68e7ca80}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5959f1e7-beaa-45c7-898d-3b39c33a92f5}, !- Handle
  Fan 6,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  2.67340292569958,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0ed2ba3-5254-4316-9cf7-73b738ff31ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e2ced50-ad6e-4a87-81a4-40dca9b02a5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {a0ed2ba3-5254-4316-9cf7-73b738ff31ec}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e2ced50-ad6e-4a87-81a4-40dca9b02a5a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {56649aa6-8062-4fc1-8732-1ccb0f381273}, !- Handle
  CoilHtg 6,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  36337.0027774433,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {081280b8-5534-45be-8497-8b6a405e7554}, !- Handle
  CoilCooling 6,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  46240.1673096329,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  2.67340292569958,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {72265ed8-c307-4f17-bc96-d72ac4880cfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0db9376a-c557-4dcb-ac9a-ab69cb004049}, !- Handle
  ZnSys F2-4 2-Bed East,                  !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {ccd3eaee-faa8-4618-bffc-c300e13efb14}, !- Air Inlet Node Name
  {bc9a74cb-140a-4e7d-942b-6b3be7fbaf01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.67340292569958,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.67340292569958,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.67340292569958,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5959f1e7-beaa-45c7-898d-3b39c33a92f5}, !- Supply Air Fan Name
  {56649aa6-8062-4fc1-8732-1ccb0f381273}, !- Heating Coil Name
  {081280b8-5534-45be-8497-8b6a405e7554}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {81c8293f-5b33-44b1-8a14-9aef8933da7e}, !- Handle
  ZnSys F2-4 2-Bed East Inlet Node,       !- Name
  {7b5ee311-ef74-4c2d-81d4-ea4947618744}, !- Inlet Port
  {ccd3eaee-faa8-4618-bffc-c300e13efb14}; !- Outlet Port

OS:Connection,
  {7b5ee311-ef74-4c2d-81d4-ea4947618744}, !- Handle
  {bfaf489e-2915-4db9-b76a-5397a4beb810}, !- Name
  {54642014-2a95-41de-b49d-338759a16477}, !- Source Object
  4,                                      !- Outlet Port
  {81c8293f-5b33-44b1-8a14-9aef8933da7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd3eaee-faa8-4618-bffc-c300e13efb14}, !- Handle
  {21f514d7-6ea8-49c9-862b-5f6e947fbf78}, !- Name
  {81c8293f-5b33-44b1-8a14-9aef8933da7e}, !- Source Object
  3,                                      !- Outlet Port
  {0db9376a-c557-4dcb-ac9a-ab69cb004049}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae1faf4f-2dff-4ac2-a8d2-fa8bac737e11}, !- Handle
  ZnSys F2-4 2-Bed East Outlet Node,      !- Name
  {bc9a74cb-140a-4e7d-942b-6b3be7fbaf01}, !- Inlet Port
  {f27fc363-c23f-4213-aaba-01887dc68859}; !- Outlet Port

OS:Connection,
  {f27fc363-c23f-4213-aaba-01887dc68859}, !- Handle
  {d9887af7-464c-449d-8659-ff488b459688}, !- Name
  {ae1faf4f-2dff-4ac2-a8d2-fa8bac737e11}, !- Source Object
  3,                                      !- Outlet Port
  {2885511c-e53c-4b36-befb-5ef77c12c7dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc9a74cb-140a-4e7d-942b-6b3be7fbaf01}, !- Handle
  {31ead5cb-5fcd-4ee3-8f4c-c7c4acab57fe}, !- Name
  {0db9376a-c557-4dcb-ac9a-ab69cb004049}, !- Source Object
  4,                                      !- Outlet Port
  {ae1faf4f-2dff-4ac2-a8d2-fa8bac737e11}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {45c2764e-d250-4b76-8b10-31fb500a40a4}, !- Handle
  Thermal Zone: F2-4 2-Bed West Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70be8f9b-6372-4724-9ba8-0a5e595c8517}, !- Handle
  Thermal Zone: F2-4 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c7987bb1-b4ed-4d32-8d5e-5dc2d4e959fc}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {98b6ab47-3657-4c6f-8b7b-6dac096d99a9}, !- Air Inlet Node Name
  {cdb4f06b-6f05-4915-ae16-8c2a9f2f35da}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8f02d759-378b-4a79-a320-db613fa2ca15}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan Inlet Node, !- Name
  {e966cd7c-8305-438a-8b0a-2a16b633073e}, !- Inlet Port
  {98b6ab47-3657-4c6f-8b7b-6dac096d99a9}; !- Outlet Port

OS:Connection,
  {e966cd7c-8305-438a-8b0a-2a16b633073e}, !- Handle
  {a497afad-6025-4c0a-b640-fe9c68faff2f}, !- Name
  {e2109224-319b-46d1-ad01-358210b6ba1d}, !- Source Object
  3,                                      !- Outlet Port
  {8f02d759-378b-4a79-a320-db613fa2ca15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b6ab47-3657-4c6f-8b7b-6dac096d99a9}, !- Handle
  {a1cf9024-8f69-4406-936c-aa915d32d6b8}, !- Name
  {8f02d759-378b-4a79-a320-db613fa2ca15}, !- Source Object
  3,                                      !- Outlet Port
  {c7987bb1-b4ed-4d32-8d5e-5dc2d4e959fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e6434cf-6e95-4102-b1fa-3eefc530c7f2}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan Outlet Node, !- Name
  {cdb4f06b-6f05-4915-ae16-8c2a9f2f35da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdb4f06b-6f05-4915-ae16-8c2a9f2f35da}, !- Handle
  {396a3cb3-e053-4467-9945-89f05b465917}, !- Name
  {c7987bb1-b4ed-4d32-8d5e-5dc2d4e959fc}, !- Source Object
  7,                                      !- Outlet Port
  {3e6434cf-6e95-4102-b1fa-3eefc530c7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6de7a2fe-9e16-4863-b087-6c6259ee91cc}, !- Handle
  Fan 7,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  2.67340292569958,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7aaecb3d-6560-4cf1-abaa-e01e8b296b79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ff4d3ed-980d-4a39-a5c7-ea27bce53a9c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7aaecb3d-6560-4cf1-abaa-e01e8b296b79}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ff4d3ed-980d-4a39-a5c7-ea27bce53a9c}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {74a884c1-8df2-49e2-adef-ec74a1037daf}, !- Handle
  CoilHtg 7,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  36337.0027774433,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {40f1550b-b2a1-4961-99c6-87f38ec499f0}, !- Handle
  CoilCooling 7,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  46240.1673096329,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  2.67340292569958,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e599240-e366-4ad8-8c57-923470e3f42d}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1dff4579-4141-4fc7-b524-c918dd4a576b}, !- Handle
  ZnSys F2-4 2-Bed West,                  !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {5feeacd8-91df-4d3c-9595-baa7ec8f6cd8}, !- Air Inlet Node Name
  {342a7ff2-7f56-4260-abda-0483789f66e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.67340292569958,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.67340292569958,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.67340292569958,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6de7a2fe-9e16-4863-b087-6c6259ee91cc}, !- Supply Air Fan Name
  {74a884c1-8df2-49e2-adef-ec74a1037daf}, !- Heating Coil Name
  {40f1550b-b2a1-4961-99c6-87f38ec499f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7579e365-a956-4fd7-9031-7ee56fc90713}, !- Handle
  ZnSys F2-4 2-Bed West Inlet Node,       !- Name
  {5058039e-a511-4a9a-a848-adc4178011ee}, !- Inlet Port
  {5feeacd8-91df-4d3c-9595-baa7ec8f6cd8}; !- Outlet Port

OS:Connection,
  {5058039e-a511-4a9a-a848-adc4178011ee}, !- Handle
  {083ca7fc-d63d-4ce0-aaf1-a92471ae7a9d}, !- Name
  {e2109224-319b-46d1-ad01-358210b6ba1d}, !- Source Object
  4,                                      !- Outlet Port
  {7579e365-a956-4fd7-9031-7ee56fc90713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5feeacd8-91df-4d3c-9595-baa7ec8f6cd8}, !- Handle
  {cc83e558-3a1f-4644-869a-bdee1b988df2}, !- Name
  {7579e365-a956-4fd7-9031-7ee56fc90713}, !- Source Object
  3,                                      !- Outlet Port
  {1dff4579-4141-4fc7-b524-c918dd4a576b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a023354b-dbff-4a0e-844e-839bcf280883}, !- Handle
  ZnSys F2-4 2-Bed West Outlet Node,      !- Name
  {342a7ff2-7f56-4260-abda-0483789f66e0}, !- Inlet Port
  {6b84ce2f-bfbd-41c1-a125-91ddeafca11a}; !- Outlet Port

OS:Connection,
  {6b84ce2f-bfbd-41c1-a125-91ddeafca11a}, !- Handle
  {4d04332a-4d7e-42e9-9f58-146da42d7faa}, !- Name
  {a023354b-dbff-4a0e-844e-839bcf280883}, !- Source Object
  3,                                      !- Outlet Port
  {7189b4c4-4157-4d02-923d-313371ccb378}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {342a7ff2-7f56-4260-abda-0483789f66e0}, !- Handle
  {8fcd9429-5d7d-4653-9777-984554913029}, !- Name
  {1dff4579-4141-4fc7-b524-c918dd4a576b}, !- Source Object
  4,                                      !- Outlet Port
  {a023354b-dbff-4a0e-844e-839bcf280883}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7b5889fd-8e30-4490-ac25-db21287b7940}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e29bf55c-a1f8-4008-92a3-825aa807d1ea}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {dd771c08-b7bf-4ce4-a7b5-4e374f54b109}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {51164688-6366-40d8-9c2a-294fb535814f}, !- Air Inlet Node Name
  {856bd780-6f25-4533-a0cb-43044031f8cf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e31f07d4-8a25-4c0e-aaea-a53dd26d44f7}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan Inlet Node, !- Name
  {8d582a8b-aaea-440d-94aa-5c7ef17a4b8e}, !- Inlet Port
  {51164688-6366-40d8-9c2a-294fb535814f}; !- Outlet Port

OS:Connection,
  {8d582a8b-aaea-440d-94aa-5c7ef17a4b8e}, !- Handle
  {175ba1d1-984d-454d-9f90-d0ba55cdba5f}, !- Name
  {aa9aadb1-f8cb-4fdf-a07c-39f5f2bb0453}, !- Source Object
  3,                                      !- Outlet Port
  {e31f07d4-8a25-4c0e-aaea-a53dd26d44f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51164688-6366-40d8-9c2a-294fb535814f}, !- Handle
  {aa99e5eb-ecf1-470f-a8f3-5c542123db45}, !- Name
  {e31f07d4-8a25-4c0e-aaea-a53dd26d44f7}, !- Source Object
  3,                                      !- Outlet Port
  {dd771c08-b7bf-4ce4-a7b5-4e374f54b109}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {182d2e34-d1e7-4410-b54c-7b1a6dbda5fb}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan Outlet Node, !- Name
  {856bd780-6f25-4533-a0cb-43044031f8cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {856bd780-6f25-4533-a0cb-43044031f8cf}, !- Handle
  {d4a63873-6f8a-48c1-8ed6-fa692b163082}, !- Name
  {dd771c08-b7bf-4ce4-a7b5-4e374f54b109}, !- Source Object
  7,                                      !- Outlet Port
  {182d2e34-d1e7-4410-b54c-7b1a6dbda5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {832dc2fc-3d0a-448d-9d06-7fa9c2ab696f}, !- Handle
  Fan 8,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.16342595907891,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33edac02-1044-404a-a109-b230e8eef9a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {659a1736-d4eb-434e-943e-bab1e38e8e93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {33edac02-1044-404a-a109-b230e8eef9a1}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {659a1736-d4eb-434e-943e-bab1e38e8e93}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {597f009d-59a4-4af3-af97-5d6f1b1dc696}, !- Handle
  CoilHtg 8,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  15813.3529617107,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {df85ed08-d27b-4397-9c29-7bab8e5399d3}, !- Handle
  CoilCooling 8,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  20123.0509699142,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.16342595907891,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7c665fb-b91e-44f1-b820-3be43ddd7d1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00314eda-2bbc-4ac8-bd16-453ea9c6281f}, !- Handle
  ZnSys F2-4 3-Bed NE,                    !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {fae22fe4-bd86-4723-b518-da0850f18adf}, !- Air Inlet Node Name
  {2ea6f787-4faf-4d34-aefd-85e8a283ac4d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.16342595907891,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.16342595907891,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.16342595907891,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {832dc2fc-3d0a-448d-9d06-7fa9c2ab696f}, !- Supply Air Fan Name
  {597f009d-59a4-4af3-af97-5d6f1b1dc696}, !- Heating Coil Name
  {df85ed08-d27b-4397-9c29-7bab8e5399d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {63405a90-c94f-4ea2-bfac-827701d4a71a}, !- Handle
  ZnSys F2-4 3-Bed NE Inlet Node,         !- Name
  {46ff8451-36c0-47ef-86c1-29717a706cb7}, !- Inlet Port
  {fae22fe4-bd86-4723-b518-da0850f18adf}; !- Outlet Port

OS:Connection,
  {46ff8451-36c0-47ef-86c1-29717a706cb7}, !- Handle
  {992c96dc-761c-43d3-adbb-4647ec26177b}, !- Name
  {aa9aadb1-f8cb-4fdf-a07c-39f5f2bb0453}, !- Source Object
  4,                                      !- Outlet Port
  {63405a90-c94f-4ea2-bfac-827701d4a71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae22fe4-bd86-4723-b518-da0850f18adf}, !- Handle
  {46fe3805-4f45-4c17-9065-121912145f99}, !- Name
  {63405a90-c94f-4ea2-bfac-827701d4a71a}, !- Source Object
  3,                                      !- Outlet Port
  {00314eda-2bbc-4ac8-bd16-453ea9c6281f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b54e46f-a090-4b00-9136-f890680db383}, !- Handle
  ZnSys F2-4 3-Bed NE Outlet Node,        !- Name
  {2ea6f787-4faf-4d34-aefd-85e8a283ac4d}, !- Inlet Port
  {f535ee31-5ab6-4c23-993c-2389697d609c}; !- Outlet Port

OS:Connection,
  {f535ee31-5ab6-4c23-993c-2389697d609c}, !- Handle
  {3cd0e0bc-b5fd-4e54-8b14-cfdde2c18897}, !- Name
  {5b54e46f-a090-4b00-9136-f890680db383}, !- Source Object
  3,                                      !- Outlet Port
  {bbacb962-5e54-4d61-9081-3970600afefd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ea6f787-4faf-4d34-aefd-85e8a283ac4d}, !- Handle
  {619c19f4-5a09-469a-bc85-1f8b4349ef79}, !- Name
  {00314eda-2bbc-4ac8-bd16-453ea9c6281f}, !- Source Object
  4,                                      !- Outlet Port
  {5b54e46f-a090-4b00-9136-f890680db383}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4bb6f9c0-11f1-4f8b-9a21-eec8707572a2}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {84f9de74-552d-4b89-90f4-e9a6d576c6f5}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b7487e4d-66e3-4764-98c8-f85bdb8b8220}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {99e8f689-729f-4067-950c-6de203203444}, !- Air Inlet Node Name
  {97abdf3d-0cd8-4709-92d0-d985038989b4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {269d91ef-1eca-445b-a93d-f6d888c995ca}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan Inlet Node, !- Name
  {86f68d61-7a0f-4e52-ba93-d3ee4069c770}, !- Inlet Port
  {99e8f689-729f-4067-950c-6de203203444}; !- Outlet Port

OS:Connection,
  {86f68d61-7a0f-4e52-ba93-d3ee4069c770}, !- Handle
  {29793248-6169-4f30-9610-fac18ca7b0a7}, !- Name
  {7cb9ead7-eae0-4c35-aba4-6ba3a8b942e3}, !- Source Object
  3,                                      !- Outlet Port
  {269d91ef-1eca-445b-a93d-f6d888c995ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e8f689-729f-4067-950c-6de203203444}, !- Handle
  {d3bf8dd3-7385-440d-b7b6-a2bd8e581658}, !- Name
  {269d91ef-1eca-445b-a93d-f6d888c995ca}, !- Source Object
  3,                                      !- Outlet Port
  {b7487e4d-66e3-4764-98c8-f85bdb8b8220}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {097ff2a7-a55d-4675-9270-27841d8dfb57}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan Outlet Node, !- Name
  {97abdf3d-0cd8-4709-92d0-d985038989b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97abdf3d-0cd8-4709-92d0-d985038989b4}, !- Handle
  {a6bbac4a-d4e7-4fe7-abfd-96efdf5009ff}, !- Name
  {b7487e4d-66e3-4764-98c8-f85bdb8b8220}, !- Source Object
  7,                                      !- Outlet Port
  {097ff2a7-a55d-4675-9270-27841d8dfb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {41895e28-24ac-4436-a292-c6fae7c471a2}, !- Handle
  Fan 9,                                  !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.16342595907891,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7d95309-ff6a-44b5-8023-56999a026c6b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b530005-3bc0-4dd8-9abd-2397a5878f5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {f7d95309-ff6a-44b5-8023-56999a026c6b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b530005-3bc0-4dd8-9abd-2397a5878f5a}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {bc5b8d8c-b8ef-46be-964c-bbb8bfc3eaf4}, !- Handle
  CoilHtg 9,                              !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  15813.3529617107,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {458bb33a-bc09-4915-bf01-8234156ee73e}, !- Handle
  CoilCooling 9,                          !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  20123.0509699142,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.16342595907891,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e774aa3-c9c6-47b0-8da0-68f058e9c8c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3236eb1-44d4-45ea-a57d-67bccbdf26af}, !- Handle
  ZnSys F2-4 3-Bed NW,                    !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {56948f34-04a3-4ac3-980c-fdb3642b9496}, !- Air Inlet Node Name
  {a44c965e-7937-40ee-a807-8dccf28e5bdf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.16342595907891,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.16342595907891,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.16342595907891,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {41895e28-24ac-4436-a292-c6fae7c471a2}, !- Supply Air Fan Name
  {bc5b8d8c-b8ef-46be-964c-bbb8bfc3eaf4}, !- Heating Coil Name
  {458bb33a-bc09-4915-bf01-8234156ee73e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {801a4b41-dcd4-4447-8784-c65ae37368ec}, !- Handle
  ZnSys F2-4 3-Bed NW Inlet Node,         !- Name
  {fecf500e-40b3-43e3-8996-35ff510fabec}, !- Inlet Port
  {56948f34-04a3-4ac3-980c-fdb3642b9496}; !- Outlet Port

OS:Connection,
  {fecf500e-40b3-43e3-8996-35ff510fabec}, !- Handle
  {684cf263-9591-46cf-9b08-c853ad418867}, !- Name
  {7cb9ead7-eae0-4c35-aba4-6ba3a8b942e3}, !- Source Object
  4,                                      !- Outlet Port
  {801a4b41-dcd4-4447-8784-c65ae37368ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56948f34-04a3-4ac3-980c-fdb3642b9496}, !- Handle
  {2e997ca6-408d-48f9-92bc-3df67d013628}, !- Name
  {801a4b41-dcd4-4447-8784-c65ae37368ec}, !- Source Object
  3,                                      !- Outlet Port
  {e3236eb1-44d4-45ea-a57d-67bccbdf26af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce375381-68a1-4b34-8aab-1eb38a4bfb35}, !- Handle
  ZnSys F2-4 3-Bed NW Outlet Node,        !- Name
  {a44c965e-7937-40ee-a807-8dccf28e5bdf}, !- Inlet Port
  {54ffb0d4-e255-4f45-9620-7cdf414e140e}; !- Outlet Port

OS:Connection,
  {54ffb0d4-e255-4f45-9620-7cdf414e140e}, !- Handle
  {31e20c32-d359-49fd-b511-32f6c1a74fc7}, !- Name
  {ce375381-68a1-4b34-8aab-1eb38a4bfb35}, !- Source Object
  3,                                      !- Outlet Port
  {37611f6d-d073-4483-b788-c303274da6df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a44c965e-7937-40ee-a807-8dccf28e5bdf}, !- Handle
  {2df6539e-280f-4d0f-aa9e-3f6ce4dd69e4}, !- Name
  {e3236eb1-44d4-45ea-a57d-67bccbdf26af}, !- Source Object
  4,                                      !- Outlet Port
  {ce375381-68a1-4b34-8aab-1eb38a4bfb35}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {545cb67b-40ef-4695-ba9d-3d49a5dc950a}, !- Handle
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b22a4dd6-0861-49f3-bda1-29b479693118}, !- Handle
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4938ac67-8f7d-4b5f-9709-2b456e716c85}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {37f717ee-e2f9-4ac9-acab-5118b6966737}, !- Air Inlet Node Name
  {b2ba00f4-1000-4ec0-97ba-7d11520e786c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6ad2d453-e9b7-4bf9-a0bf-f99a502155dd}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan Inlet Node, !- Name
  {de7675c8-6ef6-4923-a6ae-e5fde89957e7}, !- Inlet Port
  {37f717ee-e2f9-4ac9-acab-5118b6966737}; !- Outlet Port

OS:Connection,
  {de7675c8-6ef6-4923-a6ae-e5fde89957e7}, !- Handle
  {07dbf085-66ef-4cf9-af06-8cad1029ceeb}, !- Name
  {c077e2af-1bbd-41fa-b4f2-16a18d59a158}, !- Source Object
  3,                                      !- Outlet Port
  {6ad2d453-e9b7-4bf9-a0bf-f99a502155dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f717ee-e2f9-4ac9-acab-5118b6966737}, !- Handle
  {c93f77e6-d39e-4880-b0dd-8fcef0d1a0f5}, !- Name
  {6ad2d453-e9b7-4bf9-a0bf-f99a502155dd}, !- Source Object
  3,                                      !- Outlet Port
  {4938ac67-8f7d-4b5f-9709-2b456e716c85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37e5506a-8c43-4aed-88c8-efd4dcf8eb9f}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan Outlet Node, !- Name
  {b2ba00f4-1000-4ec0-97ba-7d11520e786c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ba00f4-1000-4ec0-97ba-7d11520e786c}, !- Handle
  {a9b1d3e9-21cd-428b-b9d9-15a4666ba67e}, !- Name
  {4938ac67-8f7d-4b5f-9709-2b456e716c85}, !- Source Object
  7,                                      !- Outlet Port
  {37e5506a-8c43-4aed-88c8-efd4dcf8eb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5761e2ca-4929-4b8a-ba9b-abd6a8415fe8}, !- Handle
  Fan 10,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.445567468914893,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {848f20c9-ef20-4882-bf54-4ae1f8f1fb9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e899469f-a3e7-496a-bac5-4f83c84f6510}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {848f20c9-ef20-4882-bf54-4ae1f8f1fb9f}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e899469f-a3e7-496a-bac5-4f83c84f6510}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3142ad52-d9fe-4413-8dab-60b130ccfd1c}, !- Handle
  CoilHtg 10,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6056.16712957389,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5bc4c2a4-3e83-4c2e-b9a2-9b27bb3542e3}, !- Handle
  CoilCooling 10,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  7706.68478256981,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.445567468914893,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20c15325-4290-46cf-87ba-f76fb6a59d4d}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c431499c-279f-4c7b-a446-95c769628afd}, !- Handle
  ZnSys F2-4 Studio SE,                   !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {e1167028-1e64-4112-85ef-abd21120debb}, !- Air Inlet Node Name
  {bd57ba8d-1c9e-404f-8336-e59cb61604dd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.445567468914893,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.445567468914893,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.445567468914893,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5761e2ca-4929-4b8a-ba9b-abd6a8415fe8}, !- Supply Air Fan Name
  {3142ad52-d9fe-4413-8dab-60b130ccfd1c}, !- Heating Coil Name
  {5bc4c2a4-3e83-4c2e-b9a2-9b27bb3542e3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a2a457fc-3ff0-4cd5-9716-66eda8362d22}, !- Handle
  ZnSys F2-4 Studio SE Inlet Node,        !- Name
  {46b7547f-92c8-4677-bc5e-755809bb6934}, !- Inlet Port
  {e1167028-1e64-4112-85ef-abd21120debb}; !- Outlet Port

OS:Connection,
  {46b7547f-92c8-4677-bc5e-755809bb6934}, !- Handle
  {c58987d6-c56f-4dc4-8040-9941be726169}, !- Name
  {c077e2af-1bbd-41fa-b4f2-16a18d59a158}, !- Source Object
  4,                                      !- Outlet Port
  {a2a457fc-3ff0-4cd5-9716-66eda8362d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1167028-1e64-4112-85ef-abd21120debb}, !- Handle
  {1da25ed8-74b9-4375-af7f-43897762cb6b}, !- Name
  {a2a457fc-3ff0-4cd5-9716-66eda8362d22}, !- Source Object
  3,                                      !- Outlet Port
  {c431499c-279f-4c7b-a446-95c769628afd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de93d33e-b146-4f4e-90b5-7a265a1651a2}, !- Handle
  ZnSys F2-4 Studio SE Outlet Node,       !- Name
  {bd57ba8d-1c9e-404f-8336-e59cb61604dd}, !- Inlet Port
  {7dbc76f8-e94a-4db4-a915-d8f204b6bf8f}; !- Outlet Port

OS:Connection,
  {7dbc76f8-e94a-4db4-a915-d8f204b6bf8f}, !- Handle
  {f2ed068a-cd8a-4fe1-8323-4ce8ed7aeb14}, !- Name
  {de93d33e-b146-4f4e-90b5-7a265a1651a2}, !- Source Object
  3,                                      !- Outlet Port
  {6751cbc8-d0ca-4517-92f4-05a390a0aeb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd57ba8d-1c9e-404f-8336-e59cb61604dd}, !- Handle
  {74c37335-a7dc-47c3-b740-07256f088e7c}, !- Name
  {c431499c-279f-4c7b-a446-95c769628afd}, !- Source Object
  4,                                      !- Outlet Port
  {de93d33e-b146-4f4e-90b5-7a265a1651a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8cbbc45e-11bd-432a-a23b-7636ebf4a49f}, !- Handle
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0ffbc280-0e70-4aad-bc0a-2201b86b9ead}, !- Handle
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d691ef37-54a9-4435-a7aa-825e9a48469a}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {a2f23e9f-bb6a-46b2-b687-18d260109722}, !- Air Inlet Node Name
  {ceaa00c2-b421-41df-92bf-26b408822e48}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {56dbd2cb-9bd2-4f80-9f73-a64c57fd4761}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan Inlet Node, !- Name
  {1ed6b680-57bb-444a-8e87-abd1eab95837}, !- Inlet Port
  {a2f23e9f-bb6a-46b2-b687-18d260109722}; !- Outlet Port

OS:Connection,
  {1ed6b680-57bb-444a-8e87-abd1eab95837}, !- Handle
  {be837ac6-363a-494c-b9c1-a55b7db59aa3}, !- Name
  {b43b8326-541f-4ea4-96af-985307c9acba}, !- Source Object
  3,                                      !- Outlet Port
  {56dbd2cb-9bd2-4f80-9f73-a64c57fd4761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f23e9f-bb6a-46b2-b687-18d260109722}, !- Handle
  {3798a46b-a896-4f9c-a768-11f38be458d6}, !- Name
  {56dbd2cb-9bd2-4f80-9f73-a64c57fd4761}, !- Source Object
  3,                                      !- Outlet Port
  {d691ef37-54a9-4435-a7aa-825e9a48469a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {746f4956-ba71-45c8-8f33-3d9445ef6253}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan Outlet Node, !- Name
  {ceaa00c2-b421-41df-92bf-26b408822e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceaa00c2-b421-41df-92bf-26b408822e48}, !- Handle
  {b8f3ae4e-e888-4396-a9a2-78775bcc686c}, !- Name
  {d691ef37-54a9-4435-a7aa-825e9a48469a}, !- Source Object
  7,                                      !- Outlet Port
  {746f4956-ba71-45c8-8f33-3d9445ef6253}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5c53647f-1ccd-4576-b3d4-58891b6fdaab}, !- Handle
  Fan 11,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.445567468914893,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be4cb971-b18d-4a93-89f7-424dd7477f1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99d52d67-55d0-4aa8-b0fe-a95cc3dc0ebe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {be4cb971-b18d-4a93-89f7-424dd7477f1b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99d52d67-55d0-4aa8-b0fe-a95cc3dc0ebe}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {2dbba7d8-54be-4d8d-bf8d-749a6134556b}, !- Handle
  CoilHtg 11,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6056.16712957389,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9ddee088-2489-49af-a16a-3a33b7a2b712}, !- Handle
  CoilCooling 11,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  7706.68478256981,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.445567468914893,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5c8a3878-1809-44a1-bb80-24683a023125}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e33681f3-7cfe-4321-b608-0b1ac631ea56}, !- Handle
  ZnSys F2-4 Studio SW,                   !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {3489a4c2-9ec8-4c2e-8351-d1e3d436b218}, !- Air Inlet Node Name
  {eb836b32-1712-483c-a7e6-c0b3cd8ff652}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.445567468914893,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.445567468914893,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.445567468914893,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c53647f-1ccd-4576-b3d4-58891b6fdaab}, !- Supply Air Fan Name
  {2dbba7d8-54be-4d8d-bf8d-749a6134556b}, !- Heating Coil Name
  {9ddee088-2489-49af-a16a-3a33b7a2b712}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b95e4c0-55fc-463c-b5c5-8206bc67f597}, !- Handle
  ZnSys F2-4 Studio SW Inlet Node,        !- Name
  {cf665012-0f60-4da2-91db-7eb096548fd8}, !- Inlet Port
  {3489a4c2-9ec8-4c2e-8351-d1e3d436b218}; !- Outlet Port

OS:Connection,
  {cf665012-0f60-4da2-91db-7eb096548fd8}, !- Handle
  {0dabbe15-ca22-45eb-b77b-ea3bc56df80e}, !- Name
  {b43b8326-541f-4ea4-96af-985307c9acba}, !- Source Object
  4,                                      !- Outlet Port
  {7b95e4c0-55fc-463c-b5c5-8206bc67f597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3489a4c2-9ec8-4c2e-8351-d1e3d436b218}, !- Handle
  {01ef94cd-4b2c-401b-87c2-57bc4a69b021}, !- Name
  {7b95e4c0-55fc-463c-b5c5-8206bc67f597}, !- Source Object
  3,                                      !- Outlet Port
  {e33681f3-7cfe-4321-b608-0b1ac631ea56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88d23424-1c1a-43fa-96ca-598d9f5f5a9c}, !- Handle
  ZnSys F2-4 Studio SW Outlet Node,       !- Name
  {eb836b32-1712-483c-a7e6-c0b3cd8ff652}, !- Inlet Port
  {fd2bc095-0914-4451-9f0e-d0d9948454ec}; !- Outlet Port

OS:Connection,
  {fd2bc095-0914-4451-9f0e-d0d9948454ec}, !- Handle
  {9b1aca48-bf6b-4fd7-99e3-c1fb35ad7863}, !- Name
  {88d23424-1c1a-43fa-96ca-598d9f5f5a9c}, !- Source Object
  3,                                      !- Outlet Port
  {b6d450fd-bf2f-4d14-90d7-ceee14651808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb836b32-1712-483c-a7e6-c0b3cd8ff652}, !- Handle
  {e99f9093-824f-43dc-ab64-027dbb580fa5}, !- Name
  {e33681f3-7cfe-4321-b608-0b1ac631ea56}, !- Source Object
  4,                                      !- Outlet Port
  {88d23424-1c1a-43fa-96ca-598d9f5f5a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {056a23ba-34c7-4a2d-80cb-e341ecb8fcc8}, !- Handle
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  {10918939-bacb-41fb-b731-b2d885507e28}, !- Heating Setpoint Temperature Schedule Name
  {d2d0d910-6305-427b-b96d-32444bb0d6eb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1ec3efc8-f1f1-429c-a96a-ddcb7473c8fa}, !- Handle
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1a05d79-2e85-4774-82c5-dd4989d060d8}, !- Handle
  DOAS1 TrmlUnit-1,                       !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {cd273ba4-359c-4d26-b09e-741f9f670b98}, !- Air Inlet Node Name
  {a72de77c-cd87-4605-8c0a-06bfcc1be722}, !- Air Outlet Node Name
  0.5702304982464;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7407ef4-c3c9-430c-9167-c7e9af777c8e}, !- Handle
  Thermal Zone: F2-4 Corridor Return Air Node, !- Name
  {b4ef20aa-31bb-41ba-9261-624fa1a788d8}, !- Inlet Port
  {76de6c38-cff5-45f7-a1aa-5617a435b7ee}; !- Outlet Port

OS:Connection,
  {86e2a428-d086-4a28-81ae-c4e466215795}, !- Handle
  {198a51d4-3935-465c-9b1a-77401d8a1efb}, !- Name
  {e14456cf-c83e-47f5-be2f-6f0d64da7da8}, !- Source Object
  3,                                      !- Outlet Port
  {dd0d239d-8d8f-41b1-89bb-a2e958096962}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4ef20aa-31bb-41ba-9261-624fa1a788d8}, !- Handle
  {00bf84ee-6b7e-4304-b727-62a00f8e28a4}, !- Name
  {37e26fb3-3dff-4258-8119-8eb477efcbff}, !- Source Object
  3,                                      !- Outlet Port
  {c7407ef4-c3c9-430c-9167-c7e9af777c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76de6c38-cff5-45f7-a1aa-5617a435b7ee}, !- Handle
  {5224ddc3-8b1c-4ce9-a97a-886d505f51b1}, !- Name
  {c7407ef4-c3c9-430c-9167-c7e9af777c8e}, !- Source Object
  3,                                      !- Outlet Port
  {2ed19a76-cea2-4a6c-875f-2665cb671a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0c75307-b39d-4f3c-adc7-72de277f9473}, !- Handle
  DOAS1 Zone Splitter Outlet Node 1,      !- Name
  {f2f06680-e679-4bfc-aeaf-5b5cde88a3f2}, !- Inlet Port
  {cd273ba4-359c-4d26-b09e-741f9f670b98}; !- Outlet Port

OS:Connection,
  {f2f06680-e679-4bfc-aeaf-5b5cde88a3f2}, !- Handle
  {5e5755ed-1e15-43d5-b49e-d5de31449225}, !- Name
  {64c6d81a-5d5b-462f-b546-13129d420a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d0c75307-b39d-4f3c-adc7-72de277f9473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd273ba4-359c-4d26-b09e-741f9f670b98}, !- Handle
  {e0c904a0-e103-44ab-904a-dbb53e41db6f}, !- Name
  {d0c75307-b39d-4f3c-adc7-72de277f9473}, !- Source Object
  3,                                      !- Outlet Port
  {a1a05d79-2e85-4774-82c5-dd4989d060d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a72de77c-cd87-4605-8c0a-06bfcc1be722}, !- Handle
  {1634252f-86b8-4e36-9ca5-490734a3d97f}, !- Name
  {a1a05d79-2e85-4774-82c5-dd4989d060d8}, !- Source Object
  4,                                      !- Outlet Port
  {e14456cf-c83e-47f5-be2f-6f0d64da7da8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a90dfa2b-6c22-4a53-9e2b-147ed99cbfcc}, !- Handle
  Thermal Zone: F5 1-Bed Core N Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {110728b1-950b-471c-93cb-e2ade17bdc7b}, !- Handle
  Thermal Zone: F5 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {65fe66db-2720-44f8-aeff-db51b7203f92}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.01727327642112,                       !- Maximum Flow Rate {m3/s}
  {576e5437-3270-44df-a046-ab278d77ef9c}, !- Air Inlet Node Name
  {71376101-e2ad-48d0-a2c2-7a0b529f589e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0e0f04d5-38b0-4eb2-8d12-5c863cd5cd4e}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan Inlet Node, !- Name
  {80a9a2cd-501e-49be-9ac3-99888bc1712c}, !- Inlet Port
  {576e5437-3270-44df-a046-ab278d77ef9c}; !- Outlet Port

OS:Connection,
  {80a9a2cd-501e-49be-9ac3-99888bc1712c}, !- Handle
  {13de8de9-8692-40b5-b1b2-0f0e3e6b2d19}, !- Name
  {184b2fec-8c5e-41b5-a878-910330a3b67d}, !- Source Object
  3,                                      !- Outlet Port
  {0e0f04d5-38b0-4eb2-8d12-5c863cd5cd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576e5437-3270-44df-a046-ab278d77ef9c}, !- Handle
  {a9c1d292-2885-489b-b1e0-afa6bae2b026}, !- Name
  {0e0f04d5-38b0-4eb2-8d12-5c863cd5cd4e}, !- Source Object
  3,                                      !- Outlet Port
  {65fe66db-2720-44f8-aeff-db51b7203f92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e564720d-4d29-4134-bc8f-2c85a3e19552}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan Outlet Node, !- Name
  {71376101-e2ad-48d0-a2c2-7a0b529f589e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71376101-e2ad-48d0-a2c2-7a0b529f589e}, !- Handle
  {eabbc045-a890-471a-8d1d-e4144721afa2}, !- Name
  {65fe66db-2720-44f8-aeff-db51b7203f92}, !- Source Object
  7,                                      !- Outlet Port
  {e564720d-4d29-4134-bc8f-2c85a3e19552}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {71ad8f5e-4404-404e-9bf1-bca92334fc5d}, !- Handle
  Fan 12,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.198030091061606,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {374dab54-767f-408e-ae0e-4c156ef88940}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {474e4200-5375-42b4-8421-7a61b98638e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {374dab54-767f-408e-ae0e-4c156ef88940}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {474e4200-5375-42b4-8421-7a61b98638e7}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6829a97f-d4c3-4d34-b8d5-8901f169c5f6}, !- Handle
  CoilHtg 12,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2691.63504551853,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dee35200-dc74-4050-ae00-fb12407e0eeb}, !- Handle
  CoilCooling 12,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  3425.20951842381,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.198030091061606,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bb61c0fa-e09f-4875-bed0-95a2d19d4c47}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c69f76a3-cf79-4af0-84d4-d527671d077f}, !- Handle
  ZnSys F5 1-Bed Core N,                  !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {7e79ee60-ef1b-42d1-8fd9-29e49252955c}, !- Air Inlet Node Name
  {81a8ef26-b62a-4b12-8eaa-1d72f83096f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.198030091061606,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.198030091061606,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.198030091061606,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71ad8f5e-4404-404e-9bf1-bca92334fc5d}, !- Supply Air Fan Name
  {6829a97f-d4c3-4d34-b8d5-8901f169c5f6}, !- Heating Coil Name
  {dee35200-dc74-4050-ae00-fb12407e0eeb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {11a238f8-5c1d-44ae-95b5-b1dfb2ad8ba1}, !- Handle
  ZnSys F5 1-Bed Core N Inlet Node,       !- Name
  {ae5d6b27-0392-48de-abe6-a134cff8b724}, !- Inlet Port
  {7e79ee60-ef1b-42d1-8fd9-29e49252955c}; !- Outlet Port

OS:Connection,
  {ae5d6b27-0392-48de-abe6-a134cff8b724}, !- Handle
  {9695e770-5089-4291-92e0-7e93da8db340}, !- Name
  {184b2fec-8c5e-41b5-a878-910330a3b67d}, !- Source Object
  4,                                      !- Outlet Port
  {11a238f8-5c1d-44ae-95b5-b1dfb2ad8ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e79ee60-ef1b-42d1-8fd9-29e49252955c}, !- Handle
  {d87f2744-361d-4f59-8f83-5f41a1c6a7be}, !- Name
  {11a238f8-5c1d-44ae-95b5-b1dfb2ad8ba1}, !- Source Object
  3,                                      !- Outlet Port
  {c69f76a3-cf79-4af0-84d4-d527671d077f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69ac07fb-95a8-42d9-9927-de928c0daceb}, !- Handle
  ZnSys F5 1-Bed Core N Outlet Node,      !- Name
  {81a8ef26-b62a-4b12-8eaa-1d72f83096f0}, !- Inlet Port
  {115d45ae-90b5-4fd8-a432-845a4d4300c0}; !- Outlet Port

OS:Connection,
  {115d45ae-90b5-4fd8-a432-845a4d4300c0}, !- Handle
  {5e9f5bfa-dee8-43e1-8e6d-1f773f6c62f7}, !- Name
  {69ac07fb-95a8-42d9-9927-de928c0daceb}, !- Source Object
  3,                                      !- Outlet Port
  {10884b52-0c2b-4167-9a79-c7f3396a738d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81a8ef26-b62a-4b12-8eaa-1d72f83096f0}, !- Handle
  {1fce4ec2-8e6c-4bb2-9e10-497ba3e3ea66}, !- Name
  {c69f76a3-cf79-4af0-84d4-d527671d077f}, !- Source Object
  4,                                      !- Outlet Port
  {69ac07fb-95a8-42d9-9927-de928c0daceb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {48c7ee61-4c2f-4461-9b8a-c98c51632fe1}, !- Handle
  Thermal Zone: F5 1-Bed Core West Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {15db168c-1f88-4f72-b970-b25de9b86bdc}, !- Handle
  Thermal Zone: F5 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1d351a97-117f-48ca-bbe3-71de05bb0f04}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {7756ef9f-58f5-478f-8f2f-5e6cff7ca763}, !- Air Inlet Node Name
  {97ba7c93-2dca-4be5-97d0-93fc335861f1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7af797b1-bcf1-46fe-ab38-eb86b200f863}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan Inlet Node, !- Name
  {5adb034a-7679-48f9-9475-353d1eb07045}, !- Inlet Port
  {7756ef9f-58f5-478f-8f2f-5e6cff7ca763}; !- Outlet Port

OS:Connection,
  {5adb034a-7679-48f9-9475-353d1eb07045}, !- Handle
  {fda53f58-ddc2-4ff5-a008-7c93c1365725}, !- Name
  {03e712a6-308e-440a-9347-3d4d2b3f2773}, !- Source Object
  3,                                      !- Outlet Port
  {7af797b1-bcf1-46fe-ab38-eb86b200f863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7756ef9f-58f5-478f-8f2f-5e6cff7ca763}, !- Handle
  {94e82022-738a-4b5f-b8d9-507dfe698560}, !- Name
  {7af797b1-bcf1-46fe-ab38-eb86b200f863}, !- Source Object
  3,                                      !- Outlet Port
  {1d351a97-117f-48ca-bbe3-71de05bb0f04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa6879ef-ed61-49ea-b287-dba349adc52a}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan Outlet Node, !- Name
  {97ba7c93-2dca-4be5-97d0-93fc335861f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97ba7c93-2dca-4be5-97d0-93fc335861f1}, !- Handle
  {c36a6e4b-3127-4928-ba99-c244bcb2eef9}, !- Name
  {1d351a97-117f-48ca-bbe3-71de05bb0f04}, !- Source Object
  7,                                      !- Outlet Port
  {fa6879ef-ed61-49ea-b287-dba349adc52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09a3570d-0d4d-4cd6-90df-a2a66975f7d6}, !- Handle
  Fan 13,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.39605971017577,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {764020a2-819d-4836-a33c-f0a273018dbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6871f619-d9ab-47a7-a178-7e0d5e706513}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {764020a2-819d-4836-a33c-f0a273018dbe}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6871f619-d9ab-47a7-a178-7e0d5e706513}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {2b618693-0ee0-42cd-974a-a060bf4c43c2}, !- Handle
  CoilHtg 13,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5383.27595245846,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fb3a3bf3-cc44-44c6-a487-a3636d2a7661}, !- Handle
  CoilCooling 13,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  6850.38972974061,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.39605971017577,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b32cb21e-5eab-43ea-84a6-304349bcbbd8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6035908-b6a7-47f4-9198-e3a4d2d03874}, !- Handle
  ZnSys F5 1-Bed Core West,               !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {690ad451-66b8-4b8a-bde6-5d44acef658d}, !- Air Inlet Node Name
  {3b430700-20b1-40d3-90f7-47448d8a8e8b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.39605971017577,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.39605971017577,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.39605971017577,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09a3570d-0d4d-4cd6-90df-a2a66975f7d6}, !- Supply Air Fan Name
  {2b618693-0ee0-42cd-974a-a060bf4c43c2}, !- Heating Coil Name
  {fb3a3bf3-cc44-44c6-a487-a3636d2a7661}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {356f6704-0e05-47c9-bb86-47d289e8262a}, !- Handle
  ZnSys F5 1-Bed Core West Inlet Node,    !- Name
  {2ed51dd8-0448-4d4c-b04c-80f15eaef37c}, !- Inlet Port
  {690ad451-66b8-4b8a-bde6-5d44acef658d}; !- Outlet Port

OS:Connection,
  {2ed51dd8-0448-4d4c-b04c-80f15eaef37c}, !- Handle
  {4317f54d-a547-4055-a883-9c4b5b8f7751}, !- Name
  {03e712a6-308e-440a-9347-3d4d2b3f2773}, !- Source Object
  4,                                      !- Outlet Port
  {356f6704-0e05-47c9-bb86-47d289e8262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690ad451-66b8-4b8a-bde6-5d44acef658d}, !- Handle
  {413f2a68-c6db-4970-baa4-b3c13ef0168b}, !- Name
  {356f6704-0e05-47c9-bb86-47d289e8262a}, !- Source Object
  3,                                      !- Outlet Port
  {c6035908-b6a7-47f4-9198-e3a4d2d03874}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b016afb8-6851-48df-b3d3-c05fa01aad1d}, !- Handle
  ZnSys F5 1-Bed Core West Outlet Node,   !- Name
  {3b430700-20b1-40d3-90f7-47448d8a8e8b}, !- Inlet Port
  {7b6a08d4-330c-4f0e-bf73-d0064e3fc7d1}; !- Outlet Port

OS:Connection,
  {7b6a08d4-330c-4f0e-bf73-d0064e3fc7d1}, !- Handle
  {71146e66-55b1-42fe-a8a3-107e04f04b21}, !- Name
  {b016afb8-6851-48df-b3d3-c05fa01aad1d}, !- Source Object
  3,                                      !- Outlet Port
  {e2a29a77-5e4d-400c-b530-80481c21bc21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b430700-20b1-40d3-90f7-47448d8a8e8b}, !- Handle
  {f1ac5ba2-355b-4eba-88e2-e9627a567d3e}, !- Name
  {c6035908-b6a7-47f4-9198-e3a4d2d03874}, !- Source Object
  4,                                      !- Outlet Port
  {b016afb8-6851-48df-b3d3-c05fa01aad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c988b1a2-fb76-45af-b87c-b342168fae39}, !- Handle
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {653426f9-24f9-44cc-9ddc-39e4c8b32675}, !- Handle
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c77657c5-54cd-4717-abd7-12ec1745a461}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {47f07c7f-5e42-4aa2-bad6-69db8149bdcb}, !- Air Inlet Node Name
  {f923625a-b115-4a19-813b-d1ac7468ba33}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {432b5499-9a06-4dbe-8bb0-336bab2c9e3f}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan Inlet Node, !- Name
  {b94144c0-9ca8-4852-b73a-1a53f7d491b0}, !- Inlet Port
  {47f07c7f-5e42-4aa2-bad6-69db8149bdcb}; !- Outlet Port

OS:Connection,
  {b94144c0-9ca8-4852-b73a-1a53f7d491b0}, !- Handle
  {9301583f-a3f4-4813-9920-2665c4f9cc3a}, !- Name
  {c6fe0381-13d9-4f4f-b302-1323858229ac}, !- Source Object
  3,                                      !- Outlet Port
  {432b5499-9a06-4dbe-8bb0-336bab2c9e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f07c7f-5e42-4aa2-bad6-69db8149bdcb}, !- Handle
  {120e9f42-cfdd-4d25-9120-a809459479fa}, !- Name
  {432b5499-9a06-4dbe-8bb0-336bab2c9e3f}, !- Source Object
  3,                                      !- Outlet Port
  {c77657c5-54cd-4717-abd7-12ec1745a461}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b94cbbf6-b500-422c-a75d-b0c3bcc22aa3}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan Outlet Node, !- Name
  {f923625a-b115-4a19-813b-d1ac7468ba33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f923625a-b115-4a19-813b-d1ac7468ba33}, !- Handle
  {82d681df-bf5b-4676-9eea-97a1422d5d29}, !- Name
  {c77657c5-54cd-4717-abd7-12ec1745a461}, !- Source Object
  7,                                      !- Outlet Port
  {b94cbbf6-b500-422c-a75d-b0c3bcc22aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {66ad9f06-c574-41e1-93f6-87526529f76b}, !- Handle
  Fan 14,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.39605971017577,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13c82c22-c237-413b-98cc-7707b0a43d9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0fdd693a-6a6f-4596-ad45-fbbf8f9db309}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {13c82c22-c237-413b-98cc-7707b0a43d9f}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0fdd693a-6a6f-4596-ad45-fbbf8f9db309}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d2b612c1-a100-4cc4-b419-4f8cad91f841}, !- Handle
  CoilHtg 14,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5383.27595245846,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e0270000-f341-4a5f-8f16-bcd95c576e2d}, !- Handle
  CoilCooling 14,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  6850.38972974061,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.39605971017577,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24cb28e3-2c1c-48fa-bdbc-a4b50210257b}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {897d1770-251f-4760-a14d-d74a8cf4b042}, !- Handle
  ZnSys F5 1-Bed Core East,               !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {a8e9c800-2c09-445d-a729-07c4e68b0e40}, !- Air Inlet Node Name
  {5c2094b1-2b65-4777-9548-3867d429078c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.39605971017577,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.39605971017577,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.39605971017577,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66ad9f06-c574-41e1-93f6-87526529f76b}, !- Supply Air Fan Name
  {d2b612c1-a100-4cc4-b419-4f8cad91f841}, !- Heating Coil Name
  {e0270000-f341-4a5f-8f16-bcd95c576e2d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {97fa09b8-a648-4324-ab03-39f27bea90fc}, !- Handle
  ZnSys F5 1-Bed Core East Inlet Node,    !- Name
  {60b03b20-f4a0-417f-b68a-e80990744707}, !- Inlet Port
  {a8e9c800-2c09-445d-a729-07c4e68b0e40}; !- Outlet Port

OS:Connection,
  {60b03b20-f4a0-417f-b68a-e80990744707}, !- Handle
  {203180bd-57eb-470a-9463-cf7f7400907b}, !- Name
  {c6fe0381-13d9-4f4f-b302-1323858229ac}, !- Source Object
  4,                                      !- Outlet Port
  {97fa09b8-a648-4324-ab03-39f27bea90fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e9c800-2c09-445d-a729-07c4e68b0e40}, !- Handle
  {0ddc1cf7-9be2-4aa5-bcc7-0ffa9775a84e}, !- Name
  {97fa09b8-a648-4324-ab03-39f27bea90fc}, !- Source Object
  3,                                      !- Outlet Port
  {897d1770-251f-4760-a14d-d74a8cf4b042}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea832a10-bc43-4126-aef5-5f82dd1f07bf}, !- Handle
  ZnSys F5 1-Bed Core East Outlet Node,   !- Name
  {5c2094b1-2b65-4777-9548-3867d429078c}, !- Inlet Port
  {b7675185-3ebe-4f2d-be1e-86e9fab66b68}; !- Outlet Port

OS:Connection,
  {b7675185-3ebe-4f2d-be1e-86e9fab66b68}, !- Handle
  {788dbb0f-b1f8-406e-a755-ff9b245c4e81}, !- Name
  {ea832a10-bc43-4126-aef5-5f82dd1f07bf}, !- Source Object
  3,                                      !- Outlet Port
  {a6b4d76c-aa37-41ac-bf36-6c648794bb28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c2094b1-2b65-4777-9548-3867d429078c}, !- Handle
  {123b1d58-536d-4dbc-b08e-60671e958c8e}, !- Name
  {897d1770-251f-4760-a14d-d74a8cf4b042}, !- Source Object
  4,                                      !- Outlet Port
  {ea832a10-bc43-4126-aef5-5f82dd1f07bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7848fc99-af6c-4a34-b266-c1480da0749b}, !- Handle
  Thermal Zone: F5 1-Bed North Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fd55e60e-08d6-4460-9680-64eb9fbd3f0f}, !- Handle
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6a5674e3-9523-42b9-a17d-7e4796cf053d}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  670.201085229,                          !- Pressure Rise {Pa}
  0.08806539290112,                       !- Maximum Flow Rate {m3/s}
  {670dac83-45c3-4382-aab9-0fb100883c53}, !- Air Inlet Node Name
  {b34cd4d4-1e4c-44dc-b07a-a4c00a7c149a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a12aa158-726b-4a55-b524-cd0492002784}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan Inlet Node, !- Name
  {4c332d44-4770-4c2d-9e5b-c980fbe7d915}, !- Inlet Port
  {670dac83-45c3-4382-aab9-0fb100883c53}; !- Outlet Port

OS:Connection,
  {4c332d44-4770-4c2d-9e5b-c980fbe7d915}, !- Handle
  {dff699d1-ac0f-436c-b0bc-0b2587fee08a}, !- Name
  {376aae3d-8196-40de-93f3-ce5562b3f465}, !- Source Object
  3,                                      !- Outlet Port
  {a12aa158-726b-4a55-b524-cd0492002784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670dac83-45c3-4382-aab9-0fb100883c53}, !- Handle
  {8633f067-1ba4-4199-bf77-b90a1b3c44a5}, !- Name
  {a12aa158-726b-4a55-b524-cd0492002784}, !- Source Object
  3,                                      !- Outlet Port
  {6a5674e3-9523-42b9-a17d-7e4796cf053d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5e77f6f-6a5a-4f4e-85dc-2ad13e762b9c}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan Outlet Node, !- Name
  {b34cd4d4-1e4c-44dc-b07a-a4c00a7c149a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34cd4d4-1e4c-44dc-b07a-a4c00a7c149a}, !- Handle
  {00f960eb-fec9-4bae-89c2-d6fd6619c8ca}, !- Name
  {6a5674e3-9523-42b9-a17d-7e4796cf053d}, !- Source Object
  7,                                      !- Outlet Port
  {e5e77f6f-6a5a-4f4e-85dc-2ad13e762b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9ca1657c-6daa-41d7-8f68-027be66165af}, !- Handle
  Fan 15,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.02315374001101,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc767ad2-0a66-42e4-a1a0-d1f5b332d164}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0810a7b6-dba7-4883-8981-e8b45f06f008}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {cc767ad2-0a66-42e4-a1a0-d1f5b332d164}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0810a7b6-dba7-4883-8981-e8b45f06f008}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {1cffb054-d147-4802-bf16-8ff3ffc84df9}, !- Handle
  CoilHtg 15,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13906.7791147053,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1a81e7f2-2b1f-49f7-8bfb-2868ff5945c8}, !- Handle
  CoilCooling 15,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  17696.8621154935,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.02315374001101,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5cdd13c-50d0-4cfc-b0b5-c84b8470202f}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb3a9701-5241-49b0-aaa6-c4b9185c0202}, !- Handle
  ZnSys F5 1-Bed North,                   !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {8f05e245-ac21-4c89-a433-58080f44c4bd}, !- Air Inlet Node Name
  {ade1f8c1-d1f2-45b0-860f-706b5aa97f8d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.02315374001101,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.02315374001101,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.02315374001101,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ca1657c-6daa-41d7-8f68-027be66165af}, !- Supply Air Fan Name
  {1cffb054-d147-4802-bf16-8ff3ffc84df9}, !- Heating Coil Name
  {1a81e7f2-2b1f-49f7-8bfb-2868ff5945c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {79e79ee4-1ffa-42db-bd73-d1373ffd8257}, !- Handle
  ZnSys F5 1-Bed North Inlet Node,        !- Name
  {81e6a6cd-ce68-46fb-91f6-b241c4789975}, !- Inlet Port
  {8f05e245-ac21-4c89-a433-58080f44c4bd}; !- Outlet Port

OS:Connection,
  {81e6a6cd-ce68-46fb-91f6-b241c4789975}, !- Handle
  {13d36335-8df3-4b91-ab4c-9d5d08698408}, !- Name
  {376aae3d-8196-40de-93f3-ce5562b3f465}, !- Source Object
  4,                                      !- Outlet Port
  {79e79ee4-1ffa-42db-bd73-d1373ffd8257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f05e245-ac21-4c89-a433-58080f44c4bd}, !- Handle
  {12d4c18f-4107-4728-bc4a-64073c1f060e}, !- Name
  {79e79ee4-1ffa-42db-bd73-d1373ffd8257}, !- Source Object
  3,                                      !- Outlet Port
  {cb3a9701-5241-49b0-aaa6-c4b9185c0202}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26cbccbd-8a82-486c-a392-afb98900d411}, !- Handle
  ZnSys F5 1-Bed North Outlet Node,       !- Name
  {ade1f8c1-d1f2-45b0-860f-706b5aa97f8d}, !- Inlet Port
  {a6807e3f-a405-4fe3-a124-60a851409167}; !- Outlet Port

OS:Connection,
  {a6807e3f-a405-4fe3-a124-60a851409167}, !- Handle
  {868479a9-5e64-4f64-b78d-f7c63bf0edcd}, !- Name
  {26cbccbd-8a82-486c-a392-afb98900d411}, !- Source Object
  3,                                      !- Outlet Port
  {2e744693-86cd-4978-b2ca-f85979b38f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade1f8c1-d1f2-45b0-860f-706b5aa97f8d}, !- Handle
  {10150e03-73ee-4bc6-b10d-aa156851309a}, !- Name
  {cb3a9701-5241-49b0-aaa6-c4b9185c0202}, !- Source Object
  4,                                      !- Outlet Port
  {26cbccbd-8a82-486c-a392-afb98900d411}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7e02a412-bce8-4286-9ab5-e3e6ab6e9fea}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fd5ce531-03a7-4a4b-a448-03b683f51ee8}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4f09206a-2705-4bfb-b41a-381da833a7d2}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {a965512e-9b3e-4b48-8900-73c881289fd6}, !- Air Inlet Node Name
  {10ded0ee-9fda-4d89-9400-e58995c8dee0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {db79e9e1-7063-4eb9-9aef-62faee3a998f}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Inlet Node, !- Name
  {14b56532-5795-420a-9834-5e6038c1fed1}, !- Inlet Port
  {a965512e-9b3e-4b48-8900-73c881289fd6}; !- Outlet Port

OS:Connection,
  {14b56532-5795-420a-9834-5e6038c1fed1}, !- Handle
  {e4cc5f03-3096-42c2-9287-8888f91b63ac}, !- Name
  {2b68ff03-e39e-4022-b3f3-56abf6af4393}, !- Source Object
  3,                                      !- Outlet Port
  {db79e9e1-7063-4eb9-9aef-62faee3a998f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a965512e-9b3e-4b48-8900-73c881289fd6}, !- Handle
  {c1c47c19-3385-4108-afb6-df517cefddc8}, !- Name
  {db79e9e1-7063-4eb9-9aef-62faee3a998f}, !- Source Object
  3,                                      !- Outlet Port
  {4f09206a-2705-4bfb-b41a-381da833a7d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {459ae804-dae7-4adf-89b7-2ec85a1f3a6d}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Outlet Node, !- Name
  {10ded0ee-9fda-4d89-9400-e58995c8dee0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10ded0ee-9fda-4d89-9400-e58995c8dee0}, !- Handle
  {32365a06-d5c6-4748-95c9-5601e471ddf9}, !- Name
  {4f09206a-2705-4bfb-b41a-381da833a7d2}, !- Source Object
  7,                                      !- Outlet Port
  {459ae804-dae7-4adf-89b7-2ec85a1f3a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {130ada7c-9bb2-402b-add2-aae59f5b9c0b}, !- Handle
  Fan 16,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.59408744150016,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {810e065f-417a-4588-803a-b3c82596cdd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03a7dc0b-a5d6-4847-b6e1-43ce7b75b064}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {810e065f-417a-4588-803a-b3c82596cdd1}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03a7dc0b-a5d6-4847-b6e1-43ce7b75b064}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {bb7c9853-6616-4635-b3d8-bcee878f45e5}, !- Handle
  CoilHtg 16,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  8074.89927513419,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fa6810b6-b895-4052-80c0-12b4b9f540c1}, !- Handle
  CoilCooling 16,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  10275.5992481644,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.59408744150016,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a90b1715-4a4d-4d1a-ab5e-0f1095d95998}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {649eed33-1ce4-4411-85d2-1bde60a042c1}, !- Handle
  ZnSys F5 2-Bed Core NE-NW,              !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {23c539cc-f232-466c-9f0b-f1eef6cdb0d2}, !- Air Inlet Node Name
  {db7d9794-539b-4187-98ec-b8556c486106}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.59408744150016,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.59408744150016,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.59408744150016,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {130ada7c-9bb2-402b-add2-aae59f5b9c0b}, !- Supply Air Fan Name
  {bb7c9853-6616-4635-b3d8-bcee878f45e5}, !- Heating Coil Name
  {fa6810b6-b895-4052-80c0-12b4b9f540c1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87a3a01b-c404-45e1-9f59-ed96e92bb440}, !- Handle
  ZnSys F5 2-Bed Core NE-NW Inlet Node,   !- Name
  {b41b5678-eb89-4f04-a322-7b8bf240a31b}, !- Inlet Port
  {23c539cc-f232-466c-9f0b-f1eef6cdb0d2}; !- Outlet Port

OS:Connection,
  {b41b5678-eb89-4f04-a322-7b8bf240a31b}, !- Handle
  {12c525db-3ba2-4c7c-a316-6dc9ad07cc95}, !- Name
  {2b68ff03-e39e-4022-b3f3-56abf6af4393}, !- Source Object
  4,                                      !- Outlet Port
  {87a3a01b-c404-45e1-9f59-ed96e92bb440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c539cc-f232-466c-9f0b-f1eef6cdb0d2}, !- Handle
  {e70c4218-ea3f-4fdd-bceb-d0b3aa94fa35}, !- Name
  {87a3a01b-c404-45e1-9f59-ed96e92bb440}, !- Source Object
  3,                                      !- Outlet Port
  {649eed33-1ce4-4411-85d2-1bde60a042c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a205ebf-7abe-4c52-9653-f1e9c0ddb9f6}, !- Handle
  ZnSys F5 2-Bed Core NE-NW Outlet Node,  !- Name
  {db7d9794-539b-4187-98ec-b8556c486106}, !- Inlet Port
  {bbae73da-2aeb-4cab-a4c7-12c38467b73d}; !- Outlet Port

OS:Connection,
  {bbae73da-2aeb-4cab-a4c7-12c38467b73d}, !- Handle
  {ddaf6f30-eb31-4bce-a519-42e4360bba86}, !- Name
  {5a205ebf-7abe-4c52-9653-f1e9c0ddb9f6}, !- Source Object
  3,                                      !- Outlet Port
  {bd006f13-8caf-4921-839a-550bafced044}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db7d9794-539b-4187-98ec-b8556c486106}, !- Handle
  {4a6064aa-956e-43a2-ac7f-82274c53cb66}, !- Name
  {649eed33-1ce4-4411-85d2-1bde60a042c1}, !- Source Object
  4,                                      !- Outlet Port
  {5a205ebf-7abe-4c52-9653-f1e9c0ddb9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a6928581-604d-4c39-a894-8865ddfe8622}, !- Handle
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {35815e16-bea5-4bd5-b058-d22541b87b48}, !- Handle
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {fed2ffe1-51b5-44cc-9396-ba82d1859b02}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {cc17af80-9d59-46e0-b218-1389e3898ade}, !- Air Inlet Node Name
  {977d2518-1b77-43d6-b3e7-0d7872eb06dd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1404485c-de6a-42d0-a9fb-f0e49f46207a}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan Inlet Node, !- Name
  {fda896de-176d-457f-a547-6a340274a684}, !- Inlet Port
  {cc17af80-9d59-46e0-b218-1389e3898ade}; !- Outlet Port

OS:Connection,
  {fda896de-176d-457f-a547-6a340274a684}, !- Handle
  {3fdb142e-8685-436a-91b1-7a04fb9d44a9}, !- Name
  {d8235e97-7372-4fad-9214-0a4e44adc632}, !- Source Object
  3,                                      !- Outlet Port
  {1404485c-de6a-42d0-a9fb-f0e49f46207a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc17af80-9d59-46e0-b218-1389e3898ade}, !- Handle
  {b0893af8-65ef-4abf-974a-c93679b4397c}, !- Name
  {1404485c-de6a-42d0-a9fb-f0e49f46207a}, !- Source Object
  3,                                      !- Outlet Port
  {fed2ffe1-51b5-44cc-9396-ba82d1859b02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78aea0a5-e30f-40e8-82f7-0fa4f6cb2f42}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan Outlet Node, !- Name
  {977d2518-1b77-43d6-b3e7-0d7872eb06dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {977d2518-1b77-43d6-b3e7-0d7872eb06dd}, !- Handle
  {bd8bda84-0666-4e64-ae83-c103e8095376}, !- Name
  {fed2ffe1-51b5-44cc-9396-ba82d1859b02}, !- Source Object
  7,                                      !- Outlet Port
  {78aea0a5-e30f-40e8-82f7-0fa4f6cb2f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {db57aa94-d552-44c4-884a-e4646c160d62}, !- Handle
  Fan 17,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.891135881724672,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56b35257-96b2-4247-8991-933137a87de9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {881d2769-8349-40e2-88e0-715891ccea1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {56b35257-96b2-4247-8991-933137a87de9}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {881d2769-8349-40e2-88e0-715891ccea1c}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ea03e493-d409-4dcb-9111-f368bc522dc9}, !- Handle
  CoilHtg 17,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  12112.3635662548,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {361de4f3-89f7-4174-afc2-cc0ca3a60b58}, !- Handle
  CoilCooling 17,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  15413.3988722466,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.891135881724672,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4f750938-6d3a-4245-9f17-8feca8e44fed}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c430f871-ac4c-4f12-90f9-6977bebb825f}, !- Handle
  ZnSys F5 2-Bed East,                    !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {6fffb8a3-f4f9-4043-8bec-b21f6b3afea9}, !- Air Inlet Node Name
  {f4d72c12-8dd2-409c-b105-d3726bf55b42}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.891135881724672,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.891135881724672,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.891135881724672,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db57aa94-d552-44c4-884a-e4646c160d62}, !- Supply Air Fan Name
  {ea03e493-d409-4dcb-9111-f368bc522dc9}, !- Heating Coil Name
  {361de4f3-89f7-4174-afc2-cc0ca3a60b58}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {848cf188-782d-43f6-816a-76f871aba1d0}, !- Handle
  ZnSys F5 2-Bed East Inlet Node,         !- Name
  {4edb3db7-53a7-4cae-aeed-06d4ba63abde}, !- Inlet Port
  {6fffb8a3-f4f9-4043-8bec-b21f6b3afea9}; !- Outlet Port

OS:Connection,
  {4edb3db7-53a7-4cae-aeed-06d4ba63abde}, !- Handle
  {4a4768f7-be22-4a6b-b09b-21c486e46e03}, !- Name
  {d8235e97-7372-4fad-9214-0a4e44adc632}, !- Source Object
  4,                                      !- Outlet Port
  {848cf188-782d-43f6-816a-76f871aba1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fffb8a3-f4f9-4043-8bec-b21f6b3afea9}, !- Handle
  {aa45857a-2c78-4725-8be6-f6bccf18d3c3}, !- Name
  {848cf188-782d-43f6-816a-76f871aba1d0}, !- Source Object
  3,                                      !- Outlet Port
  {c430f871-ac4c-4f12-90f9-6977bebb825f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd94cbd7-3863-45f3-8d2b-e647a3c7775e}, !- Handle
  ZnSys F5 2-Bed East Outlet Node,        !- Name
  {f4d72c12-8dd2-409c-b105-d3726bf55b42}, !- Inlet Port
  {85e8e270-7458-40fb-b8b2-4f30ac2b64ec}; !- Outlet Port

OS:Connection,
  {85e8e270-7458-40fb-b8b2-4f30ac2b64ec}, !- Handle
  {983b1126-2c5f-42fb-8655-1ccc993bf67f}, !- Name
  {fd94cbd7-3863-45f3-8d2b-e647a3c7775e}, !- Source Object
  3,                                      !- Outlet Port
  {f0b23c5f-7940-4a35-9728-b0457dc4fb3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4d72c12-8dd2-409c-b105-d3726bf55b42}, !- Handle
  {1b6ec591-f6cb-47c6-ba35-c32470e88e0b}, !- Name
  {c430f871-ac4c-4f12-90f9-6977bebb825f}, !- Source Object
  4,                                      !- Outlet Port
  {fd94cbd7-3863-45f3-8d2b-e647a3c7775e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e00be756-d797-4763-a49c-aeaa0c673a5f}, !- Handle
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4a297e50-c730-4e33-a82e-9a1279074ff1}, !- Handle
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c0075de4-62bb-4268-92d1-74c0105ace1c}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan, !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {3dead27a-ae7d-4a7f-8fc9-38d78f6611fc}, !- Air Inlet Node Name
  {d31756db-750b-4aad-a2da-99ce83730156}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9cf2c047-3d4b-4650-81fc-4e1075ad7e24}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan Inlet Node, !- Name
  {67bf8636-ac62-419f-aa84-4cc5cdf4caa3}, !- Inlet Port
  {3dead27a-ae7d-4a7f-8fc9-38d78f6611fc}; !- Outlet Port

OS:Connection,
  {67bf8636-ac62-419f-aa84-4cc5cdf4caa3}, !- Handle
  {5a844064-726a-4297-be2b-119f95d8d000}, !- Name
  {26bb6ad4-6ec9-418c-ad6a-56ab9fca4d00}, !- Source Object
  3,                                      !- Outlet Port
  {9cf2c047-3d4b-4650-81fc-4e1075ad7e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dead27a-ae7d-4a7f-8fc9-38d78f6611fc}, !- Handle
  {d69618ea-7eb9-4fc1-8e73-896df9724716}, !- Name
  {9cf2c047-3d4b-4650-81fc-4e1075ad7e24}, !- Source Object
  3,                                      !- Outlet Port
  {c0075de4-62bb-4268-92d1-74c0105ace1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {413e9042-fdce-45a7-9445-64e53112f246}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan Outlet Node, !- Name
  {d31756db-750b-4aad-a2da-99ce83730156}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d31756db-750b-4aad-a2da-99ce83730156}, !- Handle
  {103cccf0-490d-4a64-9ec4-d89185edf46a}, !- Name
  {c0075de4-62bb-4268-92d1-74c0105ace1c}, !- Source Object
  7,                                      !- Outlet Port
  {413e9042-fdce-45a7-9445-64e53112f246}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d8fdd427-0064-4214-9ca4-71115f809a4b}, !- Handle
  Fan 18,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.891135881724672,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ac1a5db-11b2-4e1b-895f-ce8068fd983d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {309f09f1-e60d-4c3b-9821-1f2a26dd70be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7ac1a5db-11b2-4e1b-895f-ce8068fd983d}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {309f09f1-e60d-4c3b-9821-1f2a26dd70be}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c277ee18-226b-48a7-8bd2-6dbeedab6c23}, !- Handle
  CoilHtg 18,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  12112.3635662548,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f215489a-04a1-45bc-8e72-4c933648a030}, !- Handle
  CoilCooling 18,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  15413.3988722466,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.891135881724672,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54f577b6-8df0-4947-a774-789486e126ab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {20679fb0-f2cc-45fc-96ed-8d18dace7c2d}, !- Handle
  ZnSys F5 2-Bed West,                    !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {b6bcc4c3-aacd-4201-ae69-8612ce7520bd}, !- Air Inlet Node Name
  {05a7583e-707a-4781-8a51-966e85eea269}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.891135881724672,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.891135881724672,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.891135881724672,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d8fdd427-0064-4214-9ca4-71115f809a4b}, !- Supply Air Fan Name
  {c277ee18-226b-48a7-8bd2-6dbeedab6c23}, !- Heating Coil Name
  {f215489a-04a1-45bc-8e72-4c933648a030}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a9b408ae-4286-47a0-a522-b917225516d0}, !- Handle
  ZnSys F5 2-Bed West Inlet Node,         !- Name
  {22149aa3-632e-43f4-ad29-af03f10c1757}, !- Inlet Port
  {b6bcc4c3-aacd-4201-ae69-8612ce7520bd}; !- Outlet Port

OS:Connection,
  {22149aa3-632e-43f4-ad29-af03f10c1757}, !- Handle
  {c34cd153-0e2b-4cb8-a779-4e266daca7b2}, !- Name
  {26bb6ad4-6ec9-418c-ad6a-56ab9fca4d00}, !- Source Object
  4,                                      !- Outlet Port
  {a9b408ae-4286-47a0-a522-b917225516d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bcc4c3-aacd-4201-ae69-8612ce7520bd}, !- Handle
  {1458ef2d-c6dd-4fb5-9fd4-f48da6c743e5}, !- Name
  {a9b408ae-4286-47a0-a522-b917225516d0}, !- Source Object
  3,                                      !- Outlet Port
  {20679fb0-f2cc-45fc-96ed-8d18dace7c2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4a7d68a-ed77-442d-911f-11f345a3d0b6}, !- Handle
  ZnSys F5 2-Bed West Outlet Node,        !- Name
  {05a7583e-707a-4781-8a51-966e85eea269}, !- Inlet Port
  {a4dac573-ae22-4eb2-a823-91ce9e5d1b43}; !- Outlet Port

OS:Connection,
  {a4dac573-ae22-4eb2-a823-91ce9e5d1b43}, !- Handle
  {80773951-cdaa-49aa-b3a9-e9326ea49851}, !- Name
  {e4a7d68a-ed77-442d-911f-11f345a3d0b6}, !- Source Object
  3,                                      !- Outlet Port
  {b3d4d86b-6961-470b-97a2-95b50d04e536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05a7583e-707a-4781-8a51-966e85eea269}, !- Handle
  {be670a17-0aaa-42cb-9d48-045b9b12e731}, !- Name
  {20679fb0-f2cc-45fc-96ed-8d18dace7c2d}, !- Source Object
  4,                                      !- Outlet Port
  {e4a7d68a-ed77-442d-911f-11f345a3d0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {836cc69f-6585-46d1-8c95-a4dcbb512131}, !- Handle
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee72038f-e07d-4aa6-b7c2-4476a399e3d5}, !- Handle
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {2fb62611-5436-4db1-80c7-cdd5d53f6926}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan,   !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {f5737b80-e7e1-463a-a984-e1a2b871ab8f}, !- Air Inlet Node Name
  {bec35857-7509-4d94-a75f-13d8d58ce0e1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a4594c94-fbbd-41cb-96f6-dc98812f068a}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan Inlet Node, !- Name
  {ac23a442-c34c-4692-aa1c-d44ef0f3710c}, !- Inlet Port
  {f5737b80-e7e1-463a-a984-e1a2b871ab8f}; !- Outlet Port

OS:Connection,
  {ac23a442-c34c-4692-aa1c-d44ef0f3710c}, !- Handle
  {66553ffc-5a64-4e51-81a5-b98a051574fa}, !- Name
  {f2c7e0e7-87d5-44dc-8e74-2a7ff46ab97c}, !- Source Object
  3,                                      !- Outlet Port
  {a4594c94-fbbd-41cb-96f6-dc98812f068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5737b80-e7e1-463a-a984-e1a2b871ab8f}, !- Handle
  {68666eef-e4f9-483a-9d04-fdc2f94815ae}, !- Name
  {a4594c94-fbbd-41cb-96f6-dc98812f068a}, !- Source Object
  3,                                      !- Outlet Port
  {2fb62611-5436-4db1-80c7-cdd5d53f6926}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea46732b-7c85-460c-b650-7f659cd7cbde}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan Outlet Node, !- Name
  {bec35857-7509-4d94-a75f-13d8d58ce0e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bec35857-7509-4d94-a75f-13d8d58ce0e1}, !- Handle
  {76d0935d-31d4-4614-993f-e8b5d69e7893}, !- Name
  {2fb62611-5436-4db1-80c7-cdd5d53f6926}, !- Source Object
  7,                                      !- Outlet Port
  {ea46732b-7c85-460c-b650-7f659cd7cbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {54944b46-0fc9-4e7b-93de-96d13b8b9956}, !- Handle
  Fan 19,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.387808653026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a039d46-917b-402e-a06c-160b6110c1ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06ba825e-3343-4044-b1cf-2f674baea174}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9a039d46-917b-402e-a06c-160b6110c1ff}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06ba825e-3343-4044-b1cf-2f674baea174}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c5e73e5a-a9fb-48a0-a81f-a8a2e14f372c}, !- Handle
  CoilHtg 19,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5271.11765390355,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {509e2d81-236a-45be-9d5c-12a17cc6c41a}, !- Handle
  CoilCooling 19,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  6707.69342567375,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.387808653026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a032c2ab-a779-4e44-a684-552df207e03d}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2fec98c1-22b6-4e52-91ab-8af92d283f5f}, !- Handle
  ZnSys F5 3-Bed NE,                      !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {46fae546-4c3c-42c5-bb12-b03f67069c47}, !- Air Inlet Node Name
  {93ab9352-b108-4b70-b3b2-66c427a2d93d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.387808653026304,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.387808653026304,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.387808653026304,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54944b46-0fc9-4e7b-93de-96d13b8b9956}, !- Supply Air Fan Name
  {c5e73e5a-a9fb-48a0-a81f-a8a2e14f372c}, !- Heating Coil Name
  {509e2d81-236a-45be-9d5c-12a17cc6c41a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b4f2ca3-4d9e-4882-872d-00f149e4f2e0}, !- Handle
  ZnSys F5 3-Bed NE Inlet Node,           !- Name
  {399360b7-4fe0-4b68-a35f-0b1eb2e4b7bb}, !- Inlet Port
  {46fae546-4c3c-42c5-bb12-b03f67069c47}; !- Outlet Port

OS:Connection,
  {399360b7-4fe0-4b68-a35f-0b1eb2e4b7bb}, !- Handle
  {98ec6cc8-6908-41c6-aa3a-b3eb2a31ac5a}, !- Name
  {f2c7e0e7-87d5-44dc-8e74-2a7ff46ab97c}, !- Source Object
  4,                                      !- Outlet Port
  {5b4f2ca3-4d9e-4882-872d-00f149e4f2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fae546-4c3c-42c5-bb12-b03f67069c47}, !- Handle
  {7bc6d56e-77ef-43f0-8f34-d4a52cfb45ae}, !- Name
  {5b4f2ca3-4d9e-4882-872d-00f149e4f2e0}, !- Source Object
  3,                                      !- Outlet Port
  {2fec98c1-22b6-4e52-91ab-8af92d283f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ee4f6c1-9040-49a6-94dc-2759c83b3dbf}, !- Handle
  ZnSys F5 3-Bed NE Outlet Node,          !- Name
  {93ab9352-b108-4b70-b3b2-66c427a2d93d}, !- Inlet Port
  {2a4b8c48-2ab5-4b48-8b10-ea7dbc0f82da}; !- Outlet Port

OS:Connection,
  {2a4b8c48-2ab5-4b48-8b10-ea7dbc0f82da}, !- Handle
  {eab2e315-1e1b-4558-9a00-7787db2d0a33}, !- Name
  {2ee4f6c1-9040-49a6-94dc-2759c83b3dbf}, !- Source Object
  3,                                      !- Outlet Port
  {c7a5f71e-b68b-4f48-989e-3e6d99d8fbb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93ab9352-b108-4b70-b3b2-66c427a2d93d}, !- Handle
  {274d487c-7bb9-42ca-849f-855f79841f9c}, !- Name
  {2fec98c1-22b6-4e52-91ab-8af92d283f5f}, !- Source Object
  4,                                      !- Outlet Port
  {2ee4f6c1-9040-49a6-94dc-2759c83b3dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4f23c953-a4e3-4c2c-a4a9-edf268154e50}, !- Handle
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7eadf9b6-c75b-46c3-8b22-dd2c1072e77c}, !- Handle
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d309f006-8f7d-4ef8-b26b-65de51ed6fb0}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan,   !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {8aca1376-87e8-4c76-90d0-f6c6af8533fc}, !- Air Inlet Node Name
  {7410abc9-eb96-412b-985d-9497466b37e1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {95cbbccf-df38-4938-aadc-1f4b3b3e066b}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan Inlet Node, !- Name
  {44013e6c-3c9e-4efe-a511-b57d8c4c93dd}, !- Inlet Port
  {8aca1376-87e8-4c76-90d0-f6c6af8533fc}; !- Outlet Port

OS:Connection,
  {44013e6c-3c9e-4efe-a511-b57d8c4c93dd}, !- Handle
  {6ecd1b5f-fa6c-4257-a4a1-a8cc2256f887}, !- Name
  {57df7926-5329-4360-a0ac-b7a6383dc8a1}, !- Source Object
  3,                                      !- Outlet Port
  {95cbbccf-df38-4938-aadc-1f4b3b3e066b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aca1376-87e8-4c76-90d0-f6c6af8533fc}, !- Handle
  {b9ac2cc3-4227-4b75-a510-5c9894714f44}, !- Name
  {95cbbccf-df38-4938-aadc-1f4b3b3e066b}, !- Source Object
  3,                                      !- Outlet Port
  {d309f006-8f7d-4ef8-b26b-65de51ed6fb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca13e336-aafc-4b81-bb14-e39a561946fc}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan Outlet Node, !- Name
  {7410abc9-eb96-412b-985d-9497466b37e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7410abc9-eb96-412b-985d-9497466b37e1}, !- Handle
  {3ca67298-0fb6-4612-a01b-359e19b63e09}, !- Name
  {d309f006-8f7d-4ef8-b26b-65de51ed6fb0}, !- Source Object
  7,                                      !- Outlet Port
  {ca13e336-aafc-4b81-bb14-e39a561946fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8dcbfb96-605f-445a-8bbc-5699730acf8b}, !- Handle
  Fan 20,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.387808653026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72cbbe9b-42b1-4f90-a75a-42c25bc365a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5c30453-be07-41e6-bc1d-d7ec11860913}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {72cbbe9b-42b1-4f90-a75a-42c25bc365a1}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5c30453-be07-41e6-bc1d-d7ec11860913}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {bc5460eb-41a6-4104-9c7a-95deb52cc422}, !- Handle
  CoilHtg 20,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5271.11765390355,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3ca93437-c326-4a29-88c9-174be69824d0}, !- Handle
  CoilCooling 20,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  6707.69342567375,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.387808653026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57b58753-1c23-44af-b940-6a6b04c9564d}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e4b296bc-98de-4c39-a92c-298ab3e97ad0}, !- Handle
  ZnSys F5 3-Bed NW,                      !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {bc9d94dc-2e74-4dac-b359-94ef48ec86e6}, !- Air Inlet Node Name
  {17baadc0-f644-4fed-9938-ea7ad0e42c5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.387808653026304,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.387808653026304,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.387808653026304,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8dcbfb96-605f-445a-8bbc-5699730acf8b}, !- Supply Air Fan Name
  {bc5460eb-41a6-4104-9c7a-95deb52cc422}, !- Heating Coil Name
  {3ca93437-c326-4a29-88c9-174be69824d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ddfd5f09-001d-4ccb-9a75-f26198b0a3e2}, !- Handle
  ZnSys F5 3-Bed NW Inlet Node,           !- Name
  {0f14e648-907a-4ade-8f06-e1ff16dc5da4}, !- Inlet Port
  {bc9d94dc-2e74-4dac-b359-94ef48ec86e6}; !- Outlet Port

OS:Connection,
  {0f14e648-907a-4ade-8f06-e1ff16dc5da4}, !- Handle
  {a4996475-6c22-4ac5-a7ac-9b44a5d09812}, !- Name
  {57df7926-5329-4360-a0ac-b7a6383dc8a1}, !- Source Object
  4,                                      !- Outlet Port
  {ddfd5f09-001d-4ccb-9a75-f26198b0a3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9d94dc-2e74-4dac-b359-94ef48ec86e6}, !- Handle
  {be1cce30-05ff-4a07-9571-e76edd834280}, !- Name
  {ddfd5f09-001d-4ccb-9a75-f26198b0a3e2}, !- Source Object
  3,                                      !- Outlet Port
  {e4b296bc-98de-4c39-a92c-298ab3e97ad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f8269f8-1276-4c09-9478-5ef1eb8dadb6}, !- Handle
  ZnSys F5 3-Bed NW Outlet Node,          !- Name
  {17baadc0-f644-4fed-9938-ea7ad0e42c5c}, !- Inlet Port
  {432f6556-e527-4a11-a4f0-3eb06050170b}; !- Outlet Port

OS:Connection,
  {432f6556-e527-4a11-a4f0-3eb06050170b}, !- Handle
  {9382ceb2-5b2d-4b8e-a209-1db01f8149d2}, !- Name
  {7f8269f8-1276-4c09-9478-5ef1eb8dadb6}, !- Source Object
  3,                                      !- Outlet Port
  {370cfd83-ef2b-48df-a230-0318c0f508a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17baadc0-f644-4fed-9938-ea7ad0e42c5c}, !- Handle
  {2b63fe76-9995-477e-b847-066c19b204f9}, !- Name
  {e4b296bc-98de-4c39-a92c-298ab3e97ad0}, !- Source Object
  4,                                      !- Outlet Port
  {7f8269f8-1276-4c09-9478-5ef1eb8dadb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8e68e98a-ad9f-4138-84dc-f54c0d50e2b0}, !- Handle
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {11fab3c4-9985-4f6a-b0ba-fc0222310659}, !- Handle
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {69eaeaae-4225-4bf5-a571-a2f4db6d487d}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan,  !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {c5ae3234-e6bf-4e20-b1eb-618bbdbfcd58}, !- Air Inlet Node Name
  {cd532def-8ff0-44cc-b032-f6da7109245e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {82e6cb3a-26bf-490b-bc40-954f67d854ec}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan Inlet Node, !- Name
  {04df6e2e-9386-4c9e-b39a-86404486ba4e}, !- Inlet Port
  {c5ae3234-e6bf-4e20-b1eb-618bbdbfcd58}; !- Outlet Port

OS:Connection,
  {04df6e2e-9386-4c9e-b39a-86404486ba4e}, !- Handle
  {5e31644a-b8a4-47dc-9773-3343a0fa3e10}, !- Name
  {104679f5-2514-4fd9-9ccc-63347cca87f8}, !- Source Object
  3,                                      !- Outlet Port
  {82e6cb3a-26bf-490b-bc40-954f67d854ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ae3234-e6bf-4e20-b1eb-618bbdbfcd58}, !- Handle
  {8b6d2f8b-9935-41cf-be14-a149270149f1}, !- Name
  {82e6cb3a-26bf-490b-bc40-954f67d854ec}, !- Source Object
  3,                                      !- Outlet Port
  {69eaeaae-4225-4bf5-a571-a2f4db6d487d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57a7b962-5829-4982-82c6-69a879f54f04}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan Outlet Node, !- Name
  {cd532def-8ff0-44cc-b032-f6da7109245e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd532def-8ff0-44cc-b032-f6da7109245e}, !- Handle
  {10354f1f-0e15-404b-93e5-43c85952e8c0}, !- Name
  {69eaeaae-4225-4bf5-a571-a2f4db6d487d}, !- Source Object
  7,                                      !- Outlet Port
  {57a7b962-5829-4982-82c6-69a879f54f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {75ba5f6f-54fd-495f-9aeb-a90fadffaf20}, !- Handle
  Fan 21,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.148522332322483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a5b1a3b-9895-4af8-b8c0-0ffcc8288edb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3eff8275-12ea-4020-bfc4-f35de1b2e644}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7a5b1a3b-9895-4af8-b8c0-0ffcc8288edb}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3eff8275-12ea-4020-bfc4-f35de1b2e644}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {97262b50-82da-4b3f-8c32-4e73f202cf56}, !- Handle
  CoilHtg 21,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2018.7262841389,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {774fa7ac-170c-4ae9-b17a-da4351911aac}, !- Handle
  CoilCooling 21,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  2568.89981204111,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.148522332322483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37a3b16e-b37e-4c78-89b9-72cef843e573}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bc1851de-4d46-405a-af90-80b7186a880b}, !- Handle
  ZnSys F5 Studio SE,                     !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {7947107f-edef-44dc-9b98-e38cd451e89b}, !- Air Inlet Node Name
  {fa4708d2-3ef7-4783-8c2c-e6f4b426b045}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.148522332322483,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.148522332322483,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.148522332322483,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75ba5f6f-54fd-495f-9aeb-a90fadffaf20}, !- Supply Air Fan Name
  {97262b50-82da-4b3f-8c32-4e73f202cf56}, !- Heating Coil Name
  {774fa7ac-170c-4ae9-b17a-da4351911aac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bc5f4c91-2a15-46df-b819-bc4056e4ffd0}, !- Handle
  ZnSys F5 Studio SE Inlet Node,          !- Name
  {7d362c9f-e992-4f56-9fd2-d6f1fb6e04ad}, !- Inlet Port
  {7947107f-edef-44dc-9b98-e38cd451e89b}; !- Outlet Port

OS:Connection,
  {7d362c9f-e992-4f56-9fd2-d6f1fb6e04ad}, !- Handle
  {ec31d006-81f4-41e9-84c8-ff744942ef7a}, !- Name
  {104679f5-2514-4fd9-9ccc-63347cca87f8}, !- Source Object
  4,                                      !- Outlet Port
  {bc5f4c91-2a15-46df-b819-bc4056e4ffd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7947107f-edef-44dc-9b98-e38cd451e89b}, !- Handle
  {cc651cae-a66a-426f-8865-5327a9272ca5}, !- Name
  {bc5f4c91-2a15-46df-b819-bc4056e4ffd0}, !- Source Object
  3,                                      !- Outlet Port
  {bc1851de-4d46-405a-af90-80b7186a880b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7058008a-c6f1-4130-becb-67b433ec8a4d}, !- Handle
  ZnSys F5 Studio SE Outlet Node,         !- Name
  {fa4708d2-3ef7-4783-8c2c-e6f4b426b045}, !- Inlet Port
  {353c14bf-8262-4ce1-8886-ad9bc53115d6}; !- Outlet Port

OS:Connection,
  {353c14bf-8262-4ce1-8886-ad9bc53115d6}, !- Handle
  {b4cb33bc-d2b2-440f-afa1-cdef8e78ff93}, !- Name
  {7058008a-c6f1-4130-becb-67b433ec8a4d}, !- Source Object
  3,                                      !- Outlet Port
  {b12ff5a3-8c70-459e-b326-7cc9de205ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa4708d2-3ef7-4783-8c2c-e6f4b426b045}, !- Handle
  {bcf9d542-edb1-4001-910d-6d3baab19e71}, !- Name
  {bc1851de-4d46-405a-af90-80b7186a880b}, !- Source Object
  4,                                      !- Outlet Port
  {7058008a-c6f1-4130-becb-67b433ec8a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2ce72a5e-9b22-43e9-b4ce-4afc7faffa6a}, !- Handle
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  {63c537d8-c92e-4c6c-8701-3174bbbd5156}, !- Heating Setpoint Temperature Schedule Name
  {4593c8ed-03e0-4e80-8c81-583afb66a943}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d6bbd9cb-7ca1-4202-9e95-3685a7d2deca}, !- Handle
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {3333d676-bfea-48a5-9181-b88d2a9d6b15}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan,  !- Name
  {58057d78-fce5-454f-b305-c91b37b07849}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {6afec456-5757-4e08-bd68-98b771023ac8}, !- Air Inlet Node Name
  {e5aa7c60-bcb1-4f10-8e0a-4fd54c04b3c9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {46f8ae04-2aef-472d-a490-fceb77068636}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {55996faa-f3e5-4d58-9fde-7480747a21c8}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan Inlet Node, !- Name
  {9fee4306-aec8-4f04-98cd-9a705793263c}, !- Inlet Port
  {6afec456-5757-4e08-bd68-98b771023ac8}; !- Outlet Port

OS:Connection,
  {9fee4306-aec8-4f04-98cd-9a705793263c}, !- Handle
  {eb099117-f428-440c-a13b-76aabeb12b5b}, !- Name
  {0a8cdcda-be64-4ea6-97b8-495ab1f4fcbd}, !- Source Object
  3,                                      !- Outlet Port
  {55996faa-f3e5-4d58-9fde-7480747a21c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6afec456-5757-4e08-bd68-98b771023ac8}, !- Handle
  {1b6e3b4e-dd9d-478f-b0ac-23df29f1ab58}, !- Name
  {55996faa-f3e5-4d58-9fde-7480747a21c8}, !- Source Object
  3,                                      !- Outlet Port
  {3333d676-bfea-48a5-9181-b88d2a9d6b15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b293958-a112-4814-91e7-4ffa87103689}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan Outlet Node, !- Name
  {e5aa7c60-bcb1-4f10-8e0a-4fd54c04b3c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5aa7c60-bcb1-4f10-8e0a-4fd54c04b3c9}, !- Handle
  {6451a132-08ad-461a-8a83-a0a82ab2a3b9}, !- Name
  {3333d676-bfea-48a5-9181-b88d2a9d6b15}, !- Source Object
  7,                                      !- Outlet Port
  {8b293958-a112-4814-91e7-4ffa87103689}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6c3084c2-0856-4c27-ba1d-df889c1ff5b8}, !- Handle
  Fan 22,                                 !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.148522332322483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9464d463-3f57-4746-a995-57ee69758de0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31a4097d-2455-42ee-ac7f-6040eb376596}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9464d463-3f57-4746-a995-57ee69758de0}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31a4097d-2455-42ee-ac7f-6040eb376596}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9518b9f5-a073-49ce-be5a-46e9db760698}, !- Handle
  CoilHtg 22,                             !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2018.7262841389,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {803fec20-7268-4d59-ae39-0ad75ca3c3eb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ee1f0298-67f6-4880-9aa2-2d074c3fdfac}, !- Handle
  CoilCooling 22,                         !- Name
  {b6967fe1-3fb5-403f-b432-0910c2e782d5}, !- Availability Schedule Name
  2568.89981204111,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.148522332322483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f3019-9d01-470c-a0b4-eb04ebfca79a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4958c0e8-5668-4fdc-85c5-7de1be4806ed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5440055e-3f89-4887-bab5-b13e96621bc3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c67b368-f010-4e57-904e-7156b61995a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9e4bd56-9eaa-471a-a22f-619d7cd08b56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6898240-4f37-4ccc-b3c5-ac78d661083c}, !- Handle
  ZnSys F5 Studio SW,                     !- Name
  {2db4f706-a0cb-456e-bbb7-57dc6d5f821b}, !- Availability Schedule Name
  {c04bd69b-94a7-439b-b81a-18b59272c722}, !- Air Inlet Node Name
  {6c2eed1a-fdaf-463f-9969-3b04c4d7396c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.148522332322483,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.148522332322483,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.148522332322483,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c3084c2-0856-4c27-ba1d-df889c1ff5b8}, !- Supply Air Fan Name
  {9518b9f5-a073-49ce-be5a-46e9db760698}, !- Heating Coil Name
  {ee1f0298-67f6-4880-9aa2-2d074c3fdfac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {48f27208-876b-4893-884b-9559f5dc1833}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6dbf94c5-a2f1-43fc-a941-180a4a3eecae}, !- Handle
  ZnSys F5 Studio SW Inlet Node,          !- Name
  {aa371f06-fde5-4f37-b6f9-e0545a508822}, !- Inlet Port
  {c04bd69b-94a7-439b-b81a-18b59272c722}; !- Outlet Port

OS:Connection,
  {aa371f06-fde5-4f37-b6f9-e0545a508822}, !- Handle
  {ef94c002-da5e-466a-8b5c-864e4b51e454}, !- Name
  {0a8cdcda-be64-4ea6-97b8-495ab1f4fcbd}, !- Source Object
  4,                                      !- Outlet Port
  {6dbf94c5-a2f1-43fc-a941-180a4a3eecae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04bd69b-94a7-439b-b81a-18b59272c722}, !- Handle
  {856b44da-9f53-4de9-9b7f-038540708507}, !- Name
  {6dbf94c5-a2f1-43fc-a941-180a4a3eecae}, !- Source Object
  3,                                      !- Outlet Port
  {c6898240-4f37-4ccc-b3c5-ac78d661083c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {917922ce-964c-4e65-90f4-b99644c02490}, !- Handle
  ZnSys F5 Studio SW Outlet Node,         !- Name
  {6c2eed1a-fdaf-463f-9969-3b04c4d7396c}, !- Inlet Port
  {7d7d0619-f206-4f4e-b057-1e59156681c1}; !- Outlet Port

OS:Connection,
  {7d7d0619-f206-4f4e-b057-1e59156681c1}, !- Handle
  {8d2f55ef-74ff-44b6-8e31-999f1fd90287}, !- Name
  {917922ce-964c-4e65-90f4-b99644c02490}, !- Source Object
  3,                                      !- Outlet Port
  {40bc735a-709a-459e-b8ec-29abf6d8af8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c2eed1a-fdaf-463f-9969-3b04c4d7396c}, !- Handle
  {5acfa064-c4d7-4ffd-91ae-6930c88163b9}, !- Name
  {c6898240-4f37-4ccc-b3c5-ac78d661083c}, !- Source Object
  4,                                      !- Outlet Port
  {917922ce-964c-4e65-90f4-b99644c02490}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {407ded82-542a-4fea-8b04-c4b0a705d09a}, !- Handle
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  {10918939-bacb-41fb-b731-b2d885507e28}, !- Heating Setpoint Temperature Schedule Name
  {d2d0d910-6305-427b-b96d-32444bb0d6eb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6fff579-cd94-4f4e-930d-b68bfb490dcc}, !- Handle
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3360c5e-3b15-4ee0-b366-5728819139a9}, !- Handle
  DOAS1 TrmlUnit-3,                       !- Name
  {70e9422b-0045-45b0-a560-1780c745b29f}, !- Availability Schedule Name
  {20e9f228-ff02-466c-9e0b-ff27154a5067}, !- Air Inlet Node Name
  {bc10cb1d-9d92-4d28-b2f6-5e34ae8eb988}, !- Air Outlet Node Name
  0.1900768327488;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc49c06a-082b-4b98-b47a-185a12bdca2b}, !- Handle
  DOAS1 TrmlUnit-3 Outlet Node,           !- Name
  {bc10cb1d-9d92-4d28-b2f6-5e34ae8eb988}, !- Inlet Port
  {60ce8a2c-5e0c-434a-a3dd-c7725aa927f4}; !- Outlet Port

OS:Node,
  {314250b7-95fa-4052-b13f-d6d7403f1705}, !- Handle
  Thermal Zone: F5 Corridor Return Air Node, !- Name
  {9dea059a-ea3c-42c8-87d9-bd0de0d90446}, !- Inlet Port
  {06473de1-2361-4681-9b88-e5869d3bf4e7}; !- Outlet Port

OS:Connection,
  {60ce8a2c-5e0c-434a-a3dd-c7725aa927f4}, !- Handle
  {40adf39e-37e9-45cf-8ab1-ed0531bb991d}, !- Name
  {dc49c06a-082b-4b98-b47a-185a12bdca2b}, !- Source Object
  3,                                      !- Outlet Port
  {ffe913b4-9c65-42ae-9e9b-600470ee0a22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dea059a-ea3c-42c8-87d9-bd0de0d90446}, !- Handle
  {ef7d06a7-dd75-4a0a-adf4-7e3462611889}, !- Name
  {0451aa07-365c-455b-a1e6-e1e770dc281d}, !- Source Object
  3,                                      !- Outlet Port
  {314250b7-95fa-4052-b13f-d6d7403f1705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06473de1-2361-4681-9b88-e5869d3bf4e7}, !- Handle
  {c4ec0636-067c-4cdc-818a-4b19d0794a8c}, !- Name
  {314250b7-95fa-4052-b13f-d6d7403f1705}, !- Source Object
  3,                                      !- Outlet Port
  {2ed19a76-cea2-4a6c-875f-2665cb671a3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0bf254ef-363d-48c2-a053-3f964ff3cea5}, !- Handle
  DOAS1 Zone Splitter Outlet Node 2,      !- Name
  {536eb193-9e3e-477f-813f-1091fa933b02}, !- Inlet Port
  {20e9f228-ff02-466c-9e0b-ff27154a5067}; !- Outlet Port

OS:Connection,
  {536eb193-9e3e-477f-813f-1091fa933b02}, !- Handle
  {b18b2912-ce23-4554-8712-ff9051ee3f7f}, !- Name
  {64c6d81a-5d5b-462f-b546-13129d420a6c}, !- Source Object
  4,                                      !- Outlet Port
  {0bf254ef-363d-48c2-a053-3f964ff3cea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e9f228-ff02-466c-9e0b-ff27154a5067}, !- Handle
  {666de313-441a-4757-9648-3bb0ccf1d243}, !- Name
  {0bf254ef-363d-48c2-a053-3f964ff3cea5}, !- Source Object
  3,                                      !- Outlet Port
  {d3360c5e-3b15-4ee0-b366-5728819139a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc10cb1d-9d92-4d28-b2f6-5e34ae8eb988}, !- Handle
  {3628ddba-5934-41ba-b9e8-24e25d2bc136}, !- Name
  {d3360c5e-3b15-4ee0-b366-5728819139a9}, !- Source Object
  4,                                      !- Outlet Port
  {dc49c06a-082b-4b98-b47a-185a12bdca2b}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {00cbcad3-8ca0-495b-94dc-bf9623dd54cd}, !- Handle
  Thermal Zone: Parking Garage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a2ee858b-aee1-4376-aee5-f9eabeff2b22}, !- Handle
  Thermal Zone: Parking Garage PropExhFan, !- Name
  {47af9ffd-8d5d-49d7-a843-43a7f3a0e5b6}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  241.436888992,                          !- Pressure Rise {Pa}
  9.87550024896,                          !- Maximum Flow Rate {m3/s}
  {abface04-c0eb-46bc-895f-e5cde1d365bf}, !- Air Inlet Node Name
  {6e523cc9-80b0-492b-bf3b-3d58cccbd5d2}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {83d63c1a-562e-45b3-ac76-8a4e6e77e88b}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {761f9bdc-28f5-4a99-8a31-d31567fdd09b}, !- Handle
  Thermal Zone: Parking Garage PropExhFan Inlet Node, !- Name
  {ed3386da-e593-4a2c-83a5-5ac5d6db4998}, !- Inlet Port
  {abface04-c0eb-46bc-895f-e5cde1d365bf}; !- Outlet Port

OS:Connection,
  {ed3386da-e593-4a2c-83a5-5ac5d6db4998}, !- Handle
  {6755d14d-125d-42fb-8f3f-e5aadfe22fb9}, !- Name
  {0432a655-0b03-4ad9-81e6-b75be11e9b27}, !- Source Object
  3,                                      !- Outlet Port
  {761f9bdc-28f5-4a99-8a31-d31567fdd09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abface04-c0eb-46bc-895f-e5cde1d365bf}, !- Handle
  {d2fefd7f-09bf-4e8a-8a1f-deff7710be1d}, !- Name
  {761f9bdc-28f5-4a99-8a31-d31567fdd09b}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee858b-aee1-4376-aee5-f9eabeff2b22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3039119-e1f2-4735-9332-ba5889b00b85}, !- Handle
  Thermal Zone: Parking Garage PropExhFan Outlet Node, !- Name
  {6e523cc9-80b0-492b-bf3b-3d58cccbd5d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e523cc9-80b0-492b-bf3b-3d58cccbd5d2}, !- Handle
  {a4b54e18-076a-4a34-906c-5bac56ca0409}, !- Name
  {a2ee858b-aee1-4376-aee5-f9eabeff2b22}, !- Source Object
  7,                                      !- Outlet Port
  {c3039119-e1f2-4735-9332-ba5889b00b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {84f40c2f-71a4-472d-8dc9-0d6b05d930f5}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {bd6248ca-0c80-4f56-aabf-c759f25e15ec}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c7f23de-418f-4e51-b994-e25e60919886}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab739fe3-ccc8-4c40-90cd-36c171c0d278}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {452bdec8-febf-4048-887b-cfb4284f129c}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f3639423-8d96-4ebb-af22-bf8ffd0dbb47}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {23884a15-3307-4900-9ec6-9f47e881788a}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ce18da9-5585-41e4-886c-114dc7549f9e}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {90785f57-3b6c-4387-869d-b11f7620befb}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {97e6a374-3dbc-448b-b8c0-05678643ab24}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {10b79e1f-a4f2-4f85-89a1-b5ae20e51b87}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f6e14a8e-50e6-48d3-8fac-1848e914cb58}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bdfaa95c-8c10-4281-b25c-a91f2549b7b3}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {107ca2c9-9fb5-4928-a556-6efc42caac4b}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {194bd793-a50f-4fc3-a93d-42320369e7bf}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de4b9646-b576-4335-8e0e-99c64c2fc762}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7a2509c-8448-46ff-ad96-d482307221c0}, !- Handle
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab91eab2-499b-4c22-933f-2d95a2d287e7}, !- Handle
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb9705d9-b231-4928-b2df-d516ef287c16}, !- Handle
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18780e27-f9f6-4d89-b9b6-134bcaf838f1}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a3ae1265-1f40-49f4-a024-8b6bb9837f73}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2909341c-77ab-4d1e-8fbf-2d3dbb715be3}, !- Handle
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9262d450-b124-41ac-978a-6deea39440dc}, !- Handle
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4be30136-b281-4605-8f52-15e56b34bacf}, !- Handle
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a07070c-c2bf-4c69-bbc3-c260dfd24f14}, !- Handle
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35c51dc2-b58f-4cad-a98b-83c0ce4f74b0}, !- Handle
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {add52112-58f1-4e92-97d3-9b7a7f8744b5}, !- Handle
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00249fb1-11c5-424b-ad7a-7f2000ed1732}, !- Handle
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6b1e3d6a-3f63-465a-b56c-12edc0864ed3}, !- Handle
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {734d00c2-a92e-427e-97a3-6b002a4cd54f}, !- Handle
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c960d33c-ee86-4991-aef1-2501ec796238}, !- Handle
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9be73c86-aa40-42c8-a76a-22a01212311f}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b06b287f-b736-4ed7-b7bd-e72b1e5c8b19}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {15013ffb-fa9b-48a5-9c80-9668bd71a1d1}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ffd52c23-10fb-456f-92f5-ccf438c42cd9}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cd157324-c0ce-48cb-9c58-ce2ff54a0055}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fde03852-b577-4bbb-a89f-c1df77113567}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {645824a7-e848-42f6-95b9-82bde9f9c04d}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {67f0a612-eeb0-4a2e-b2bb-28e4f446e994}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {65d321f2-0b07-4c59-82eb-532b7357b8d1}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {06a2aa3a-22c9-45dc-a4ee-b18bee061195}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b81ba816-930c-4ade-9c2d-b95b590758b1}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {70560def-a88c-4c22-90fc-d0fb0c684dca}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17f4c73c-6c7b-45bd-a94d-6d42ccdee95b}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {431a2b8e-ec9f-4562-9541-21f74ffa4d00}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1ed3e0b6-f571-407d-a0cb-31b9fb3dfcf1}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3fb1ceca-6a74-4fb9-8e02-c074d42ef606}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84e4fb63-719e-423a-b774-5e7031649952}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2724302a-359d-4416-85e8-f2ba8ac023f0}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {85643b05-9605-4a26-9c5f-24276f276959}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6ea3931f-ebd1-4eb5-94df-2c327de1c559}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {784e86ef-0958-4207-b084-7d41741f090e}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1af96ed-b194-4682-8efd-8d3e225a36bc}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5fe474a3-50e0-4002-b016-d9521fa2174c}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2cbe336f-9176-451e-b6b3-e10be958cfb0}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f4fa13f-b3d7-4440-bd76-3125c089e01d}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a934e047-7ef4-476a-8930-6486c50862c5}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f6653ff0-589a-4088-b667-314f74909dcb}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d7a0bef6-eb73-44c3-a3ea-54c45d3448d4}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d561f82c-8df2-4151-85ec-cd3ef2d545fb}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c8e5ebf-79ac-4aca-ada5-7fee89cd075c}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e7fb7db9-3dc7-4847-b16e-252b783e95df}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {25f02966-74eb-43cb-b614-4f345b141177}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {db95e1ca-70ec-4012-8889-c244fa817fb2}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a9591bbb-e80d-4907-ac74-737ea0853187}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {97053cce-3c1c-44db-8868-42617e081410}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {12984863-1ea4-49c9-8254-137903f72f1f}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3b06d00b-67af-4012-97a6-ee877324deab}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {585f245f-3013-4cd4-ab9a-84f9a471be9d}, !- Handle
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cac7ecb7-2758-453b-b4da-01ca27d51474}, !- Handle
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad9b1e43-f69c-4b99-8325-bdfbfb96a5b6}, !- Handle
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c536520a-7033-4f75-8d40-890b23b5936d}, !- Handle
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d7129ec6-eb6a-4439-acf3-6214a1b4872a}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {319c9695-6201-478b-8bb5-610deded4543}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {be6eb22c-2256-4880-bc50-c13b677db8c9}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {44ac3050-a94e-4c59-8c81-ac303f305a1d}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f5bd473c-6c9d-4192-bc2d-79a1aac24db5}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {be6f9c28-df21-4936-a2f7-8277ccb24d9d}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {d65961c8-6640-40dc-9c67-c3d3929ee92f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

