Time,THERMAL ZONE: F1 BUSINESS CENTER:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:BLUE-CANYON-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:BLUE-CANYON-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:BLUE-CANYON-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:BLUE-CANYON-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:BLUE-CANYON-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.200264E+03,0.000000E+00,1.058391E-01,0.000000E+00,4.815811E+02,0.000000E+00,4.246576E-02,0.000000E+00,1.066713E+03,0.000000E+00,9.406262E-02,4.429792E+01,6.736274E+02,3.127797E-03,5.940038E-02,0.000000E+00,3.789796E+03,0.000000E+00,3.341837E-01,0.000000E+00,1.187948E+03,0.000000E+00,1.396708E-01,8.010817E+01,1.230076E+04,5.656294E-03,1.084679E+00,2.388074E+02,8.809804E+03,1.686176E-02,7.768474E-01,9.684537E+02,6.063851E+03,6.838077E-02,5.347096E-01,1.197585E+03,9.353745E+03,8.455932E-02,8.248120E-01,2.730699E+03,5.343761E+03,1.785275E-01,4.712122E-01,7.766045E+02,2.057084E+03,5.077282E-02,1.813934E-01,2.712135E+03,5.604929E+03,1.773139E-01,4.942420E-01,6.135982E+03,1.435739E+04,4.011580E-01,1.266033E+00,0.000000E+00,7.021751E+03,0.000000E+00,6.191771E-01,7.308567E+03,1.272475E+04,4.778192E-01,1.122067E+00,7.305223E+03,1.228970E+04,4.776006E-01,1.083704E+00,3.867325E+03,5.688518E+03,2.528378E-01,5.016128E-01,3.864973E+03,5.380449E+03,2.526841E-01,4.744473E-01,4.164121E+03,9.720612E+03,2.940211E-01,8.571623E-01,2.142646E+03,1.435489E+03,1.400818E-01,1.265812E-01,2.143459E+03,1.391984E+03,1.401350E-01,1.227450E-01,1.304085E+03,1.738522E+03,8.525839E-02,1.533027E-01,4.819684E+02,5.720528E+02,3.151011E-02,5.044354E-02,1.307173E+03,1.890043E+03,8.546028E-02,1.666638E-01,3.089841E+03,4.424780E+03,2.020075E-01,3.901765E-01,5.891226E+02,2.254950E+03,3.851564E-02,1.988412E-01,3.335008E+03,4.303292E+03,2.180360E-01,3.794638E-01,3.330272E+03,3.940199E+03,2.177264E-01,3.474463E-01,1.721781E+03,1.909841E+03,1.125665E-01,1.684096E-01,1.719636E+03,1.718454E+03,1.124263E-01,1.515331E-01,2.320563E+03,3.369121E+03,1.638508E-01,2.970887E-01,9.046051E+02,5.309089E+02,5.914124E-02,4.681548E-02,9.053676E+02,3.455527E+02,5.919109E-02,3.047079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.232333E+03,0.000000E+00,1.086670E-01,0.000000E+00,6.967994E+02,0.000000E+00,6.144368E-02,3.648040E+00,1.100340E+03,2.575815E-04,9.702782E-02,6.794220E+01,6.953354E+02,4.797277E-03,6.131459E-02,0.000000E+00,3.847848E+03,0.000000E+00,3.393027E-01,0.000000E+00,1.211104E+03,0.000000E+00,1.423933E-01,2.396917E+02,1.252210E+04,1.692420E-02,1.104197E+00,4.092155E+02,8.973047E+03,2.889397E-02,7.912421E-01,1.084567E+03,6.167775E+03,7.657932E-02,5.438736E-01,1.375188E+03,9.508038E+03,9.709957E-02,8.384175E-01,2.909174E+03,5.287525E+03,1.901959E-01,4.662533E-01,9.175162E+02,2.041496E+03,5.998534E-02,1.800188E-01,2.891608E+03,5.590268E+03,1.890474E-01,4.929491E-01,6.593520E+03,1.431736E+04,4.310709E-01,1.262503E+00,4.602581E+01,6.994464E+03,3.009074E-03,6.167709E-01,7.601809E+03,1.268942E+04,4.969908E-01,1.118951E+00,7.593438E+03,1.215805E+04,4.964435E-01,1.072095E+00,4.007294E+03,5.667193E+03,2.619887E-01,4.997324E-01,4.004901E+03,5.316039E+03,2.618323E-01,4.687676E-01,2.833859E+03,6.474004E+03,2.000936E-01,5.708768E-01,2.246691E+03,1.410283E+03,1.468841E-01,1.243585E-01,2.247466E+03,1.369053E+03,1.469347E-01,1.207229E-01,1.397975E+03,1.703220E+03,9.139672E-02,1.501897E-01,5.444044E+02,5.642637E+02,3.559205E-02,4.975670E-02,1.400927E+03,1.873359E+03,9.158973E-02,1.651925E-01,3.324492E+03,4.357138E+03,2.173485E-01,3.842119E-01,7.986802E+02,2.230896E+03,5.221609E-02,1.967201E-01,3.528005E+03,4.265563E+03,2.306538E-01,3.761368E-01,3.523286E+03,3.861980E+03,2.303452E-01,3.405489E-01,1.826851E+03,1.891083E+03,1.194358E-01,1.667555E-01,1.824676E+03,1.681845E+03,1.192936E-01,1.483049E-01,1.575462E+03,2.235950E+03,1.112405E-01,1.971658E-01,9.611259E+02,5.192453E+02,6.283645E-02,4.578698E-02,9.618913E+02,3.375964E+02,6.288650E-02,2.976921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.260073E+03,0.000000E+00,1.111131E-01,0.000000E+00,8.318232E+02,0.000000E+00,7.335006E-02,2.575386E+01,1.133135E+03,1.818434E-03,9.991967E-02,8.832934E+01,7.143406E+02,6.236776E-03,6.299046E-02,0.000000E+00,3.896380E+03,0.000000E+00,3.435823E-01,0.000000E+00,1.235198E+03,0.000000E+00,1.452262E-01,4.546806E+02,1.271458E+04,3.210418E-02,1.121170E+00,6.089372E+02,9.115056E+03,4.299596E-02,8.037645E-01,1.180751E+03,6.256518E+03,8.337068E-02,5.516990E-01,1.520766E+03,9.640252E+03,1.073786E-01,8.500762E-01,3.047230E+03,5.236834E+03,1.992217E-01,4.617833E-01,1.022153E+03,2.027578E+03,6.682626E-02,1.787916E-01,3.030007E+03,5.578243E+03,1.980957E-01,4.918887E-01,6.948375E+03,1.428326E+04,4.542706E-01,1.259496E+00,2.179498E+02,6.973131E+03,1.424912E-02,6.148898E-01,7.819060E+03,1.265776E+04,5.111942E-01,1.116160E+00,7.806081E+03,1.203671E+04,5.103457E-01,1.061395E+00,4.133679E+03,5.647436E+03,2.702515E-01,4.979902E-01,4.131277E+03,5.255972E+03,2.700944E-01,4.634709E-01,1.445333E+03,3.232909E+03,1.020523E-01,2.850775E-01,2.333135E+03,1.386216E+03,1.525356E-01,1.222364E-01,2.333855E+03,1.347063E+03,1.525827E-01,1.187838E-01,1.476205E+03,1.671365E+03,9.651128E-02,1.473808E-01,5.902428E+02,5.571991E+02,3.858887E-02,4.913374E-02,1.479130E+03,1.858569E+03,9.670250E-02,1.638884E-01,3.516239E+03,4.294514E+03,2.298845E-01,3.786897E-01,9.759091E+02,2.209742E+03,6.380295E-02,1.948548E-01,3.703200E+03,4.231248E+03,2.421077E-01,3.731109E-01,3.698268E+03,3.790572E+03,2.417852E-01,3.342522E-01,1.918429E+03,1.873865E+03,1.254230E-01,1.652372E-01,1.916270E+03,1.648212E+03,1.252818E-01,1.453391E-01,8.014862E+02,1.112835E+03,5.659150E-02,9.812962E-02,1.008835E+03,5.083432E+02,6.595561E-02,4.482564E-02,1.009598E+03,3.299600E+02,6.600544E-02,2.909583E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.284478E+03,0.000000E+00,1.132651E-01,0.000000E+00,9.478132E+02,0.000000E+00,8.357805E-02,5.805149E+01,1.166060E+03,4.098911E-03,1.028230E-01,1.017195E+02,7.310412E+02,7.182231E-03,6.446312E-02,7.356277E+00,3.940183E+03,5.194135E-04,3.474448E-01,0.000000E+00,1.257351E+03,0.000000E+00,1.478308E-01,7.132464E+02,1.288693E+04,5.036105E-02,1.136367E+00,7.319341E+02,9.242161E+03,5.168055E-02,8.149725E-01,1.265677E+03,6.334711E+03,8.936715E-02,5.585940E-01,1.653530E+03,9.757238E+03,1.167528E-01,8.603920E-01,3.158908E+03,5.193225E+03,2.065229E-01,4.579379E-01,1.108362E+03,2.016210E+03,7.246244E-02,1.777892E-01,3.141551E+03,5.571202E+03,2.053882E-01,4.912679E-01,7.231227E+03,1.425885E+04,4.727629E-01,1.257344E+00,4.700272E+02,6.962092E+03,3.072942E-02,6.139164E-01,8.001277E+03,1.263303E+04,5.231072E-01,1.113979E+00,7.982922E+03,1.192713E+04,5.219071E-01,1.051733E+00,4.241659E+03,5.630074E+03,2.773110E-01,4.964592E-01,4.239194E+03,5.200339E+03,2.771499E-01,4.585652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.405084E+03,1.363248E+03,1.572395E-01,1.202111E-01,2.405738E+03,1.325998E+03,1.572823E-01,1.169263E-01,1.546937E+03,1.643283E+03,1.011356E-01,1.449045E-01,6.276011E+02,5.510786E+02,4.103128E-02,4.859404E-02,1.549920E+03,1.846402E+03,1.013306E-01,1.628155E-01,3.685022E+03,4.237575E+03,2.409192E-01,3.736688E-01,1.134413E+03,2.192811E+03,7.416562E-02,1.933618E-01,3.866148E+03,4.201285E+03,2.527609E-01,3.704687E-01,3.861196E+03,3.726070E+03,2.524371E-01,3.285643E-01,1.997864E+03,1.858379E+03,1.306163E-01,1.638717E-01,1.995734E+03,1.617374E+03,1.304770E-01,1.426198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.049260E+03,4.981838E+02,6.859849E-02,4.392978E-02,1.050016E+03,3.225841E+02,6.864794E-02,2.844543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.307163E+03,0.000000E+00,1.152655E-01,0.000000E+00,1.038631E+03,0.000000E+00,9.158639E-02,9.877578E+01,1.199603E+03,6.974380E-03,1.057809E-01,1.186906E+02,7.464902E+02,8.380530E-03,6.582541E-02,3.799115E+01,3.983673E+03,2.682486E-03,3.512797E-01,0.000000E+00,1.278564E+03,0.000000E+00,1.503248E-01,9.349406E+02,1.305658E+04,6.601447E-02,1.151327E+00,8.624581E+02,9.366935E+03,6.089662E-02,8.259751E-01,1.348190E+03,6.411066E+03,9.519325E-02,5.653270E-01,1.779174E+03,9.872230E+03,1.256243E-01,8.705320E-01,3.249269E+03,5.158104E+03,2.124306E-01,4.548409E-01,1.175225E+03,2.008485E+03,7.683383E-02,1.771080E-01,3.231643E+03,5.570383E+03,2.112782E-01,4.911956E-01,7.456308E+03,1.424568E+04,4.874782E-01,1.256182E+00,7.982570E+02,6.964601E+03,5.218841E-02,6.141376E-01,8.153998E+03,1.261654E+04,5.330918E-01,1.112525E+00,8.129410E+03,1.183119E+04,5.314842E-01,1.043273E+00,4.331934E+03,5.615314E+03,2.832130E-01,4.951577E-01,4.329416E+03,5.149650E+03,2.830484E-01,4.540955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.463608E+03,1.341793E+03,1.610657E-01,1.183192E-01,2.464190E+03,1.306294E+03,1.611038E-01,1.151889E-01,1.613859E+03,1.619286E+03,1.055108E-01,1.427884E-01,6.584547E+02,5.462083E+02,4.304843E-02,4.816458E-02,1.616870E+03,1.837227E+03,1.057076E-01,1.620064E-01,3.841644E+03,4.187077E+03,2.511589E-01,3.692159E-01,1.248077E+03,2.181065E+03,8.159674E-02,1.923260E-01,4.009809E+03,4.176019E+03,2.621531E-01,3.682408E-01,4.004895E+03,3.668761E+03,2.618319E-01,3.235109E-01,2.065704E+03,1.844642E+03,1.350515E-01,1.626603E-01,2.063605E+03,1.589348E+03,1.349143E-01,1.401485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.083129E+03,4.888218E+02,7.081275E-02,4.310425E-02,1.083878E+03,3.157771E+02,7.086172E-02,2.784518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.326793E+03,0.000000E+00,1.169964E-01,3.315209E+01,1.114439E+03,2.340809E-03,9.827108E-02,1.433573E+02,1.228838E+03,1.012220E-02,1.083588E-01,1.348928E+02,7.599732E+02,9.524536E-03,6.701434E-02,7.156196E+01,4.020967E+03,5.052861E-03,3.545683E-01,0.000000E+00,1.297774E+03,0.000000E+00,1.525834E-01,1.114635E+03,1.320784E+04,7.870240E-02,1.164666E+00,9.799509E+02,9.478169E+03,6.919257E-02,8.357837E-01,1.422320E+03,6.478443E+03,1.004275E-01,5.712683E-01,1.891955E+03,9.973961E+03,1.335876E-01,8.795026E-01,3.326383E+03,5.131221E+03,2.174721E-01,4.524704E-01,1.231064E+03,2.004570E+03,8.048443E-02,1.767627E-01,3.307921E+03,5.575274E+03,2.162651E-01,4.916270E-01,7.641761E+03,1.424207E+04,4.996028E-01,1.255864E+00,1.126742E+03,6.981558E+03,7.366409E-02,6.156329E-01,8.290139E+03,1.260689E+04,5.419924E-01,1.111674E+00,8.257908E+03,1.174808E+04,5.398852E-01,1.035944E+00,4.408636E+03,5.602436E+03,2.882276E-01,4.940221E-01,4.406063E+03,5.103508E+03,2.880595E-01,4.500267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.512114E+03,1.321900E+03,1.642369E-01,1.165650E-01,2.512623E+03,1.288019E+03,1.642702E-01,1.135774E-01,1.676403E+03,1.599151E+03,1.095998E-01,1.410129E-01,6.866653E+02,5.426250E+02,4.489278E-02,4.784860E-02,1.679446E+03,1.830810E+03,1.097987E-01,1.614406E-01,3.990174E+03,4.142725E+03,2.608695E-01,3.653050E-01,1.344837E+03,2.174718E+03,8.792272E-02,1.917664E-01,4.136888E+03,4.154864E+03,2.704613E-01,3.663753E-01,4.132021E+03,3.618148E+03,2.701431E-01,3.190478E-01,2.124028E+03,1.832365E+03,1.388646E-01,1.615777E-01,2.121962E+03,1.563887E+03,1.387295E-01,1.379034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.111691E+03,4.802598E+02,7.268007E-02,4.234925E-02,1.112431E+03,3.093938E+02,7.272848E-02,2.728230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,8.285297E+00,1.344152E+03,5.850099E-04,1.185271E-01,1.065576E+02,1.184643E+03,7.523839E-03,1.044617E-01,1.767495E+02,1.256717E+03,1.247997E-02,1.108172E-01,1.509431E+02,7.718265E+02,1.065782E-02,6.805956E-02,1.141026E+02,4.055235E+03,8.056580E-03,3.575901E-01,0.000000E+00,1.315132E+03,0.000000E+00,1.546242E-01,1.273805E+03,1.334627E+04,8.994105E-02,1.176873E+00,1.093202E+03,9.579905E+03,7.718901E-02,8.447548E-01,1.489550E+03,6.539563E+03,1.051744E-01,5.766578E-01,1.994042E+03,1.006652E+04,1.407957E-01,8.876643E-01,3.393176E+03,5.111360E+03,2.218389E-01,4.507190E-01,1.279642E+03,2.003664E+03,8.366037E-02,1.766828E-01,3.374631E+03,5.585121E+03,2.206265E-01,4.924953E-01,7.802439E+03,1.424720E+04,5.101076E-01,1.256316E+00,1.370066E+03,7.009957E+03,8.957214E-02,6.181371E-01,8.427921E+03,1.260366E+04,5.510003E-01,1.111389E+00,8.388032E+03,1.167627E+04,5.483924E-01,1.029612E+00,4.476692E+03,5.591567E+03,2.926770E-01,4.930637E-01,4.474065E+03,5.061581E+03,2.925052E-01,4.463296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.553634E+03,1.303377E+03,1.669514E-01,1.149317E-01,2.554073E+03,1.270996E+03,1.669801E-01,1.120763E-01,1.733937E+03,1.582338E+03,1.133612E-01,1.395303E-01,7.148082E+02,5.400812E+02,4.673270E-02,4.762429E-02,1.736964E+03,1.826773E+03,1.135592E-01,1.610846E-01,4.127413E+03,4.103873E+03,2.698418E-01,3.618790E-01,1.428758E+03,2.172692E+03,9.340931E-02,1.915877E-01,4.250871E+03,4.137453E+03,2.779133E-01,3.648401E-01,4.246060E+03,3.573334E+03,2.775988E-01,3.150961E-01,2.175123E+03,1.821502E+03,1.422051E-01,1.606198E-01,2.173090E+03,1.540724E+03,1.420722E-01,1.358608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.136212E+03,4.724248E+02,7.428326E-02,4.165836E-02,1.136944E+03,3.033577E+02,7.433107E-02,2.675004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,2.114166E+01,1.359087E+03,1.492774E-03,1.198441E-01,1.895189E+02,1.256618E+03,1.338159E-02,1.108084E-01,2.065864E+02,1.279966E+03,1.458670E-02,1.128672E-01,1.659760E+02,7.821657E+02,1.171927E-02,6.897127E-02,1.599139E+02,4.084038E+03,1.129123E-02,3.601299E-01,0.000000E+00,1.330764E+03,0.000000E+00,1.564621E-01,1.421517E+03,1.346979E+04,1.003707E-01,1.187765E+00,1.197696E+03,9.670677E+03,8.456713E-02,8.527591E-01,1.550696E+03,6.593631E+03,1.094918E-01,5.814255E-01,2.086640E+03,1.014855E+04,1.473339E-01,8.948976E-01,3.447473E+03,5.096600E+03,2.253888E-01,4.494176E-01,1.321936E+03,2.005351E+03,8.642545E-02,1.768316E-01,3.428645E+03,5.597688E+03,2.241578E-01,4.936034E-01,7.942201E+03,1.425694E+04,5.192449E-01,1.257175E+00,1.567821E+03,7.046427E+03,1.025010E-01,6.213530E-01,8.553342E+03,1.260357E+04,5.592001E-01,1.111381E+00,8.506899E+03,1.161324E+04,5.561637E-01,1.024054E+00,4.536208E+03,5.581690E+03,2.965680E-01,4.921927E-01,4.533525E+03,5.023207E+03,2.963926E-01,4.429457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.589043E+03,1.286409E+03,1.692664E-01,1.134354E-01,2.589416E+03,1.255427E+03,1.692907E-01,1.107034E-01,1.786089E+03,1.568148E+03,1.167708E-01,1.382791E-01,7.414166E+02,5.384739E+02,4.847231E-02,4.748256E-02,1.789091E+03,1.824309E+03,1.169671E-01,1.608673E-01,4.251163E+03,4.069485E+03,2.779324E-01,3.588467E-01,1.500298E+03,2.173876E+03,9.808645E-02,1.916921E-01,4.352123E+03,4.122572E+03,2.845329E-01,3.635279E-01,4.347372E+03,3.533364E+03,2.842223E-01,3.115715E-01,2.219518E+03,1.811666E+03,1.451076E-01,1.597525E-01,2.217516E+03,1.519610E+03,1.449767E-01,1.339990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.157179E+03,4.652815E+02,7.565401E-02,4.102847E-02,1.157901E+03,2.977210E+02,7.570122E-02,2.625300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,3.623863E+01,1.372299E+03,2.558744E-03,1.210092E-01,2.952924E+02,1.328296E+03,2.085007E-02,1.171289E-01,2.341517E+02,1.301653E+03,1.653303E-02,1.147796E-01,1.797465E+02,7.912837E+02,1.269158E-02,6.977530E-02,1.909556E+02,4.110224E+03,1.348303E-02,3.624390E-01,0.000000E+00,1.344871E+03,0.000000E+00,1.581208E-01,1.555723E+03,1.358300E+04,1.098468E-01,1.197747E+00,1.294073E+03,9.753826E+03,9.137218E-02,8.600911E-01,1.606725E+03,6.642826E+03,1.134480E-01,5.857636E-01,2.171298E+03,1.022335E+04,1.533114E-01,9.014940E-01,3.494437E+03,5.085192E+03,2.284592E-01,4.484116E-01,1.359569E+03,2.008157E+03,8.888584E-02,1.770790E-01,3.475395E+03,5.612181E+03,2.272143E-01,4.948814E-01,8.065249E+03,1.427051E+04,5.272895E-01,1.258372E+00,1.720567E+03,7.087079E+03,1.124872E-01,6.249377E-01,8.669424E+03,1.260624E+04,5.667893E-01,1.111617E+00,8.617014E+03,1.155634E+04,5.633628E-01,1.019037E+00,4.589751E+03,5.572944E+03,3.000686E-01,4.914215E-01,4.587012E+03,4.987511E+03,2.998895E-01,4.397981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.620030E+03,1.270229E+03,1.712922E-01,1.120086E-01,2.620342E+03,1.240555E+03,1.713126E-01,1.093920E-01,1.833438E+03,1.555945E+03,1.198664E-01,1.372030E-01,7.671259E+02,5.373587E+02,5.015313E-02,4.738423E-02,1.836411E+03,1.823101E+03,1.200608E-01,1.607608E-01,4.362868E+03,4.038523E+03,2.852354E-01,3.561165E-01,1.560450E+03,2.177061E+03,1.020191E-01,1.919730E-01,4.442416E+03,4.109966E+03,2.904361E-01,3.624163E-01,4.437724E+03,3.497262E+03,2.901293E-01,3.083881E-01,2.258276E+03,1.802841E+03,1.476415E-01,1.589743E-01,2.256303E+03,1.500204E+03,1.475125E-01,1.322878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.175205E+03,4.586634E+02,7.683253E-02,4.044488E-02,1.175918E+03,2.922055E+02,7.687915E-02,2.576664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,5.528697E+01,1.383982E+03,3.903713E-03,1.220394E-01,3.889815E+02,1.397748E+03,2.746528E-02,1.232532E-01,2.598827E+02,1.321289E+03,1.834985E-02,1.165111E-01,1.923235E+02,7.993344E+02,1.357962E-02,7.048521E-02,2.269962E+02,4.133788E+03,1.602779E-02,3.645169E-01,0.000000E+00,1.357611E+03,0.000000E+00,1.596187E-01,1.679948E+03,1.368645E+04,1.186181E-01,1.206870E+00,1.383049E+03,9.829790E+03,9.765462E-02,8.667897E-01,1.658421E+03,6.687456E+03,1.170981E-01,5.896990E-01,2.249270E+03,1.029134E+04,1.588169E-01,9.074893E-01,3.538505E+03,5.076203E+03,2.313403E-01,4.476189E-01,1.393862E+03,2.011986E+03,9.112788E-02,1.774166E-01,3.518842E+03,5.627648E+03,2.300547E-01,4.962453E-01,8.177462E+03,1.428625E+04,5.346258E-01,1.259760E+00,1.855103E+03,7.130056E+03,1.212829E-01,6.287274E-01,8.780730E+03,1.261045E+04,5.740662E-01,1.111988E+00,8.722923E+03,1.150436E+04,5.702869E-01,1.014453E+00,4.639613E+03,5.564980E+03,3.033284E-01,4.907192E-01,4.636820E+03,4.954153E+03,3.031458E-01,4.368565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.647947E+03,1.254983E+03,1.731174E-01,1.106643E-01,2.648203E+03,1.226539E+03,1.731341E-01,1.081561E-01,1.876817E+03,1.545379E+03,1.227025E-01,1.362713E-01,7.911921E+02,5.367298E+02,5.172653E-02,4.732876E-02,1.879759E+03,1.822819E+03,1.228948E-01,1.607360E-01,4.464660E+03,4.010493E+03,2.918904E-01,3.536447E-01,1.612831E+03,2.181707E+03,1.054436E-01,1.923827E-01,4.524009E+03,4.099164E+03,2.957705E-01,3.614638E-01,4.519375E+03,3.464520E+03,2.954675E-01,3.055009E-01,2.292770E+03,1.794871E+03,1.498966E-01,1.582715E-01,2.290824E+03,1.482334E+03,1.497694E-01,1.307120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.191026E+03,4.525337E+02,7.786687E-02,3.990437E-02,1.191731E+03,2.870344E+02,7.791294E-02,2.531066E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,7.019588E+01,1.393976E+03,4.956405E-03,1.229206E-01,4.639268E+02,1.463382E+03,3.275704E-02,1.290409E-01,2.835604E+02,1.337160E+03,2.002169E-02,1.179106E-01,2.037418E+02,8.063909E+02,1.438584E-02,7.110744E-02,2.613973E+02,4.152938E+03,1.845679E-02,3.662055E-01,0.000000E+00,1.369102E+03,0.000000E+00,1.609697E-01,1.794631E+03,1.377872E+04,1.267157E-01,1.215005E+00,1.465043E+03,9.897553E+03,1.034441E-01,8.727650E-01,1.706089E+03,6.726901E+03,1.204639E-01,5.931772E-01,2.321110E+03,1.035151E+04,1.638894E-01,9.127944E-01,3.579854E+03,5.068766E+03,2.340436E-01,4.469631E-01,1.424342E+03,2.016609E+03,9.312058E-02,1.778243E-01,3.559298E+03,5.643060E+03,2.326996E-01,4.976043E-01,8.276896E+03,1.430218E+04,5.411266E-01,1.261164E+00,1.974603E+03,7.174009E+03,1.290955E-01,6.326032E-01,8.881509E+03,1.261460E+04,5.806550E-01,1.112354E+00,8.818899E+03,1.145616E+04,5.765616E-01,1.010203E+00,4.684068E+03,5.557251E+03,3.062348E-01,4.900377E-01,4.681224E+03,4.922789E+03,3.060489E-01,4.340909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.672464E+03,1.240691E+03,1.747202E-01,1.094040E-01,2.672668E+03,1.213407E+03,1.747336E-01,1.069981E-01,1.915755E+03,1.536150E+03,1.252482E-01,1.354575E-01,8.132271E+02,5.365311E+02,5.316713E-02,4.731124E-02,1.918665E+03,1.823114E+03,1.254384E-01,1.607620E-01,4.555317E+03,3.984946E+03,2.978173E-01,3.513920E-01,1.659124E+03,2.187431E+03,1.084702E-01,1.928874E-01,4.596303E+03,4.089591E+03,3.004969E-01,3.606196E-01,4.591723E+03,3.434677E+03,3.001975E-01,3.028694E-01,2.322680E+03,1.787538E+03,1.518521E-01,1.576249E-01,2.320759E+03,1.465837E+03,1.517265E-01,1.292573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.204616E+03,4.468749E+02,7.875537E-02,3.940537E-02,1.205313E+03,2.822405E+02,7.880094E-02,2.488793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,8.454359E+01,1.403044E+03,5.969471E-03,1.237202E-01,5.498816E+02,1.528051E+03,3.882615E-02,1.347434E-01,3.053959E+02,1.353320E+03,2.156345E-02,1.193355E-01,2.141466E+02,8.127038E+02,1.512051E-02,7.166412E-02,2.919057E+02,4.171435E+03,2.061094E-02,3.678366E-01,0.000000E+00,1.379522E+03,0.000000E+00,1.621948E-01,1.900802E+03,1.386506E+04,1.342122E-01,1.222620E+00,1.540898E+03,9.960936E+03,1.088000E-01,8.783541E-01,1.750373E+03,6.763651E+03,1.235907E-01,5.964179E-01,2.387922E+03,1.040767E+04,1.686069E-01,9.177470E-01,3.623188E+03,5.062582E+03,2.368766E-01,4.464179E-01,1.452262E+03,2.021427E+03,9.494593E-02,1.782492E-01,3.602235E+03,5.658658E+03,2.355068E-01,4.989797E-01,8.364019E+03,1.431932E+04,5.468225E-01,1.262676E+00,2.083305E+03,7.217453E+03,1.362023E-01,6.364340E-01,8.977264E+03,1.261983E+04,5.869152E-01,1.112815E+00,8.910435E+03,1.141156E+04,5.825461E-01,1.006270E+00,4.725809E+03,5.550331E+03,3.089638E-01,4.894275E-01,4.722919E+03,4.893438E+03,3.087748E-01,4.315027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.694848E+03,1.227095E+03,1.761837E-01,1.082051E-01,2.695004E+03,1.200906E+03,1.761939E-01,1.058958E-01,1.951308E+03,1.528123E+03,1.275726E-01,1.347497E-01,8.335880E+02,5.365848E+02,5.449828E-02,4.731598E-02,1.954188E+03,1.824040E+03,1.277608E-01,1.608436E-01,4.637532E+03,3.961770E+03,3.031924E-01,3.493484E-01,1.703988E+03,2.193802E+03,1.114033E-01,1.934492E-01,4.661337E+03,4.081522E+03,3.047487E-01,3.599081E-01,4.656806E+03,3.407585E+03,3.044525E-01,3.004804E-01,2.349070E+03,1.780981E+03,1.535774E-01,1.570467E-01,2.347171E+03,1.450670E+03,1.534533E-01,1.279199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.216461E+03,4.416282E+02,7.952973E-02,3.894272E-02,1.217151E+03,2.777549E+02,7.957482E-02,2.449239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,1.003877E+02,1.411074E+03,7.088195E-03,1.244284E-01,6.320034E+02,1.586441E+03,4.462462E-02,1.398921E-01,3.254641E+02,1.367414E+03,2.298043E-02,1.205784E-01,2.236375E+02,8.183017E+02,1.579064E-02,7.215774E-02,3.200767E+02,4.187909E+03,2.260004E-02,3.692893E-01,0.000000E+00,1.388964E+03,0.000000E+00,1.633049E-01,1.999189E+03,1.394367E+04,1.411591E-01,1.229551E+00,1.611163E+03,1.001864E+04,1.137613E-01,8.834422E-01,1.791470E+03,6.796890E+03,1.264925E-01,5.993489E-01,2.450043E+03,1.045853E+04,1.729931E-01,9.222317E-01,3.666444E+03,5.056679E+03,2.397046E-01,4.458973E-01,1.477682E+03,2.026220E+03,9.660783E-02,1.786718E-01,3.645014E+03,5.673709E+03,2.383036E-01,5.003070E-01,8.444394E+03,1.433599E+04,5.520772E-01,1.264146E+00,2.183069E+03,7.259463E+03,1.427246E-01,6.401385E-01,9.067163E+03,1.262468E+04,5.927926E-01,1.113243E+00,8.996669E+03,1.136855E+04,5.881839E-01,1.002477E+00,4.764763E+03,5.543629E+03,3.115105E-01,4.888365E-01,4.761831E+03,4.865251E+03,3.113188E-01,4.290172E-01,0.000000E+00,4.537356E+01,0.000000E+00,4.001035E-03,2.715318E+03,1.214011E+03,1.775220E-01,1.070513E-01,2.715432E+03,1.188862E+03,1.775294E-01,1.048337E-01,1.983576E+03,1.520922E+03,1.296821E-01,1.341147E-01,8.523246E+02,5.368198E+02,5.572324E-02,4.733670E-02,1.986426E+03,1.825343E+03,1.298685E-01,1.609585E-01,4.711577E+03,3.940187E+03,3.080333E-01,3.474452E-01,1.749541E+03,2.200512E+03,1.143814E-01,1.940409E-01,4.719552E+03,4.074456E+03,3.085547E-01,3.592850E-01,4.715070E+03,3.382460E+03,3.082617E-01,2.982649E-01,2.372252E+03,1.774985E+03,1.550930E-01,1.565179E-01,2.370374E+03,1.436481E+03,1.549702E-01,1.266687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.226762E+03,4.366853E+02,8.020320E-02,3.850685E-02,1.227445E+03,2.735225E+02,8.024784E-02,2.411918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.157081E+02,1.418270E+03,8.169939E-03,1.250628E-01,7.103944E+02,1.639532E+03,5.015967E-02,1.445737E-01,3.439201E+02,1.380442E+03,2.428358E-02,1.217272E-01,2.323172E+02,8.232921E+02,1.640350E-02,7.259779E-02,3.459418E+02,4.202970E+03,2.442632E-02,3.706174E-01,0.000000E+00,1.397538E+03,0.000000E+00,1.643130E-01,2.090503E+03,1.401590E+04,1.476067E-01,1.235921E+00,1.676363E+03,1.007166E+04,1.183649E-01,8.881173E-01,1.829666E+03,6.827260E+03,1.291894E-01,6.020269E-01,2.507934E+03,1.050505E+04,1.770807E-01,9.263344E-01,3.708727E+03,5.050871E+03,2.424690E-01,4.453852E-01,1.500850E+03,2.030787E+03,9.812248E-02,1.790746E-01,3.687161E+03,5.688220E+03,2.410591E-01,5.015865E-01,8.521356E+03,1.435231E+04,5.571089E-01,1.265585E+00,2.275626E+03,7.299682E+03,1.487758E-01,6.436851E-01,9.152191E+03,1.262936E+04,5.983516E-01,1.113655E+00,9.078548E+03,1.132693E+04,5.935370E-01,9.988076E-01,4.801498E+03,5.537227E+03,3.139121E-01,4.882720E-01,4.798530E+03,4.838113E+03,3.137181E-01,4.266242E-01,0.000000E+00,3.916766E+02,0.000000E+00,3.453799E-02,2.734258E+03,1.201337E+03,1.787602E-01,1.059338E-01,2.734333E+03,1.177177E+03,1.787651E-01,1.038033E-01,2.012915E+03,1.514442E+03,1.316003E-01,1.335433E-01,8.695419E+02,5.371695E+02,5.684888E-02,4.736754E-02,2.015738E+03,1.826993E+03,1.317848E-01,1.611040E-01,4.778358E+03,3.920046E+03,3.123993E-01,3.456691E-01,1.795563E+03,2.207415E+03,1.173902E-01,1.946496E-01,4.771791E+03,4.068365E+03,3.119699E-01,3.587479E-01,4.767353E+03,3.359103E+03,3.116798E-01,2.962053E-01,2.392666E+03,1.769533E+03,1.564276E-01,1.560372E-01,2.390808E+03,1.423181E+03,1.563062E-01,1.254959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.235749E+03,4.320113E+02,8.079074E-02,3.809470E-02,1.236425E+03,2.695156E+02,8.083496E-02,2.376585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.299976E+02,1.424722E+03,9.178895E-03,1.256318E-01,7.829549E+02,1.687681E+03,5.528303E-02,1.488195E-01,3.609075E+02,1.392388E+03,2.548303E-02,1.227806E-01,2.402938E+02,8.277474E+02,1.696671E-02,7.299066E-02,3.696547E+02,4.216708E+03,2.610065E-02,3.718287E-01,0.000000E+00,1.405335E+03,0.000000E+00,1.652296E-01,2.175508E+03,1.408222E+04,1.536087E-01,1.241768E+00,1.737057E+03,1.012033E+04,1.226505E-01,8.924098E-01,1.865207E+03,6.854978E+03,1.316989E-01,6.044711E-01,2.561982E+03,1.054756E+04,1.808969E-01,9.300829E-01,3.749860E+03,5.045019E+03,2.451582E-01,4.448692E-01,1.522037E+03,2.035056E+03,9.950769E-02,1.794509E-01,3.728199E+03,5.702031E+03,2.437421E-01,5.028043E-01,8.596242E+03,1.436795E+04,5.620048E-01,1.266964E+00,2.362197E+03,7.337928E+03,1.544356E-01,6.470576E-01,9.233005E+03,1.263363E+04,6.036350E-01,1.114032E+00,9.156688E+03,1.128647E+04,5.986456E-01,9.952392E-01,4.836389E+03,5.531046E+03,3.161933E-01,4.877270E-01,4.833389E+03,4.811826E+03,3.159971E-01,4.243062E-01,0.000000E+00,7.963217E+02,0.000000E+00,7.021955E-02,2.751941E+03,1.189047E+03,1.799163E-01,1.048500E-01,2.751983E+03,1.165828E+03,1.799190E-01,1.028026E-01,2.039640E+03,1.508581E+03,1.333475E-01,1.330265E-01,8.853652E+02,5.376147E+02,5.788337E-02,4.740679E-02,2.042436E+03,1.828921E+03,1.335303E-01,1.612740E-01,4.838666E+03,3.901187E+03,3.163422E-01,3.440062E-01,1.841100E+03,2.214439E+03,1.203674E-01,1.952689E-01,4.818750E+03,4.063123E+03,3.150400E-01,3.582856E-01,4.814356E+03,3.337318E+03,3.147528E-01,2.942842E-01,2.410674E+03,1.764567E+03,1.576050E-01,1.555993E-01,2.408835E+03,1.410680E+03,1.574847E-01,1.243936E-01,0.000000E+00,5.412199E+01,0.000000E+00,4.772470E-03,1.243608E+03,4.275790E+02,8.130457E-02,3.770386E-02,1.244279E+03,2.657343E+02,8.134840E-02,2.343241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.430834E+02,1.430514E+03,1.010286E-02,1.261426E-01,8.492071E+02,1.731229E+03,5.996099E-02,1.526595E-01,3.765628E+02,1.403335E+03,2.658842E-02,1.237459E-01,2.476324E+02,8.317290E+02,1.748488E-02,7.334176E-02,3.913886E+02,4.229228E+03,2.763525E-02,3.729328E-01,0.000000E+00,1.412434E+03,0.000000E+00,1.660644E-01,2.254655E+03,1.414309E+04,1.591972E-01,1.247136E+00,1.793564E+03,1.016502E+04,1.266403E-01,8.963505E-01,1.898310E+03,6.880263E+03,1.340362E-01,6.067007E-01,2.612517E+03,1.058638E+04,1.844651E-01,9.335060E-01,3.789744E+03,5.038957E+03,2.477657E-01,4.443346E-01,1.541689E+03,2.039018E+03,1.007925E-01,1.798003E-01,3.768045E+03,5.714920E+03,2.463471E-01,5.039410E-01,8.674141E+03,1.438257E+04,5.670977E-01,1.268253E+00,2.443687E+03,7.374080E+03,1.597632E-01,6.502454E-01,9.310128E+03,1.263724E+04,6.086772E-01,1.114350E+00,9.231573E+03,1.124688E+04,6.035414E-01,9.917485E-01,4.869714E+03,5.525013E+03,3.183720E-01,4.871949E-01,4.866687E+03,4.786228E+03,3.181741E-01,4.220489E-01,0.000000E+00,1.353484E+03,0.000000E+00,1.193501E-01,2.768575E+03,1.177106E+03,1.810038E-01,1.037970E-01,2.768588E+03,1.154787E+03,1.810046E-01,1.018290E-01,2.064030E+03,1.503249E+03,1.349421E-01,1.325563E-01,8.999194E+02,5.381339E+02,5.883489E-02,4.745258E-02,2.066802E+03,1.831068E+03,1.351233E-01,1.614633E-01,4.893204E+03,3.883456E+03,3.199077E-01,3.424426E-01,1.884724E+03,2.221507E+03,1.232194E-01,1.958922E-01,4.861038E+03,4.058624E+03,3.178047E-01,3.578889E-01,4.856684E+03,3.316908E+03,3.175201E-01,2.924846E-01,2.426586E+03,1.760038E+03,1.586452E-01,1.552000E-01,2.424764E+03,1.398887E+03,1.585261E-01,1.233537E-01,0.000000E+00,1.903636E+02,0.000000E+00,1.678624E-02,1.250497E+03,4.233660E+02,8.175495E-02,3.733236E-02,1.251162E+03,2.622083E+02,8.179842E-02,2.312149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.549734E+02,1.435723E+03,1.094239E-02,1.266019E-01,9.093992E+02,1.770627E+03,6.421104E-02,1.561337E-01,3.910342E+02,1.413371E+03,2.761022E-02,1.246309E-01,2.544009E+02,8.352917E+02,1.796279E-02,7.365591E-02,4.113231E+02,4.240641E+03,2.904278E-02,3.739391E-01,0.000000E+00,1.418909E+03,0.000000E+00,1.668257E-01,2.328432E+03,1.419900E+04,1.644064E-01,1.252066E+00,1.846227E+03,1.020607E+04,1.303588E-01,8.999702E-01,1.929168E+03,6.903333E+03,1.362151E-01,6.087351E-01,2.659825E+03,1.062184E+04,1.878054E-01,9.366328E-01,3.828377E+03,5.033009E+03,2.502915E-01,4.438101E-01,1.559987E+03,2.042856E+03,1.019888E-01,1.801388E-01,3.806671E+03,5.726710E+03,2.488724E-01,5.049806E-01,8.751375E+03,1.439592E+04,5.721470E-01,1.269430E+00,2.520782E+03,7.408508E+03,1.648036E-01,6.532813E-01,9.383995E+03,1.264007E+04,6.135065E-01,1.114600E+00,9.303593E+03,1.120903E+04,6.082499E-01,9.884112E-01,4.901684E+03,5.519133E+03,3.204621E-01,4.866764E-01,4.898634E+03,4.761768E+03,3.202627E-01,4.198921E-01,0.000000E+00,1.960191E+03,0.000000E+00,1.728494E-01,2.784318E+03,1.165784E+03,1.820330E-01,1.027987E-01,2.784306E+03,1.144324E+03,1.820322E-01,1.009064E-01,2.086338E+03,1.498580E+03,1.364005E-01,1.321446E-01,9.133231E+02,5.387895E+02,5.971120E-02,4.751039E-02,2.089085E+03,1.833384E+03,1.365801E-01,1.616676E-01,4.942599E+03,3.867240E+03,3.231371E-01,3.410128E-01,1.926313E+03,2.228786E+03,1.259384E-01,1.965341E-01,4.899187E+03,4.054799E+03,3.202989E-01,3.575516E-01,4.894873E+03,3.298207E+03,3.200168E-01,2.908354E-01,2.440667E+03,1.755922E+03,1.595658E-01,1.548369E-01,2.438862E+03,1.387958E+03,1.594478E-01,1.223900E-01,0.000000E+00,3.662872E+02,0.000000E+00,3.229916E-02,1.256549E+03,4.194511E+02,8.215058E-02,3.698715E-02,1.257208E+03,2.589837E+02,8.219371E-02,2.283715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.657300E+02,1.440413E+03,1.170190E-02,1.270154E-01,9.639675E+02,1.806271E+03,6.806401E-02,1.592768E-01,4.044158E+02,1.422570E+03,2.855507E-02,1.254420E-01,2.606593E+02,8.384820E+02,1.840469E-02,7.393724E-02,4.296548E+02,4.251043E+03,3.033715E-02,3.748564E-01,2.773714E-01,1.424822E+03,1.958469E-05,1.675208E-01,2.397283E+03,1.425034E+04,1.692679E-01,1.256594E+00,1.895362E+03,1.024378E+04,1.338281E-01,9.032951E-01,1.957954E+03,6.924372E+03,1.382476E-01,6.105903E-01,2.704153E+03,1.065422E+04,1.909354E-01,9.394874E-01,3.865787E+03,5.026934E+03,2.527373E-01,4.432744E-01,1.577078E+03,2.046538E+03,1.031061E-01,1.804635E-01,3.844097E+03,5.737153E+03,2.513192E-01,5.059015E-01,8.827670E+03,1.440762E+04,5.771351E-01,1.270462E+00,2.594014E+03,7.440738E+03,1.695914E-01,6.561233E-01,9.454963E+03,1.264184E+04,6.181462E-01,1.114756E+00,9.373067E+03,1.117261E+04,6.127920E-01,9.851991E-01,4.932461E+03,5.513343E+03,3.224743E-01,4.861659E-01,4.929393E+03,4.738375E+03,3.222736E-01,4.178293E-01,0.000000E+00,2.343064E+03,0.000000E+00,2.066111E-01,2.799293E+03,1.155012E+03,1.830121E-01,1.018488E-01,2.799260E+03,1.134376E+03,1.830099E-01,1.000292E-01,2.106784E+03,1.494514E+03,1.377372E-01,1.317860E-01,9.256864E+02,5.395681E+02,6.051949E-02,4.757905E-02,2.109509E+03,1.835758E+03,1.379154E-01,1.618769E-01,4.987409E+03,3.852454E+03,3.260666E-01,3.397089E-01,1.965740E+03,2.236237E+03,1.285161E-01,1.971911E-01,4.933668E+03,4.051495E+03,3.225532E-01,3.572603E-01,4.929389E+03,3.281106E+03,3.222734E-01,2.893275E-01,2.453148E+03,1.752169E+03,1.603818E-01,1.545060E-01,2.451358E+03,1.377846E+03,1.602648E-01,1.214983E-01,0.000000E+00,5.926225E+02,0.000000E+00,5.225738E-02,1.261876E+03,4.158298E+02,8.249885E-02,3.666782E-02,1.262530E+03,2.560019E+02,8.254166E-02,2.257422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:45:00,1.754439E+02,1.444762E+03,1.238778E-02,1.273989E-01,1.013494E+03,1.837949E+03,7.156100E-02,1.620701E-01,4.168057E+02,1.436781E+03,2.942990E-02,1.266952E-01,2.664600E+02,8.415818E+02,1.881426E-02,7.421058E-02,4.465225E+02,4.264401E+03,3.152815E-02,3.760344E-01,9.325378E+00,1.430230E+03,6.584482E-04,1.681566E-01,2.461605E+03,1.430830E+04,1.738095E-01,1.261704E+00,1.941250E+03,1.029424E+04,1.370682E-01,9.077445E-01,1.984823E+03,6.952278E+03,1.401448E-01,6.130510E-01,2.745721E+03,1.068263E+04,1.938704E-01,9.419930E-01,3.902023E+03,5.020536E+03,2.551063E-01,4.427102E-01,1.592737E+03,2.049999E+03,1.041299E-01,1.807686E-01,3.880364E+03,5.750842E+03,2.536903E-01,5.071085E-01,8.902563E+03,1.450543E+04,5.820314E-01,1.279087E+00,2.663801E+03,7.470320E+03,1.741539E-01,6.587319E-01,9.523326E+03,1.280587E+04,6.226156E-01,1.129220E+00,9.440252E+03,1.113727E+04,6.171845E-01,9.820834E-01,4.962172E+03,5.598548E+03,3.244167E-01,4.936792E-01,4.959088E+03,4.716033E+03,3.242151E-01,4.158592E-01,0.000000E+00,2.732328E+03,0.000000E+00,2.409363E-01,2.813596E+03,1.144779E+03,1.839472E-01,1.009465E-01,2.813545E+03,1.124933E+03,1.839439E-01,9.919644E-02,2.125566E+03,1.490977E+03,1.389652E-01,1.314741E-01,9.371096E+02,5.404566E+02,6.126632E-02,4.765739E-02,2.128270E+03,1.840026E+03,1.391419E-01,1.622532E-01,5.028129E+03,3.838969E+03,3.287288E-01,3.385198E-01,2.003014E+03,2.243831E+03,1.309530E-01,1.978608E-01,4.964892E+03,4.108942E+03,3.245946E-01,3.623260E-01,4.960648E+03,3.265472E+03,3.243170E-01,2.879489E-01,2.464230E+03,1.782113E+03,1.611063E-01,1.571465E-01,2.462453E+03,1.368501E+03,1.609901E-01,1.206742E-01,5.748729E+01,8.006632E+02,4.059074E-03,7.060238E-02,1.266575E+03,4.124671E+02,8.280609E-02,3.637130E-02,1.267225E+03,2.532332E+02,8.284861E-02,2.233007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
