05:00:00,1.842265E+02,1.448881E+03,1.300790E-02,1.277621E-01,1.058444E+03,1.865625E+03,7.473483E-02,1.645106E-01,4.282931E+02,1.462690E+03,3.024100E-02,1.289798E-01,2.718470E+02,8.447622E+02,1.919462E-02,7.449102E-02,4.620667E+02,4.284747E+03,3.262570E-02,3.778284E-01,1.694533E+01,1.435184E+03,1.196479E-03,1.687391E-01,2.521754E+03,1.437878E+04,1.780565E-01,1.267919E+00,1.984144E+03,1.037030E+04,1.400968E-01,9.144514E-01,2.009916E+03,6.994956E+03,1.419166E-01,6.168143E-01,2.784722E+03,1.070556E+04,1.966242E-01,9.440150E-01,3.937144E+03,5.017338E+03,2.574025E-01,4.424282E-01,1.606823E+03,2.053106E+03,1.050508E-01,1.810426E-01,3.915526E+03,5.770085E+03,2.559891E-01,5.088054E-01,8.975943E+03,1.474625E+04,5.868288E-01,1.300323E+00,2.730478E+03,7.496823E+03,1.785131E-01,6.610689E-01,9.589329E+03,1.330851E+04,6.269308E-01,1.173542E+00,9.505359E+03,1.111195E+04,6.214410E-01,9.798500E-01,4.990914E+03,5.866149E+03,3.262958E-01,5.172762E-01,4.987818E+03,4.709131E+03,3.260934E-01,4.152506E-01,0.000000E+00,3.025015E+03,0.000000E+00,2.667455E-01,2.827303E+03,1.135068E+03,1.848433E-01,1.000901E-01,2.827237E+03,1.115981E+03,1.848390E-01,9.840705E-02,2.142854E+03,1.489460E+03,1.400954E-01,1.313404E-01,9.476805E+02,5.414508E+02,6.195742E-02,4.774506E-02,2.145537E+03,1.846953E+03,1.402709E-01,1.628641E-01,5.065191E+03,3.843906E+03,3.311518E-01,3.389551E-01,2.038185E+03,2.251542E+03,1.332524E-01,1.985407E-01,4.993218E+03,4.290899E+03,3.264464E-01,3.783709E-01,4.989005E+03,3.255114E+03,3.261710E-01,2.870355E-01,2.474084E+03,1.878880E+03,1.617505E-01,1.656794E-01,2.472319E+03,1.365406E+03,1.616352E-01,1.204013E-01,1.694935E+02,9.565966E+02,1.196763E-02,8.435257E-02,1.270729E+03,4.093768E+02,8.307768E-02,3.609879E-02,1.271375E+03,2.506147E+02,8.311994E-02,2.209917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.921971E+02,1.452135E+03,1.357069E-02,1.280491E-01,1.099464E+03,1.889516E+03,7.763118E-02,1.666173E-01,4.390010E+02,1.499835E+03,3.099707E-02,1.322552E-01,2.768894E+02,8.479893E+02,1.955066E-02,7.477559E-02,4.764651E+02,4.309881E+03,3.364234E-02,3.800447E-01,2.857000E+01,1.439683E+03,2.017276E-03,1.692681E-01,2.578239E+03,1.445701E+04,1.820448E-01,1.274817E+00,2.024432E+03,1.046417E+04,1.429415E-01,9.227290E-01,2.033553E+03,7.054794E+03,1.435855E-01,6.220908E-01,2.821573E+03,1.072239E+04,1.992262E-01,9.454988E-01,3.973078E+03,5.020842E+03,2.597518E-01,4.427372E-01,1.620539E+03,2.056797E+03,1.059475E-01,1.813681E-01,3.951505E+03,6.019313E+03,2.583413E-01,5.307822E-01,9.052230E+03,1.512307E+04,5.918163E-01,1.333551E+00,2.796556E+03,7.522609E+03,1.828331E-01,6.633427E-01,9.657432E+03,1.423097E+04,6.313833E-01,1.254885E+00,9.572800E+03,1.110647E+04,6.258501E-01,9.793673E-01,5.020757E+03,6.351671E+03,3.282469E-01,5.600895E-01,5.017653E+03,4.734449E+03,3.280439E-01,4.174831E-01,6.121491E+03,1.355020E+04,4.322275E-01,1.194855E+00,2.841440E+03,1.126811E+03,1.857676E-01,9.936202E-02,2.841363E+03,1.108451E+03,1.857625E-01,9.774306E-02,2.159522E+03,1.491202E+03,1.411851E-01,1.314940E-01,9.578280E+02,5.428830E+02,6.262084E-02,4.787136E-02,2.162187E+03,1.938029E+03,1.413594E-01,1.708951E-01,5.100787E+03,3.886784E+03,3.334791E-01,3.427362E-01,2.072258E+03,2.260133E+03,1.354800E-01,1.992982E-01,5.020613E+03,4.624989E+03,3.282375E-01,4.078309E-01,5.016429E+03,3.253084E+03,3.279639E-01,2.868565E-01,2.483624E+03,2.054356E+03,1.623743E-01,1.811528E-01,2.481871E+03,1.373959E+03,1.622597E-01,1.211556E-01,3.607824E+03,4.846814E+03,2.547420E-01,4.273914E-01,1.274764E+03,4.068465E+02,8.334148E-02,3.587568E-02,1.275407E+03,2.484812E+02,8.338350E-02,2.191104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.993499E+02,1.456817E+03,1.407573E-02,1.284620E-01,1.136447E+03,1.913133E+03,8.024247E-02,1.686999E-01,4.488355E+02,1.557694E+03,3.169147E-02,1.373573E-01,2.814985E+02,8.517589E+02,1.987610E-02,7.510799E-02,4.896453E+02,4.351244E+03,3.457297E-02,3.836921E-01,4.243336E+01,1.443923E+03,2.996143E-03,1.697666E-01,2.630575E+03,1.454936E+04,1.857402E-01,1.282961E+00,2.061682E+03,1.058566E+04,1.455717E-01,9.334419E-01,2.055143E+03,7.135656E+03,1.451100E-01,6.292213E-01,2.855468E+03,1.074360E+04,2.016195E-01,9.473689E-01,4.002261E+03,5.032723E+03,2.616597E-01,4.437848E-01,1.631121E+03,2.059041E+03,1.066394E-01,1.815660E-01,3.980746E+03,6.556388E+03,2.602530E-01,5.781415E-01,9.113482E+03,1.559011E+04,5.958209E-01,1.374734E+00,2.851892E+03,7.542000E+03,1.864509E-01,6.650526E-01,9.711244E+03,1.555740E+04,6.349013E-01,1.371850E+00,9.626193E+03,1.112696E+04,6.293409E-01,9.811736E-01,5.044501E+03,7.035737E+03,3.297992E-01,6.204104E-01,5.041391E+03,4.795141E+03,3.295959E-01,4.228350E-01,7.737481E+03,1.725271E+04,5.463296E-01,1.521341E+00,2.852842E+03,1.119398E+03,1.865130E-01,9.870839E-02,2.852755E+03,1.101738E+03,1.865073E-01,9.715108E-02,2.172376E+03,1.496544E+03,1.420255E-01,1.319651E-01,9.658966E+02,5.441107E+02,6.314835E-02,4.797961E-02,2.175024E+03,2.133765E+03,1.421987E-01,1.881552E-01,5.127866E+03,3.968034E+03,3.352494E-01,3.499007E-01,2.100019E+03,2.267345E+03,1.372950E-01,1.999342E-01,5.040798E+03,5.103346E+03,3.295571E-01,4.500124E-01,5.036641E+03,3.261223E+03,3.292853E-01,2.875742E-01,2.490310E+03,2.300703E+03,1.628114E-01,2.028757E-01,2.488568E+03,1.395231E+03,1.626975E-01,1.230313E-01,5.379748E+03,6.441393E+03,3.798543E-01,5.680012E-01,1.277589E+03,4.047744E+02,8.352616E-02,3.569296E-02,1.278228E+03,2.466800E+02,8.356795E-02,2.175221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.058916E+02,1.460690E+03,1.453764E-02,1.288034E-01,1.170459E+03,1.934196E+03,8.264401E-02,1.705571E-01,4.580854E+02,1.616548E+03,3.234459E-02,1.425470E-01,2.858384E+02,8.554188E+02,2.018253E-02,7.543072E-02,5.019601E+02,4.391235E+03,3.544250E-02,3.872185E-01,4.982172E+01,1.447778E+03,3.517822E-03,1.702198E-01,2.680141E+03,1.462492E+04,1.892400E-01,1.289624E+00,2.096991E+03,1.070796E+04,1.480648E-01,9.442264E-01,2.075764E+03,7.220752E+03,1.465660E-01,6.367250E-01,2.887856E+03,1.075974E+04,2.039063E-01,9.487927E-01,4.031336E+03,5.048857E+03,2.635606E-01,4.452076E-01,1.642704E+03,2.058152E+03,1.073966E-01,1.814876E-01,4.009901E+03,7.342314E+03,2.621591E-01,6.474444E-01,9.179658E+03,1.600792E+04,6.001473E-01,1.411576E+00,2.900662E+03,7.544661E+03,1.896393E-01,6.652873E-01,9.768944E+03,1.708653E+04,6.386737E-01,1.506688E+00,9.683706E+03,1.116930E+04,6.331010E-01,9.849075E-01,5.070938E+03,7.801431E+03,3.315276E-01,6.879292E-01,5.067826E+03,4.880938E+03,3.313241E-01,4.304005E-01,1.293467E+04,2.439955E+04,9.132938E-01,2.151549E+00,2.865080E+03,1.113396E+03,1.873131E-01,9.817914E-02,2.864986E+03,1.096415E+03,1.873069E-01,9.668170E-02,2.182074E+03,1.503875E+03,1.426596E-01,1.326115E-01,9.719251E+02,5.445540E+02,6.354248E-02,4.801870E-02,2.184705E+03,2.417405E+03,1.428316E-01,2.131665E-01,5.150768E+03,4.070944E+03,3.367467E-01,3.589754E-01,2.120636E+03,2.268892E+03,1.386428E-01,2.000706E-01,5.058041E+03,5.653517E+03,3.306844E-01,4.985264E-01,5.053910E+03,3.278006E+03,3.304143E-01,2.890542E-01,2.496703E+03,2.576122E+03,1.632294E-01,2.271621E-01,2.494971E+03,1.425576E+03,1.631161E-01,1.257071E-01,8.253381E+03,9.044402E+03,5.827564E-01,7.975342E-01,1.280264E+03,4.031941E+02,8.370105E-02,3.555360E-02,1.280900E+03,2.453949E+02,8.374264E-02,2.163889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.118226E+02,1.464785E+03,1.495641E-02,1.291646E-01,1.201426E+03,1.955954E+03,8.483056E-02,1.724758E-01,4.666595E+02,1.675386E+03,3.294999E-02,1.477353E-01,2.898399E+02,8.592013E+02,2.046507E-02,7.576426E-02,5.133337E+02,4.431132E+03,3.624557E-02,3.907366E-01,6.072310E+01,1.451355E+03,4.287549E-03,1.706404E-01,2.726421E+03,1.468436E+04,1.925077E-01,1.294865E+00,2.129922E+03,1.082054E+04,1.503900E-01,9.541536E-01,2.094893E+03,7.307044E+03,1.479166E-01,6.443342E-01,2.917997E+03,1.078041E+04,2.060345E-01,9.506154E-01,4.052512E+03,5.063686E+03,2.649450E-01,4.465152E-01,1.651401E+03,2.051405E+03,1.079652E-01,1.808926E-01,4.031184E+03,8.328813E+03,2.635506E-01,7.344337E-01,9.232837E+03,1.629118E+04,6.036241E-01,1.436554E+00,2.930960E+03,7.523192E+03,1.916202E-01,6.633941E-01,9.814987E+03,1.860853E+04,6.416838E-01,1.640898E+00,9.729770E+03,1.122392E+04,6.361126E-01,9.897239E-01,5.093906E+03,8.535323E+03,3.330292E-01,7.526437E-01,5.090794E+03,4.970875E+03,3.328257E-01,4.383311E-01,1.648428E+04,2.950930E+04,1.163925E+00,2.602126E+00,2.875839E+03,1.108108E+03,1.880165E-01,9.771283E-02,2.875740E+03,1.091786E+03,1.880100E-01,9.627353E-02,2.185595E+03,1.511158E+03,1.428898E-01,1.332537E-01,9.742197E+02,5.432836E+02,6.369250E-02,4.790668E-02,2.188210E+03,2.772230E+03,1.430607E-01,2.444549E-01,5.163393E+03,4.168472E+03,3.375721E-01,3.675753E-01,2.128203E+03,2.261947E+03,1.391376E-01,1.994582E-01,5.067171E+03,6.202828E+03,3.312813E-01,5.469646E-01,5.063065E+03,3.300080E+03,3.310128E-01,2.910007E-01,2.500998E+03,2.841361E+03,1.635102E-01,2.505509E-01,2.499275E+03,1.457732E+03,1.633975E-01,1.285426E-01,1.027696E+04,1.092006E+04,7.256375E-01,9.629294E-01,1.282114E+03,4.034186E+02,8.382201E-02,3.557340E-02,1.282747E+03,2.444099E+02,8.386341E-02,2.155203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.799907E+02,2.035757E+03,4.801292E-02,1.795128E-01,3.712776E+03,4.585737E+03,2.621524E-01,4.043697E-01,1.433815E+03,2.835031E+03,1.012391E-01,2.499926E-01,7.206576E+02,1.336427E+03,5.088434E-02,1.178459E-01,1.674626E+03,5.903299E+03,1.182424E-01,5.205522E-01,5.304811E+02,2.064652E+03,3.745631E-02,2.427476E-01,8.669409E+03,2.166141E+04,6.121314E-01,1.910100E+00,6.461269E+03,1.601499E+04,4.562186E-01,1.412200E+00,5.085651E+03,1.083451E+04,3.590886E-01,9.553861E-01,7.440443E+03,1.608297E+04,5.253563E-01,1.418194E+00,7.558033E+03,5.075805E+03,4.941288E-01,4.475839E-01,3.238505E+03,2.038629E+03,2.117269E-01,1.797661E-01,7.532926E+03,9.261093E+03,4.924874E-01,8.166420E-01,1.781070E+04,1.642677E+04,1.164427E+00,1.448511E+00,8.387810E+03,7.477203E+03,5.483779E-01,6.593388E-01,1.758934E+04,2.001519E+04,1.149955E+00,1.764937E+00,1.748515E+04,1.128689E+04,1.143144E+00,9.952769E-01,8.633121E+03,9.185208E+03,5.644159E-01,8.099504E-01,8.629699E+03,5.046574E+03,5.641921E-01,4.450063E-01,1.357474E+04,2.366699E+04,9.584881E-01,2.086952E+00,4.473996E+03,1.103880E+03,2.925007E-01,9.734003E-02,4.473814E+03,1.088207E+03,2.924889E-01,9.595792E-02,3.701158E+03,1.518273E+03,2.419741E-01,1.338811E-01,1.727696E+03,5.402018E+02,1.129532E-01,4.763493E-02,3.703983E+03,3.108215E+03,2.421589E-01,2.740820E-01,8.949348E+03,4.238483E+03,5.850901E-01,3.737488E-01,4.169792E+03,2.246290E+03,2.726125E-01,1.980776E-01,8.390776E+03,6.717670E+03,5.485718E-01,5.923633E-01,8.386397E+03,3.327476E+03,5.482856E-01,2.934164E-01,3.992123E+03,3.080462E+03,2.609968E-01,2.716348E-01,3.990299E+03,1.486450E+03,2.608776E-01,1.310750E-01,8.713354E+03,8.779868E+03,6.152342E-01,7.742077E-01,1.933261E+03,4.063398E+02,1.263927E-01,3.583100E-02,1.933929E+03,2.438483E+02,1.264363E-01,2.150251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,8.407256E+02,2.279649E+03,5.936212E-02,2.010192E-01,4.581737E+03,5.715039E+03,3.235082E-01,5.039514E-01,1.459299E+03,3.080399E+03,1.030385E-01,2.716292E-01,8.222947E+02,1.496113E+03,5.806074E-02,1.319271E-01,1.771839E+03,6.276405E+03,1.251064E-01,5.534526E-01,6.031394E+02,2.240151E+03,4.258659E-02,2.633816E-01,7.993405E+03,2.218630E+04,5.643999E-01,1.956385E+00,6.022056E+03,1.653951E+04,4.252065E-01,1.458452E+00,4.907210E+03,1.126457E+04,3.464893E-01,9.933081E-01,7.060606E+03,1.671949E+04,4.985366E-01,1.474323E+00,7.535411E+03,5.087129E+03,4.926498E-01,4.485824E-01,3.197571E+03,2.023226E+03,2.090507E-01,1.784078E-01,7.507665E+03,1.006373E+04,4.908359E-01,8.874182E-01,1.714406E+04,1.645788E+04,1.120844E+00,1.451254E+00,7.670555E+03,7.413493E+03,5.014852E-01,6.537209E-01,1.708246E+04,2.130104E+04,1.116816E+00,1.878323E+00,1.696399E+04,1.136037E+04,1.109071E+00,1.001756E+00,8.561994E+03,9.757930E+03,5.597658E-01,8.604530E-01,8.558246E+03,5.105871E+03,5.595207E-01,4.502351E-01,1.487935E+04,2.417014E+04,1.050604E+00,2.131320E+00,4.762001E+03,1.109808E+03,3.113299E-01,9.786270E-02,4.761799E+03,1.120865E+03,3.113167E-01,9.883770E-02,3.936463E+03,1.526655E+03,2.573579E-01,1.346202E-01,1.864816E+03,5.364378E+02,1.219179E-01,4.730302E-02,3.939485E+03,3.401063E+03,2.575555E-01,2.999053E-01,9.378142E+03,4.280777E+03,6.131238E-01,3.774784E-01,4.350879E+03,2.224611E+03,2.844516E-01,1.961659E-01,8.728973E+03,7.201462E+03,5.706825E-01,6.350240E-01,8.724294E+03,3.362586E+03,5.703766E-01,2.965124E-01,4.190840E+03,3.298278E+03,2.739886E-01,2.908417E-01,4.188892E+03,1.511758E+03,2.738612E-01,1.333066E-01,8.621392E+03,8.724977E+03,6.087410E-01,7.693674E-01,2.111448E+03,4.123237E+02,1.380422E-01,3.635865E-02,2.112163E+03,2.554146E+02,1.380889E-01,2.252242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.155158E+03,2.627917E+03,8.156363E-02,2.317294E-01,6.265270E+03,7.479476E+03,4.423794E-01,6.595393E-01,1.977398E+03,3.688600E+03,1.396205E-01,3.252603E-01,1.081892E+03,1.777200E+03,7.639048E-02,1.567133E-01,2.425182E+03,7.035158E+03,1.712377E-01,6.203593E-01,9.069643E+02,2.565197E+03,6.403912E-02,3.015984E-01,1.087720E+04,2.532873E+04,7.680193E-01,2.233484E+00,8.139313E+03,1.892253E+04,5.747022E-01,1.668586E+00,6.355045E+03,1.292058E+04,4.487183E-01,1.139335E+00,9.233940E+03,1.931095E+04,6.519919E-01,1.702837E+00,9.610262E+03,5.102315E+03,6.282994E-01,4.499215E-01,4.258042E+03,2.009484E+03,2.783821E-01,1.771961E-01,9.582096E+03,1.059448E+04,6.264579E-01,9.342197E-01,2.216131E+04,1.642861E+04,1.448861E+00,1.448673E+00,1.034369E+04,7.348329E+03,6.762493E-01,6.479747E-01,2.138183E+04,2.246706E+04,1.397900E+00,1.981142E+00,2.125975E+04,1.144769E+04,1.389919E+00,1.009456E+00,1.050880E+04,1.026179E+04,6.870441E-01,9.048835E-01,1.050486E+04,5.157849E+03,6.867866E-01,4.548185E-01,1.235078E+04,2.089149E+04,8.720662E-01,1.842209E+00,5.717151E+03,1.135595E+03,3.737757E-01,1.001366E-01,5.716977E+03,1.233149E+03,3.737643E-01,1.087389E-01,4.717699E+03,1.538604E+03,3.084336E-01,1.356739E-01,2.271372E+03,5.333312E+02,1.484977E-01,4.702908E-02,4.720907E+03,3.659870E+03,3.086433E-01,3.227268E-01,1.127519E+04,4.313207E+03,7.371491E-01,3.803380E-01,5.434271E+03,2.203328E+03,3.552816E-01,1.942892E-01,1.034418E+04,7.655952E+03,6.762814E-01,6.751009E-01,1.033918E+04,3.408041E+03,6.759543E-01,3.005206E-01,4.924180E+03,3.498124E+03,3.219329E-01,3.084642E-01,4.922093E+03,1.537554E+03,3.217964E-01,1.355813E-01,7.206078E+03,7.513723E+03,5.088082E-01,6.625591E-01,2.463506E+03,4.221376E+02,1.610590E-01,3.722404E-02,2.464271E+03,2.910221E+02,1.611090E-01,2.566229E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.365530E+03,2.867026E+03,9.641760E-02,2.528140E-01,7.394478E+03,8.698357E+03,5.221107E-01,7.670200E-01,2.287158E+03,4.088567E+03,1.614921E-01,3.605293E-01,1.250741E+03,1.967467E+03,8.831260E-02,1.734910E-01,2.825855E+03,7.535108E+03,1.995285E-01,6.644449E-01,1.097432E+03,2.782987E+03,7.748773E-02,3.272046E-01,1.248336E+04,2.728121E+04,8.814273E-01,2.405653E+00,9.322400E+03,2.043432E+04,6.582379E-01,1.801896E+00,7.186464E+03,1.398146E+04,5.074233E-01,1.232883E+00,1.046404E+04,2.103301E+04,7.388471E-01,1.854688E+00,1.089787E+04,5.125360E+03,7.124807E-01,4.519536E-01,4.903042E+03,2.005130E+03,3.205509E-01,1.768121E-01,1.086893E+04,1.039746E+04,7.105887E-01,9.168466E-01,2.515440E+04,1.637556E+04,1.644544E+00,1.443994E+00,1.188690E+04,7.293758E+03,7.771415E-01,6.431626E-01,2.398409E+04,2.351814E+04,1.568031E+00,2.073827E+00,2.385738E+04,1.155198E+04,1.559747E+00,1.018652E+00,1.171820E+04,1.070619E+04,7.661122E-01,9.440704E-01,1.171403E+04,5.210407E+03,7.658397E-01,4.594530E-01,1.124707E+04,1.940674E+04,7.941356E-01,1.711284E+00,6.364230E+03,1.189255E+03,4.160804E-01,1.048683E-01,6.364118E+03,1.439460E+03,4.160730E-01,1.269314E-01,5.227692E+03,1.555835E+03,3.417758E-01,1.371934E-01,2.536874E+03,5.334210E+02,1.658556E-01,4.703699E-02,5.231122E+03,3.895595E+03,3.420001E-01,3.435131E-01,1.249194E+04,4.349030E+03,8.166978E-01,3.834969E-01,6.111604E+03,2.187224E+03,3.995642E-01,1.928691E-01,1.138238E+04,8.081590E+03,7.441571E-01,7.126336E-01,1.137699E+04,3.465585E+03,7.438045E-01,3.055948E-01,5.400888E+03,3.682338E+03,3.530991E-01,3.247081E-01,5.398632E+03,1.566637E+03,3.529516E-01,1.381458E-01,6.446090E+03,6.921161E+03,4.551468E-01,6.103071E-01,2.704929E+03,4.359109E+02,1.768428E-01,3.843857E-02,2.705757E+03,3.577392E+02,1.768969E-01,3.154540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.075008E+03,2.492191E+03,7.590441E-02,2.197611E-01,5.836340E+03,7.083246E+03,4.120935E-01,6.245998E-01,1.589801E+03,3.313104E+03,1.122530E-01,2.921490E-01,9.626567E+02,1.649114E+03,6.797146E-02,1.454187E-01,2.011221E+03,6.507310E+03,1.420087E-01,5.738137E-01,7.961614E+02,2.347981E+03,5.621552E-02,2.760596E-01,7.973795E+03,2.197291E+04,5.630153E-01,1.937568E+00,6.045230E+03,1.660505E+04,4.268428E-01,1.464231E+00,4.925820E+03,1.142002E+04,3.478033E-01,1.007016E+00,7.029404E+03,1.724584E+04,4.963336E-01,1.520736E+00,8.557804E+03,5.161151E+03,5.594918E-01,4.551096E-01,3.901279E+03,2.030143E+03,2.550577E-01,1.790178E-01,8.532377E+03,9.833966E+03,5.578294E-01,8.671579E-01,1.931646E+04,1.632991E+04,1.262871E+00,1.439969E+00,7.849908E+03,7.259854E+03,5.132110E-01,6.401730E-01,1.859000E+04,2.443088E+04,1.215377E+00,2.154311E+00,1.848079E+04,1.168105E+04,1.208236E+00,1.030033E+00,9.281985E+03,1.108701E+04,6.068372E-01,9.776510E-01,9.277914E+03,5.272397E+03,6.065711E-01,4.649193E-01,1.029070E+04,1.838439E+04,7.266076E-01,1.621134E+00,5.340321E+03,1.278476E+03,3.491393E-01,1.127359E-01,5.340376E+03,1.744201E+03,3.491429E-01,1.538034E-01,4.146602E+03,1.580160E+03,2.710964E-01,1.393383E-01,2.008252E+03,5.437307E+02,1.312954E-01,4.794610E-02,4.150037E+03,4.106698E+03,2.713209E-01,3.621281E-01,9.752357E+03,4.398984E+03,6.375893E-01,3.879019E-01,4.650179E+03,2.180304E+03,3.040192E-01,1.922589E-01,8.955851E+03,8.467206E+03,5.855153E-01,7.466372E-01,8.950336E+03,3.538371E+03,5.851547E-01,3.120131E-01,4.321209E+03,3.847799E+03,2.825118E-01,3.392984E-01,4.318879E+03,1.601943E+03,2.823595E-01,1.412591E-01,5.830229E+03,6.515107E+03,4.116620E-01,5.745013E-01,2.258851E+03,4.550343E+02,1.476791E-01,4.012487E-02,2.259708E+03,4.562436E+02,1.477351E-01,4.023150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.063603E+03,2.409651E+03,7.509911E-02,2.124827E-01,5.769104E+03,6.807402E+03,4.073460E-01,6.002758E-01,1.798132E+03,3.388882E+03,1.269629E-01,2.988312E-01,9.820405E+02,1.623687E+03,6.934011E-02,1.431765E-01,2.212255E+03,6.501827E+03,1.562034E-01,5.733303E-01,8.675513E+02,2.321408E+03,6.125624E-02,2.729353E-01,9.916146E+03,2.288328E+04,7.001612E-01,2.017844E+00,7.413841E+03,1.726137E+04,5.234779E-01,1.522105E+00,5.745992E+03,1.182886E+04,4.057142E-01,1.043067E+00,8.368300E+03,1.796627E+04,5.908706E-01,1.584263E+00,9.641937E+03,5.208120E+03,6.303702E-01,4.592514E-01,4.474680E+03,2.098350E+03,2.925454E-01,1.850322E-01,9.619091E+03,9.395786E+03,6.288766E-01,8.285192E-01,2.249094E+04,1.630269E+04,1.470412E+00,1.437569E+00,9.869069E+03,7.251930E+03,6.452196E-01,6.394743E-01,2.128312E+04,2.520190E+04,1.391447E+00,2.222301E+00,2.118974E+04,1.182894E+04,1.385342E+00,1.043075E+00,1.036582E+04,1.140781E+04,6.776960E-01,1.005939E+00,1.036187E+04,5.345010E+03,6.774378E-01,4.713223E-01,9.466390E+03,1.765036E+04,6.684047E-01,1.556406E+00,5.569608E+03,1.405935E+03,3.641296E-01,1.239752E-01,5.569790E+03,2.116274E+03,3.641415E-01,1.866128E-01,4.290135E+03,1.611077E+03,2.804803E-01,1.420645E-01,2.065626E+03,5.682459E+02,1.350464E-01,5.010785E-02,4.293604E+03,4.292878E+03,2.807071E-01,3.785454E-01,1.023946E+04,4.466925E+03,6.694352E-01,3.938929E-01,4.973667E+03,2.184825E+03,3.251682E-01,1.926576E-01,9.408481E+03,8.810111E+03,6.151073E-01,7.768744E-01,9.402848E+03,3.624634E+03,6.147390E-01,3.196198E-01,4.484822E+03,3.994844E+03,2.932085E-01,3.522649E-01,4.482432E+03,1.643760E+03,2.930523E-01,1.449466E-01,5.313045E+03,6.231086E+03,3.751445E-01,5.494564E-01,2.259208E+03,4.813685E+02,1.477024E-01,4.244702E-02,2.260088E+03,5.796112E+02,1.477599E-01,5.111004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.770179E+02,2.198836E+03,6.192465E-02,1.938931E-01,4.772348E+03,5.770409E+03,3.369669E-01,5.088339E-01,1.486658E+03,3.063880E+03,1.049702E-01,2.701726E-01,8.270928E+02,1.459037E+03,5.839953E-02,1.286577E-01,1.820545E+03,6.064019E+03,1.285454E-01,5.347244E-01,6.891026E+02,2.123634E+03,4.865629E-02,2.496823E-01,8.170926E+03,2.102013E+04,5.769344E-01,1.853553E+00,6.130899E+03,1.592737E+04,4.328918E-01,1.404474E+00,4.872995E+03,1.092095E+04,3.440734E-01,9.630078E-01,7.056252E+03,1.649356E+04,4.982292E-01,1.454400E+00,8.546586E+03,5.267351E+03,5.587584E-01,4.644744E-01,3.904495E+03,2.213298E+03,2.552679E-01,1.951684E-01,8.524255E+03,9.397805E+03,5.572984E-01,8.286973E-01,1.979265E+04,1.630810E+04,1.294003E+00,1.438046E+00,8.406247E+03,7.270529E+03,5.495833E-01,6.411143E-01,1.901152E+04,2.583675E+04,1.242935E+00,2.278281E+00,1.892658E+04,1.199819E+04,1.237381E+00,1.057999E+00,9.358558E+03,1.167409E+04,6.118435E-01,1.029420E+00,9.354603E+03,5.430609E+03,6.115849E-01,4.788704E-01,8.762413E+03,1.713706E+04,6.186982E-01,1.511144E+00,5.087152E+03,1.571018E+03,3.325876E-01,1.385321E-01,5.087433E+03,2.514780E+03,3.326060E-01,2.217530E-01,3.844686E+03,1.649066E+03,2.513578E-01,1.454144E-01,1.830429E+03,6.089038E+02,1.196697E-01,5.369306E-02,3.848210E+03,4.454008E+03,2.515881E-01,3.927538E-01,9.153804E+03,4.554664E+03,5.984570E-01,4.016297E-01,4.337457E+03,2.201636E+03,2.835741E-01,1.941400E-01,8.498217E+03,9.110448E+03,5.555961E-01,8.033582E-01,8.492465E+03,3.725483E+03,5.552201E-01,3.285126E-01,4.073712E+03,4.124493E+03,2.663310E-01,3.636973E-01,4.071267E+03,1.692857E+03,2.661711E-01,1.492759E-01,4.881165E+03,6.034050E+03,3.446503E-01,5.320818E-01,2.064734E+03,5.170128E+02,1.349881E-01,4.559012E-02,2.065636E+03,7.178572E+02,1.350471E-01,6.330056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.780090E+02,2.078266E+03,5.493382E-02,1.832612E-01,4.241772E+03,5.181469E+03,2.995039E-01,4.569013E-01,1.362625E+03,2.910558E+03,9.621251E-02,2.566526E-01,7.504292E+02,1.371383E+03,5.298646E-02,1.209284E-01,1.653357E+03,5.843788E+03,1.167406E-01,5.153045E-01,6.094270E+02,2.016507E+03,4.303054E-02,2.370871E-01,7.603766E+03,2.022244E+04,5.368883E-01,1.783212E+00,5.708336E+03,1.535749E+04,4.030553E-01,1.354222E+00,4.565195E+03,1.053089E+04,3.223402E-01,9.286126E-01,6.612209E+03,1.575857E+04,4.668762E-01,1.389589E+00,8.184167E+03,5.340842E+03,5.350642E-01,4.709548E-01,3.721739E+03,2.372587E+03,2.433197E-01,2.092144E-01,8.162809E+03,1.010280E+04,5.336678E-01,8.908638E-01,1.899192E+04,1.634093E+04,1.241653E+00,1.440941E+00,8.015566E+03,7.309875E+03,5.240414E-01,6.445839E-01,1.833145E+04,2.633060E+04,1.198473E+00,2.321829E+00,1.825920E+04,1.219565E+04,1.193749E+00,1.075411E+00,9.039473E+03,1.188428E+04,5.909823E-01,1.047954E+00,9.035559E+03,5.531958E+03,5.907264E-01,4.878073E-01,8.173034E+03,1.677626E+04,5.770832E-01,1.479328E+00,4.881548E+03,1.774048E+03,3.191457E-01,1.564353E-01,4.881914E+03,2.925510E+03,3.191696E-01,2.579711E-01,3.639916E+03,1.695114E+03,2.379703E-01,1.494750E-01,1.720009E+03,6.655429E+02,1.124507E-01,5.868749E-02,3.643471E+03,4.588257E+03,2.382027E-01,4.045919E-01,8.671975E+03,4.662303E+03,5.669560E-01,4.111213E-01,4.068230E+03,2.231919E+03,2.659726E-01,1.968103E-01,8.102106E+03,9.364710E+03,5.296992E-01,8.257789E-01,8.096283E+03,3.843457E+03,5.293185E-01,3.389155E-01,3.889304E+03,4.235336E+03,2.542747E-01,3.734714E-01,3.886825E+03,1.750294E+03,2.541127E-01,1.543407E-01,4.524665E+03,5.900078E+03,3.194785E-01,5.202681E-01,1.965320E+03,5.639019E+02,1.284886E-01,4.972480E-02,1.966237E+03,8.649960E+02,1.285486E-01,7.627524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.041538E+02,1.991043E+03,4.971903E-02,1.755699E-01,3.846179E+03,4.757324E+03,2.715718E-01,4.195002E-01,1.269864E+03,2.800281E+03,8.966280E-02,2.469284E-01,6.937817E+02,1.308343E+03,4.898668E-02,1.153695E-01,1.528360E+03,5.687112E+03,1.079147E-01,5.014888E-01,5.489021E+02,1.939265E+03,3.875699E-02,2.280055E-01,7.172024E+03,1.965745E+04,5.064037E-01,1.733391E+00,5.385867E+03,1.495429E+04,3.802864E-01,1.318668E+00,4.335433E+03,1.025490E+04,3.061172E-01,9.042758E-01,6.278027E+03,1.529313E+04,4.432801E-01,1.348547E+00,7.914893E+03,5.422326E+03,5.174595E-01,4.781400E-01,3.582528E+03,2.559126E+03,2.342184E-01,2.256634E-01,7.894217E+03,1.108770E+04,5.161078E-01,9.777121E-01,1.838449E+04,1.638809E+04,1.201940E+00,1.445100E+00,7.715422E+03,7.355142E+03,5.044185E-01,6.485755E-01,1.782378E+04,2.670113E+04,1.165283E+00,2.354503E+00,1.776438E+04,1.240708E+04,1.161399E+00,1.094055E+00,8.807232E+03,1.204383E+04,5.757989E-01,1.062023E+00,8.803354E+03,5.640574E+03,5.755454E-01,4.973851E-01,7.685695E+03,1.655385E+04,5.426731E-01,1.459716E+00,4.733623E+03,2.011974E+03,3.094746E-01,1.774156E-01,4.734065E+03,3.339898E+03,3.095035E-01,2.945117E-01,3.483707E+03,1.746905E+03,2.277577E-01,1.540419E-01,1.635957E+03,7.328329E+02,1.069556E-01,6.462111E-02,3.487291E+03,4.699012E+03,2.279920E-01,4.143582E-01,8.300934E+03,4.782448E+03,5.426982E-01,4.217156E-01,3.859880E+03,2.274637E+03,2.523511E-01,2.005772E-01,7.796974E+03,9.578395E+03,5.097503E-01,8.446216E-01,7.791089E+03,3.973126E+03,5.093655E-01,3.503498E-01,3.747880E+03,4.328999E+03,2.450287E-01,3.817306E-01,3.745371E+03,1.813034E+03,2.448647E-01,1.598731E-01,4.231453E+03,5.812542E+03,2.987753E-01,5.125492E-01,1.890796E+03,6.227386E+02,1.236164E-01,5.491301E-02,1.891725E+03,1.019658E+03,1.236772E-01,8.991329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.478659E+02,1.925728E+03,4.574464E-02,1.698105E-01,3.544845E+03,4.436715E+03,2.502951E-01,3.912290E-01,1.199090E+03,2.714912E+03,8.466557E-02,2.394006E-01,6.508383E+02,1.261118E+03,4.595452E-02,1.112052E-01,1.433034E+03,5.568735E+03,1.011840E-01,4.910503E-01,5.025724E+02,1.880753E+03,3.548573E-02,2.211261E-01,6.838424E+03,1.922745E+04,4.828488E-01,1.695474E+00,5.137455E+03,1.464512E+04,3.627464E-01,1.291405E+00,4.159768E+03,1.004298E+04,2.937138E-01,8.855890E-01,6.021691E+03,1.495221E+04,4.251807E-01,1.318484E+00,7.716774E+03,5.510383E+03,5.045070E-01,4.859049E-01,3.479446E+03,2.760602E+03,2.274791E-01,2.434295E-01,7.696639E+03,1.183979E+04,5.031906E-01,1.044031E+00,1.793646E+04,1.644009E+04,1.172649E+00,1.449685E+00,7.491406E+03,7.414482E+03,4.897728E-01,6.538080E-01,1.744995E+04,2.694016E+04,1.140842E+00,2.375580E+00,1.740331E+04,1.262969E+04,1.137793E+00,1.113685E+00,8.638814E+03,1.214692E+04,5.647881E-01,1.071114E+00,8.634974E+03,5.753320E+03,5.645370E-01,5.073271E-01,7.285229E+03,1.642185E+04,5.143969E-01,1.448077E+00,4.625432E+03,2.278046E+03,3.024013E-01,2.008778E-01,4.625945E+03,3.748898E+03,3.024349E-01,3.305773E-01,3.361089E+03,1.803782E+03,2.197411E-01,1.590573E-01,1.570198E+03,8.080596E+02,1.026563E-01,7.125459E-02,3.364701E+03,4.783709E+03,2.199773E-01,4.218269E-01,8.007507E+03,4.911808E+03,5.235145E-01,4.331226E-01,3.695280E+03,2.330610E+03,2.415899E-01,2.055129E-01,7.555137E+03,9.746790E+03,4.939395E-01,8.594707E-01,7.549194E+03,4.112915E+03,4.935510E-01,3.626763E-01,3.636245E+03,4.402722E+03,2.377303E-01,3.882315E-01,3.633709E+03,1.879852E+03,2.375645E-01,1.657651E-01,3.989889E+03,5.758639E+03,2.817189E-01,5.077960E-01,1.833149E+03,6.941712E+02,1.198476E-01,6.121193E-02,1.834090E+03,1.175953E+03,1.199090E-01,1.036954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.041694E+02,1.875853E+03,4.265931E-02,1.654125E-01,3.311145E+03,4.196522E+03,2.337940E-01,3.700488E-01,1.143553E+03,2.645166E+03,8.074425E-02,2.332504E-01,6.175728E+02,1.224976E+03,4.360571E-02,1.080182E-01,1.358473E+03,5.475709E+03,9.591932E-02,4.828474E-01,4.663627E+02,1.835409E+03,3.292903E-02,2.157948E-01,6.572750E+03,1.888858E+04,4.640900E-01,1.665593E+00,4.940107E+03,1.439682E+04,3.488121E-01,1.269510E+00,4.021126E+03,9.872247E+03,2.839244E-01,8.705334E-01,5.818718E+03,1.480868E+04,4.108492E-01,1.305828E+00,7.568547E+03,5.604027E+03,4.948162E-01,4.941624E-01,3.401871E+03,2.944952E+03,2.224074E-01,2.596855E-01,7.548836E+03,1.219176E+04,4.935275E-01,1.075068E+00,1.759971E+04,1.648930E+04,1.150633E+00,1.454024E+00,7.321212E+03,7.507623E+03,4.786459E-01,6.620212E-01,1.716850E+04,2.704644E+04,1.122441E+00,2.384952E+00,1.713402E+04,1.286287E+04,1.120188E+00,1.134246E+00,8.513855E+03,1.219121E+04,5.566185E-01,1.075020E+00,8.510060E+03,5.868495E+03,5.563704E-01,5.174831E-01,6.956980E+03,1.632352E+04,4.912198E-01,1.439406E+00,4.545209E+03,2.565074E+03,2.971565E-01,2.261879E-01,4.545792E+03,4.141987E+03,2.971946E-01,3.652399E-01,3.262872E+03,1.865280E+03,2.133199E-01,1.644802E-01,1.517658E+03,8.898678E+02,9.922139E-02,7.846843E-02,3.266511E+03,4.841503E+03,2.135579E-01,4.269231E-01,7.770945E+03,5.048462E+03,5.080486E-01,4.451727E-01,3.562378E+03,2.400085E+03,2.329010E-01,2.116392E-01,7.359790E+03,9.868186E+03,4.811681E-01,8.701754E-01,7.353794E+03,4.262189E+03,4.807761E-01,3.758392E-01,3.546469E+03,4.455209E+03,2.318609E-01,3.928598E-01,3.543908E+03,1.950071E+03,2.316935E-01,1.719570E-01,3.790028E+03,5.729444E+03,2.676070E-01,5.052216E-01,1.787712E+03,7.775965E+02,1.168770E-01,6.856836E-02,1.788662E+03,1.329631E+03,1.169391E-01,1.172467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.696436E+02,1.837051E+03,4.022151E-02,1.619909E-01,3.126724E+03,4.013064E+03,2.207723E-01,3.538715E-01,1.098815E+03,2.585151E+03,7.758535E-02,2.279583E-01,5.912626E+02,1.196765E+03,4.174799E-02,1.055306E-01,1.298740E+03,5.399695E+03,9.170169E-02,4.761444E-01,4.374959E+02,1.799572E+03,3.089080E-02,2.115814E-01,6.355294E+03,1.861328E+04,4.487358E-01,1.641317E+00,4.778905E+03,1.418847E+04,3.374299E-01,1.251137E+00,3.908473E+03,9.728412E+03,2.759703E-01,8.578501E-01,5.653291E+03,1.474613E+04,3.991687E-01,1.300312E+00,7.455174E+03,5.699672E+03,4.874041E-01,5.025963E-01,3.342250E+03,3.079809E+03,2.185095E-01,2.715772E-01,7.435790E+03,1.235725E+04,4.861368E-01,1.089661E+00,1.734112E+04,1.653195E+04,1.133727E+00,1.457785E+00,7.188876E+03,7.641169E+03,4.699941E-01,6.737973E-01,1.695148E+04,2.702159E+04,1.108253E+00,2.382760E+00,1.692828E+04,1.309908E+04,1.106737E+00,1.155075E+00,8.418782E+03,1.217633E+04,5.504028E-01,1.073707E+00,8.415036E+03,5.981587E+03,5.501579E-01,5.274556E-01,6.687865E+03,1.624360E+04,4.722181E-01,1.432358E+00,4.484528E+03,2.866136E+03,2.931893E-01,2.527355E-01,4.485178E+03,4.511026E+03,2.932318E-01,3.977817E-01,3.182805E+03,1.929784E+03,2.080853E-01,1.701681E-01,1.474918E+03,9.776897E+02,9.642715E-02,8.621255E-02,3.186593E+03,4.872290E+03,2.083330E-01,4.296379E-01,7.577196E+03,5.189944E+03,4.953816E-01,4.576486E-01,3.453050E+03,2.482758E+03,2.257533E-01,2.189293E-01,7.199607E+03,9.942518E+03,4.706956E-01,8.767300E-01,7.193558E+03,4.417856E+03,4.703002E-01,3.895660E-01,3.473245E+03,4.486149E+03,2.270737E-01,3.955880E-01,3.470659E+03,2.021903E+03,2.269046E-01,1.782912E-01,3.623671E+03,5.718453E+03,2.558609E-01,5.042525E-01,1.751384E+03,8.713381E+02,1.145019E-01,7.683448E-02,1.752345E+03,1.476970E+03,1.145647E-01,1.302390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.418897E+02,1.806317E+03,3.826185E-02,1.592808E-01,2.978684E+03,3.857586E+03,2.103195E-01,3.401614E-01,1.061885E+03,2.530970E+03,7.497779E-02,2.231807E-01,5.700284E+02,1.174317E+03,4.024868E-02,1.035511E-01,1.249791E+03,5.335170E+03,8.824546E-02,4.704546E-01,4.140373E+02,1.770719E+03,2.923443E-02,2.081890E-01,6.172880E+03,1.838420E+04,4.358560E-01,1.621116E+00,4.643933E+03,1.400690E+04,3.278998E-01,1.235127E+00,3.814632E+03,9.602605E+03,2.693443E-01,8.467564E-01,5.515088E+03,1.460150E+04,3.894105E-01,1.287559E+00,7.366511E+03,5.795151E+03,4.816075E-01,5.110157E-01,3.295449E+03,3.165552E+03,2.154497E-01,2.791380E-01,7.347372E+03,1.240433E+04,4.803562E-01,1.093812E+00,1.713806E+04,1.656931E+04,1.120451E+00,1.461080E+00,7.083592E+03,7.814936E+03,4.631108E-01,6.891201E-01,1.678000E+04,2.686625E+04,1.097042E+00,2.369063E+00,1.676703E+04,1.333722E+04,1.096194E+00,1.176074E+00,8.344472E+03,1.210265E+04,5.455446E-01,1.067210E+00,8.340779E+03,6.091554E+03,5.453031E-01,5.371524E-01,6.466476E+03,1.617155E+04,4.565862E-01,1.426005E+00,4.437689E+03,3.171586E+03,2.901271E-01,2.796701E-01,4.438405E+03,4.843105E+03,2.901739E-01,4.270644E-01,3.116596E+03,1.996488E+03,2.037567E-01,1.760501E-01,1.439633E+03,1.068830E+03,9.412028E-02,9.424932E-02,3.120441E+03,4.875554E+03,2.040081E-01,4.299258E-01,7.415864E+03,5.334954E+03,4.848341E-01,4.704355E-01,3.361652E+03,2.576832E+03,2.197780E-01,2.272247E-01,7.066083E+03,9.969222E+03,4.619661E-01,8.790847E-01,7.059981E+03,4.579354E+03,4.615671E-01,4.038068E-01,3.412556E+03,4.495384E+03,2.231060E-01,3.964024E-01,3.409946E+03,2.094863E+03,2.229353E-01,1.847247E-01,3.484203E+03,5.721313E+03,2.460133E-01,5.045046E-01,1.721845E+03,9.729407E+02,1.125707E-01,8.579379E-02,1.722815E+03,1.612575E+03,1.126342E-01,1.421966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.192362E+02,1.781542E+03,3.666234E-02,1.570962E-01,2.858027E+03,3.728421E+03,2.018002E-01,3.287716E-01,1.030782E+03,2.479925E+03,7.278168E-02,2.186795E-01,5.525903E+02,1.156096E+03,3.901741E-02,1.019444E-01,1.208901E+03,5.278359E+03,8.535830E-02,4.654450E-01,3.946428E+02,1.747010E+03,2.786502E-02,2.054015E-01,6.016763E+03,1.818949E+04,4.248328E-01,1.603947E+00,4.528591E+03,1.384282E+04,3.197557E-01,1.220658E+00,3.734649E+03,9.489111E+03,2.636968E-01,8.367486E-01,5.397007E+03,1.444217E+04,3.810730E-01,1.273509E+00,7.295625E+03,5.890040E+03,4.769731E-01,5.193830E-01,3.257944E+03,3.227082E+03,2.129977E-01,2.845637E-01,7.276664E+03,1.234825E+04,4.757335E-01,1.088867E+00,1.697435E+04,1.660265E+04,1.109748E+00,1.464020E+00,6.998007E+03,8.016442E+03,4.575155E-01,7.068889E-01,1.664048E+04,2.658147E+04,1.087921E+00,2.343951E+00,1.663666E+04,1.358009E+04,1.087671E+00,1.197491E+00,8.284399E+03,1.197000E+04,5.416171E-01,1.055513E+00,8.280763E+03,6.198905E+03,5.413794E-01,5.466187E-01,6.283748E+03,1.610395E+04,4.436841E-01,1.420044E+00,4.400763E+03,3.476103E+03,2.877129E-01,3.065223E-01,4.401543E+03,5.135458E+03,2.877639E-01,4.528440E-01,3.061247E+03,2.065072E+03,2.001381E-01,1.820978E-01,1.410180E+03,1.162009E+03,9.219467E-02,1.024658E-01,3.065130E+03,4.850679E+03,2.003920E-01,4.277323E-01,7.280262E+03,5.483482E+03,4.759687E-01,4.835328E-01,3.284507E+03,2.680772E+03,2.147344E-01,2.363902E-01,6.953775E+03,9.947816E+03,4.546237E-01,8.771972E-01,6.947621E+03,4.747267E+03,4.542213E-01,4.186134E-01,3.361795E+03,4.482573E+03,2.197873E-01,3.952727E-01,3.359162E+03,2.168924E+03,2.196151E-01,1.912554E-01,3.366672E+03,5.734969E+03,2.377147E-01,5.057088E-01,1.697551E+03,1.080143E+03,1.109825E-01,9.524690E-02,1.698530E+03,1.734794E+03,1.110465E-01,1.529739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.004562E+02,1.761226E+03,3.533631E-02,1.553047E-01,2.758135E+03,3.620595E+03,1.947469E-01,3.192636E-01,1.004085E+03,2.430121E+03,7.089665E-02,2.142877E-01,5.380084E+02,1.141012E+03,3.798781E-02,1.006143E-01,1.174109E+03,5.226637E+03,8.290173E-02,4.608842E-01,3.783466E+02,1.727139E+03,2.671438E-02,2.030652E-01,5.880727E+03,1.802094E+04,4.152275E-01,1.589084E+00,4.428209E+03,1.368964E+04,3.126679E-01,1.207151E+00,3.665171E+03,9.384023E+03,2.587911E-01,8.274820E-01,5.294221E+03,1.428665E+04,3.738154E-01,1.259795E+00,7.237397E+03,5.983767E+03,4.731663E-01,5.276478E-01,3.227141E+03,3.304330E+03,2.109839E-01,2.913754E-01,7.218558E+03,1.219572E+04,4.719346E-01,1.075417E+00,1.683970E+04,1.663315E+04,1.100945E+00,1.466709E+00,6.926841E+03,8.221903E+03,4.528627E-01,7.250064E-01,1.652474E+04,2.616804E+04,1.080354E+00,2.307495E+00,1.652894E+04,1.382872E+04,1.080629E+00,1.219415E+00,8.234716E+03,1.177820E+04,5.383690E-01,1.038600E+00,8.231137E+03,6.303747E+03,5.381350E-01,5.558636E-01,6.132096E+03,1.603566E+04,4.329762E-01,1.414022E+00,4.370775E+03,3.774658E+03,2.857524E-01,3.328489E-01,4.371614E+03,5.385212E+03,2.858072E-01,4.748673E-01,3.014529E+03,2.135048E+03,1.970838E-01,1.882683E-01,1.385357E+03,1.255757E+03,9.057180E-02,1.107325E-01,3.018446E+03,4.797152E+03,1.973398E-01,4.230122E-01,7.165226E+03,5.635179E+03,4.684479E-01,4.969093E-01,3.218786E+03,2.792898E+03,2.104377E-01,2.462774E-01,6.858475E+03,9.877989E+03,4.483931E-01,8.710398E-01,6.852271E+03,4.921302E+03,4.479875E-01,4.339598E-01,3.318974E+03,4.447402E+03,2.169877E-01,3.921713E-01,3.316318E+03,2.243805E+03,2.168141E-01,1.978584E-01,3.266995E+03,5.756690E+03,2.306766E-01,5.076242E-01,1.677369E+03,1.190667E+03,1.096630E-01,1.049928E-01,1.678357E+03,1.842069E+03,1.097276E-01,1.624334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.846611E+02,1.744291E+03,3.422105E-02,1.538113E-01,2.674216E+03,3.529948E+03,1.888215E-01,3.112704E-01,9.808020E+02,2.380316E+03,6.925266E-02,2.098960E-01,5.256170E+02,1.128296E+03,3.711287E-02,9.949302E-02,1.144031E+03,5.178217E+03,8.077799E-02,4.566145E-01,3.644479E+02,1.710194E+03,2.573301E-02,2.010730E-01,5.760424E+03,1.787284E+04,4.067332E-01,1.576025E+00,4.339527E+03,1.354297E+04,3.064062E-01,1.194217E+00,3.603868E+03,9.284645E+03,2.544626E-01,8.187188E-01,5.203363E+03,1.413799E+04,3.674001E-01,1.246686E+00,7.188638E+03,6.075802E+03,4.699785E-01,5.357635E-01,3.201370E+03,3.461842E+03,2.092991E-01,3.052648E-01,7.169874E+03,1.195223E+04,4.687518E-01,1.053946E+00,1.672646E+04,1.666195E+04,1.093542E+00,1.469249E+00,6.866496E+03,8.427622E+03,4.489175E-01,7.431466E-01,1.642656E+04,2.562901E+04,1.073935E+00,2.259963E+00,1.643773E+04,1.408280E+04,1.074665E+00,1.241819E+00,8.192550E+03,1.152841E+04,5.356122E-01,1.016574E+00,8.189026E+03,6.406019E+03,5.353818E-01,5.648819E-01,6.005336E+03,1.596260E+04,4.240259E-01,1.407580E+00,4.345988E+03,4.063067E+03,2.841318E-01,3.582807E-01,4.346882E+03,5.590369E+03,2.841903E-01,4.929581E-01,2.974785E+03,2.205923E+03,1.944854E-01,1.945180E-01,1.364270E+03,1.348642E+03,8.919319E-02,1.189231E-01,2.978609E+03,4.715166E+03,1.947354E-01,4.157828E-01,7.066629E+03,5.789441E+03,4.620018E-01,5.105122E-01,3.162368E+03,2.911507E+03,2.067492E-01,2.567363E-01,6.776735E+03,9.760316E+03,4.430491E-01,8.606634E-01,6.770487E+03,5.100640E+03,4.426406E-01,4.497738E-01,3.282442E+03,4.390093E+03,2.145994E-01,3.871178E-01,3.279766E+03,2.319148E+03,2.144244E-01,2.045022E-01,3.182018E+03,5.784133E+03,2.246766E-01,5.100441E-01,1.660368E+03,1.302312E+03,1.085515E-01,1.148377E-01,1.661364E+03,1.933324E+03,1.086166E-01,1.704802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.711995E+02,1.729951E+03,3.327055E-02,1.525469E-01,2.602758E+03,3.452496E+03,1.837760E-01,3.044406E-01,9.602284E+02,2.329882E+03,6.780000E-02,2.054487E-01,5.149356E+02,1.117397E+03,3.635868E-02,9.853196E-02,1.117675E+03,5.131972E+03,7.891701E-02,4.525367E-01,3.524344E+02,1.695526E+03,2.488476E-02,1.993483E-01,5.652715E+03,1.774115E+04,3.991280E-01,1.564412E+00,4.260181E+03,1.340028E+04,3.008037E-01,1.181635E+00,3.548965E+03,9.189338E+03,2.505860E-01,8.103147E-01,5.121879E+03,1.399119E+04,3.616467E-01,1.233741E+00,7.146933E+03,6.165675E+03,4.672519E-01,5.436885E-01,3.179374E+03,3.711138E+03,2.078610E-01,3.272477E-01,7.128210E+03,1.162582E+04,4.660279E-01,1.025163E+00,1.662910E+04,1.668972E+04,1.087177E+00,1.471697E+00,6.814335E+03,8.635398E+03,4.455073E-01,7.614683E-01,1.634152E+04,2.497311E+04,1.068375E+00,2.202126E+00,1.635865E+04,1.434089E+04,1.069495E+00,1.264578E+00,8.155874E+03,1.122474E+04,5.332144E-01,9.897963E-01,8.152401E+03,6.505542E+03,5.329874E-01,5.736579E-01,5.898493E+03,1.588252E+04,4.164820E-01,1.400519E+00,4.325047E+03,4.340117E+03,2.827628E-01,3.827110E-01,4.325993E+03,5.756463E+03,2.828246E-01,5.076041E-01,2.940667E+03,2.277211E+03,1.922548E-01,2.008042E-01,1.346207E+03,1.440356E+03,8.801224E-02,1.270104E-01,2.944488E+03,4.606323E+03,1.925046E-01,4.061849E-01,6.981784E+03,5.945475E+03,4.564548E-01,5.242712E-01,3.113618E+03,3.034894E+03,2.035620E-01,2.676166E-01,6.706416E+03,9.597315E+03,4.384518E-01,8.462900E-01,6.700127E+03,5.284038E+03,4.380407E-01,4.659458E-01,3.251206E+03,4.311846E+03,2.125572E-01,3.802181E-01,3.248512E+03,2.394549E+03,2.123811E-01,2.111510E-01,3.109224E+03,5.815445E+03,2.195367E-01,5.128052E-01,1.646006E+03,1.413082E+03,1.076125E-01,1.246053E-01,1.647009E+03,2.010400E+03,1.076781E-01,1.772768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.595657E+02,1.717635E+03,3.244911E-02,1.514608E-01,2.541034E+03,3.385664E+03,1.794179E-01,2.985474E-01,9.418124E+02,2.278882E+03,6.649967E-02,2.009515E-01,5.055868E+02,1.107920E+03,3.569858E-02,9.769625E-02,1.094269E+03,5.087393E+03,7.726438E-02,4.486057E-01,3.419177E+02,1.682667E+03,2.414219E-02,1.978365E-01,5.555222E+03,1.762292E+04,3.922442E-01,1.553987E+00,4.188412E+03,1.326068E+04,2.957363E-01,1.169325E+00,3.499359E+03,9.097397E+03,2.470834E-01,8.022073E-01,5.048153E+03,1.384627E+04,3.564410E-01,1.220962E+00,7.110500E+03,6.252994E+03,4.648700E-01,5.513882E-01,3.160220E+03,3.995192E+03,2.066087E-01,3.522955E-01,7.091791E+03,1.123032E+04,4.636468E-01,9.902879E-01,1.654360E+04,1.671663E+04,1.081587E+00,1.474070E+00,6.768387E+03,8.843456E+03,4.425033E-01,7.798148E-01,1.626637E+04,2.421956E+04,1.063462E+00,2.135678E+00,1.628855E+04,1.460078E+04,1.064912E+00,1.287495E+00,8.123241E+03,1.087622E+04,5.310810E-01,9.590640E-01,8.119816E+03,6.602092E+03,5.308570E-01,5.821716E-01,5.807508E+03,1.579582E+04,4.100577E-01,1.392873E+00,4.306959E+03,4.602177E+03,2.815802E-01,4.058194E-01,4.307953E+03,5.884773E+03,2.816452E-01,5.189186E-01,2.911219E+03,2.348507E+03,1.903295E-01,2.070911E-01,1.330642E+03,1.529382E+03,8.699464E-02,1.348607E-01,2.915053E+03,4.474639E+03,1.905802E-01,3.945731E-01,6.908220E+03,6.102526E+03,4.516454E-01,5.381200E-01,3.071181E+03,3.161380E+03,2.007876E-01,2.787701E-01,6.645497E+03,9.395665E+03,4.344691E-01,8.285086E-01,6.639169E+03,5.470139E+03,4.340553E-01,4.823562E-01,3.224328E+03,4.215764E+03,2.108000E-01,3.717455E-01,3.221617E+03,2.469653E+03,2.106228E-01,2.177737E-01,3.046471E+03,5.849313E+03,2.151058E-01,5.157916E-01,1.633793E+03,1.521205E+03,1.068141E-01,1.341397E-01,1.634802E+03,2.073508E+03,1.068800E-01,1.828417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.494100E+02,1.706917E+03,3.173203E-02,1.505157E-01,2.487169E+03,3.327663E+03,1.756145E-01,2.934329E-01,9.252035E+02,2.228077E+03,6.532696E-02,1.964715E-01,4.973283E+02,1.099573E+03,3.511546E-02,9.696018E-02,1.073307E+03,5.044517E+03,7.578426E-02,4.448249E-01,3.326160E+02,1.671275E+03,2.348542E-02,1.964971E-01,5.466395E+03,1.751596E+04,3.859723E-01,1.544555E+00,4.123062E+03,1.312503E+04,2.911220E-01,1.157363E+00,3.454220E+03,9.009281E+03,2.438962E-01,7.944372E-01,4.980978E+03,1.370507E+04,3.516979E-01,1.208511E+00,7.078079E+03,6.337419E+03,4.627504E-01,5.588328E-01,3.143240E+03,4.287426E+03,2.054986E-01,3.780646E-01,7.059362E+03,1.078670E+04,4.615267E-01,9.511702E-01,1.646710E+04,1.674257E+04,1.076586E+00,1.476357E+00,6.727251E+03,9.039143E+03,4.398140E-01,7.970705E-01,1.619883E+04,2.340092E+04,1.059046E+00,2.063490E+00,1.622524E+04,1.485964E+04,1.060773E+00,1.310321E+00,8.093657E+03,1.049777E+04,5.291468E-01,9.256924E-01,8.090274E+03,6.695409E+03,5.289256E-01,5.904004E-01,5.729213E+03,1.570529E+04,4.045294E-01,1.384891E+00,4.291017E+03,4.846863E+03,2.805380E-01,4.273958E-01,4.292054E+03,5.981545E+03,2.806058E-01,5.274519E-01,2.885738E+03,2.419355E+03,1.886636E-01,2.133385E-01,1.317192E+03,1.614618E+03,8.611532E-02,1.423768E-01,2.889588E+03,4.326886E+03,1.889154E-01,3.815443E-01,6.844278E+03,6.259596E+03,4.474650E-01,5.519704E-01,3.034151E+03,3.289336E+03,1.983666E-01,2.900533E-01,6.592610E+03,9.166791E+03,4.310114E-01,8.083265E-01,6.586245E+03,5.657158E+03,4.305953E-01,4.988475E-01,3.201152E+03,4.107115E+03,2.092848E-01,3.621649E-01,3.198424E+03,2.544029E+03,2.091064E-01,2.243322E-01,2.992177E+03,5.884976E+03,2.112722E-01,5.189364E-01,1.623369E+03,1.625178E+03,1.061325E-01,1.433080E-01,1.624384E+03,2.124639E+03,1.061989E-01,1.873504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.404752E+02,1.697480E+03,3.110116E-02,1.496836E-01,2.439779E+03,3.277148E+03,1.722684E-01,2.889785E-01,9.101557E+02,2.178864E+03,6.426446E-02,1.921320E-01,4.899806E+02,1.092136E+03,3.459665E-02,9.630444E-02,1.054429E+03,5.003851E+03,7.445131E-02,4.412390E-01,3.243322E+02,1.661096E+03,2.290051E-02,1.953004E-01,5.385207E+03,1.741859E+04,3.802398E-01,1.535969E+00,4.063361E+03,1.299556E+04,2.869066E-01,1.145947E+00,3.413001E+03,8.926378E+03,2.409859E-01,7.871269E-01,4.919568E+03,1.357067E+04,3.473618E-01,1.196660E+00,7.048808E+03,6.418676E+03,4.608367E-01,5.659980E-01,3.127976E+03,4.546551E+03,2.045007E-01,4.009143E-01,7.030066E+03,1.032247E+04,4.596114E-01,9.102344E-01,1.639769E+04,1.676727E+04,1.072048E+00,1.478536E+00,6.689982E+03,9.211072E+03,4.373774E-01,8.122311E-01,1.613737E+04,2.256165E+04,1.055028E+00,1.989483E+00,1.616728E+04,1.511441E+04,1.056984E+00,1.332786E+00,8.066464E+03,1.010975E+04,5.273690E-01,8.914764E-01,8.063119E+03,6.785257E+03,5.271503E-01,5.983231E-01,5.661214E+03,1.561344E+04,3.997281E-01,1.376791E+00,4.276733E+03,5.072416E+03,2.796041E-01,4.472850E-01,4.277808E+03,6.056391E+03,2.796744E-01,5.340518E-01,2.863727E+03,2.489326E+03,1.872247E-01,2.195085E-01,1.305584E+03,1.695181E+03,8.535645E-02,1.494808E-01,2.867595E+03,4.172392E+03,1.874775E-01,3.679210E-01,6.788831E+03,6.415683E+03,4.438399E-01,5.657341E-01,3.001929E+03,3.417216E+03,1.962600E-01,3.013297E-01,6.546817E+03,8.926699E+03,4.280175E-01,7.871551E-01,6.540416E+03,5.843218E+03,4.275991E-01,5.152542E-01,3.181206E+03,3.993183E+03,2.079807E-01,3.521184E-01,3.178462E+03,2.617264E+03,2.078014E-01,2.307900E-01,2.945196E+03,5.922266E+03,2.079550E-01,5.222246E-01,1.614468E+03,1.723749E+03,1.055506E-01,1.520000E-01,1.615489E+03,2.167059E+03,1.056174E-01,1.910910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:15:00,4.325521E+02,1.689091E+03,3.054172E-02,1.489438E-01,2.397746E+03,3.233321E+03,1.693005E-01,2.851138E-01,8.964538E+02,2.133053E+03,6.329699E-02,1.880924E-01,4.833964E+02,1.085446E+03,3.413175E-02,9.571452E-02,1.037329E+03,4.966237E+03,7.324393E-02,4.379221E-01,3.169025E+02,1.651942E+03,2.237592E-02,1.942240E-01,5.310684E+03,1.732947E+04,3.749778E-01,1.528111E+00,4.008587E+03,1.287548E+04,2.830391E-01,1.135358E+00,3.375206E+03,8.850503E+03,2.383172E-01,7.804362E-01,4.863195E+03,1.344665E+04,3.433814E-01,1.185724E+00,7.022014E+03,6.494863E+03,4.590849E-01,5.727162E-01,3.114068E+03,4.750058E+03,2.035914E-01,4.188595E-01,7.003235E+03,9.869468E+03,4.578572E-01,8.702884E-01,1.633385E+04,1.678989E+04,1.067874E+00,1.480531E+00,6.655806E+03,9.370793E+03,4.351431E-01,8.263154E-01,1.608076E+04,2.175463E+04,1.051327E+00,1.918320E+00,1.611352E+04,1.535816E+04,1.053469E+00,1.354281E+00,8.041158E+03,9.736142E+03,5.257145E-01,8.585318E-01,8.037846E+03,6.869644E+03,5.254980E-01,6.057643E-01,5.601520E+03,1.552359E+04,3.955132E-01,1.368868E+00,4.263736E+03,5.276672E+03,2.787544E-01,4.652963E-01,4.264846E+03,6.119107E+03,2.788269E-01,5.395821E-01,2.844657E+03,2.557390E+03,1.859779E-01,2.255103E-01,1.295539E+03,1.770128E+03,8.469971E-02,1.560896E-01,2.848541E+03,4.022167E+03,1.862318E-01,3.546741E-01,6.740591E+03,6.568302E+03,4.406861E-01,5.791920E-01,2.973800E+03,3.542759E+03,1.944210E-01,3.124000E-01,6.507043E+03,8.694452E+03,4.254172E-01,7.666756E-01,6.500608E+03,6.024982E+03,4.249965E-01,5.312821E-01,3.163997E+03,3.882641E+03,2.068556E-01,3.423708E-01,3.161239E+03,2.688300E+03,2.066753E-01,2.370539E-01,2.904429E+03,5.961446E+03,2.050765E-01,5.256795E-01,1.606846E+03,1.815513E+03,1.050523E-01,1.600917E-01,1.607872E+03,2.204088E+03,1.051194E-01,1.943562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
