11:30:00,4.254749E+02,1.681574E+03,3.004202E-02,1.482810E-01,2.360184E+03,3.195498E+03,1.666483E-01,2.817786E-01,8.839221E+02,2.092455E+03,6.241215E-02,1.845124E-01,4.774585E+02,1.079379E+03,3.371249E-02,9.517950E-02,1.021761E+03,4.932586E+03,7.214467E-02,4.349548E-01,3.101962E+02,1.643668E+03,2.190239E-02,1.932513E-01,5.242016E+03,1.724758E+04,3.701293E-01,1.520889E+00,3.958138E+03,1.276825E+04,2.794770E-01,1.125903E+00,3.340421E+03,8.783820E+03,2.358611E-01,7.745561E-01,4.811256E+03,1.333717E+04,3.397141E-01,1.176070E+00,6.997189E+03,6.565640E+03,4.574620E-01,5.789573E-01,3.101240E+03,4.921999E+03,2.027528E-01,4.340212E-01,6.978365E+03,9.458448E+03,4.562313E-01,8.340447E-01,1.627444E+04,1.681039E+04,1.063990E+00,1.482338E+00,6.624123E+03,9.522611E+03,4.330717E-01,8.397026E-01,1.602808E+04,2.103150E+04,1.047883E+00,1.854555E+00,1.606313E+04,1.558757E+04,1.050175E+00,1.374510E+00,8.017367E+03,9.400358E+03,5.241591E-01,8.289224E-01,8.014083E+03,6.948178E+03,5.239444E-01,6.126895E-01,5.548523E+03,1.543897E+04,3.917713E-01,1.361406E+00,4.251754E+03,5.458509E+03,2.779710E-01,4.813306E-01,4.252894E+03,6.178381E+03,2.780456E-01,5.448088E-01,2.828087E+03,2.623097E+03,1.848946E-01,2.313044E-01,1.286822E+03,1.838856E+03,8.412978E-02,1.621501E-01,2.831987E+03,3.886995E+03,1.851495E-01,3.427548E-01,6.698498E+03,6.716372E+03,4.379341E-01,5.922488E-01,2.949173E+03,3.664649E+03,1.928109E-01,3.231483E-01,6.472402E+03,8.488828E+03,4.231524E-01,7.485437E-01,6.465936E+03,6.200464E+03,4.227297E-01,5.467561E-01,3.149112E+03,3.784058E+03,2.058825E-01,3.336778E-01,3.146340E+03,2.756679E+03,2.057013E-01,2.430836E-01,2.868956E+03,6.003021E+03,2.025719E-01,5.293456E-01,1.600299E+03,1.899658E+03,1.046243E-01,1.675116E-01,1.601330E+03,2.238684E+03,1.046917E-01,1.974069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.191145E+02,1.674797E+03,2.959292E-02,1.476834E-01,2.326404E+03,3.163013E+03,1.642632E-01,2.789141E-01,8.724219E+02,2.058371E+03,6.160014E-02,1.815069E-01,4.720759E+02,1.073845E+03,3.333243E-02,9.469154E-02,1.007529E+03,4.903571E+03,7.113984E-02,4.323962E-01,3.041109E+02,1.636167E+03,2.147272E-02,1.923693E-01,5.178564E+03,1.717212E+04,3.656491E-01,1.514235E+00,3.911542E+03,1.267622E+04,2.761870E-01,1.117787E+00,3.308321E+03,8.727778E+03,2.335946E-01,7.696143E-01,4.763274E+03,1.324496E+04,3.363262E-01,1.167939E+00,6.973961E+03,6.630850E+03,4.559434E-01,5.847075E-01,3.089289E+03,5.069889E+03,2.019714E-01,4.470622E-01,6.955086E+03,9.112062E+03,4.547093E-01,8.035005E-01,1.621862E+04,1.682872E+04,1.060341E+00,1.483954E+00,6.594483E+03,9.678000E+03,4.311339E-01,8.534048E-01,1.597864E+04,2.042984E+04,1.044651E+00,1.801501E+00,1.601549E+04,1.579995E+04,1.047060E+00,1.393238E+00,7.994821E+03,9.119543E+03,5.226851E-01,8.041601E-01,7.991562E+03,7.020704E+03,5.224720E-01,6.190848E-01,5.500956E+03,1.536167E+04,3.884126E-01,1.354590E+00,4.240588E+03,5.617050E+03,2.772410E-01,4.953107E-01,4.241755E+03,6.237477E+03,2.773173E-01,5.500199E-01,2.813666E+03,2.686149E+03,1.839518E-01,2.368643E-01,1.279243E+03,1.900838E+03,8.363431E-02,1.676157E-01,2.817581E+03,3.774784E+03,1.842077E-01,3.328599E-01,6.661710E+03,6.859180E+03,4.355290E-01,6.048416E-01,2.927576E+03,3.781670E+03,1.913990E-01,3.334671E-01,6.442186E+03,8.323420E+03,4.211770E-01,7.339581E-01,6.435690E+03,6.368156E+03,4.207523E-01,5.615432E-01,3.136218E+03,3.703627E+03,2.050396E-01,3.265854E-01,3.133434E+03,2.822117E+03,2.048575E-01,2.488539E-01,2.838028E+03,6.047379E+03,2.003880E-01,5.332571E-01,1.594666E+03,1.975521E+03,1.042560E-01,1.742012E-01,1.595701E+03,2.271909E+03,1.043237E-01,2.003367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.133560E+02,1.668662E+03,2.918632E-02,1.471424E-01,2.295795E+03,3.135019E+03,1.621020E-01,2.764456E-01,8.618150E+02,2.030954E+03,6.085121E-02,1.790893E-01,4.671657E+02,1.068783E+03,3.298573E-02,9.424518E-02,9.944484E+02,4.879241E+03,7.021621E-02,4.302508E-01,2.985516E+02,1.629352E+03,2.108019E-02,1.915681E-01,5.119640E+03,1.710246E+04,3.614886E-01,1.508093E+00,3.868293E+03,1.259949E+04,2.731332E-01,1.111021E+00,3.278564E+03,8.682035E+03,2.314935E-01,7.655808E-01,4.718743E+03,1.316985E+04,3.331819E-01,1.161316E+00,6.952006E+03,6.690425E+03,4.545080E-01,5.899609E-01,3.078035E+03,5.195278E+03,2.012357E-01,4.581190E-01,6.933075E+03,8.836834E+03,4.532703E-01,7.792309E-01,1.616566E+04,1.684501E+04,1.056878E+00,1.485391E+00,6.566468E+03,9.841130E+03,4.293023E-01,8.677895E-01,1.593181E+04,1.995830E+04,1.041589E+00,1.759920E+00,1.597005E+04,1.599314E+04,1.044089E+00,1.410273E+00,7.973285E+03,8.898145E+03,5.212771E-01,7.846373E-01,7.970046E+03,7.087177E+03,5.210653E-01,6.249464E-01,5.457710E+03,1.529323E+04,3.853591E-01,1.348555E+00,4.230076E+03,5.751163E+03,2.765537E-01,5.071368E-01,4.231266E+03,6.293323E+03,2.766315E-01,5.549444E-01,2.801015E+03,2.746285E+03,1.831247E-01,2.421671E-01,1.272605E+03,1.955675E+03,8.320032E-02,1.724512E-01,2.804945E+03,3.687620E+03,1.833816E-01,3.251739E-01,6.629278E+03,6.996093E+03,4.334087E-01,6.169146E-01,2.908462E+03,3.891928E+03,1.901493E-01,3.431897E-01,6.415606E+03,8.201202E+03,4.194392E-01,7.231810E-01,6.409082E+03,6.526720E+03,4.190127E-01,5.755253E-01,3.124967E+03,3.642922E+03,2.043040E-01,3.212324E-01,3.122170E+03,2.884372E+03,2.041211E-01,2.543436E-01,2.810883E+03,6.094276E+03,1.984714E-01,5.373925E-01,1.589787E+03,2.042577E+03,1.039370E-01,1.801142E-01,1.590827E+03,2.302675E+03,1.040050E-01,2.030496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.081183E+02,1.663040E+03,2.881650E-02,1.466466E-01,2.267930E+03,3.110379E+03,1.601345E-01,2.742728E-01,8.520118E+02,2.009122E+03,6.015902E-02,1.771641E-01,4.626705E+02,1.064066E+03,3.266833E-02,9.382919E-02,9.823932E+02,4.858871E+03,6.936501E-02,4.284546E-01,2.934539E+02,1.623161E+03,2.072025E-02,1.908402E-01,5.064840E+03,1.703773E+04,3.576192E-01,1.502385E+00,3.828090E+03,1.253582E+04,2.702945E-01,1.105407E+00,3.250940E+03,8.644086E+03,2.295430E-01,7.622344E-01,4.677357E+03,1.310802E+04,3.302598E-01,1.155863E+00,6.931120E+03,6.745973E+03,4.531425E-01,5.948591E-01,3.067366E+03,5.299316E+03,2.005382E-01,4.672930E-01,6.912131E+03,8.621129E+03,4.519011E-01,7.602101E-01,1.611509E+04,1.686012E+04,1.053572E+00,1.486723E+00,6.539823E+03,9.979912E+03,4.275603E-01,8.800274E-01,1.588722E+04,1.959261E+04,1.038674E+00,1.727674E+00,1.592649E+04,1.616920E+04,1.041242E+00,1.425798E+00,7.952619E+03,8.725928E+03,5.199260E-01,7.694512E-01,7.949396E+03,7.149366E+03,5.197153E-01,6.304302E-01,5.417994E+03,1.523240E+04,3.825548E-01,1.343192E+00,4.220110E+03,5.861726E+03,2.759022E-01,5.168863E-01,4.221320E+03,6.341306E+03,2.759813E-01,5.591756E-01,2.789923E+03,2.803936E+03,1.823995E-01,2.472507E-01,1.266789E+03,2.003218E+03,8.282011E-02,1.766435E-01,2.793866E+03,3.621268E+03,1.826573E-01,3.193230E-01,6.600716E+03,7.128070E+03,4.315414E-01,6.285523E-01,2.891561E+03,3.992579E+03,1.890444E-01,3.520651E-01,6.392253E+03,8.113568E+03,4.179125E-01,7.154534E-01,6.385703E+03,6.676544E+03,4.174843E-01,5.887368E-01,3.115151E+03,3.598450E+03,2.036622E-01,3.173109E-01,3.112343E+03,2.943937E+03,2.034787E-01,2.595960E-01,2.787031E+03,6.142496E+03,1.967873E-01,5.416445E-01,1.585559E+03,2.100462E+03,1.036606E-01,1.852184E-01,1.586603E+03,2.329366E+03,1.037289E-01,2.054032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.033393E+02,1.657819E+03,2.847906E-02,1.461862E-01,2.242479E+03,3.087730E+03,1.583374E-01,2.722756E-01,8.429432E+02,1.991565E+03,5.951870E-02,1.756159E-01,4.585460E+02,1.059583E+03,3.237711E-02,9.343392E-02,9.712683E+02,4.841607E+03,6.857951E-02,4.269323E-01,2.887685E+02,1.617532E+03,2.038942E-02,1.901783E-01,5.013854E+03,1.697729E+04,3.540192E-01,1.497055E+00,3.790702E+03,1.248224E+04,2.676546E-01,1.100682E+00,3.225288E+03,8.611119E+03,2.277318E-01,7.593274E-01,4.638884E+03,1.305511E+04,3.275432E-01,1.151198E+00,6.911161E+03,6.795225E+03,4.518377E-01,5.992021E-01,3.057201E+03,5.382184E+03,1.998736E-01,4.746003E-01,6.892114E+03,8.448470E+03,4.505924E-01,7.449850E-01,1.606662E+04,1.687415E+04,1.050403E+00,1.487960E+00,6.514372E+03,1.008013E+04,4.258963E-01,8.888646E-01,1.584460E+04,1.929989E+04,1.035888E+00,1.701862E+00,1.588460E+04,1.632295E+04,1.038503E+00,1.439356E+00,7.932731E+03,8.589008E+03,5.186258E-01,7.573776E-01,7.929522E+03,7.205610E+03,5.184160E-01,6.353898E-01,5.381207E+03,1.517700E+04,3.799573E-01,1.338306E+00,4.210614E+03,5.953883E+03,2.752814E-01,5.250126E-01,4.211842E+03,6.375082E+03,2.753616E-01,5.621539E-01,2.780206E+03,2.858212E+03,1.817642E-01,2.520368E-01,1.261698E+03,2.043149E+03,8.248724E-02,1.801646E-01,2.784163E+03,3.569667E+03,1.820229E-01,3.147728E-01,6.575594E+03,7.254667E+03,4.298989E-01,6.397157E-01,2.876634E+03,4.081532E+03,1.880685E-01,3.599090E-01,6.371763E+03,8.048694E+03,4.165729E-01,7.097328E-01,6.365189E+03,6.815458E+03,4.161431E-01,6.009862E-01,3.106597E+03,3.565221E+03,2.031030E-01,3.143807E-01,3.103779E+03,3.000142E+03,2.029188E-01,2.645521E-01,2.766064E+03,6.190765E+03,1.953068E-01,5.459008E-01,1.581896E+03,2.149924E+03,1.034212E-01,1.895800E-01,1.582944E+03,2.349796E+03,1.034897E-01,2.072047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.989670E+02,1.653365E+03,2.817034E-02,1.457936E-01,2.219168E+03,3.066282E+03,1.566914E-01,2.703843E-01,8.345469E+02,1.976859E+03,5.892585E-02,1.743192E-01,4.547547E+02,1.055945E+03,3.210941E-02,9.311307E-02,9.609898E+02,4.827006E+03,6.785376E-02,4.256448E-01,2.844534E+02,1.612410E+03,2.008474E-02,1.895761E-01,4.966390E+03,1.692253E+04,3.506679E-01,1.492227E+00,3.755913E+03,1.243550E+04,2.651982E-01,1.096561E+00,3.201455E+03,8.581898E+03,2.260489E-01,7.567507E-01,4.603100E+03,1.300903E+04,3.250166E-01,1.147135E+00,6.892020E+03,6.847145E+03,4.505862E-01,6.037804E-01,3.047476E+03,5.422580E+03,1.992378E-01,4.781624E-01,6.872913E+03,8.300894E+03,4.493371E-01,7.319717E-01,1.602001E+04,1.688725E+04,1.047356E+00,1.489115E+00,6.489969E+03,1.013419E+04,4.243010E-01,8.936314E-01,1.580373E+04,1.904542E+04,1.033216E+00,1.679422E+00,1.584421E+04,1.647049E+04,1.035862E+00,1.452365E+00,7.913548E+03,8.472484E+03,5.173717E-01,7.471025E-01,7.910349E+03,7.263269E+03,5.171625E-01,6.404741E-01,5.346869E+03,1.512633E+04,3.775328E-01,1.333838E+00,4.201533E+03,6.036354E+03,2.746876E-01,5.322849E-01,4.202775E+03,6.390594E+03,2.747688E-01,5.635218E-01,2.771691E+03,2.912379E+03,1.812075E-01,2.568132E-01,1.257238E+03,2.075239E+03,8.219569E-02,1.829943E-01,2.775660E+03,3.526395E+03,1.814670E-01,3.109571E-01,6.553489E+03,7.375374E+03,4.284537E-01,6.503596E-01,2.863445E+03,4.157347E+03,1.872062E-01,3.665943E-01,6.353780E+03,7.994345E+03,4.153972E-01,7.049404E-01,6.347183E+03,6.949163E+03,4.149659E-01,6.127763E-01,3.099141E+03,3.538085E+03,2.026155E-01,3.119879E-01,3.096314E+03,3.055648E+03,2.024307E-01,2.694467E-01,2.747619E+03,6.238460E+03,1.940044E-01,5.501066E-01,1.578721E+03,2.193476E+03,1.032136E-01,1.934204E-01,1.579772E+03,2.362627E+03,1.032823E-01,2.083361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.949579E+02,1.650393E+03,2.788727E-02,1.455314E-01,2.197767E+03,3.045820E+03,1.551804E-01,2.685800E-01,8.267680E+02,1.964075E+03,5.837660E-02,1.731919E-01,4.512643E+02,1.054285E+03,3.186296E-02,9.296670E-02,9.514843E+02,4.815269E+03,6.718259E-02,4.246098E-01,2.804729E+02,1.607749E+03,1.980368E-02,1.890281E-01,4.922185E+03,1.687638E+04,3.475466E-01,1.488157E+00,3.723527E+03,1.239344E+04,2.629116E-01,1.092852E+00,3.179304E+03,8.557308E+03,2.244849E-01,7.545823E-01,4.569807E+03,1.297097E+04,3.226659E-01,1.143779E+00,6.873609E+03,6.922522E+03,4.493826E-01,6.104271E-01,3.038143E+03,5.399482E+03,1.986276E-01,4.761256E-01,6.854443E+03,8.167486E+03,4.481295E-01,7.202079E-01,1.597506E+04,1.689934E+04,1.044417E+00,1.490182E+00,6.466502E+03,1.015068E+04,4.227667E-01,8.950853E-01,1.576445E+04,1.880801E+04,1.030648E+00,1.658488E+00,1.580518E+04,1.665037E+04,1.033311E+00,1.468228E+00,7.895013E+03,8.367162E+03,5.161599E-01,7.378153E-01,7.891822E+03,7.339366E+03,5.159512E-01,6.471843E-01,5.314601E+03,1.508220E+04,3.752544E-01,1.329947E+00,4.192820E+03,6.119865E+03,2.741180E-01,5.396489E-01,4.194074E+03,6.387077E+03,2.742000E-01,5.632116E-01,2.764227E+03,2.974158E+03,1.807195E-01,2.622609E-01,1.253331E+03,2.099300E+03,8.194020E-02,1.851160E-01,2.768207E+03,3.487760E+03,1.809797E-01,3.075503E-01,6.534031E+03,7.489685E+03,4.271817E-01,6.604394E-01,2.851788E+03,4.219668E+03,1.864441E-01,3.720898E-01,6.337992E+03,7.943505E+03,4.143650E-01,7.004573E-01,6.331375E+03,7.091833E+03,4.139324E-01,6.253570E-01,3.092640E+03,3.514060E+03,2.021905E-01,3.098694E-01,3.089804E+03,3.116727E+03,2.020051E-01,2.748325E-01,2.731380E+03,6.285849E+03,1.928578E-01,5.542853E-01,1.575967E+03,2.234610E+03,1.030335E-01,1.970476E-01,1.577022E+03,2.367630E+03,1.031025E-01,2.087773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.912751E+02,1.649836E+03,2.762723E-02,1.454823E-01,2.178084E+03,3.026719E+03,1.537906E-01,2.668957E-01,8.195571E+02,1.952939E+03,5.786745E-02,1.722099E-01,4.480472E+02,1.056071E+03,3.163581E-02,9.312421E-02,9.426870E+02,4.807199E+03,6.656143E-02,4.238982E-01,2.767961E+02,1.603512E+03,1.954407E-02,1.885300E-01,4.880998E+03,1.684231E+04,3.446385E-01,1.485153E+00,3.693368E+03,1.235554E+04,2.607820E-01,1.089510E+00,3.158710E+03,8.540162E+03,2.230308E-01,7.530704E-01,4.538821E+03,1.294515E+04,3.204780E-01,1.141502E+00,6.855860E+03,7.048435E+03,4.482222E-01,6.215301E-01,3.029161E+03,5.325460E+03,1.980403E-01,4.695983E-01,6.836635E+03,8.046833E+03,4.469653E-01,7.095687E-01,1.593163E+04,1.690995E+04,1.041578E+00,1.491117E+00,6.443879E+03,1.016238E+04,4.212877E-01,8.961170E-01,1.572661E+04,1.858479E+04,1.028174E+00,1.638804E+00,1.576741E+04,1.691261E+04,1.030841E+00,1.491351E+00,7.877079E+03,8.271865E+03,5.149874E-01,7.294120E-01,7.873894E+03,7.455702E+03,5.147791E-01,6.574429E-01,5.284097E+03,1.504906E+04,3.731006E-01,1.327024E+00,4.184441E+03,6.213176E+03,2.735702E-01,5.478771E-01,4.185705E+03,6.363555E+03,2.736529E-01,5.611374E-01,2.757681E+03,3.053623E+03,1.802916E-01,2.692681E-01,1.249905E+03,2.115119E+03,8.171623E-02,1.865109E-01,2.761671E+03,3.453441E+03,1.805524E-01,3.045240E-01,6.516899E+03,7.596643E+03,4.260616E-01,6.698711E-01,2.841480E+03,4.269940E+03,1.857702E-01,3.765228E-01,6.324128E+03,7.895642E+03,4.134586E-01,6.962367E-01,6.317492E+03,7.261949E+03,4.130247E-01,6.403577E-01,3.086969E+03,3.492889E+03,2.018197E-01,3.080025E-01,3.084125E+03,3.191425E+03,2.016338E-01,2.814195E-01,2.717076E+03,6.334239E+03,1.918478E-01,5.585524E-01,1.573577E+03,2.277154E+03,1.028773E-01,2.007992E-01,1.574634E+03,2.364510E+03,1.029464E-01,2.085022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.879021E+02,1.652613E+03,2.738907E-02,1.457272E-01,2.160035E+03,3.009738E+03,1.525162E-01,2.653983E-01,8.129038E+02,1.943044E+03,5.739768E-02,1.713374E-01,4.450925E+02,1.062735E+03,3.142718E-02,9.371182E-02,9.345805E+02,4.803490E+03,6.598905E-02,4.235712E-01,2.734131E+02,1.599677E+03,1.930521E-02,1.880790E-01,4.842830E+03,1.682382E+04,3.419435E-01,1.483523E+00,3.665430E+03,1.232090E+04,2.588094E-01,1.086455E+00,3.139660E+03,8.533088E+03,2.216857E-01,7.524466E-01,4.510132E+03,1.293536E+04,3.184523E-01,1.140638E+00,6.838806E+03,7.257229E+03,4.471072E-01,6.399415E-01,3.020544E+03,5.204603E+03,1.974770E-01,4.589412E-01,6.819524E+03,7.936949E+03,4.458466E-01,6.998792E-01,1.588983E+04,1.691866E+04,1.038845E+00,1.491885E+00,6.422157E+03,1.016727E+04,4.198675E-01,8.965485E-01,1.569028E+04,1.837271E+04,1.025799E+00,1.620103E+00,1.573102E+04,1.731654E+04,1.028462E+00,1.526971E+00,7.859794E+03,8.184865E+03,5.138573E-01,7.217404E-01,7.856613E+03,7.638114E+03,5.136494E-01,6.735279E-01,5.255267E+03,1.503158E+04,3.710649E-01,1.325483E+00,4.176401E+03,6.318292E+03,2.730446E-01,5.571461E-01,4.177674E+03,6.319852E+03,2.731278E-01,5.572837E-01,2.751989E+03,3.162297E+03,1.799194E-01,2.788510E-01,1.246926E+03,2.122620E+03,8.152150E-02,1.871724E-01,2.755988E+03,3.422862E+03,1.801809E-01,3.018275E-01,6.501953E+03,7.695671E+03,4.250844E-01,6.786033E-01,2.832456E+03,4.308578E+03,1.851802E-01,3.799298E-01,6.312064E+03,7.849888E+03,4.126699E-01,6.922021E-01,6.305410E+03,7.480512E+03,4.122349E-01,6.596306E-01,3.082065E+03,3.474077E+03,2.014991E-01,3.063437E-01,3.079213E+03,3.288865E+03,2.013127E-01,2.900117E-01,2.704559E+03,6.384891E+03,1.909640E-01,5.630189E-01,1.571516E+03,2.323129E+03,1.027425E-01,2.048532E-01,1.572576E+03,2.353190E+03,1.028118E-01,2.075040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.848111E+02,1.659063E+03,2.717082E-02,1.462960E-01,2.143474E+03,2.995293E+03,1.513468E-01,2.641246E-01,8.067648E+02,1.934116E+03,5.696421E-02,1.705501E-01,4.423780E+02,1.074813E+03,3.123552E-02,9.477689E-02,9.271100E+02,4.804281E+03,6.546157E-02,4.236409E-01,2.702995E+02,1.596233E+03,1.908536E-02,1.876742E-01,4.807447E+03,1.682188E+04,3.394452E-01,1.483351E+00,3.639541E+03,1.228886E+04,2.569815E-01,1.083630E+00,3.122034E+03,8.536919E+03,2.204412E-01,7.527844E-01,4.483561E+03,1.294270E+04,3.165762E-01,1.141286E+00,6.822397E+03,7.567256E+03,4.460344E-01,6.672797E-01,3.012266E+03,5.059890E+03,1.969358E-01,4.461804E-01,6.803059E+03,7.837027E+03,4.447702E-01,6.910681E-01,1.584955E+04,1.692502E+04,1.036211E+00,1.492446E+00,6.401270E+03,1.016449E+04,4.185020E-01,8.963038E-01,1.565537E+04,1.817102E+04,1.023516E+00,1.602318E+00,1.569590E+04,1.789490E+04,1.026166E+00,1.577970E+00,7.843122E+03,8.105344E+03,5.127673E-01,7.147282E-01,7.839943E+03,7.900673E+03,5.125595E-01,6.966804E-01,5.227925E+03,1.503245E+04,3.691344E-01,1.325560E+00,4.168677E+03,6.430852E+03,2.725396E-01,5.670717E-01,4.169957E+03,6.255888E+03,2.726233E-01,5.516434E-01,2.747028E+03,3.306364E+03,1.795951E-01,2.915547E-01,1.244331E+03,2.121749E+03,8.135185E-02,1.870955E-01,2.751036E+03,3.395733E+03,1.798571E-01,2.994353E-01,6.488881E+03,7.786203E+03,4.242298E-01,6.865864E-01,2.824535E+03,4.335685E+03,1.846624E-01,3.823202E-01,6.301539E+03,7.805961E+03,4.119818E-01,6.883286E-01,6.294869E+03,7.758457E+03,4.115457E-01,6.841397E-01,3.077811E+03,3.457318E+03,2.012210E-01,3.048658E-01,3.074953E+03,3.413733E+03,2.010342E-01,3.010225E-01,2.693598E+03,6.438285E+03,1.901901E-01,5.677272E-01,1.569736E+03,2.371916E+03,1.026262E-01,2.091552E-01,1.570799E+03,2.333576E+03,1.026956E-01,2.057744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.819734E+02,1.668939E+03,2.697045E-02,1.471669E-01,2.128250E+03,2.983506E+03,1.502719E-01,2.630852E-01,8.010918E+02,1.925950E+03,5.656365E-02,1.698300E-01,4.398805E+02,1.091965E+03,3.105917E-02,9.628929E-02,9.202150E+02,4.809129E+03,6.497472E-02,4.240683E-01,2.674289E+02,1.593173E+03,1.888267E-02,1.873144E-01,4.774586E+03,1.683492E+04,3.371249E-01,1.484501E+00,3.615509E+03,1.225888E+04,2.552846E-01,1.080987E+00,3.105699E+03,8.550654E+03,2.192878E-01,7.539955E-01,4.458911E+03,1.296553E+04,3.148357E-01,1.143299E+00,6.806569E+03,7.979027E+03,4.449996E-01,7.035896E-01,3.004292E+03,4.921471E+03,1.964145E-01,4.339747E-01,6.787177E+03,7.746163E+03,4.437318E-01,6.830557E-01,1.581063E+04,1.692855E+04,1.033667E+00,1.492758E+00,6.381128E+03,1.014692E+04,4.171852E-01,8.947544E-01,1.562172E+04,1.797934E+04,1.021316E+00,1.585415E+00,1.566194E+04,1.864693E+04,1.023946E+00,1.644284E+00,7.827006E+03,8.032454E+03,5.117137E-01,7.083007E-01,7.823829E+03,8.242611E+03,5.115060E-01,7.268324E-01,5.201881E+03,1.505194E+04,3.672954E-01,1.327279E+00,4.161241E+03,6.542132E+03,2.720534E-01,5.768844E-01,4.162526E+03,6.171498E+03,2.721375E-01,5.442019E-01,2.742692E+03,3.485297E+03,1.793116E-01,3.073330E-01,1.242064E+03,2.112518E+03,8.120363E-02,1.862816E-01,2.746708E+03,3.371558E+03,1.795742E-01,2.973035E-01,6.477412E+03,7.867722E+03,4.234800E-01,6.937747E-01,2.817561E+03,4.351385E+03,1.842064E-01,3.837046E-01,6.292326E+03,7.763360E+03,4.113795E-01,6.845721E-01,6.285642E+03,8.094215E+03,4.109425E-01,7.137468E-01,3.074111E+03,3.442146E+03,2.009791E-01,3.035280E-01,3.071247E+03,3.565196E+03,2.007919E-01,3.143785E-01,2.683983E+03,6.494109E+03,1.895112E-01,5.726497E-01,1.568195E+03,2.420959E+03,1.025254E-01,2.134798E-01,1.569260E+03,2.305577E+03,1.025950E-01,2.033055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.793647E+02,1.681592E+03,2.678626E-02,1.482825E-01,2.114237E+03,2.974147E+03,1.492824E-01,2.622599E-01,7.958445E+02,1.918377E+03,5.619315E-02,1.691622E-01,4.375800E+02,1.113192E+03,3.089674E-02,9.816117E-02,9.138447E+02,4.817199E+03,6.452493E-02,4.247800E-01,2.647790E+02,1.590487E+03,1.869557E-02,1.869985E-01,4.744037E+03,1.685968E+04,3.349679E-01,1.486685E+00,3.593179E+03,1.223053E+04,2.537079E-01,1.078487E+00,3.090547E+03,8.572452E+03,2.182179E-01,7.559177E-01,4.436021E+03,1.300084E+04,3.132195E-01,1.146412E+00,6.791274E+03,8.476981E+03,4.439996E-01,7.474991E-01,2.996595E+03,4.821392E+03,1.959113E-01,4.251497E-01,6.771829E+03,7.663219E+03,4.427284E-01,6.757417E-01,1.577296E+04,1.692843E+04,1.031204E+00,1.492747E+00,6.361665E+03,1.009631E+04,4.159127E-01,8.902910E-01,1.558922E+04,1.779653E+04,1.019191E+00,1.569296E+00,1.562905E+04,1.954180E+04,1.021796E+00,1.723193E+00,7.811409E+03,7.964808E+03,5.106940E-01,7.023358E-01,7.808231E+03,8.649669E+03,5.104862E-01,7.627267E-01,5.176983E+03,1.508833E+04,3.655374E-01,1.330487E+00,4.154069E+03,6.641063E+03,2.715846E-01,5.856081E-01,4.155360E+03,6.065966E+03,2.716689E-01,5.348961E-01,2.738899E+03,3.692682E+03,1.790637E-01,3.256202E-01,1.240082E+03,2.094788E+03,8.107402E-02,1.847181E-01,2.742923E+03,3.349632E+03,1.793267E-01,2.953701E-01,6.467341E+03,7.938629E+03,4.228216E-01,7.000273E-01,2.811414E+03,4.355528E+03,1.838045E-01,3.840699E-01,6.284255E+03,7.721282E+03,4.108518E-01,6.808617E-01,6.277558E+03,8.475293E+03,4.104140E-01,7.473503E-01,3.070890E+03,3.427928E+03,2.007685E-01,3.022743E-01,3.068020E+03,3.737551E+03,2.005809E-01,3.295768E-01,2.675544E+03,6.551356E+03,1.889154E-01,5.776977E-01,1.566860E+03,2.466527E+03,1.024381E-01,2.174980E-01,1.567927E+03,2.268875E+03,1.025078E-01,2.000691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.769486E+02,1.696165E+03,2.661566E-02,1.495676E-01,2.101242E+03,2.967006E+03,1.483649E-01,2.616302E-01,7.909538E+02,1.911289E+03,5.584782E-02,1.685372E-01,4.354461E+02,1.137196E+03,3.074606E-02,1.002778E-01,9.079147E+02,4.827485E+03,6.410622E-02,4.256870E-01,2.623137E+02,1.588156E+03,1.852150E-02,1.867245E-01,4.715399E+03,1.689221E+04,3.329458E-01,1.489553E+00,3.572259E+03,1.220352E+04,2.522308E-01,1.076105E+00,3.076382E+03,8.599764E+03,2.172178E-01,7.583261E-01,4.414597E+03,1.304453E+04,3.117068E-01,1.150265E+00,6.776387E+03,9.036997E+03,4.430263E-01,7.968813E-01,2.989111E+03,4.774400E+03,1.954220E-01,4.210060E-01,6.756892E+03,7.587169E+03,4.417518E-01,6.690356E-01,1.573624E+04,1.692395E+04,1.028803E+00,1.492352E+00,6.342697E+03,1.002196E+04,4.146726E-01,8.837353E-01,1.555760E+04,1.762249E+04,1.017124E+00,1.553949E+00,1.559697E+04,2.053461E+04,1.019698E+00,1.810740E+00,7.796213E+03,7.901539E+03,5.097005E-01,6.967567E-01,7.793034E+03,9.101369E+03,5.094927E-01,8.025576E-01,5.152958E+03,1.513845E+04,3.638411E-01,1.334907E+00,4.147113E+03,6.717517E+03,2.711298E-01,5.923498E-01,4.148407E+03,5.938995E+03,2.712144E-01,5.236998E-01,2.735528E+03,3.919375E+03,1.788433E-01,3.456099E-01,1.238321E+03,2.068590E+03,8.095889E-02,1.824080E-01,2.739558E+03,3.329326E+03,1.791067E-01,2.935796E-01,6.458345E+03,7.998430E+03,4.222334E-01,7.053006E-01,2.805899E+03,4.348496E+03,1.834440E-01,3.834498E-01,6.277064E+03,7.679170E+03,4.103816E-01,6.771483E-01,6.270354E+03,8.884887E+03,4.099430E-01,7.834682E-01,3.068037E+03,3.414040E+03,2.005820E-01,3.010496E-01,3.065163E+03,3.923154E+03,2.003941E-01,3.459433E-01,2.668044E+03,6.608603E+03,1.883858E-01,5.827457E-01,1.565688E+03,2.505040E+03,1.023615E-01,2.208941E-01,1.566756E+03,2.223323E+03,1.024313E-01,1.960524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.747072E+02,1.711750E+03,2.645740E-02,1.509419E-01,2.089171E+03,2.961842E+03,1.475126E-01,2.611748E-01,7.863914E+02,1.904594E+03,5.552568E-02,1.679469E-01,4.334640E+02,1.162593E+03,3.060611E-02,1.025173E-01,9.023887E+02,4.838973E+03,6.371604E-02,4.267000E-01,2.600169E+02,1.586156E+03,1.835933E-02,1.864893E-01,4.688548E+03,1.692850E+04,3.310499E-01,1.492753E+00,3.552655E+03,1.217759E+04,2.508466E-01,1.073819E+00,3.063137E+03,8.630060E+03,2.162826E-01,7.609976E-01,4.394540E+03,1.309252E+04,3.102906E-01,1.154496E+00,6.761882E+03,9.631249E+03,4.420781E-01,8.492823E-01,2.981824E+03,4.759295E+03,1.949456E-01,4.196740E-01,6.742339E+03,7.516845E+03,4.408004E-01,6.628345E-01,1.570040E+04,1.691479E+04,1.026460E+00,1.491544E+00,6.324188E+03,9.929477E+03,4.134625E-01,8.755801E-01,1.552682E+04,1.745679E+04,1.015112E+00,1.539338E+00,1.556566E+04,2.157537E+04,1.017651E+00,1.902514E+00,7.781399E+03,7.841553E+03,5.087320E-01,6.914672E-01,7.778219E+03,9.574834E+03,5.085241E-01,8.443077E-01,5.129697E+03,1.519852E+04,3.621986E-01,1.340203E+00,4.140358E+03,6.768487E+03,2.706882E-01,5.968443E-01,4.141655E+03,5.792339E+03,2.707729E-01,5.107677E-01,2.732541E+03,4.155215E+03,1.786479E-01,3.664063E-01,1.236760E+03,2.034937E+03,8.085685E-02,1.794405E-01,2.736577E+03,3.309962E+03,1.789118E-01,2.918720E-01,6.450338E+03,8.046690E+03,4.217099E-01,7.095561E-01,2.800967E+03,4.330798E+03,1.831215E-01,3.818892E-01,6.270679E+03,7.636438E+03,4.099642E-01,6.733801E-01,6.263958E+03,9.304883E+03,4.095248E-01,8.205034E-01,3.065522E+03,3.399914E+03,2.004176E-01,2.998039E-01,3.062643E+03,4.113723E+03,2.002293E-01,3.627475E-01,2.661378E+03,6.664267E+03,1.879151E-01,5.876542E-01,1.564660E+03,2.533621E+03,1.022943E-01,2.234144E-01,1.565730E+03,2.169559E+03,1.023642E-01,1.913115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.726288E+02,1.727573E+03,2.631065E-02,1.523372E-01,2.077964E+03,2.958381E+03,1.467213E-01,2.608697E-01,7.821409E+02,1.898218E+03,5.522556E-02,1.673846E-01,4.316244E+02,1.188177E+03,3.047622E-02,1.047733E-01,8.972452E+02,4.850816E+03,6.335287E-02,4.277443E-01,2.578789E+02,1.584454E+03,1.820836E-02,1.862893E-01,4.663417E+03,1.696526E+04,3.292755E-01,1.495995E+00,3.534317E+03,1.215253E+04,2.495517E-01,1.071609E+00,3.050774E+03,8.661339E+03,2.154096E-01,7.637558E-01,4.375797E+03,1.314153E+04,3.089671E-01,1.158818E+00,6.747763E+03,1.023318E+04,4.411550E-01,9.023607E-01,2.974733E+03,4.754257E+03,1.944820E-01,4.192297E-01,6.728173E+03,7.451198E+03,4.398742E-01,6.570457E-01,1.566546E+04,1.690042E+04,1.024176E+00,1.490277E+00,6.306142E+03,9.821798E+03,4.122827E-01,8.660849E-01,1.549687E+04,1.729901E+04,1.013154E+00,1.525425E+00,1.553514E+04,2.261780E+04,1.015656E+00,1.994435E+00,7.766975E+03,7.783797E+03,5.077890E-01,6.863743E-01,7.763792E+03,1.004871E+04,5.075809E-01,8.860942E-01,5.107152E+03,1.526474E+04,3.606068E-01,1.346043E+00,4.133803E+03,6.785122E+03,2.702596E-01,5.983112E-01,4.135101E+03,5.624775E+03,2.703445E-01,4.959919E-01,2.729902E+03,4.390708E+03,1.784755E-01,3.871721E-01,1.235382E+03,1.993068E+03,8.076674E-02,1.757485E-01,2.733944E+03,3.290894E+03,1.787397E-01,2.901906E-01,6.443240E+03,8.082894E+03,4.212459E-01,7.127485E-01,2.796573E+03,4.303103E+03,1.828343E-01,3.794471E-01,6.265035E+03,7.592548E+03,4.095952E-01,6.695099E-01,6.258304E+03,9.718862E+03,4.091552E-01,8.570080E-01,3.063312E+03,3.384982E+03,2.002731E-01,2.984873E-01,3.060429E+03,4.301662E+03,2.000846E-01,3.793200E-01,2.655463E+03,6.716815E+03,1.874975E-01,5.922879E-01,1.563762E+03,2.550396E+03,1.022356E-01,2.248936E-01,1.564833E+03,2.107067E+03,1.023056E-01,1.858009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.707021E+02,1.743030E+03,2.617460E-02,1.537002E-01,2.067561E+03,2.956199E+03,1.459868E-01,2.606773E-01,7.781840E+02,1.892110E+03,5.494617E-02,1.668460E-01,4.299179E+02,1.213045E+03,3.035573E-02,1.069661E-01,8.924608E+02,4.862369E+03,6.301505E-02,4.287631E-01,2.558895E+02,1.583015E+03,1.806790E-02,1.861201E-01,4.639918E+03,1.699993E+04,3.276162E-01,1.499051E+00,3.517178E+03,1.212821E+04,2.483416E-01,1.069464E+00,3.039243E+03,8.692181E+03,2.145955E-01,7.664754E-01,4.358297E+03,1.318926E+04,3.077315E-01,1.163027E+00,6.734024E+03,1.082029E+04,4.402568E-01,9.541318E-01,2.967836E+03,4.706614E+03,1.940310E-01,4.150287E-01,6.714390E+03,7.389093E+03,4.389731E-01,6.515692E-01,1.563143E+04,1.688016E+04,1.021951E+00,1.488490E+00,6.288554E+03,9.686136E+03,4.111328E-01,8.541223E-01,1.546774E+04,1.714875E+04,1.011249E+00,1.512175E+00,1.550540E+04,2.362403E+04,1.013712E+00,2.083164E+00,7.752938E+03,7.727459E+03,5.068713E-01,6.814064E-01,7.749752E+03,1.050522E+04,5.066630E-01,9.263486E-01,5.085279E+03,1.533376E+04,3.590624E-01,1.352129E+00,4.127443E+03,6.761642E+03,2.698438E-01,5.962407E-01,4.128742E+03,5.435920E+03,2.699288E-01,4.793387E-01,2.727574E+03,4.617934E+03,1.783232E-01,4.072089E-01,1.234165E+03,1.941313E+03,8.068719E-02,1.711847E-01,2.731621E+03,3.271556E+03,1.785878E-01,2.884854E-01,6.436953E+03,8.106131E+03,4.208349E-01,7.147976E-01,2.792663E+03,4.266023E+03,1.825786E-01,3.761774E-01,6.260049E+03,7.547004E+03,4.092693E-01,6.654938E-01,6.253309E+03,1.011350E+04,4.088286E-01,8.918071E-01,3.061372E+03,3.368725E+03,2.001463E-01,2.970537E-01,3.058485E+03,4.480681E+03,1.999575E-01,3.951059E-01,2.650216E+03,6.764931E+03,1.871270E-01,5.965307E-01,1.562976E+03,2.554410E+03,1.021842E-01,2.252475E-01,1.564049E+03,2.035713E+03,1.022543E-01,1.795090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.689162E+02,1.757704E+03,2.604851E-02,1.549941E-01,2.057906E+03,2.954999E+03,1.453050E-01,2.605715E-01,7.745023E+02,1.886207E+03,5.468621E-02,1.663255E-01,4.283354E+02,1.236568E+03,3.024399E-02,1.090404E-01,8.880127E+02,4.873197E+03,6.270098E-02,4.297179E-01,2.540390E+02,1.581801E+03,1.793724E-02,1.859773E-01,4.617955E+03,1.703092E+04,3.260655E-01,1.501784E+00,3.501168E+03,1.210444E+04,2.472112E-01,1.067368E+00,3.028494E+03,8.721680E+03,2.138365E-01,7.690766E-01,4.341966E+03,1.323428E+04,3.065784E-01,1.166997E+00,6.720659E+03,1.137643E+04,4.393830E-01,1.003172E+00,2.961126E+03,4.592389E+03,1.935924E-01,4.049563E-01,6.700982E+03,7.329467E+03,4.380966E-01,6.463115E-01,1.559827E+04,1.685374E+04,1.019783E+00,1.486160E+00,6.271415E+03,9.522399E+03,4.100123E-01,8.396839E-01,1.543942E+04,1.700464E+04,1.009398E+00,1.499467E+00,1.547644E+04,2.456839E+04,1.011818E+00,2.166437E+00,7.739282E+03,7.671462E+03,5.059785E-01,6.764686E-01,7.736093E+03,1.093204E+04,5.057700E-01,9.639861E-01,5.064043E+03,1.540263E+04,3.575630E-01,1.358202E+00,4.121274E+03,6.695105E+03,2.694405E-01,5.903735E-01,4.122573E+03,5.226579E+03,2.695254E-01,4.608790E-01,2.725519E+03,4.831191E+03,1.781889E-01,4.260138E-01,1.233091E+03,1.878084E+03,8.061697E-02,1.656092E-01,2.729571E+03,3.251373E+03,1.784538E-01,2.867056E-01,6.431385E+03,8.116022E+03,4.204709E-01,7.156697E-01,2.789184E+03,4.220580E+03,1.823512E-01,3.721702E-01,6.255646E+03,7.499067E+03,4.089814E-01,6.612668E-01,6.248897E+03,1.047969E+04,4.085402E-01,9.240981E-01,3.059669E+03,3.350705E+03,2.000349E-01,2.954647E-01,3.056779E+03,4.646383E+03,1.998460E-01,4.097174E-01,2.645561E+03,6.807462E+03,1.867983E-01,6.002812E-01,1.562290E+03,2.545650E+03,1.021393E-01,2.244751E-01,1.563363E+03,1.955811E+03,1.022095E-01,1.724632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.672611E+02,1.771326E+03,2.593164E-02,1.561953E-01,2.048945E+03,2.954388E+03,1.446723E-01,2.605176E-01,7.710781E+02,1.880465E+03,5.444443E-02,1.658192E-01,4.268682E+02,1.258346E+03,3.014040E-02,1.109608E-01,8.838787E+02,4.883027E+03,6.240908E-02,4.305847E-01,2.523182E+02,1.580774E+03,1.781574E-02,1.858566E-01,4.597438E+03,1.705735E+04,3.246168E-01,1.504115E+00,3.486220E+03,1.208110E+04,2.461557E-01,1.065310E+00,3.018479E+03,8.749106E+03,2.131294E-01,7.714951E-01,4.326734E+03,1.327555E+04,3.055029E-01,1.170636E+00,6.707660E+03,1.189048E+04,4.385331E-01,1.048501E+00,2.954601E+03,4.429094E+03,1.931658E-01,3.905570E-01,6.687942E+03,7.271450E+03,4.372440E-01,6.411955E-01,1.556598E+04,1.682051E+04,1.017672E+00,1.483230E+00,6.254715E+03,9.351842E+03,4.089205E-01,8.246443E-01,1.541189E+04,1.686477E+04,1.007598E+00,1.487133E+00,1.544824E+04,2.543398E+04,1.009975E+00,2.242765E+00,7.726001E+03,7.615031E+03,5.051102E-01,6.714925E-01,7.722808E+03,1.132098E+04,5.049014E-01,9.982825E-01,5.043412E+03,1.546859E+04,3.561063E-01,1.364019E+00,4.115290E+03,6.578833E+03,2.690493E-01,5.801207E-01,4.116590E+03,4.996489E+03,2.691342E-01,4.405898E-01,2.723707E+03,5.026457E+03,1.780704E-01,4.432324E-01,1.232143E+03,1.801730E+03,8.055499E-02,1.588763E-01,2.727762E+03,3.229871E+03,1.783355E-01,2.848097E-01,6.426455E+03,8.112207E+03,4.201485E-01,7.153333E-01,2.786088E+03,4.168272E+03,1.821488E-01,3.675577E-01,6.251757E+03,7.447809E+03,4.087271E-01,6.567468E-01,6.245001E+03,1.081124E+04,4.082854E-01,9.533333E-01,3.058174E+03,3.330482E+03,1.999372E-01,2.936814E-01,3.055280E+03,4.795727E+03,1.997480E-01,4.228866E-01,2.641433E+03,6.843392E+03,1.865069E-01,6.034495E-01,1.561690E+03,2.526130E+03,1.021001E-01,2.227538E-01,1.562764E+03,1.867271E+03,1.021703E-01,1.646557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.657275E+02,1.783721E+03,2.582336E-02,1.572882E-01,2.040631E+03,2.953504E+03,1.440853E-01,2.604396E-01,7.678944E+02,1.874847E+03,5.421964E-02,1.653238E-01,4.255084E+02,1.278122E+03,3.004438E-02,1.127047E-01,8.800378E+02,4.891680E+03,6.213789E-02,4.313477E-01,2.507184E+02,1.579900E+03,1.770278E-02,1.857539E-01,4.578275E+03,1.707872E+04,3.232638E-01,1.506000E+00,3.472266E+03,1.205812E+04,2.451705E-01,1.063284E+00,3.009151E+03,8.773664E+03,2.124707E-01,7.736606E-01,4.312530E+03,1.331214E+04,3.044999E-01,1.173862E+00,6.695016E+03,1.235487E+04,4.377065E-01,1.089450E+00,2.948255E+03,4.231711E+03,1.927509E-01,3.731518E-01,6.675259E+03,7.214288E+03,4.364149E-01,6.361550E-01,1.553454E+04,1.678042E+04,1.015616E+00,1.479695E+00,6.238444E+03,9.190495E+03,4.078567E-01,8.104167E-01,1.538511E+04,1.672613E+04,1.005847E+00,1.474908E+00,1.542079E+04,2.620919E+04,1.008180E+00,2.311123E+00,7.713086E+03,7.557597E+03,5.042659E-01,6.664279E-01,7.709889E+03,1.166660E+04,5.040568E-01,1.028759E+00,5.023361E+03,1.552762E+04,3.546905E-01,1.369223E+00,4.109486E+03,6.414903E+03,2.686698E-01,5.656653E-01,4.110786E+03,4.749771E+03,2.687548E-01,4.188342E-01,2.722107E+03,5.200902E+03,1.779658E-01,4.586149E-01,1.231306E+03,1.713875E+03,8.050028E-02,1.511293E-01,2.726167E+03,3.206667E+03,1.782312E-01,2.827635E-01,6.422088E+03,8.094482E+03,4.198631E-01,7.137704E-01,2.783334E+03,4.110559E+03,1.819687E-01,3.624686E-01,6.248322E+03,7.392017E+03,4.085026E-01,6.518271E-01,6.241559E+03,1.110361E+04,4.080604E-01,9.791145E-01,3.056861E+03,3.307769E+03,1.998513E-01,2.916787E-01,3.053964E+03,4.926597E+03,1.996620E-01,4.344267E-01,2.637772E+03,6.871735E+03,1.862484E-01,6.059487E-01,1.561165E+03,2.495825E+03,1.020658E-01,2.200815E-01,1.562240E+03,1.771630E+03,1.021361E-01,1.562221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.643066E+02,1.771360E+03,2.572304E-02,1.561983E-01,2.032917E+03,2.940745E+03,1.435406E-01,2.593145E-01,7.649351E+02,1.869304E+03,5.401069E-02,1.648350E-01,4.242483E+02,1.295713E+03,2.995541E-02,1.142558E-01,8.764703E+02,4.874377E+03,6.188599E-02,4.298219E-01,2.492314E+02,1.579145E+03,1.759778E-02,1.856651E-01,4.560383E+03,1.709428E+04,3.220005E-01,1.507371E+00,3.459244E+03,1.203522E+04,2.442510E-01,1.061264E+00,3.000464E+03,8.712964E+03,2.118574E-01,7.683080E-01,4.299288E+03,1.334316E+04,3.035650E-01,1.176598E+00,6.682719E+03,1.276658E+04,4.369026E-01,1.125755E+00,2.942084E+03,4.013384E+03,1.923474E-01,3.538997E-01,6.662926E+03,7.157627E+03,4.356085E-01,6.311586E-01,1.550393E+04,1.673195E+04,1.013615E+00,1.475422E+00,6.222590E+03,9.054388E+03,4.068203E-01,7.984148E-01,1.535909E+04,1.658699E+04,1.004146E+00,1.462639E+00,1.539407E+04,2.688989E+04,1.006433E+00,2.371147E+00,7.700529E+03,7.498449E+03,5.034449E-01,6.612123E-01,7.697327E+03,1.196770E+04,5.032356E-01,1.055310E+00,5.003865E+03,1.556874E+04,3.533139E-01,1.372850E+00,4.103858E+03,6.204476E+03,2.683019E-01,5.471099E-01,4.105157E+03,4.491846E+03,2.683868E-01,3.960904E-01,2.720695E+03,5.353230E+03,1.778735E-01,4.720471E-01,1.230567E+03,1.618259E+03,8.045198E-02,1.426979E-01,2.724759E+03,3.181517E+03,1.781392E-01,2.805458E-01,6.418222E+03,8.064644E+03,4.196103E-01,7.111393E-01,2.780884E+03,4.049738E+03,1.818086E-01,3.571054E-01,6.245288E+03,7.330893E+03,4.083042E-01,6.464372E-01,6.238519E+03,1.135486E+04,4.078617E-01,1.001270E+00,3.055707E+03,3.282246E+03,1.997759E-01,2.894280E-01,3.052808E+03,5.038335E+03,1.995864E-01,4.442797E-01,2.634526E+03,6.890428E+03,1.860191E-01,6.075970E-01,1.560706E+03,2.455675E+03,1.020358E-01,2.165411E-01,1.561782E+03,1.670857E+03,1.021061E-01,1.473360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.629905E+02,1.747568E+03,2.563010E-02,1.541003E-01,2.025762E+03,2.924767E+03,1.430354E-01,2.579055E-01,7.621851E+02,1.863744E+03,5.381652E-02,1.643447E-01,4.230808E+02,1.310934E+03,2.987298E-02,1.155980E-01,8.731572E+02,4.845075E+03,6.165206E-02,4.272381E-01,2.478495E+02,1.578472E+03,1.750021E-02,1.855859E-01,4.543680E+03,1.710357E+04,3.208211E-01,1.508190E+00,3.447095E+03,1.201223E+04,2.433931E-01,1.059237E+00,2.992377E+03,8.613751E+03,2.112863E-01,7.595595E-01,4.286945E+03,1.336807E+04,3.026935E-01,1.178795E+00,6.670761E+03,1.313207E+04,4.361207E-01,1.157984E+00,2.936082E+03,3.790913E+03,1.919551E-01,3.342822E-01,6.650932E+03,7.100888E+03,4.348244E-01,6.261554E-01,1.547412E+04,1.667488E+04,1.011666E+00,1.470389E+00,6.207145E+03,8.945627E+03,4.058105E-01,7.888242E-01,1.533378E+04,1.644536E+04,1.002491E+00,1.450149E+00,1.536806E+04,2.748408E+04,1.004732E+00,2.423543E+00,7.688320E+03,7.437125E+03,5.026467E-01,6.558047E-01,7.685113E+03,1.222780E+04,5.024371E-01,1.078246E+00,4.984905E+03,1.558391E+04,3.519751E-01,1.374187E+00,4.098400E+03,5.949221E+03,2.679450E-01,5.246016E-01,4.099698E+03,4.228384E+03,2.680299E-01,3.728584E-01,2.719450E+03,5.485816E+03,1.777921E-01,4.837386E-01,1.229915E+03,1.520740E+03,8.040932E-02,1.340986E-01,2.723516E+03,3.154124E+03,1.780579E-01,2.781303E-01,6.414797E+03,8.020106E+03,4.193864E-01,7.072119E-01,2.778704E+03,3.986877E+03,1.816660E-01,3.515623E-01,6.242608E+03,7.263631E+03,4.081290E-01,6.405060E-01,6.235833E+03,1.156824E+04,4.076861E-01,1.020086E+00,3.054693E+03,3.253698E+03,1.997096E-01,2.869107E-01,3.051793E+03,5.132270E+03,1.995200E-01,4.525629E-01,2.631646E+03,6.897928E+03,1.858158E-01,6.082584E-01,1.560304E+03,2.406347E+03,1.020095E-01,2.121913E-01,1.561381E+03,1.567016E+03,1.020799E-01,1.381792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.617715E+02,1.740004E+03,2.554403E-02,1.534333E-01,2.019125E+03,2.911127E+03,1.425668E-01,2.567028E-01,7.596300E+02,1.858120E+03,5.363611E-02,1.638487E-01,4.219994E+02,1.323585E+03,2.979662E-02,1.167136E-01,8.700812E+02,4.833530E+03,6.143487E-02,4.262201E-01,2.465655E+02,1.577852E+03,1.740955E-02,1.855130E-01,4.528090E+03,1.710685E+04,3.197203E-01,1.508480E+00,3.435761E+03,1.198954E+04,2.425929E-01,1.057236E+00,2.984848E+03,8.576025E+03,2.107548E-01,7.562328E-01,4.275443E+03,1.338641E+04,3.018814E-01,1.180412E+00,6.659131E+03,1.270102E+04,4.353604E-01,1.119975E+00,2.930245E+03,3.585572E+03,1.915735E-01,3.161753E-01,6.639269E+03,7.043542E+03,4.340619E-01,6.210987E-01,1.544510E+04,1.661492E+04,1.009769E+00,1.465101E+00,6.192095E+03,8.846762E+03,4.048266E-01,7.801063E-01,1.530916E+04,1.629992E+04,1.000882E+00,1.437325E+00,1.534274E+04,2.797253E+04,1.003077E+00,2.466614E+00,7.676450E+03,7.374765E+03,5.018707E-01,6.503059E-01,7.673239E+03,1.243947E+04,5.016607E-01,1.096911E+00,4.966460E+03,1.554509E+04,3.506728E-01,1.370764E+00,4.093107E+03,5.643967E+03,2.675990E-01,4.976843E-01,4.094403E+03,3.965533E+03,2.676838E-01,3.496802E-01,2.718350E+03,5.594290E+03,1.777202E-01,4.933038E-01,1.229338E+03,1.429185E+03,8.037164E-02,1.260254E-01,2.722419E+03,3.124218E+03,1.779862E-01,2.754931E-01,6.411763E+03,7.962230E+03,4.191880E-01,7.021084E-01,2.776764E+03,3.922224E+03,1.815392E-01,3.458612E-01,6.240239E+03,7.189693E+03,4.079741E-01,6.339862E-01,6.233459E+03,1.173575E+04,4.075309E-01,1.034857E+00,3.053802E+03,3.222510E+03,1.996514E-01,2.841605E-01,3.050899E+03,5.205374E+03,1.994616E-01,4.590092E-01,2.629093E+03,6.892880E+03,1.856355E-01,6.078133E-01,1.559953E+03,2.346667E+03,1.019865E-01,2.069288E-01,1.561030E+03,1.462343E+03,1.020570E-01,1.289493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.606425E+02,1.736628E+03,2.546432E-02,1.531356E-01,2.012970E+03,2.894712E+03,1.421322E-01,2.552553E-01,7.572564E+02,1.852217E+03,5.346851E-02,1.633283E-01,4.209977E+02,1.334002E+03,2.972589E-02,1.176322E-01,8.672258E+02,4.826630E+03,6.123325E-02,4.256116E-01,2.453727E+02,1.577266E+03,1.732532E-02,1.854442E-01,4.513540E+03,1.710562E+04,3.186930E-01,1.508371E+00,3.425189E+03,1.196708E+04,2.418464E-01,1.055256E+00,2.977841E+03,8.555774E+03,2.102600E-01,7.544471E-01,4.264726E+03,1.339820E+04,3.011247E-01,1.181452E+00,6.647820E+03,1.189740E+04,4.346210E-01,1.049111E+00,2.924569E+03,3.407858E+03,1.912024E-01,3.005045E-01,6.627927E+03,6.982478E+03,4.333203E-01,6.157140E-01,1.541685E+04,1.656110E+04,1.007922E+00,1.460356E+00,6.177432E+03,8.745548E+03,4.038679E-01,7.711813E-01,1.528523E+04,1.614288E+04,9.993171E-01,1.423477E+00,1.531810E+04,2.834089E+04,1.001466E+00,2.499096E+00,7.664911E+03,7.310813E+03,5.011163E-01,6.446665E-01,7.661694E+03,1.259827E+04,5.009060E-01,1.110913E+00,4.948516E+03,1.549354E+04,3.494058E-01,1.366219E+00,4.087974E+03,5.262880E+03,2.672634E-01,4.640801E-01,4.089269E+03,3.705838E+03,2.673481E-01,3.267803E-01,2.717378E+03,5.675476E+03,1.776567E-01,5.004628E-01,1.228829E+03,1.347286E+03,8.033835E-02,1.188035E-01,2.721450E+03,3.090365E+03,1.779229E-01,2.725080E-01,6.409075E+03,7.893303E+03,4.190123E-01,6.960304E-01,2.775038E+03,3.855835E+03,1.814263E-01,3.400070E-01,6.238146E+03,7.106023E+03,4.078372E-01,6.266082E-01,6.231361E+03,1.185159E+04,4.073937E-01,1.045072E+00,3.053019E+03,3.188361E+03,1.996001E-01,2.811493E-01,3.050114E+03,5.255779E+03,1.994102E-01,4.634539E-01,2.626828E+03,6.874263E+03,1.854756E-01,6.061716E-01,1.559645E+03,2.277056E+03,1.019664E-01,2.007905E-01,1.560723E+03,1.357725E+03,1.020369E-01,1.197241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.595973E+02,1.757551E+03,2.539051E-02,1.549807E-01,2.007263E+03,2.885527E+03,1.417292E-01,2.544454E-01,7.550518E+02,1.846246E+03,5.331285E-02,1.628017E-01,4.200702E+02,1.341636E+03,2.966040E-02,1.183053E-01,8.645755E+02,4.845350E+03,6.104612E-02,4.272624E-01,2.442647E+02,1.576702E+03,1.724709E-02,1.853778E-01,4.499964E+03,1.709372E+04,3.177344E-01,1.507322E+00,3.415330E+03,1.194701E+04,2.411503E-01,1.053486E+00,2.971321E+03,8.620499E+03,2.097996E-01,7.601545E-01,4.254742E+03,1.340239E+04,3.004197E-01,1.181821E+00,6.636821E+03,1.117438E+04,4.339018E-01,9.853552E-01,2.919049E+03,3.260479E+03,1.908414E-01,2.875086E-01,6.616897E+03,6.918889E+03,4.325993E-01,6.101068E-01,1.538935E+04,1.653367E+04,1.006124E+00,1.457937E+00,6.163145E+03,8.646062E+03,4.029339E-01,7.624087E-01,1.526195E+04,1.597822E+04,9.977953E-01,1.408957E+00,1.529411E+04,2.857802E+04,9.998978E-01,2.520006E+00,7.653693E+03,7.251798E+03,5.003828E-01,6.394626E-01,7.650471E+03,1.270237E+04,5.001722E-01,1.120094E+00,4.931054E+03,1.543684E+04,3.481728E-01,1.361218E+00,4.082996E+03,4.794925E+03,2.669380E-01,4.228159E-01,4.084289E+03,3.451391E+03,2.670225E-01,3.043432E-01,2.716520E+03,5.726908E+03,1.776006E-01,5.049980E-01,1.228379E+03,1.275801E+03,8.030892E-02,1.125000E-01,2.720594E+03,3.053275E+03,1.778669E-01,2.692374E-01,6.406693E+03,7.817370E+03,4.188565E-01,6.893347E-01,2.773501E+03,3.787362E+03,1.813258E-01,3.339691E-01,6.236294E+03,7.014787E+03,4.077162E-01,6.185630E-01,6.229505E+03,1.191153E+04,4.072724E-01,1.050357E+00,3.052329E+03,3.153863E+03,1.995551E-01,2.781072E-01,3.049423E+03,5.282723E+03,1.993650E-01,4.658299E-01,2.624819E+03,6.841993E+03,1.853337E-01,6.033261E-01,1.559375E+03,2.197058E+03,1.019488E-01,1.937363E-01,1.560454E+03,1.253997E+03,1.020193E-01,1.105773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.586295E+02,1.788213E+03,2.532219E-02,1.576844E-01,2.001972E+03,2.873659E+03,1.413556E-01,2.533989E-01,7.530044E+02,1.840326E+03,5.316829E-02,1.622797E-01,4.192114E+02,1.346154E+03,2.959976E-02,1.187037E-01,8.621161E+02,4.874181E+03,6.087246E-02,4.298047E-01,2.432357E+02,1.576150E+03,1.717444E-02,1.853129E-01,4.487297E+03,1.707987E+04,3.168400E-01,1.506100E+00,3.406136E+03,1.193123E+04,2.405011E-01,1.052094E+00,2.965254E+03,8.719237E+03,2.093713E-01,7.688612E-01,4.245442E+03,1.339860E+04,2.997630E-01,1.181487E+00,6.626124E+03,1.076150E+04,4.332025E-01,9.489473E-01,2.913680E+03,3.141459E+03,1.904904E-01,2.770134E-01,6.606171E+03,6.853088E+03,4.318980E-01,6.043044E-01,1.536257E+04,1.655248E+04,1.004374E+00,1.459596E+00,6.149223E+03,8.550479E+03,4.020237E-01,7.539801E-01,1.523931E+04,1.580765E+04,9.963152E-01,1.393917E+00,1.527076E+04,2.865504E+04,9.983714E-01,2.526798E+00,7.642786E+03,7.203142E+03,4.996698E-01,6.351722E-01,7.639559E+03,1.274372E+04,4.994588E-01,1.123739E+00,4.914061E+03,1.536634E+04,3.469730E-01,1.355002E+00,4.078169E+03,4.313766E+03,2.666224E-01,3.803873E-01,4.079460E+03,3.216969E+03,2.667068E-01,2.836720E-01,2.715762E+03,5.741749E+03,1.775510E-01,5.063067E-01,1.227981E+03,1.214214E+03,8.028290E-02,1.070692E-01,2.719838E+03,3.013010E+03,1.778175E-01,2.656869E-01,6.404581E+03,7.742657E+03,4.187184E-01,6.827465E-01,2.772132E+03,3.716446E+03,1.812364E-01,3.277157E-01,6.234657E+03,6.916379E+03,4.076092E-01,6.098854E-01,6.227864E+03,1.190428E+04,4.071651E-01,1.049718E+00,3.051722E+03,3.120950E+03,1.995154E-01,2.752049E-01,3.048814E+03,5.282991E+03,1.993253E-01,4.658535E-01,2.623037E+03,6.795411E+03,1.852079E-01,5.992185E-01,1.559138E+03,2.087185E+03,1.019333E-01,1.840477E-01,1.560218E+03,1.157166E+03,1.020039E-01,1.020387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:45:00,3.577337E+02,1.800090E+03,2.525894E-02,1.587317E-01,1.997067E+03,2.856312E+03,1.410093E-01,2.518692E-01,7.511035E+02,1.834497E+03,5.303406E-02,1.617657E-01,4.184163E+02,1.347256E+03,2.954362E-02,1.188009E-01,8.598341E+02,4.876965E+03,6.071134E-02,4.300502E-01,2.422803E+02,1.575596E+03,1.710698E-02,1.852478E-01,4.475481E+03,1.706536E+04,3.160057E-01,1.504821E+00,3.397565E+03,1.192092E+04,2.398959E-01,1.051185E+00,2.959610E+03,8.749648E+03,2.089728E-01,7.715428E-01,4.236780E+03,1.338649E+04,2.991514E-01,1.180419E+00,6.615720E+03,1.115104E+04,4.325223E-01,9.832975E-01,2.908458E+03,3.039704E+03,1.901490E-01,2.680407E-01,6.595741E+03,6.785207E+03,4.312161E-01,5.983187E-01,1.533651E+04,1.663020E+04,1.002669E+00,1.466449E+00,6.135657E+03,8.458101E+03,4.011368E-01,7.458343E-01,1.521729E+04,1.563258E+04,9.948756E-01,1.378479E+00,1.524804E+04,2.856966E+04,9.968858E-01,2.519269E+00,7.632183E+03,7.168162E+03,4.989766E-01,6.320876E-01,7.628951E+03,1.272561E+04,4.987652E-01,1.122143E+00,4.897522E+03,1.530469E+04,3.458052E-01,1.349566E+00,4.073487E+03,3.862100E+03,2.663163E-01,3.405595E-01,4.074777E+03,3.008530E+03,2.664006E-01,2.652918E-01,2.715092E+03,5.719872E+03,1.775072E-01,5.043776E-01,1.227629E+03,1.158533E+03,8.025988E-02,1.021593E-01,2.719170E+03,2.969678E+03,1.777738E-01,2.618659E-01,6.402708E+03,7.674209E+03,4.185960E-01,6.767108E-01,2.770914E+03,3.642915E+03,1.811567E-01,3.212317E-01,6.233208E+03,6.811285E+03,4.075145E-01,6.006182E-01,6.226412E+03,1.182959E+04,4.070701E-01,1.043132E+00,3.051187E+03,3.090839E+03,1.994804E-01,2.725498E-01,3.048278E+03,5.257885E+03,1.992902E-01,4.636396E-01,2.621456E+03,6.733846E+03,1.850963E-01,5.937896E-01,1.558931E+03,1.937168E+03,1.019197E-01,1.708192E-01,1.560011E+03,1.069617E+03,1.019903E-01,9.431872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
