18:00:00,3.569047E+02,1.804490E+03,2.520040E-02,1.591197E-01,1.992521E+03,2.840064E+03,1.406883E-01,2.504364E-01,7.493387E+02,1.828937E+03,5.290945E-02,1.612754E-01,4.176804E+02,1.344065E+03,2.949166E-02,1.185195E-01,8.577172E+02,4.862677E+03,6.056187E-02,4.287902E-01,2.413933E+02,1.575022E+03,1.704435E-02,1.851803E-01,4.464460E+03,1.704913E+04,3.152275E-01,1.503391E+00,3.389575E+03,1.191735E+04,2.393318E-01,1.050871E+00,2.954360E+03,8.754192E+03,2.086021E-01,7.719436E-01,4.228714E+03,1.336528E+04,2.985818E-01,1.178549E+00,6.605601E+03,1.182517E+04,4.318608E-01,1.042742E+00,2.903379E+03,2.949810E+03,1.898170E-01,2.601138E-01,6.585597E+03,6.717998E+03,4.305529E-01,5.923922E-01,1.531113E+04,1.677256E+04,1.001010E+00,1.479002E+00,6.122437E+03,8.366524E+03,4.002725E-01,7.377591E-01,1.519587E+04,1.546177E+04,9.934753E-01,1.363416E+00,1.522592E+04,2.832204E+04,9.954398E-01,2.497433E+00,7.621875E+03,7.150843E+03,4.983027E-01,6.305604E-01,7.618637E+03,1.265131E+04,4.980910E-01,1.115590E+00,4.881424E+03,1.520766E+04,3.446685E-01,1.341010E+00,4.068947E+03,3.488865E+03,2.660195E-01,3.076477E-01,4.070234E+03,2.830579E+03,2.661036E-01,2.496001E-01,2.714500E+03,5.661899E+03,1.774684E-01,4.992655E-01,1.227318E+03,1.107140E+03,8.023952E-02,9.762748E-02,2.718579E+03,2.924561E+03,1.777352E-01,2.578874E-01,6.401047E+03,7.615434E+03,4.184874E-01,6.715280E-01,2.769828E+03,3.566140E+03,1.810857E-01,3.144617E-01,6.231926E+03,6.702796E+03,4.074306E-01,5.910517E-01,6.225127E+03,1.168815E+04,4.069861E-01,1.030660E+00,3.050716E+03,3.065059E+03,1.994496E-01,2.702765E-01,3.047806E+03,5.208779E+03,1.992593E-01,4.593095E-01,2.620052E+03,6.656265E+03,1.849972E-01,5.869486E-01,1.558749E+03,1.769653E+03,1.019078E-01,1.560478E-01,1.559829E+03,9.932110E+02,1.019784E-01,8.758122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.561375E+02,1.784465E+03,2.514623E-02,1.573539E-01,1.988308E+03,2.826395E+03,1.403908E-01,2.492312E-01,7.477006E+02,1.823403E+03,5.279379E-02,1.607874E-01,4.169994E+02,1.336523E+03,2.944357E-02,1.178544E-01,8.557538E+02,4.831506E+03,6.042323E-02,4.260416E-01,2.405701E+02,1.574411E+03,1.698622E-02,1.851085E-01,4.454182E+03,1.701246E+04,3.145018E-01,1.500157E+00,3.382127E+03,1.191860E+04,2.388059E-01,1.050981E+00,2.949478E+03,8.679703E+03,2.082573E-01,7.653751E-01,4.221203E+03,1.333157E+04,2.980515E-01,1.175576E+00,6.595760E+03,1.229012E+04,4.312174E-01,1.083742E+00,2.898439E+03,2.870282E+03,1.894941E-01,2.531011E-01,6.575732E+03,6.649760E+03,4.299080E-01,5.863750E-01,1.528642E+04,1.696948E+04,9.993948E-01,1.496367E+00,6.109554E+03,8.274840E+03,3.994302E-01,7.296743E-01,1.517504E+04,1.529102E+04,9.921131E-01,1.348360E+00,1.520439E+04,2.789048E+04,9.940323E-01,2.459379E+00,7.611853E+03,7.146808E+03,4.976475E-01,6.302046E-01,7.608610E+03,1.251095E+04,4.974354E-01,1.103214E+00,4.865754E+03,1.507099E+04,3.435621E-01,1.328958E+00,4.064544E+03,3.224995E+03,2.657316E-01,2.843796E-01,4.065829E+03,2.685187E+03,2.658156E-01,2.367795E-01,2.713975E+03,5.563160E+03,1.774342E-01,4.905587E-01,1.227042E+03,1.060140E+03,8.022149E-02,9.348304E-02,2.718056E+03,2.876750E+03,1.777010E-01,2.536715E-01,6.399573E+03,7.565584E+03,4.183910E-01,6.671322E-01,2.768861E+03,3.486736E+03,1.810225E-01,3.074599E-01,6.230791E+03,6.588602E+03,4.073564E-01,5.809820E-01,6.223989E+03,1.147151E+04,4.069117E-01,1.011556E+00,3.050301E+03,3.041743E+03,1.994224E-01,2.682205E-01,3.047389E+03,5.131868E+03,1.992321E-01,4.525274E-01,2.618807E+03,6.561808E+03,1.849092E-01,5.786194E-01,1.558589E+03,1.598889E+03,1.018974E-01,1.409898E-01,1.559669E+03,9.287970E+02,1.019680E-01,8.190120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.554277E+02,1.754230E+03,2.509611E-02,1.546877E-01,1.984404E+03,2.816755E+03,1.401152E-01,2.483811E-01,7.461803E+02,1.817660E+03,5.268645E-02,1.602810E-01,4.163691E+02,1.324503E+03,2.939908E-02,1.167945E-01,8.539329E+02,4.792515E+03,6.029467E-02,4.226033E-01,2.398060E+02,1.573752E+03,1.693227E-02,1.850310E-01,4.444598E+03,1.696550E+04,3.138251E-01,1.496015E+00,3.375187E+03,1.192319E+04,2.383159E-01,1.051385E+00,2.944938E+03,8.574794E+03,2.079368E-01,7.561243E-01,4.214211E+03,1.328741E+04,2.975579E-01,1.171682E+00,6.586189E+03,1.226011E+04,4.305916E-01,1.081095E+00,2.893635E+03,2.798026E+03,1.891799E-01,2.467296E-01,6.566139E+03,6.578560E+03,4.292808E-01,5.800966E-01,1.526236E+04,1.720137E+04,9.978220E-01,1.516815E+00,6.096998E+03,8.183481E+03,3.986093E-01,7.216183E-01,1.515477E+04,1.511485E+04,9.907879E-01,1.332826E+00,1.518344E+04,2.725367E+04,9.926622E-01,2.403225E+00,7.602110E+03,7.149039E+03,4.970105E-01,6.304014E-01,7.598861E+03,1.229140E+04,4.967980E-01,1.083854E+00,4.850500E+03,1.491782E+04,3.424851E-01,1.315451E+00,4.060274E+03,3.013256E+03,2.654524E-01,2.657085E-01,4.061556E+03,2.559193E+03,2.655363E-01,2.256693E-01,2.713511E+03,5.413009E+03,1.774039E-01,4.773184E-01,1.226798E+03,1.016587E+03,8.020552E-02,8.964252E-02,2.717594E+03,2.825575E+03,1.776708E-01,2.491588E-01,6.398265E+03,7.520050E+03,4.183055E-01,6.631171E-01,2.767999E+03,3.405659E+03,1.809661E-01,3.003105E-01,6.229785E+03,6.466938E+03,4.072907E-01,5.702538E-01,6.222981E+03,1.117193E+04,4.068458E-01,9.851390E-01,3.049934E+03,3.018340E+03,1.993985E-01,2.661568E-01,3.047022E+03,5.022320E+03,1.992081E-01,4.428676E-01,2.617701E+03,6.455291E+03,1.848311E-01,5.692267E-01,1.558448E+03,1.450523E+03,1.018882E-01,1.279070E-01,1.559529E+03,8.713073E+02,1.019588E-01,7.683177E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.547712E+02,1.718479E+03,2.504975E-02,1.515353E-01,1.980787E+03,2.808753E+03,1.398598E-01,2.476755E-01,7.447698E+02,1.811749E+03,5.258685E-02,1.597598E-01,4.157861E+02,1.307221E+03,2.935791E-02,1.152706E-01,8.522447E+02,4.754903E+03,6.017547E-02,4.192868E-01,2.390972E+02,1.573035E+03,1.688222E-02,1.849467E-01,4.435663E+03,1.690292E+04,3.131942E-01,1.490497E+00,3.368720E+03,1.192874E+04,2.378593E-01,1.051875E+00,2.940717E+03,8.456813E+03,2.076387E-01,7.457207E-01,4.207703E+03,1.323145E+04,2.970984E-01,1.166747E+00,6.576880E+03,1.192500E+04,4.299830E-01,1.051545E+00,2.888961E+03,2.731387E+03,1.888744E-01,2.408533E-01,6.556808E+03,6.505085E+03,4.286707E-01,5.736176E-01,1.523894E+04,1.743393E+04,9.962907E-01,1.537322E+00,6.084762E+03,8.093000E+03,3.978093E-01,7.136397E-01,1.513505E+04,1.493450E+04,9.894988E-01,1.316922E+00,1.516304E+04,2.638297E+04,9.913286E-01,2.326447E+00,7.592637E+03,7.149337E+03,4.963912E-01,6.304276E-01,7.589383E+03,1.197165E+04,4.961784E-01,1.055659E+00,4.835651E+03,1.476454E+04,3.414366E-01,1.301935E+00,4.056132E+03,2.832688E+03,2.651817E-01,2.497861E-01,4.057412E+03,2.446230E+03,2.652654E-01,2.157083E-01,2.713101E+03,5.192441E+03,1.773770E-01,4.578688E-01,1.226581E+03,9.760372E+02,8.019137E-02,8.606683E-02,2.717185E+03,2.771469E+03,1.776440E-01,2.443878E-01,6.397103E+03,7.468331E+03,4.182296E-01,6.585565E-01,2.767230E+03,3.323958E+03,1.809159E-01,2.931062E-01,6.228894E+03,6.338881E+03,4.072324E-01,5.589617E-01,6.222088E+03,1.077875E+04,4.067874E-01,9.504686E-01,3.049610E+03,2.991961E+03,1.993773E-01,2.638307E-01,3.046697E+03,4.872390E+03,1.991869E-01,4.296467E-01,2.616719E+03,6.343268E+03,1.847618E-01,5.593485E-01,1.558325E+03,1.339493E+03,1.018801E-01,1.181164E-01,1.559406E+03,8.187733E+02,1.019508E-01,7.219933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.541721E+02,1.679738E+03,2.500746E-02,1.481191E-01,1.977483E+03,2.801634E+03,1.396265E-01,2.470477E-01,7.434799E+02,1.805702E+03,5.249577E-02,1.592265E-01,4.152540E+02,1.283505E+03,2.932034E-02,1.131793E-01,8.507019E+02,4.724258E+03,6.006653E-02,4.165844E-01,2.384490E+02,1.572246E+03,1.683645E-02,1.848540E-01,4.427465E+03,1.684460E+04,3.126153E-01,1.485355E+00,3.362789E+03,1.193096E+04,2.374405E-01,1.052071E+00,2.936851E+03,8.332709E+03,2.073658E-01,7.347772E-01,4.201738E+03,1.316004E+04,2.966772E-01,1.160450E+00,6.567963E+03,1.116227E+04,4.294000E-01,9.842880E-01,2.884484E+03,2.669282E+03,1.885817E-01,2.353770E-01,6.547871E+03,6.429659E+03,4.280865E-01,5.669665E-01,1.521649E+04,1.761303E+04,9.948233E-01,1.553115E+00,6.073038E+03,8.004948E+03,3.970428E-01,7.058753E-01,1.511616E+04,1.475006E+04,9.882640E-01,1.300658E+00,1.514349E+04,2.520165E+04,9.900507E-01,2.222278E+00,7.583561E+03,7.134302E+03,4.957978E-01,6.291018E-01,7.580301E+03,1.150070E+04,4.955846E-01,1.014130E+00,4.821421E+03,1.461994E+04,3.404319E-01,1.289185E+00,4.052167E+03,2.675177E+03,2.649224E-01,2.358968E-01,4.053445E+03,2.343613E+03,2.650060E-01,2.066595E-01,2.712745E+03,4.822536E+03,1.773537E-01,4.252506E-01,1.226393E+03,9.382364E+02,8.017907E-02,8.273357E-02,2.716829E+03,2.714700E+03,1.776208E-01,2.393819E-01,6.396094E+03,7.387849E+03,4.181636E-01,6.514596E-01,2.766560E+03,3.243312E+03,1.808721E-01,2.859948E-01,6.228121E+03,6.204976E+03,4.071819E-01,5.471540E-01,6.221313E+03,1.026277E+04,4.067367E-01,9.049698E-01,3.049330E+03,2.957754E+03,1.993590E-01,2.608143E-01,3.046416E+03,4.662915E+03,1.991685E-01,4.111752E-01,2.615862E+03,6.229920E+03,1.847013E-01,5.493535E-01,1.558218E+03,1.248056E+03,1.018731E-01,1.100534E-01,1.559299E+03,7.704866E+02,1.019438E-01,6.794141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.536192E+02,1.659558E+03,2.496841E-02,1.463396E-01,1.974428E+03,2.796250E+03,1.394108E-01,2.465729E-01,7.422843E+02,1.799588E+03,5.241136E-02,1.586874E-01,4.147626E+02,1.250891E+03,2.928564E-02,1.103034E-01,8.492733E+02,4.705169E+03,5.996566E-02,4.149012E-01,2.378487E+02,1.571363E+03,1.679407E-02,1.847501E-01,4.419822E+03,1.680018E+04,3.120757E-01,1.481437E+00,3.357263E+03,1.192342E+04,2.370503E-01,1.051406E+00,2.933259E+03,8.275423E+03,2.071121E-01,7.297258E-01,4.196187E+03,1.307054E+04,2.962852E-01,1.152559E+00,6.559290E+03,1.024481E+04,4.288330E-01,9.033857E-01,2.880132E+03,2.612968E+03,1.882972E-01,2.304112E-01,6.539179E+03,6.353302E+03,4.275182E-01,5.602334E-01,1.519464E+04,1.764522E+04,9.933944E-01,1.555953E+00,6.061614E+03,7.923649E+03,3.962960E-01,6.987064E-01,1.509778E+04,1.456307E+04,9.870622E-01,1.284169E+00,1.512446E+04,2.368478E+04,9.888062E-01,2.088521E+00,7.574735E+03,7.080976E+03,4.952207E-01,6.243996E-01,7.571469E+03,1.084739E+04,4.950072E-01,9.565215E-01,4.807598E+03,1.449122E+04,3.394558E-01,1.277834E+00,4.048322E+03,2.537939E+03,2.646711E-01,2.237951E-01,4.049598E+03,2.251314E+03,2.647545E-01,1.985206E-01,2.712428E+03,4.404400E+03,1.773330E-01,3.883794E-01,1.226226E+03,9.036440E+02,8.016814E-02,7.968321E-02,2.716513E+03,2.655857E+03,1.776001E-01,2.341931E-01,6.395193E+03,7.255101E+03,4.181047E-01,6.397539E-01,2.765960E+03,3.165771E+03,1.808328E-01,2.791573E-01,6.227432E+03,6.066452E+03,4.071368E-01,5.349389E-01,6.220622E+03,9.615436E+03,4.066916E-01,8.478879E-01,3.049081E+03,2.907163E+03,1.993427E-01,2.563532E-01,3.046167E+03,4.382719E+03,1.991522E-01,3.864676E-01,2.615101E+03,6.118799E+03,1.846475E-01,5.395549E-01,1.558123E+03,1.167404E+03,1.018669E-01,1.029416E-01,1.559205E+03,7.267876E+02,1.019376E-01,6.408804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.531138E+02,1.645800E+03,2.493273E-02,1.451264E-01,1.971632E+03,2.791211E+03,1.392134E-01,2.461287E-01,7.411880E+02,1.793266E+03,5.233395E-02,1.581299E-01,4.143131E+02,1.207505E+03,2.925390E-02,1.064777E-01,8.479644E+02,4.690624E+03,5.987324E-02,4.136187E-01,2.372987E+02,1.570347E+03,1.675523E-02,1.846306E-01,4.412783E+03,1.671877E+04,3.115787E-01,1.474259E+00,3.352176E+03,1.189540E+04,2.366911E-01,1.048935E+00,2.929957E+03,8.241245E+03,2.068790E-01,7.267119E-01,4.191080E+03,1.294955E+04,2.959246E-01,1.141890E+00,6.550949E+03,9.305194E+03,4.282877E-01,8.205308E-01,2.875947E+03,2.561938E+03,1.880236E-01,2.259113E-01,6.530821E+03,6.274278E+03,4.269718E-01,5.532650E-01,1.517360E+04,1.742328E+04,9.920193E-01,1.536382E+00,6.050623E+03,7.848573E+03,3.955774E-01,6.920862E-01,1.508010E+04,1.436778E+04,9.859061E-01,1.266949E+00,1.510613E+04,2.193707E+04,9.876083E-01,1.934408E+00,7.566243E+03,6.960594E+03,4.946655E-01,6.137843E-01,7.562972E+03,1.004822E+04,4.944517E-01,8.860508E-01,4.794319E+03,1.436942E+04,3.385182E-01,1.267093E+00,4.044629E+03,2.417540E+03,2.644296E-01,2.131784E-01,4.045902E+03,2.168181E+03,2.645128E-01,1.911899E-01,2.712151E+03,3.985938E+03,1.773149E-01,3.514795E-01,1.226079E+03,8.720336E+02,8.015858E-02,7.689581E-02,2.716237E+03,2.594315E+03,1.775821E-01,2.287664E-01,6.394405E+03,7.058313E+03,4.180532E-01,6.224011E-01,2.765433E+03,3.091795E+03,1.807984E-01,2.726341E-01,6.226830E+03,5.921526E+03,4.070975E-01,5.221594E-01,6.220018E+03,8.877963E+03,4.066521E-01,7.828577E-01,3.048864E+03,2.829569E+03,1.993285E-01,2.495111E-01,3.045949E+03,4.046701E+03,1.991379E-01,3.568376E-01,2.614434E+03,6.007333E+03,1.846005E-01,5.297259E-01,1.558041E+03,1.095324E+03,1.018616E-01,9.658550E-02,1.559123E+03,6.873630E+02,1.019323E-01,6.061158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.526535E+02,1.635556E+03,2.490023E-02,1.442231E-01,1.969081E+03,2.785208E+03,1.390333E-01,2.455993E-01,7.401858E+02,1.787218E+03,5.226319E-02,1.575967E-01,4.139034E+02,1.163095E+03,2.922497E-02,1.025616E-01,8.467690E+02,4.678941E+03,5.978884E-02,4.125884E-01,2.367965E+02,1.569161E+03,1.671977E-02,1.844912E-01,4.406320E+03,1.662965E+04,3.111223E-01,1.466400E+00,3.347508E+03,1.185669E+04,2.363615E-01,1.045521E+00,2.926931E+03,8.215504E+03,2.066653E-01,7.244421E-01,4.186396E+03,1.282256E+04,2.955939E-01,1.130691E+00,6.542947E+03,8.455352E+03,4.277645E-01,7.455919E-01,2.871934E+03,2.515684E+03,1.877612E-01,2.218327E-01,6.522802E+03,6.197849E+03,4.264475E-01,5.465256E-01,1.515342E+04,1.705756E+04,9.906995E-01,1.504134E+00,6.040080E+03,7.779434E+03,3.948881E-01,6.859895E-01,1.506313E+04,1.417779E+04,9.847965E-01,1.250196E+00,1.508854E+04,2.022523E+04,9.864581E-01,1.783458E+00,7.558091E+03,6.805962E+03,4.941326E-01,6.001489E-01,7.554815E+03,9.237964E+03,4.939184E-01,8.146025E-01,4.781609E+03,1.424570E+04,3.376208E-01,1.256184E+00,4.041089E+03,2.311084E+03,2.641981E-01,2.037911E-01,4.042359E+03,2.093366E+03,2.642812E-01,1.845927E-01,2.711909E+03,3.605585E+03,1.772991E-01,3.179400E-01,1.225952E+03,8.431819E+02,8.015024E-02,7.435167E-02,2.715997E+03,2.532765E+03,1.775663E-01,2.233389E-01,6.393716E+03,6.826688E+03,4.180081E-01,6.019765E-01,2.764973E+03,3.021717E+03,1.807683E-01,2.664546E-01,6.226305E+03,5.776874E+03,4.070631E-01,5.094041E-01,6.219491E+03,8.154528E+03,4.066177E-01,7.190652E-01,3.048675E+03,2.739123E+03,1.993162E-01,2.415355E-01,3.045760E+03,3.707544E+03,1.991256E-01,3.269307E-01,2.613852E+03,5.893195E+03,1.845594E-01,5.196612E-01,1.557970E+03,1.030984E+03,1.018569E-01,9.091202E-02,1.559052E+03,6.518157E+02,1.019276E-01,5.747702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.522253E+02,1.627757E+03,2.487000E-02,1.435354E-01,1.966706E+03,2.778293E+03,1.388656E-01,2.449896E-01,7.392488E+02,1.781648E+03,5.219702E-02,1.571055E-01,4.135220E+02,1.122668E+03,2.919804E-02,9.899668E-02,8.456527E+02,4.669437E+03,5.971001E-02,4.117504E-01,2.363276E+02,1.567812E+03,1.668666E-02,1.843327E-01,4.400236E+03,1.652471E+04,3.106927E-01,1.457147E+00,3.343116E+03,1.181411E+04,2.360514E-01,1.041767E+00,2.924092E+03,8.194941E+03,2.064649E-01,7.226289E-01,4.181994E+03,1.270487E+04,2.952831E-01,1.120314E+00,6.535106E+03,7.942747E+03,4.272519E-01,7.003904E-01,2.868005E+03,2.473737E+03,1.875043E-01,2.181338E-01,6.514946E+03,6.126687E+03,4.259339E-01,5.402505E-01,1.513361E+04,1.662088E+04,9.894044E-01,1.465627E+00,6.029727E+03,7.715977E+03,3.942113E-01,6.803939E-01,1.504648E+04,1.400019E+04,9.837082E-01,1.234535E+00,1.507128E+04,1.874021E+04,9.853294E-01,1.652509E+00,7.550105E+03,6.638638E+03,4.936105E-01,5.853942E-01,7.546823E+03,8.518587E+03,4.933959E-01,7.511679E-01,4.769190E+03,1.411889E+04,3.367439E-01,1.245002E+00,4.037633E+03,2.216843E+03,2.639722E-01,1.954809E-01,4.038902E+03,2.025858E+03,2.640552E-01,1.786399E-01,2.711690E+03,3.356173E+03,1.772848E-01,2.959469E-01,1.225837E+03,8.168704E+02,8.014271E-02,7.203153E-02,2.715779E+03,2.472750E+03,1.775521E-01,2.180468E-01,6.393089E+03,6.586959E+03,4.179671E-01,5.808372E-01,2.764552E+03,2.955662E+03,1.807408E-01,2.606299E-01,6.225827E+03,5.636284E+03,4.070319E-01,4.970068E-01,6.219012E+03,7.515664E+03,4.065863E-01,6.627303E-01,3.048505E+03,2.644536E+03,1.993050E-01,2.331948E-01,3.045589E+03,3.402902E+03,1.991144E-01,3.000675E-01,2.613326E+03,5.777014E+03,1.845223E-01,5.094163E-01,1.557906E+03,9.736186E+02,1.018527E-01,8.585357E-02,1.558988E+03,6.197818E+02,1.019234E-01,5.465228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.518333E+02,1.621745E+03,2.484231E-02,1.430052E-01,1.964528E+03,2.769931E+03,1.387118E-01,2.442522E-01,7.383878E+02,1.776671E+03,5.213624E-02,1.566666E-01,4.131725E+02,1.091285E+03,2.917337E-02,9.622937E-02,8.446279E+02,4.661667E+03,5.963765E-02,4.110652E-01,2.358971E+02,1.566356E+03,1.665627E-02,1.841615E-01,4.394623E+03,1.642600E+04,3.102964E-01,1.448443E+00,3.339067E+03,1.177569E+04,2.357655E-01,1.038379E+00,2.921478E+03,8.176118E+03,2.062803E-01,7.209690E-01,4.177939E+03,1.260982E+04,2.949967E-01,1.111933E+00,6.527541E+03,7.564155E+03,4.267573E-01,6.670062E-01,2.864214E+03,2.435269E+03,1.872565E-01,2.147417E-01,6.507366E+03,6.062265E+03,4.254384E-01,5.345698E-01,1.511448E+04,1.621133E+04,9.881540E-01,1.429513E+00,6.019733E+03,7.656678E+03,3.935579E-01,6.751649E-01,1.503041E+04,1.383913E+04,9.826577E-01,1.220332E+00,1.505461E+04,1.760854E+04,9.842394E-01,1.552719E+00,7.542396E+03,6.484729E+03,4.931065E-01,5.718225E-01,7.539110E+03,7.965074E+03,4.928916E-01,7.023592E-01,4.757226E+03,1.399183E+04,3.358992E-01,1.233798E+00,4.034304E+03,2.132867E+03,2.637546E-01,1.880760E-01,4.035570E+03,1.964483E+03,2.638373E-01,1.732278E-01,2.711499E+03,3.155346E+03,1.772723E-01,2.782380E-01,1.225736E+03,7.927078E+02,8.013610E-02,6.990087E-02,2.715588E+03,2.415284E+03,1.775396E-01,2.129794E-01,6.392541E+03,6.366018E+03,4.179313E-01,5.613547E-01,2.764183E+03,2.893211E+03,1.807166E-01,2.551230E-01,6.225410E+03,5.502192E+03,4.070046E-01,4.851826E-01,6.218594E+03,7.006407E+03,4.065590E-01,6.178241E-01,3.048356E+03,2.555757E+03,1.992953E-01,2.253663E-01,3.045439E+03,3.159417E+03,1.991046E-01,2.785970E-01,2.612866E+03,5.660806E+03,1.844897E-01,4.991692E-01,1.557850E+03,9.223757E+02,1.018490E-01,8.133497E-02,1.558932E+03,5.907425E+02,1.019198E-01,5.209160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.514692E+02,1.617163E+03,2.481661E-02,1.426012E-01,1.962501E+03,2.761333E+03,1.385687E-01,2.434940E-01,7.375847E+02,1.772699E+03,5.207953E-02,1.563164E-01,4.128477E+02,1.072835E+03,2.915044E-02,9.460246E-02,8.436729E+02,4.655611E+03,5.957022E-02,4.105312E-01,2.354960E+02,1.564882E+03,1.662795E-02,1.839881E-01,4.389355E+03,1.636953E+04,3.099245E-01,1.443463E+00,3.335269E+03,1.175262E+04,2.354973E-01,1.036345E+00,2.919033E+03,8.159282E+03,2.061077E-01,7.194845E-01,4.174139E+03,1.255287E+04,2.947284E-01,1.106910E+00,6.520135E+03,7.256975E+03,4.262731E-01,6.399191E-01,2.860505E+03,2.399862E+03,1.870140E-01,2.116195E-01,6.499947E+03,6.009275E+03,4.249533E-01,5.298971E-01,1.509573E+04,1.594408E+04,9.869284E-01,1.405947E+00,6.009927E+03,7.601244E+03,3.929168E-01,6.702767E-01,1.501467E+04,1.370781E+04,9.816287E-01,1.208753E+00,1.503826E+04,1.681243E+04,9.831711E-01,1.482518E+00,7.534853E+03,6.377739E+03,4.926133E-01,5.623882E-01,7.531561E+03,7.580002E+03,4.923981E-01,6.684036E-01,4.745532E+03,1.387051E+04,3.350734E-01,1.223100E+00,4.031057E+03,2.057673E+03,2.635423E-01,1.814454E-01,4.032321E+03,1.908437E+03,2.636249E-01,1.682857E-01,2.711327E+03,2.979268E+03,1.772610E-01,2.627115E-01,1.225645E+03,7.704889E+02,8.013016E-02,6.794161E-02,2.715416E+03,2.362977E+03,1.775284E-01,2.083670E-01,6.392044E+03,6.179208E+03,4.178988E-01,5.448818E-01,2.763847E+03,2.834342E+03,1.806947E-01,2.499320E-01,6.225032E+03,5.381114E+03,4.069799E-01,4.745060E-01,6.218215E+03,6.618599E+03,4.065343E-01,5.836272E-01,3.048222E+03,2.485732E+03,1.992865E-01,2.191915E-01,3.045305E+03,2.976943E+03,1.990958E-01,2.625065E-01,2.612451E+03,5.547654E+03,1.844605E-01,4.891914E-01,1.557800E+03,8.765876E+02,1.018458E-01,7.729738E-02,1.558882E+03,5.643680E+02,1.019165E-01,4.976590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.511294E+02,1.613550E+03,2.479261E-02,1.422826E-01,1.960608E+03,2.753568E+03,1.384350E-01,2.428093E-01,7.368322E+02,1.769263E+03,5.202639E-02,1.560134E-01,4.125445E+02,1.059986E+03,2.912903E-02,9.346939E-02,8.427790E+02,4.650602E+03,5.950711E-02,4.100895E-01,2.351204E+02,1.563484E+03,1.660143E-02,1.838237E-01,4.384392E+03,1.633248E+04,3.095740E-01,1.440196E+00,3.331693E+03,1.173641E+04,2.352448E-01,1.034915E+00,2.916736E+03,8.145083E+03,2.059455E-01,7.182324E-01,4.170565E+03,1.251326E+04,2.944761E-01,1.103418E+00,6.512857E+03,6.997179E+03,4.257973E-01,6.170104E-01,2.856860E+03,2.367171E+03,1.867757E-01,2.087368E-01,6.492657E+03,5.962957E+03,4.244767E-01,5.258128E-01,1.507729E+04,1.573146E+04,9.857224E-01,1.387198E+00,6.000264E+03,7.549422E+03,3.922851E-01,6.657070E-01,1.499920E+04,1.359357E+04,9.806169E-01,1.198679E+00,1.502219E+04,1.617599E+04,9.821201E-01,1.426397E+00,7.527445E+03,6.290903E+03,4.921290E-01,5.547310E-01,7.524148E+03,7.273158E+03,4.919135E-01,6.413461E-01,4.734041E+03,1.375704E+04,3.342621E-01,1.213094E+00,4.027880E+03,1.990034E+03,2.633346E-01,1.754810E-01,4.029141E+03,1.857064E+03,2.634170E-01,1.637556E-01,2.711171E+03,2.822090E+03,1.772508E-01,2.488516E-01,1.225562E+03,7.500130E+02,8.012477E-02,6.613605E-02,2.715261E+03,2.314044E+03,1.775182E-01,2.040521E-01,6.391593E+03,6.006268E+03,4.178693E-01,5.296319E-01,2.763542E+03,2.778930E+03,1.806747E-01,2.450457E-01,6.224690E+03,5.268293E+03,4.069576E-01,4.645574E-01,6.217872E+03,6.284320E+03,4.065118E-01,5.541506E-01,3.048100E+03,2.423227E+03,1.992786E-01,2.136799E-01,3.045183E+03,2.820382E+03,1.990879E-01,2.487009E-01,2.612077E+03,5.438853E+03,1.844340E-01,4.795974E-01,1.557755E+03,8.356329E+02,1.018428E-01,7.368600E-02,1.558837E+03,5.403565E+02,1.019136E-01,4.764856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.508131E+02,1.610626E+03,2.477028E-02,1.420248E-01,1.958842E+03,2.746553E+03,1.383103E-01,2.421907E-01,7.361298E+02,1.766200E+03,5.197680E-02,1.557433E-01,4.122623E+02,1.050433E+03,2.910910E-02,9.262705E-02,8.419451E+02,4.646316E+03,5.944823E-02,4.097115E-01,2.347697E+02,1.562218E+03,1.657667E-02,1.836749E-01,4.379736E+03,1.630481E+04,3.092453E-01,1.437756E+00,3.328340E+03,1.172355E+04,2.350081E-01,1.033781E+00,2.914588E+03,8.132593E+03,2.057938E-01,7.171310E-01,4.167219E+03,1.248252E+04,2.942398E-01,1.100707E+00,6.505728E+03,6.773320E+03,4.253312E-01,5.972705E-01,2.853288E+03,2.336911E+03,1.865422E-01,2.060685E-01,6.485516E+03,5.921462E+03,4.240098E-01,5.221537E-01,1.505920E+04,1.554600E+04,9.845396E-01,1.370844E+00,5.990772E+03,7.500978E+03,3.916645E-01,6.614353E-01,1.498403E+04,1.349139E+04,9.796256E-01,1.189669E+00,1.500643E+04,1.563832E+04,9.810899E-01,1.378985E+00,7.520195E+03,6.214668E+03,4.916550E-01,5.480086E-01,7.516893E+03,7.013253E+03,4.914391E-01,6.184277E-01,4.722768E+03,1.365306E+04,3.334662E-01,1.203925E+00,4.024779E+03,1.928931E+03,2.631319E-01,1.700929E-01,4.026038E+03,1.809817E+03,2.632141E-01,1.595895E-01,2.711030E+03,2.681567E+03,1.772417E-01,2.364603E-01,1.225488E+03,7.311258E+02,8.011992E-02,6.447058E-02,2.715121E+03,2.268047E+03,1.775091E-01,1.999961E-01,6.391187E+03,5.842322E+03,4.178428E-01,5.151752E-01,2.763265E+03,2.726825E+03,1.806566E-01,2.404511E-01,6.224382E+03,5.162481E+03,4.069374E-01,4.552269E-01,6.217564E+03,5.984909E+03,4.064917E-01,5.277485E-01,3.047991E+03,2.364827E+03,1.992715E-01,2.085301E-01,3.045074E+03,2.679880E+03,1.990807E-01,2.363115E-01,2.611739E+03,5.335458E+03,1.844102E-01,4.704800E-01,1.557715E+03,7.989681E+02,1.018402E-01,7.045291E-02,1.558797E+03,5.184653E+02,1.019110E-01,4.571820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.629928E+02,1.221097E+03,1.856945E-02,1.076761E-01,1.468478E+03,2.057338E+03,1.036866E-01,1.814158E-01,5.518373E+02,1.323531E+03,3.896424E-02,1.167088E-01,3.090923E+02,7.845228E+02,2.182445E-02,6.917912E-02,6.311502E+02,3.666059E+03,4.456438E-02,3.232726E-01,1.759474E+02,1.185738E+03,1.242333E-02,1.394110E-01,3.283077E+03,1.221901E+04,2.318121E-01,1.077471E+00,2.495013E+03,8.788125E+03,1.761683E-01,7.749358E-01,2.185146E+03,6.094908E+03,1.542892E-01,5.374482E-01,3.124174E+03,9.351091E+03,2.205923E-01,8.245780E-01,6.500501E+03,6.577198E+03,4.249895E-01,5.799765E-01,2.850634E+03,2.308648E+03,1.863686E-01,2.035763E-01,6.480277E+03,5.883131E+03,4.236673E-01,5.187738E-01,1.504579E+04,1.537929E+04,9.836628E-01,1.356143E+00,5.983669E+03,7.454730E+03,3.912001E-01,6.573572E-01,1.497314E+04,1.339736E+04,9.789136E-01,1.181377E+00,1.499495E+04,1.517242E+04,9.803395E-01,1.337902E+00,7.514913E+03,6.145815E+03,4.913097E-01,5.419372E-01,7.511606E+03,6.787385E+03,4.910935E-01,5.985108E-01,4.711795E+03,1.355482E+04,3.326914E-01,1.195262E+00,4.022591E+03,1.873203E+03,2.629888E-01,1.651788E-01,4.023847E+03,1.765927E+03,2.630709E-01,1.557192E-01,2.711525E+03,2.555615E+03,1.772740E-01,2.253538E-01,1.225723E+03,7.136207E+02,8.013527E-02,6.292698E-02,2.715616E+03,2.224710E+03,1.775414E-01,1.961746E-01,6.392367E+03,5.686584E+03,4.179200E-01,5.014422E-01,2.763846E+03,2.677554E+03,1.806946E-01,2.361064E-01,6.225511E+03,5.063037E+03,4.070112E-01,4.464580E-01,6.218691E+03,5.715300E+03,4.065653E-01,5.039744E-01,3.048530E+03,2.310136E+03,1.993067E-01,2.037075E-01,3.045612E+03,2.553112E+03,1.991159E-01,2.251331E-01,2.611469E+03,5.236610E+03,1.843911E-01,4.617636E-01,1.557966E+03,7.659649E+02,1.018566E-01,6.754269E-02,1.559048E+03,4.983699E+02,1.019274E-01,4.394619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.752543E+02,9.184753E+02,1.237439E-02,8.099103E-02,9.785700E+02,1.369958E+03,6.909506E-02,1.208028E-01,3.677263E+02,8.816552E+02,2.596449E-02,7.774424E-02,2.059953E+02,5.354794E+02,1.454495E-02,4.721850E-02,4.205707E+02,3.019762E+03,2.969574E-02,2.662823E-01,1.172158E+02,8.948189E+02,8.276395E-03,1.052067E-01,2.187618E+03,9.113939E+03,1.544638E-01,8.036660E-01,1.662550E+03,6.532321E+03,1.173897E-01,5.760193E-01,1.456258E+03,4.541469E+03,1.028237E-01,4.004661E-01,2.081994E+03,6.998654E+03,1.470058E-01,6.171404E-01,6.494487E+03,6.404222E+03,4.245963E-01,5.647235E-01,2.847603E+03,2.281731E+03,1.861705E-01,2.012027E-01,6.474253E+03,5.848399E+03,4.232735E-01,5.157111E-01,1.503026E+04,1.523090E+04,9.826475E-01,1.343059E+00,5.975345E+03,7.409905E+03,3.906559E-01,6.534044E-01,1.496033E+04,1.331233E+04,9.780757E-01,1.173879E+00,1.498154E+04,1.476432E+04,9.794626E-01,1.301916E+00,7.508801E+03,6.084085E+03,4.909101E-01,5.364938E-01,7.505488E+03,6.589034E+03,4.906935E-01,5.810202E-01,4.700728E+03,1.346732E+04,3.319099E-01,1.187547E+00,4.020111E+03,1.821776E+03,2.628267E-01,1.606440E-01,4.021365E+03,1.724650E+03,2.629086E-01,1.520795E-01,2.711762E+03,2.442687E+03,1.772895E-01,2.153959E-01,1.225838E+03,6.972122E+02,8.014282E-02,6.148008E-02,2.715853E+03,2.184264E+03,1.775569E-01,1.926081E-01,6.392867E+03,5.539461E+03,4.179526E-01,4.884690E-01,2.764062E+03,2.630653E+03,1.807087E-01,2.319707E-01,6.226006E+03,4.970450E+03,4.070436E-01,4.382937E-01,6.219186E+03,5.472615E+03,4.065977E-01,4.825745E-01,3.048791E+03,2.259460E+03,1.993238E-01,1.992389E-01,3.045873E+03,2.438871E+03,1.991330E-01,2.150594E-01,2.611208E+03,5.144189E+03,1.843727E-01,4.536139E-01,1.558112E+03,7.359964E+02,1.018662E-01,6.490007E-02,1.559195E+03,4.797571E+02,1.019370E-01,4.230492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.759185E+01,6.894920E+02,6.184703E-03,6.079932E-02,4.890873E+02,6.842322E+02,3.453357E-02,6.033551E-02,1.837844E+02,4.623715E+02,1.297669E-02,4.077186E-02,1.029661E+02,3.311873E+02,7.270253E-03,2.920405E-02,2.101920E+02,2.548464E+03,1.484128E-02,2.247233E-01,5.856857E+01,6.840660E+02,4.135422E-03,8.042780E-02,1.093284E+03,6.923956E+03,7.719478E-02,6.105536E-01,8.308971E+02,4.934812E+03,5.866815E-02,4.351511E-01,7.278875E+02,3.430799E+03,5.139483E-02,3.025275E-01,1.040620E+03,5.327216E+03,7.347632E-02,4.697532E-01,6.488171E+03,6.250610E+03,4.241834E-01,5.511780E-01,2.844427E+03,2.256027E+03,1.859628E-01,1.989362E-01,6.467929E+03,5.816644E+03,4.228600E-01,5.129109E-01,1.501399E+04,1.509854E+04,9.815839E-01,1.331387E+00,5.966651E+03,7.366430E+03,3.900875E-01,6.495709E-01,1.494685E+04,1.323481E+04,9.771949E-01,1.167044E+00,1.496746E+04,1.440361E+04,9.785423E-01,1.270108E+00,7.502391E+03,6.028417E+03,4.904910E-01,5.315851E-01,7.499073E+03,6.413360E+03,4.902741E-01,5.655292E-01,4.689542E+03,1.338938E+04,3.311201E-01,1.180674E+00,4.017483E+03,1.774053E+03,2.626549E-01,1.564358E-01,4.018734E+03,1.685663E+03,2.627366E-01,1.486416E-01,2.711868E+03,2.341314E+03,1.772964E-01,2.064568E-01,1.225891E+03,6.818124E+02,8.014628E-02,6.012213E-02,2.715960E+03,2.146570E+03,1.775639E-01,1.892843E-01,6.393056E+03,5.400938E+03,4.179650E-01,4.762540E-01,2.764125E+03,2.586075E+03,1.807129E-01,2.280398E-01,6.226212E+03,4.884359E+03,4.070571E-01,4.307021E-01,6.219390E+03,5.254067E+03,4.066111E-01,4.633030E-01,3.048914E+03,2.212665E+03,1.993318E-01,1.951126E-01,3.045995E+03,2.335932E+03,1.991410E-01,2.059822E-01,2.610949E+03,5.057991E+03,1.843544E-01,4.460130E-01,1.558190E+03,7.086524E+02,1.018713E-01,6.248887E-02,1.559273E+03,4.624751E+02,1.019421E-01,4.078100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.994895E+02,0.000000E+00,4.404492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.253433E+02,0.000000E+00,1.105276E-02,0.000000E+00,1.689635E+02,0.000000E+00,1.489918E-02,0.000000E+00,2.142816E+03,0.000000E+00,1.889533E-01,0.000000E+00,5.157309E+02,0.000000E+00,6.063611E-02,0.000000E+00,5.181237E+03,0.000000E+00,4.568808E-01,0.000000E+00,3.668269E+03,0.000000E+00,3.234675E-01,0.000000E+00,2.534024E+03,0.000000E+00,2.234499E-01,0.000000E+00,3.973376E+03,0.000000E+00,3.503718E-01,6.481298E+03,6.113334E+03,4.237340E-01,5.390730E-01,2.840979E+03,2.231417E+03,1.857374E-01,1.967660E-01,6.461049E+03,5.787547E+03,4.224102E-01,5.103452E-01,1.499638E+04,1.498063E+04,9.804330E-01,1.320990E+00,5.957301E+03,7.324166E+03,3.894762E-01,6.458440E-01,1.493216E+04,1.316398E+04,9.762344E-01,1.160798E+00,1.495217E+04,1.408232E+04,9.775423E-01,1.241777E+00,7.495418E+03,5.978188E+03,4.900352E-01,5.271559E-01,7.492094E+03,6.256658E+03,4.898178E-01,5.517113E-01,4.678277E+03,1.332046E+04,3.303247E-01,1.174596E+00,4.014562E+03,1.729530E+03,2.624639E-01,1.525097E-01,4.015810E+03,1.648688E+03,2.625455E-01,1.453811E-01,2.711746E+03,2.250117E+03,1.772884E-01,1.984150E-01,1.225832E+03,6.673368E+02,8.014240E-02,5.884567E-02,2.715838E+03,2.111506E+03,1.775559E-01,1.861924E-01,6.392696E+03,5.270704E+03,4.179414E-01,4.647700E-01,2.763909E+03,2.543701E+03,1.806988E-01,2.243033E-01,6.225914E+03,4.804439E+03,4.070376E-01,4.236548E-01,6.219092E+03,5.056895E+03,4.065915E-01,4.459163E-01,3.048799E+03,2.169575E+03,1.993243E-01,1.913128E-01,3.045880E+03,2.243051E+03,1.991335E-01,1.977919E-01,2.610683E+03,4.977907E+03,1.843356E-01,4.389512E-01,1.558149E+03,6.835624E+02,1.018686E-01,6.027644E-02,1.559232E+03,4.463875E+02,1.019394E-01,3.936240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.178801E+02,0.000000E+00,6.330257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.912325E+02,0.000000E+00,2.568085E-02,0.000000E+00,2.881367E+02,0.000000E+00,2.540786E-02,0.000000E+00,2.738724E+03,0.000000E+00,2.415004E-01,0.000000E+00,7.435306E+02,0.000000E+00,8.741925E-02,0.000000E+00,7.625838E+03,0.000000E+00,6.724454E-01,0.000000E+00,5.420560E+03,0.000000E+00,4.779843E-01,0.000000E+00,3.717310E+03,0.000000E+00,3.277919E-01,0.000000E+00,5.801682E+03,0.000000E+00,5.115916E-01,4.857427E+03,5.991232E+03,3.175687E-01,5.283061E-01,2.128976E+03,2.207894E+03,1.391881E-01,1.946918E-01,4.842240E+03,5.761489E+03,3.165758E-01,5.080474E-01,1.123823E+04,1.487753E+04,7.347327E-01,1.311899E+00,4.463161E+03,7.283892E+03,2.917924E-01,6.422926E-01,1.119138E+04,1.310059E+04,7.316694E-01,1.155208E+00,1.120615E+04,1.379716E+04,7.326352E-01,1.216632E+00,5.617942E+03,5.933470E+03,3.672896E-01,5.232126E-01,5.615446E+03,6.117384E+03,3.671264E-01,5.394301E-01,4.666987E+03,1.326314E+04,3.295275E-01,1.169542E+00,3.009397E+03,1.688025E+03,1.967483E-01,1.488498E-01,3.010332E+03,1.613733E+03,1.968094E-01,1.422988E-01,2.033442E+03,2.168312E+03,1.329423E-01,1.912015E-01,9.191980E+02,6.537453E+02,6.009529E-02,5.764718E-02,2.036511E+03,2.079154E+03,1.331430E-01,1.833395E-01,4.793570E+03,5.149421E+03,3.133938E-01,4.540752E-01,2.072411E+03,2.503678E+03,1.354900E-01,2.207740E-01,4.668577E+03,4.730828E+03,3.052221E-01,4.171638E-01,4.663460E+03,4.879607E+03,3.048875E-01,4.302832E-01,2.286223E+03,2.130189E+03,1.494686E-01,1.878398E-01,2.284034E+03,2.159557E+03,1.493255E-01,1.904295E-01,2.610414E+03,4.904820E+03,1.843166E-01,4.325064E-01,1.168455E+03,6.605427E+02,7.639118E-02,5.824657E-02,1.169267E+03,4.314648E+02,7.644428E-02,3.804651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.651915E+02,0.000000E+00,7.629247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.888924E+02,0.000000E+00,4.311047E-02,0.000000E+00,4.078806E+02,0.000000E+00,3.596686E-02,0.000000E+00,3.030480E+03,0.000000E+00,2.672273E-01,0.000000E+00,9.030341E+02,0.000000E+00,1.061726E-01,0.000000E+00,9.217702E+03,0.000000E+00,8.128158E-01,0.000000E+00,6.575687E+03,0.000000E+00,5.798432E-01,0.000000E+00,4.497180E+03,0.000000E+00,3.965607E-01,0.000000E+00,6.992957E+03,0.000000E+00,6.166380E-01,3.236148E+03,5.881963E+03,2.115728E-01,5.186708E-01,1.418253E+03,2.185869E+03,9.272248E-02,1.927496E-01,3.226022E+03,5.737200E+03,2.109107E-01,5.059056E-01,7.486772E+03,1.478530E+04,4.894699E-01,1.303766E+00,2.972639E+03,7.246172E+03,1.943451E-01,6.389665E-01,7.651546E+03,1.304168E+04,5.002425E-01,1.150014E+00,7.666630E+03,1.354238E+04,5.012287E-01,1.194165E+00,4.035396E+03,5.892711E+03,2.638259E-01,5.196185E-01,4.032740E+03,5.992837E+03,2.636523E-01,5.284476E-01,4.661041E+03,1.321054E+04,3.291077E-01,1.164904E+00,2.255130E+03,1.649568E+03,1.474358E-01,1.454587E-01,2.256162E+03,1.580983E+03,1.475033E-01,1.394109E-01,1.355433E+03,2.094763E+03,8.861544E-02,1.847159E-01,6.127027E+02,6.411454E+02,4.005725E-02,5.653612E-02,1.357479E+03,2.049033E+03,8.874922E-02,1.806834E-01,3.195231E+03,5.036457E+03,2.088977E-01,4.441142E-01,1.381350E+03,2.466160E+03,9.030982E-02,2.174657E-01,3.155291E+03,4.662414E+03,2.062865E-01,4.111311E-01,3.149636E+03,4.719868E+03,2.059168E-01,4.161973E-01,1.600004E+03,2.093935E+03,1.046050E-01,1.846429E-01,1.597817E+03,2.084362E+03,1.044620E-01,1.837987E-01,2.613072E+03,4.836419E+03,1.845043E-01,4.264748E-01,8.479331E+02,6.395037E+02,5.543614E-02,5.639136E-02,8.487664E+02,4.177379E+02,5.549062E-02,3.683607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.481982E+02,0.000000E+00,8.361200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.924261E+02,0.000000E+00,6.105805E-02,0.000000E+00,4.937706E+02,0.000000E+00,4.354063E-02,0.000000E+00,3.183571E+03,0.000000E+00,2.807269E-01,0.000000E+00,9.939371E+02,0.000000E+00,1.168603E-01,0.000000E+00,1.003322E+04,0.000000E+00,8.847280E-01,0.000000E+00,7.169868E+03,0.000000E+00,6.322381E-01,0.000000E+00,4.904649E+03,0.000000E+00,4.324913E-01,0.000000E+00,7.608901E+03,0.000000E+00,6.709519E-01,1.626734E+03,5.783835E+03,1.063525E-01,5.100179E-01,7.085591E+02,2.165188E+03,4.632415E-02,1.909260E-01,1.613057E+03,5.714608E+03,1.054584E-01,5.039134E-01,3.740528E+03,1.470303E+04,2.445481E-01,1.296511E+00,1.484839E+03,7.210823E+03,9.707578E-02,6.358495E-01,4.523282E+03,1.298708E+04,2.957230E-01,1.145199E+00,4.538629E+03,1.331382E+04,2.967263E-01,1.174011E+00,2.672972E+03,5.855649E+03,1.747535E-01,5.163504E-01,2.670144E+03,5.881043E+03,1.745685E-01,5.185896E-01,4.677044E+03,1.316222E+04,3.302377E-01,1.160643E+00,1.581523E+03,1.613823E+03,1.033968E-01,1.423067E-01,1.582531E+03,1.550231E+03,1.034627E-01,1.366992E-01,7.229246E+02,2.028532E+03,4.726334E-02,1.788757E-01,3.062874E+02,6.294399E+02,2.002445E-02,5.550393E-02,7.254304E+02,2.021072E+03,4.742716E-02,1.782179E-01,1.618691E+03,4.931370E+03,1.058267E-01,4.348475E-01,6.905055E+02,2.430931E+03,4.514385E-02,2.143592E-01,1.849559E+03,4.598962E+03,1.209204E-01,4.055359E-01,1.844149E+03,4.575736E+03,1.205667E-01,4.034878E-01,1.020312E+03,2.060623E+03,6.670594E-02,1.817054E-01,1.018207E+03,2.016558E+03,6.656833E-02,1.778198E-01,2.627798E+03,4.772505E+03,1.855441E-01,4.208389E-01,5.737794E+02,6.202457E+02,3.751253E-02,5.469319E-02,5.747509E+02,4.050961E+02,3.757604E-02,3.572132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.991683E+02,0.000000E+00,8.810653E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.274479E+02,0.000000E+00,7.296425E-02,0.000000E+00,5.452989E+02,0.000000E+00,4.808439E-02,0.000000E+00,3.302423E+03,0.000000E+00,2.912072E-01,0.000000E+00,1.051016E+03,0.000000E+00,1.235712E-01,0.000000E+00,1.051402E+04,0.000000E+00,9.271246E-01,0.000000E+00,7.514180E+03,0.000000E+00,6.625995E-01,0.000000E+00,5.156404E+03,0.000000E+00,4.546910E-01,0.000000E+00,7.994787E+03,0.000000E+00,7.049793E-01,1.744262E+02,5.695484E+03,1.140363E-02,5.022271E-01,0.000000E+00,2.145547E+03,0.000000E+00,1.891941E-01,1.568205E+02,5.693499E+03,1.025260E-02,5.020520E-01,4.078584E+00,1.462945E+04,2.666495E-04,1.290023E+00,0.000000E+00,7.177461E+03,0.000000E+00,6.329076E-01,1.781563E+03,1.293624E+04,1.164750E-01,1.140716E+00,1.795202E+03,1.310816E+04,1.173667E-01,1.155876E+00,1.450405E+03,5.821819E+03,9.482450E-02,5.133673E-01,1.447670E+03,5.780404E+03,9.464571E-02,5.097153E-01,4.734194E+03,1.311737E+04,3.342729E-01,1.156688E+00,9.610400E+02,1.580377E+03,6.283084E-02,1.393574E-01,9.619566E+02,1.521176E+03,6.289076E-02,1.341371E-01,1.652046E+02,1.968807E+03,1.080074E-02,1.736091E-01,0.000000E+00,6.184984E+02,0.000000E+00,5.453911E-02,1.685551E+02,1.995087E+03,1.101979E-02,1.759265E-01,2.144297E+02,4.833717E+03,1.401898E-02,4.262366E-01,0.000000E+00,2.397814E+03,0.000000E+00,2.114389E-01,7.583579E+02,4.540158E+03,4.957990E-02,4.003506E-01,7.529090E+02,4.445511E+03,4.922365E-02,3.920046E-01,5.298776E+02,2.030006E+03,3.464232E-02,1.790057E-01,5.278304E+02,1.955347E+03,3.450848E-02,1.724223E-01,2.664193E+03,4.712742E+03,1.881138E-01,4.155690E-01,3.354561E+02,6.025908E+02,2.193144E-02,5.313638E-02,3.363425E+02,3.934155E+02,2.198939E-02,3.469133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.042014E+03,0.000000E+00,9.188466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.087112E+02,0.000000E+00,8.013004E-02,0.000000E+00,5.794596E+02,0.000000E+00,5.109667E-02,0.000000E+00,3.423263E+03,0.000000E+00,3.018629E-01,0.000000E+00,1.093129E+03,0.000000E+00,1.285226E-01,0.000000E+00,1.096900E+04,0.000000E+00,9.672448E-01,0.000000E+00,7.835069E+03,0.000000E+00,6.908954E-01,1.877353E+02,5.404134E+03,1.325565E-02,4.765358E-01,1.546398E+02,8.379238E+03,1.091883E-02,7.388802E-01,7.072799E+02,5.614275E+03,4.624052E-02,4.950660E-01,5.804274E+01,2.126763E+03,3.794716E-03,1.875377E-01,6.867331E+02,5.673645E+03,4.489721E-02,5.003013E-01,1.299603E+03,1.456332E+04,8.496537E-02,1.284192E+00,0.000000E+00,7.145102E+03,0.000000E+00,6.300542E-01,3.245426E+03,1.288859E+04,2.121794E-01,1.136514E+00,3.263324E+03,1.291922E+04,2.133495E-01,1.139215E+00,2.298893E+03,5.790754E+03,1.502969E-01,5.106279E-01,2.295501E+03,5.687988E+03,1.500752E-01,5.015661E-01,4.845015E+03,1.307604E+04,3.420978E-01,1.153043E+00,1.419320E+03,1.548745E+03,9.279223E-02,1.365681E-01,1.420454E+03,1.493427E+03,9.286637E-02,1.316902E-01,3.959993E+02,1.914384E+03,2.588963E-02,1.688101E-01,7.572263E+01,6.082150E+02,4.950591E-03,5.363232E-02,3.997535E+02,1.970919E+03,2.613507E-02,1.737953E-01,7.804496E+02,4.741870E+03,5.102421E-02,4.181375E-01,0.000000E+00,2.366401E+03,0.000000E+00,2.086689E-01,1.409549E+03,4.485545E+03,9.215344E-02,3.955348E-01,1.402516E+03,4.326582E+03,9.169363E-02,3.815174E-01,8.815527E+02,2.001832E+03,5.763412E-02,1.765212E-01,8.789358E+02,1.899498E+03,5.746303E-02,1.674975E-01,2.727766E+03,4.657033E+03,1.926026E-01,4.106566E-01,5.187959E+02,5.862263E+02,3.391782E-02,5.169336E-02,5.198627E+02,3.825331E+02,3.398756E-02,3.373172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.080848E+03,0.000000E+00,9.530908E-02,0.000000E+00,1.461308E+01,0.000000E+00,1.288579E-03,0.000000E+00,9.651684E+02,0.000000E+00,8.510842E-02,0.000000E+00,6.047085E+02,0.000000E+00,5.332312E-02,0.000000E+00,3.537784E+03,0.000000E+00,3.119614E-01,0.000000E+00,1.122525E+03,0.000000E+00,1.319788E-01,0.000000E+00,1.138462E+04,0.000000E+00,1.003894E+00,0.000000E+00,8.136619E+03,0.000000E+00,7.174861E-01,3.784764E+02,5.614274E+03,2.672354E-02,4.950660E-01,3.758322E+02,8.688965E+03,2.653683E-02,7.661918E-01,1.308029E+03,5.539294E+03,8.551624E-02,4.884543E-01,1.870617E+02,2.108473E+03,1.222971E-02,1.859249E-01,1.282651E+03,5.654973E+03,8.385708E-02,4.986548E-01,2.626249E+03,1.450386E+04,1.716988E-01,1.278949E+00,0.000000E+00,7.113256E+03,0.000000E+00,6.272460E-01,4.743048E+03,1.284392E+04,3.100908E-01,1.132575E+00,4.757337E+03,1.274480E+04,3.110250E-01,1.123835E+00,2.916890E+03,5.762173E+03,1.907003E-01,5.081077E-01,2.913921E+03,5.602711E+03,1.905062E-01,4.940463E-01,5.010231E+03,1.303838E+04,3.537634E-01,1.149723E+00,1.660333E+03,1.518518E+03,1.085492E-01,1.339027E-01,1.661271E+03,1.466651E+03,1.086105E-01,1.293291E-01,6.802164E+02,1.864670E+03,4.447116E-02,1.644263E-01,1.671791E+02,5.984422E+02,1.092983E-02,5.277056E-02,6.848292E+02,1.948465E+03,4.477273E-02,1.718154E-01,1.446193E+03,4.655479E+03,9.454917E-02,4.105196E-01,6.138930E+01,2.336459E+03,4.013507E-03,2.060287E-01,2.123097E+03,4.434873E+03,1.388038E-01,3.910666E-01,2.117046E+03,4.217708E+03,1.384081E-01,3.719170E-01,1.192221E+03,1.975949E+03,7.794497E-02,1.742390E-01,1.189825E+03,1.848414E+03,7.778831E-02,1.629929E-01,2.817500E+03,4.605346E+03,1.989386E-01,4.060988E-01,6.517779E+02,5.709802E+02,4.261191E-02,5.034896E-02,6.527400E+02,3.723261E+02,4.267481E-02,3.283167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.121384E+03,0.000000E+00,9.888350E-02,0.000000E+00,1.340738E+02,0.000000E+00,1.182261E-02,0.000000E+00,1.003522E+03,0.000000E+00,8.849046E-02,7.022125E+00,6.278254E+02,4.958196E-04,5.536157E-02,0.000000E+00,3.638206E+03,0.000000E+00,3.208165E-01,0.000000E+00,1.145278E+03,0.000000E+00,1.346539E-01,0.000000E+00,1.174058E+04,0.000000E+00,1.035283E+00,0.000000E+00,8.397554E+03,0.000000E+00,7.404952E-01,6.106918E+02,5.792232E+03,4.311985E-02,5.107583E-01,6.619000E+02,8.951954E+03,4.673557E-02,7.893822E-01,1.963397E+03,5.469712E+03,1.283629E-01,4.823185E-01,3.700360E+02,2.090687E+03,2.419220E-02,1.843565E-01,1.941931E+03,5.637730E+03,1.269595E-01,4.971343E-01,4.114765E+03,1.445113E+04,2.690150E-01,1.274299E+00,0.000000E+00,7.081901E+03,0.000000E+00,6.244811E-01,5.941404E+03,1.280274E+04,3.884369E-01,1.128944E+00,5.950313E+03,1.258291E+04,3.890193E-01,1.109560E+00,3.354463E+03,5.736146E+03,2.193080E-01,5.058126E-01,3.351886E+03,5.523596E+03,2.191395E-01,4.870700E-01,5.214671E+03,1.300609E+04,3.681986E-01,1.146875E+00,1.854866E+03,1.489567E+03,1.212673E-01,1.313498E-01,1.855725E+03,1.440785E+03,1.213235E-01,1.270483E-01,9.526146E+02,1.819085E+03,6.228000E-02,1.604067E-01,2.821992E+02,5.891534E+02,1.844961E-02,5.195147E-02,9.565355E+02,1.927672E+03,6.253634E-02,1.699818E-01,2.175231E+03,4.574073E+03,1.422122E-01,4.033412E-01,1.851974E+02,2.307912E+03,1.210783E-02,2.035114E-01,2.684889E+03,4.388052E+03,1.755326E-01,3.869378E-01,2.679277E+03,4.117645E+03,1.751657E-01,3.630934E-01,1.427938E+03,1.952215E+03,9.335568E-02,1.721461E-01,1.425645E+03,1.801511E+03,9.320578E-02,1.588570E-01,2.924118E+03,4.558037E+03,2.064667E-01,4.019271E-01,7.562747E+02,5.567316E+02,4.944370E-02,4.909252E-02,7.570195E+02,3.627892E+02,4.949239E-02,3.199071E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.164088E+03,0.000000E+00,1.026491E-01,0.000000E+00,2.856667E+02,0.000000E+00,2.519005E-02,0.000000E+00,1.036392E+03,0.000000E+00,9.138890E-02,2.532810E+01,6.506522E+02,1.788372E-03,5.737443E-02,0.000000E+00,3.722865E+03,0.000000E+00,3.282817E-01,0.000000E+00,1.166669E+03,0.000000E+00,1.371689E-01,0.000000E+00,1.204848E+04,0.000000E+00,1.062434E+00,1.084782E+02,8.623832E+03,7.659448E-03,7.604484E-01,8.734945E+02,5.942904E+03,6.167587E-02,5.240445E-01,9.902233E+02,9.174863E+03,6.991788E-02,8.090383E-01,2.511576E+03,5.404489E+03,1.642017E-01,4.765671E-01,5.863258E+02,2.073518E+03,3.833279E-02,1.828426E-01,2.494523E+03,5.621096E+03,1.630869E-01,4.956675E-01,5.720683E+03,1.440256E+04,3.740066E-01,1.270016E+00,0.000000E+00,7.051224E+03,0.000000E+00,6.217761E-01,6.832253E+03,1.276312E+04,4.466788E-01,1.125450E+00,6.836133E+03,1.243112E+04,4.469325E-01,1.096174E+00,3.693537E+03,5.711681E+03,2.414759E-01,5.036553E-01,3.691126E+03,5.449478E+03,2.413183E-01,4.805343E-01,5.437585E+03,1.297536E+04,3.839381E-01,1.144166E+00,2.024922E+03,1.461861E+03,1.323853E-01,1.289068E-01,2.025763E+03,1.415853E+03,1.324402E-01,1.248497E-01,1.174388E+03,1.777084E+03,7.677908E-02,1.567030E-01,4.133782E+02,5.803500E+02,2.702582E-02,5.117519E-02,1.177147E+03,1.908240E+03,7.695948E-02,1.682684E-01,2.794965E+03,4.497074E+03,1.827291E-01,3.965514E-01,3.535839E+02,2.280703E+03,2.311659E-02,2.011121E-01,3.078626E+03,4.344260E+03,2.012743E-01,3.830763E-01,3.073556E+03,4.025228E+03,2.009428E-01,3.549441E-01,1.602400E+03,1.930237E+03,1.047617E-01,1.702081E-01,1.600229E+03,1.758235E+03,1.046197E-01,1.550410E-01,3.036656E+03,4.513797E+03,2.144128E-01,3.980260E-01,8.400275E+02,5.433752E+02,5.491928E-02,4.791475E-02,8.407788E+02,3.539148E+02,5.496841E-02,3.120816E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.365530E+03,2.867026E+03,9.641760E-02,2.528140E-01,7.394478E+03,8.698357E+03,5.221107E-01,7.670200E-01,2.287158E+03,4.088567E+03,1.614921E-01,3.605293E-01,1.250741E+03,1.967467E+03,8.831260E-02,1.734910E-01,2.825855E+03,7.535108E+03,1.995285E-01,6.644449E-01,1.097432E+03,2.782987E+03,7.748773E-02,3.272046E-01,1.248336E+04,2.728121E+04,8.814273E-01,2.405653E+00,9.322400E+03,2.043432E+04,6.582379E-01,1.801896E+00,7.186464E+03,1.398146E+04,5.074233E-01,1.232883E+00,1.046404E+04,2.103301E+04,7.388471E-01,1.854688E+00,1.089787E+04,1.313207E+04,7.124807E-01,1.157984E+00,4.903042E+03,5.422580E+03,3.205509E-01,4.781624E-01,1.086893E+04,1.240433E+04,7.105887E-01,1.093812E+00,2.515440E+04,1.764522E+04,1.644544E+00,1.555953E+00,1.188690E+04,1.016727E+04,7.771415E-01,8.965485E-01,2.398409E+04,2.704644E+04,1.568031E+00,2.384952E+00,2.385738E+04,2.865504E+04,1.559747E+00,2.526798E+00,1.171820E+04,1.219121E+04,7.661122E-01,1.075020E+00,1.171403E+04,1.274372E+04,7.658397E-01,1.123739E+00,1.648428E+04,2.950930E+04,1.163925E+00,2.602126E+00,6.364230E+03,6.785122E+03,4.160804E-01,5.983112E-01,6.364118E+03,6.390594E+03,4.160730E-01,5.635218E-01,5.227692E+03,5.741749E+03,3.417758E-01,5.063067E-01,2.536874E+03,2.122620E+03,1.658556E-01,1.871724E-01,5.231122E+03,4.875554E+03,3.420001E-01,4.299258E-01,1.249194E+04,8.116022E+03,8.166978E-01,7.156697E-01,6.111604E+03,4.355528E+03,3.995642E-01,3.840699E-01,1.138238E+04,9.969222E+03,7.441571E-01,8.790847E-01,1.137699E+04,1.191153E+04,7.438045E-01,1.050357E+00,5.400888E+03,4.495384E+03,3.530991E-01,3.964024E-01,5.398632E+03,5.282991E+03,3.529516E-01,4.658535E-01,1.027696E+04,1.092006E+04,7.256375E-01,9.629294E-01,2.704929E+03,2.554410E+03,1.768428E-01,2.252475E-01,2.705757E+03,2.367630E+03,1.768969E-01,2.087773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.723160E-02,2.549483E-01,,,5.265186E-01,7.734955E-01,,,1.628555E-01,3.635731E-01,,,8.905817E-02,1.749556E-01,,,2.012130E-01,6.700544E-01,,,7.814191E-02,3.299670E-01,,,8.888687E-01,2.425963E+00,,,6.637950E-01,1.817108E+00,,,5.117072E-01,1.243292E+00,,,7.450848E-01,1.870347E+00,,,7.184957E-01,1.167760E+00,,,3.232572E-01,4.821993E-01,,,7.165878E-01,1.103047E+00,,,1.658428E+00,1.569089E+00,,,7.837024E-01,9.041176E-01,,,1.581269E+00,2.405086E+00,,,1.572915E+00,2.548130E+00,,,7.725801E-01,1.084095E+00,,,7.723052E-01,1.133226E+00,,,1.173752E+00,2.624094E+00,,,4.195931E-01,6.033624E-01,,,4.195857E-01,5.682793E-01,,,3.446613E-01,5.105811E-01,,,1.672559E-01,1.887526E-01,,,3.448874E-01,4.335554E-01,,,8.235927E-01,7.217117E-01,,,4.029375E-01,3.873124E-01,,,7.504396E-01,8.865063E-01,,,7.500840E-01,1.059224E+00,,,3.560801E-01,3.997490E-01,,,3.559313E-01,4.697864E-01,,,7.317637E-01,9.710588E-01,,,1.783357E-01,2.271492E-01,,,1.783903E-01,2.105399E-01,,,0.000000E+00,0.000000E+00
