Time,THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.181067E+03,0.000000E+00,1.041463E-01,0.000000E+00,3.107473E+02,0.000000E+00,2.740166E-02,0.000000E+00,1.039277E+03,0.000000E+00,9.164330E-02,0.000000E+00,6.513607E+02,0.000000E+00,5.743690E-02,0.000000E+00,3.739315E+03,0.000000E+00,3.297324E-01,0.000000E+00,1.186611E+03,0.000000E+00,1.395136E-01,0.000000E+00,1.201837E+04,0.000000E+00,1.059778E+00,0.000000E+00,8.605025E+03,0.000000E+00,7.587900E-01,3.878765E+02,5.851389E+03,2.738726E-02,5.159747E-01,3.804211E+02,9.055438E+03,2.686085E-02,7.985074E-01,1.937141E+02,5.067214E+03,1.266463E-02,4.468263E-01,0.000000E+00,2.128379E+03,0.000000E+00,1.876802E-01,1.573890E+02,4.813411E+03,1.028977E-02,4.244460E-01,2.124518E+02,1.249021E+04,1.388966E-02,1.101385E+00,0.000000E+00,7.157457E+03,0.000000E+00,6.311436E-01,1.891494E+03,1.103546E+04,1.236620E-01,9.731055E-01,1.898345E+03,1.150321E+04,1.241100E-01,1.014352E+00,1.555694E+03,4.821072E+03,1.017081E-01,4.251215E-01,1.552113E+03,5.117493E+03,1.014740E-01,4.512599E-01,3.150471E+03,9.510959E+03,2.224491E-01,8.386752E-01,9.823067E+02,1.580593E+03,6.422121E-02,1.393765E-01,9.826566E+02,1.545593E+03,6.424409E-02,1.362902E-01,3.971633E+02,1.493968E+03,2.596573E-02,1.317379E-01,6.000868E+01,5.777902E+02,3.923245E-03,5.094946E-02,3.975602E+02,1.411735E+03,2.599167E-02,1.244866E-01,9.124659E+02,3.841018E+03,5.965516E-02,3.387005E-01,0.000000E+00,2.206466E+03,0.000000E+00,1.945659E-01,1.455772E+03,3.220336E+03,9.517540E-02,2.839688E-01,1.454815E+03,3.199636E+03,9.511284E-02,2.821435E-01,8.462313E+02,1.424250E+03,5.532488E-02,1.255902E-01,8.458352E+02,1.476815E+03,5.529898E-02,1.302253E-01,1.924181E+03,2.978046E+03,1.358629E-01,2.626037E-01,4.595312E+02,3.844513E+02,3.004321E-02,3.390087E-02,4.596537E+02,3.817240E+02,3.005122E-02,3.366037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.210893E+03,0.000000E+00,1.067764E-01,0.000000E+00,5.057093E+02,0.000000E+00,4.459338E-02,0.000000E+00,1.070126E+03,0.000000E+00,9.436361E-02,0.000000E+00,6.708150E+02,0.000000E+00,5.915238E-02,0.000000E+00,3.792422E+03,0.000000E+00,3.344153E-01,0.000000E+00,1.208920E+03,0.000000E+00,1.421365E-01,0.000000E+00,1.221619E+04,0.000000E+00,1.077222E+00,0.000000E+00,8.749488E+03,0.000000E+00,7.715287E-01,5.812454E+02,5.937479E+03,4.104069E-02,5.235662E-01,6.220680E+02,9.185067E+03,4.392310E-02,8.099381E-01,4.232660E+02,5.004849E+03,2.767227E-02,4.413269E-01,0.000000E+00,2.104872E+03,0.000000E+00,1.856073E-01,3.753302E+02,4.765399E+03,2.453833E-02,4.202122E-01,6.620777E+02,1.238107E+04,4.328529E-02,1.091761E+00,0.000000E+00,7.116590E+03,0.000000E+00,6.275400E-01,2.763289E+03,1.092767E+04,1.806582E-01,9.636002E-01,2.766025E+03,1.137921E+04,1.808371E-01,1.003417E+00,1.907813E+03,4.764419E+03,1.247289E-01,4.201259E-01,1.905313E+03,5.046519E+03,1.245655E-01,4.450014E-01,2.142506E+03,6.331351E+03,1.512785E-01,5.582977E-01,1.077389E+03,1.545784E+03,7.043748E-02,1.363070E-01,1.077714E+03,1.512635E+03,7.045877E-02,1.333840E-01,5.898492E+02,1.464695E+03,3.856314E-02,1.291566E-01,1.192520E+02,5.682804E+02,7.796450E-03,5.011090E-02,5.903463E+02,1.393012E+03,3.859564E-02,1.228356E-01,1.380098E+03,3.785589E+03,9.022797E-02,3.338128E-01,0.000000E+00,2.185345E+03,0.000000E+00,1.927035E-01,1.844084E+03,3.177927E+03,1.205625E-01,2.802292E-01,1.843354E+03,3.143302E+03,1.205148E-01,2.771760E-01,9.675336E+02,1.399824E+03,6.325538E-02,1.234363E-01,9.671685E+02,1.445712E+03,6.323151E-02,1.274827E-01,1.306527E+03,1.978165E+03,9.225152E-02,1.744344E-01,5.095943E+02,3.729449E+02,3.331624E-02,3.288623E-02,5.097172E+02,3.708476E+02,3.332427E-02,3.270130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.236138E+03,0.000000E+00,1.090025E-01,0.000000E+00,7.286722E+02,0.000000E+00,6.425423E-02,0.000000E+00,1.097907E+03,0.000000E+00,9.681333E-02,4.961296E+00,6.872980E+02,3.503082E-04,6.060585E-02,0.000000E+00,3.834594E+03,0.000000E+00,3.381340E-01,0.000000E+00,1.232069E+03,0.000000E+00,1.448582E-01,0.000000E+00,1.238241E+04,0.000000E+00,1.091879E+00,0.000000E+00,8.870815E+03,0.000000E+00,7.822273E-01,7.128328E+02,6.007480E+03,5.033184E-02,5.297388E-01,9.008090E+02,9.291084E+03,6.360450E-02,8.192866E-01,6.986822E+02,4.947388E+03,4.567842E-02,4.362601E-01,0.000000E+00,2.083194E+03,0.000000E+00,1.836958E-01,6.417915E+02,4.720530E+03,4.195902E-02,4.162557E-01,1.259536E+03,1.227867E+04,8.234589E-02,1.082732E+00,0.000000E+00,7.081027E+03,0.000000E+00,6.244040E-01,3.173268E+03,1.082439E+04,2.074618E-01,9.544929E-01,3.163900E+03,1.126087E+04,2.068493E-01,9.929825E-01,2.046694E+03,4.709972E+03,1.338087E-01,4.153247E-01,2.043696E+03,4.979338E+03,1.336127E-01,4.390774E-01,1.093135E+03,3.159408E+03,7.718427E-02,2.785962E-01,1.152562E+03,1.512380E+03,7.535213E-02,1.333615E-01,1.152847E+03,1.480848E+03,7.537080E-02,1.305810E-01,6.989783E+02,1.438139E+03,4.569778E-02,1.268149E-01,1.919393E+02,5.594590E+02,1.254860E-02,4.933302E-02,6.994173E+02,1.375594E+03,4.572648E-02,1.212997E-01,1.675048E+03,3.733984E+03,1.095112E-01,3.292622E-01,2.875705E+01,2.166408E+03,1.880077E-03,1.910336E-01,2.029258E+03,3.137938E+03,1.326687E-01,2.767029E-01,2.028425E+03,3.091097E+03,1.326143E-01,2.725725E-01,1.065421E+03,1.376776E+03,6.965505E-02,1.214039E-01,1.065066E+03,1.416949E+03,6.963187E-02,1.249464E-01,6.653083E+02,9.850993E+02,4.697622E-02,8.686593E-02,5.524524E+02,3.621497E+02,3.611821E-02,3.193431E-02,5.525792E+02,3.605696E+02,3.612650E-02,3.179498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.258304E+03,0.000000E+00,1.109571E-01,0.000000E+00,8.151865E+02,0.000000E+00,7.188304E-02,0.000000E+00,1.127431E+03,0.000000E+00,9.941671E-02,1.642991E+01,7.015073E+02,1.160087E-03,6.185883E-02,0.000000E+00,3.873141E+03,0.000000E+00,3.415331E-01,0.000000E+00,1.253147E+03,0.000000E+00,1.473365E-01,0.000000E+00,1.252951E+04,0.000000E+00,1.104851E+00,1.909859E+01,8.978043E+03,1.348517E-03,7.916827E-01,8.107489E+02,6.067711E+03,5.724552E-02,5.350500E-01,1.011970E+03,9.382921E+03,7.145338E-02,8.273847E-01,9.558415E+02,4.896615E+03,6.249097E-02,4.317829E-01,0.000000E+00,2.064191E+03,0.000000E+00,1.820201E-01,9.137606E+02,4.681000E+03,5.973981E-02,4.127700E-01,1.952042E+03,1.218663E+04,1.276205E-01,1.074615E+00,0.000000E+00,7.056110E+03,0.000000E+00,6.222069E-01,3.592825E+03,1.072966E+04,2.348915E-01,9.461399E-01,3.572503E+03,1.115227E+04,2.335630E-01,9.834056E-01,2.156465E+03,4.658768E+03,1.409853E-01,4.108096E-01,2.153592E+03,4.916681E+03,1.407975E-01,4.335523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.205194E+03,1.480308E+03,7.879314E-02,1.305333E-01,1.205452E+03,1.450341E+03,7.880999E-02,1.278909E-01,8.004394E+02,1.414679E+03,5.233110E-02,1.247462E-01,2.542534E+02,5.515652E+02,1.662257E-02,4.863695E-02,8.008286E+02,1.360371E+03,5.235654E-02,1.199573E-01,1.946311E+03,3.687230E+03,1.272459E-01,3.251395E-01,1.129282E+02,2.151287E+03,7.383012E-03,1.897002E-01,2.182167E+03,3.101911E+03,1.426656E-01,2.735261E-01,2.181354E+03,3.043660E+03,1.426125E-01,2.683896E-01,1.136687E+03,1.355238E+03,7.431430E-02,1.195047E-01,1.136317E+03,1.390609E+03,7.429010E-02,1.226237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.912459E+02,3.518882E+02,3.865445E-02,3.102946E-02,5.913759E+02,3.507413E+02,3.866295E-02,3.092833E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.279001E+03,0.000000E+00,1.127821E-01,0.000000E+00,9.144465E+02,0.000000E+00,8.063577E-02,0.000000E+00,1.157464E+03,0.000000E+00,1.020650E-01,3.393377E+01,7.147297E+02,2.396002E-03,6.302477E-02,0.000000E+00,3.911670E+03,0.000000E+00,3.449305E-01,0.000000E+00,1.273531E+03,0.000000E+00,1.497330E-01,6.544747E+01,1.267687E+04,4.621128E-03,1.117845E+00,1.748870E+02,9.085145E+03,1.234845E-02,8.011269E-01,9.050388E+02,6.127744E+03,6.390316E-02,5.403437E-01,1.171143E+03,9.475179E+03,8.269232E-02,8.355201E-01,1.163601E+03,4.854051E+03,7.607386E-02,4.280296E-01,1.270857E+01,2.048861E+03,8.308606E-04,1.806683E-01,1.126305E+03,4.648445E+03,7.363554E-02,4.098993E-01,2.520806E+03,1.210793E+04,1.648051E-01,1.067675E+00,0.000000E+00,7.045126E+03,0.000000E+00,6.212383E-01,3.858240E+03,1.064576E+04,2.522439E-01,9.387417E-01,3.829879E+03,1.105549E+04,2.503897E-01,9.748715E-01,2.241650E+03,4.611573E+03,1.465545E-01,4.066480E-01,2.238863E+03,4.859158E+03,1.463723E-01,4.284800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.252168E+03,1.450089E+03,8.186422E-02,1.278687E-01,1.252396E+03,1.421555E+03,8.187908E-02,1.253525E-01,8.724924E+02,1.394648E+03,5.704177E-02,1.229799E-01,3.084165E+02,5.448766E+02,2.016364E-02,4.804715E-02,8.728708E+02,1.347708E+03,5.706651E-02,1.188407E-01,2.129900E+03,3.646037E+03,1.392485E-01,3.215071E-01,2.495764E+02,2.141013E+03,1.631680E-02,1.887943E-01,2.312635E+03,3.070149E+03,1.511954E-01,2.707254E-01,2.311809E+03,3.001553E+03,1.511414E-01,2.646765E-01,1.204937E+03,1.335430E+03,7.877630E-02,1.177581E-01,1.204557E+03,1.366740E+03,7.875150E-02,1.205189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.250577E+02,3.422132E+02,4.086500E-02,3.017632E-02,6.251914E+02,3.414368E+02,4.087374E-02,3.010785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.296747E+03,0.000000E+00,1.143470E-01,0.000000E+00,9.902449E+02,0.000000E+00,8.731967E-02,2.320668E+01,1.183498E+03,1.638582E-03,1.043607E-01,5.539936E+01,7.260180E+02,3.911649E-03,6.402017E-02,0.000000E+00,3.944381E+03,0.000000E+00,3.478151E-01,0.000000E+00,1.291839E+03,0.000000E+00,1.518856E-01,2.906340E+02,1.280601E+04,2.052114E-02,1.129232E+00,3.519156E+02,9.178966E+03,2.484813E-02,8.094000E-01,9.842111E+02,6.179229E+03,6.949337E-02,5.448837E-01,1.294205E+03,9.554649E+03,9.138149E-02,8.425277E-01,1.303613E+03,4.819385E+03,8.522758E-02,4.249728E-01,8.207054E+01,2.037640E+03,5.365605E-03,1.796788E-01,1.270380E+03,4.622789E+03,8.305488E-02,4.076370E-01,2.914863E+03,1.204184E+04,1.905678E-01,1.061848E+00,0.000000E+00,7.048107E+03,0.000000E+00,6.215012E-01,4.070519E+03,1.057193E+04,2.661222E-01,9.322310E-01,4.035331E+03,1.096961E+04,2.638218E-01,9.672990E-01,2.307688E+03,4.568050E+03,1.508720E-01,4.028100E-01,2.304935E+03,4.806227E+03,1.506920E-01,4.238125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.297346E+03,1.421903E+03,8.481786E-02,1.253832E-01,1.297553E+03,1.394699E+03,8.483135E-02,1.229844E-01,9.317760E+02,1.377840E+03,6.091762E-02,1.214978E-01,3.492681E+02,5.395237E+02,2.283444E-02,4.757513E-02,9.321449E+02,1.337423E+03,6.094174E-02,1.179337E-01,2.278010E+03,3.610091E+03,1.489317E-01,3.183374E-01,4.162318E+02,2.135558E+03,2.721239E-02,1.883132E-01,2.430412E+03,3.042058E+03,1.588954E-01,2.682482E-01,2.429565E+03,2.964399E+03,1.588400E-01,2.614004E-01,1.265182E+03,1.317182E+03,8.271505E-02,1.161489E-01,1.264794E+03,1.345083E+03,8.268967E-02,1.186093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.545085E+02,3.330914E+02,4.279043E-02,2.937195E-02,6.546449E+02,3.326299E+02,4.279935E-02,2.933126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.312233E+03,0.000000E+00,1.157125E-01,0.000000E+00,1.055201E+03,0.000000E+00,9.304746E-02,4.887937E+01,1.207937E+03,3.451285E-03,1.065158E-01,7.604679E+01,7.356972E+02,5.369527E-03,6.487368E-02,0.000000E+00,3.973962E+03,0.000000E+00,3.504234E-01,0.000000E+00,1.308214E+03,0.000000E+00,1.538109E-01,5.378583E+02,1.292192E+04,3.797720E-02,1.139453E+00,5.669367E+02,9.263121E+03,4.003038E-02,8.168208E-01,1.053938E+03,6.224619E+03,7.441669E-02,5.488861E-01,1.402488E+03,9.625029E+03,9.902717E-02,8.487338E-01,1.418890E+03,4.791931E+03,9.276411E-02,4.225519E-01,1.662047E+02,2.029943E+03,1.086613E-02,1.790001E-01,1.387269E+03,4.603540E+03,9.069680E-02,4.059396E-01,3.213553E+03,1.198782E+04,2.100955E-01,1.057084E+00,0.000000E+00,7.063704E+03,0.000000E+00,6.228765E-01,4.244811E+03,1.050816E+04,2.775171E-01,9.266082E-01,4.203801E+03,1.089450E+04,2.748360E-01,9.606760E-01,2.362388E+03,4.528301E+03,1.544481E-01,3.993050E-01,2.359454E+03,4.757831E+03,1.542563E-01,4.195449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.337194E+03,1.395592E+03,8.742299E-02,1.230631E-01,1.337378E+03,1.369634E+03,8.743503E-02,1.207742E-01,9.830478E+02,1.363926E+03,6.426966E-02,1.202708E-01,3.817854E+02,5.353260E+02,2.496035E-02,4.720498E-02,9.834272E+02,1.329427E+03,6.429447E-02,1.172287E-01,2.404025E+03,3.579048E+03,1.571703E-01,3.156000E-01,5.807514E+02,2.134422E+03,3.796834E-02,1.882130E-01,2.542427E+03,3.017767E+03,1.662187E-01,2.661063E-01,2.541554E+03,2.931925E+03,1.661616E-01,2.585367E-01,1.318656E+03,1.300482E+03,8.621105E-02,1.146763E-01,1.318262E+03,1.325506E+03,8.618526E-02,1.168829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.800785E+02,3.244505E+02,4.446215E-02,2.861000E-02,6.802170E+02,3.242863E+02,4.447120E-02,2.859552E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.325274E+03,0.000000E+00,1.168625E-01,0.000000E+00,1.115514E+03,0.000000E+00,9.836592E-02,7.992042E+01,1.227482E+03,5.643037E-03,1.082392E-01,9.374690E+01,7.438877E+02,6.619300E-03,6.559592E-02,3.257235E+01,3.997880E+03,2.299875E-03,3.525325E-01,0.000000E+00,1.322788E+03,0.000000E+00,1.555243E-01,8.112162E+02,1.302255E+04,5.727852E-02,1.148327E+00,7.873088E+02,9.336149E+03,5.559045E-02,8.232605E-01,1.115755E+03,6.263084E+03,7.878145E-02,5.522780E-01,1.498297E+03,9.684932E+03,1.057920E-01,8.540161E-01,1.513162E+03,4.769958E+03,9.892744E-02,4.206143E-01,2.639669E+02,2.025365E+03,1.725762E-02,1.785964E-01,1.483293E+03,4.589111E+03,9.697466E-02,4.046672E-01,3.460459E+03,1.194292E+04,2.262378E-01,1.053125E+00,0.000000E+00,7.088105E+03,0.000000E+00,6.250282E-01,4.389974E+03,1.045178E+04,2.870075E-01,9.216370E-01,4.344373E+03,1.082738E+04,2.840263E-01,9.547573E-01,2.409867E+03,4.491621E+03,1.575522E-01,3.960706E-01,2.406810E+03,4.713146E+03,1.573523E-01,4.156046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.372258E+03,1.371272E+03,8.971541E-02,1.209186E-01,1.372419E+03,1.346490E+03,8.972597E-02,1.187333E-01,1.029594E+03,1.352344E+03,6.731277E-02,1.192495E-01,4.088056E+02,5.321778E+02,2.672688E-02,4.692737E-02,1.029987E+03,1.323028E+03,6.733843E-02,1.166645E-01,2.517473E+03,3.551853E+03,1.645873E-01,3.132019E-01,7.108092E+02,2.136379E+03,4.647126E-02,1.883856E-01,2.644937E+03,2.996110E+03,1.729206E-01,2.641966E-01,2.644030E+03,2.903214E+03,1.728613E-01,2.560051E-01,1.365681E+03,1.285140E+03,8.928541E-02,1.133235E-01,1.365281E+03,1.307636E+03,8.925929E-02,1.153072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.021621E+02,3.164946E+02,4.590593E-02,2.790846E-02,7.023024E+02,3.165905E+02,4.591510E-02,2.791691E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.336610E+03,0.000000E+00,1.178621E-01,0.000000E+00,1.177114E+03,0.000000E+00,1.037977E-01,1.238455E+02,1.245519E+03,8.744504E-03,1.098297E-01,1.086470E+02,7.508747E+02,7.671372E-03,6.621204E-02,6.259908E+01,4.019246E+03,4.420009E-03,3.544166E-01,0.000000E+00,1.335777E+03,0.000000E+00,1.570516E-01,1.059913E+03,1.311287E+04,7.483856E-02,1.156291E+00,8.931221E+02,9.401632E+03,6.306174E-02,8.290347E-01,1.170939E+03,6.296908E+03,8.267792E-02,5.552605E-01,1.583607E+03,9.737861E+03,1.118156E-01,8.586833E-01,1.593444E+03,4.751928E+03,1.041761E-01,4.190244E-01,3.658558E+02,2.022633E+03,2.391891E-02,1.783555E-01,1.564363E+03,4.578080E+03,1.022749E-01,4.036945E-01,3.659483E+03,1.190459E+04,2.392495E-01,1.049745E+00,0.000000E+00,7.118569E+03,0.000000E+00,6.277145E-01,4.515942E+03,1.040109E+04,2.952431E-01,9.171668E-01,4.466182E+03,1.076645E+04,2.919899E-01,9.493839E-01,2.453178E+03,4.457320E+03,1.603838E-01,3.930459E-01,2.450003E+03,4.671377E+03,1.601762E-01,4.119214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.403290E+03,1.348242E+03,9.174421E-02,1.188878E-01,1.403424E+03,1.324572E+03,9.175299E-02,1.168006E-01,1.074687E+03,1.342583E+03,7.026085E-02,1.183888E-01,4.317356E+02,5.296917E+02,2.822600E-02,4.670815E-02,1.075093E+03,1.317986E+03,7.028741E-02,1.162198E-01,2.625612E+03,3.527760E+03,1.716571E-01,3.110774E-01,8.069467E+02,2.140585E+03,5.275653E-02,1.887565E-01,2.737883E+03,2.976896E+03,1.789972E-01,2.625024E-01,2.736961E+03,2.877558E+03,1.789369E-01,2.537427E-01,1.406987E+03,1.270928E+03,9.198593E-02,1.120703E-01,1.406583E+03,1.291234E+03,9.195952E-02,1.138609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.212973E+02,3.090288E+02,4.715695E-02,2.725012E-02,7.214394E+02,3.093506E+02,4.716624E-02,2.727850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,1.165554E+00,1.346426E+03,8.229765E-05,1.187277E-01,6.709783E+01,1.237021E+03,4.737657E-03,1.090803E-01,1.507810E+02,1.261445E+03,1.064638E-02,1.112341E-01,1.224911E+02,7.568148E+02,8.648875E-03,6.673583E-02,1.014951E+02,4.037994E+03,7.166389E-03,3.560698E-01,0.000000E+00,1.347352E+03,0.000000E+00,1.584124E-01,1.177675E+03,1.319337E+04,8.315352E-02,1.163390E+00,9.977009E+02,9.459938E+03,7.044586E-02,8.341761E-01,1.220605E+03,6.326370E+03,8.618475E-02,5.578585E-01,1.660058E+03,9.784194E+03,1.172137E-01,8.627690E-01,1.662904E+03,4.736858E+03,1.087172E-01,4.176955E-01,4.228248E+02,2.021330E+03,2.764342E-02,1.782407E-01,1.634485E+03,4.569548E+03,1.068593E-01,4.029422E-01,3.830235E+03,1.187132E+04,2.504129E-01,1.046811E+00,0.000000E+00,7.152841E+03,0.000000E+00,6.307366E-01,4.626972E+03,1.035487E+04,3.025020E-01,9.130911E-01,4.574049E+03,1.071043E+04,2.990420E-01,9.444440E-01,2.493706E+03,4.425103E+03,1.630334E-01,3.902050E-01,2.490428E+03,4.632156E+03,1.628191E-01,4.084629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.430765E+03,1.326483E+03,9.354052E-02,1.169691E-01,1.430870E+03,1.303873E+03,9.354736E-02,1.149753E-01,1.117195E+03,1.334317E+03,7.303996E-02,1.176599E-01,4.520502E+02,5.277696E+02,2.955412E-02,4.653866E-02,1.117620E+03,1.313986E+03,7.306773E-02,1.158671E-01,2.728276E+03,3.506286E+03,1.783691E-01,3.091838E-01,8.885867E+02,2.146406E+03,5.809399E-02,1.892698E-01,2.821462E+03,2.959652E+03,1.844615E-01,2.609817E-01,2.820528E+03,2.854505E+03,1.844004E-01,2.517098E-01,1.443299E+03,1.257734E+03,9.435998E-02,1.109068E-01,1.442891E+03,1.276148E+03,9.433330E-02,1.125306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.379074E+02,3.020246E+02,4.824288E-02,2.663249E-02,7.380510E+02,3.025581E+02,4.825227E-02,2.667953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.384135E+01,1.354544E+03,9.773131E-04,1.194435E-01,1.224117E+02,1.293013E+03,8.643267E-03,1.140177E-01,1.808876E+02,1.273525E+03,1.277215E-02,1.122992E-01,1.348080E+02,7.617824E+02,9.518548E-03,6.717388E-02,1.501092E+02,4.052272E+03,1.059894E-02,3.573288E-01,0.000000E+00,1.357640E+03,0.000000E+00,1.596220E-01,1.299506E+03,1.326268E+04,9.175580E-02,1.169502E+00,1.082484E+03,9.510108E+03,7.643223E-02,8.386002E-01,1.265601E+03,6.350875E+03,8.936180E-02,5.600193E-01,1.729052E+03,9.822960E+03,1.220852E-01,8.661873E-01,1.724194E+03,4.723690E+03,1.127243E-01,4.165344E-01,4.752185E+02,2.021170E+03,3.106881E-02,1.782265E-01,1.696379E+03,4.562527E+03,1.109058E-01,4.023231E-01,3.980035E+03,1.184132E+04,2.602066E-01,1.044166E+00,0.000000E+00,7.188491E+03,0.000000E+00,6.338803E-01,4.727728E+03,1.031151E+04,3.090892E-01,9.092681E-01,4.672465E+03,1.065766E+04,3.054762E-01,9.397910E-01,2.531014E+03,4.394537E+03,1.654726E-01,3.875097E-01,2.527769E+03,4.594989E+03,1.652604E-01,4.051856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.455421E+03,1.306048E+03,9.515245E-02,1.151672E-01,1.455495E+03,1.284448E+03,9.515729E-02,1.132624E-01,1.157016E+03,1.327212E+03,7.564336E-02,1.170334E-01,4.721073E+02,5.263544E+02,3.086542E-02,4.641386E-02,1.157449E+03,1.310632E+03,7.567167E-02,1.155713E-01,2.823583E+03,3.486878E+03,1.846001E-01,3.074725E-01,9.570146E+02,2.153158E+03,6.256767E-02,1.898652E-01,2.896831E+03,2.943695E+03,1.893889E-01,2.595746E-01,2.895886E+03,2.833543E+03,1.893271E-01,2.498614E-01,1.475347E+03,1.245419E+03,9.645519E-02,1.098209E-01,1.474935E+03,1.262203E+03,9.642826E-02,1.113009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.523939E+02,2.954026E+02,4.918998E-02,2.604856E-02,7.525390E+02,2.961278E+02,4.919947E-02,2.611251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,2.379828E+01,1.361805E+03,1.680354E-03,1.200838E-01,2.043160E+02,1.346418E+03,1.442638E-02,1.187270E-01,2.107243E+02,1.286156E+03,1.487887E-02,1.134131E-01,1.459181E+02,7.660467E+02,1.030301E-02,6.754990E-02,1.735046E+02,4.066216E+03,1.225085E-02,3.585584E-01,0.000000E+00,1.366833E+03,0.000000E+00,1.607029E-01,1.418955E+03,1.332661E+04,1.001899E-01,1.175138E+00,1.159399E+03,9.556323E+03,8.186308E-02,8.426753E-01,1.306592E+03,6.373105E+03,9.225608E-02,5.619796E-01,1.791703E+03,9.858298E+03,1.265089E-01,8.693034E-01,1.779483E+03,4.712424E+03,1.163390E-01,4.155409E-01,5.230850E+02,2.021538E+03,3.419823E-02,1.782590E-01,1.752365E+03,4.557072E+03,1.145660E-01,4.018421E-01,4.115065E+03,1.181525E+04,2.690346E-01,1.041867E+00,0.000000E+00,7.225380E+03,0.000000E+00,6.371331E-01,4.822053E+03,1.027220E+04,3.152560E-01,9.058015E-01,4.764887E+03,1.060928E+04,3.115186E-01,9.355251E-01,2.566800E+03,4.366066E+03,1.678121E-01,3.849991E-01,2.563445E+03,4.560265E+03,1.675928E-01,4.021236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.478207E+03,1.286673E+03,9.664217E-02,1.134587E-01,1.478248E+03,1.266039E+03,9.664487E-02,1.116392E-01,1.193887E+03,1.321255E+03,7.805391E-02,1.165081E-01,4.912500E+02,5.252761E+02,3.211692E-02,4.631878E-02,1.194328E+03,1.308165E+03,7.808270E-02,1.153539E-01,2.911285E+03,3.469727E+03,1.903339E-01,3.059601E-01,1.015896E+03,2.160878E+03,6.641723E-02,1.905460E-01,2.965301E+03,2.929732E+03,1.938653E-01,2.583434E-01,2.964346E+03,2.814859E+03,1.938029E-01,2.482139E-01,1.503910E+03,1.234101E+03,9.832255E-02,1.088229E-01,1.503494E+03,1.249477E+03,9.829540E-02,1.101788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.652253E+02,2.890766E+02,5.002887E-02,2.549074E-02,7.653716E+02,2.899782E+02,5.003844E-02,2.557024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,3.917300E+01,1.368026E+03,2.765935E-03,1.206324E-01,3.074026E+02,1.396601E+03,2.170514E-02,1.231521E-01,2.322829E+02,1.296569E+03,1.640107E-02,1.143313E-01,1.559002E+02,7.696060E+02,1.100783E-02,6.786376E-02,2.061246E+02,4.078076E+03,1.455409E-02,3.596042E-01,0.000000E+00,1.375035E+03,0.000000E+00,1.616672E-01,1.519169E+03,1.338280E+04,1.072658E-01,1.180094E+00,1.229248E+03,9.596900E+03,8.679499E-02,8.462535E-01,1.344066E+03,6.391932E+03,9.490205E-02,5.636397E-01,1.848833E+03,9.888452E+03,1.305428E-01,8.719624E-01,1.829067E+03,4.701498E+03,1.195807E-01,4.145775E-01,5.623246E+02,2.021987E+03,3.676364E-02,1.782986E-01,1.802321E+03,4.551656E+03,1.178321E-01,4.013644E-01,4.235378E+03,1.178954E+04,2.769004E-01,1.039600E+00,0.000000E+00,7.260905E+03,0.000000E+00,6.402657E-01,4.906106E+03,1.023350E+04,3.207512E-01,9.023888E-01,4.848102E+03,1.056183E+04,3.169590E-01,9.313409E-01,2.599791E+03,4.338308E+03,1.699690E-01,3.825514E-01,2.596308E+03,4.526561E+03,1.697414E-01,3.991516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498661E+03,1.267971E+03,9.797943E-02,1.118095E-01,1.498668E+03,1.248264E+03,9.797989E-02,1.100718E-01,1.227355E+03,1.315910E+03,8.024197E-02,1.160368E-01,5.095284E+02,5.243954E+02,3.331193E-02,4.624112E-02,1.227802E+03,1.306000E+03,8.027119E-02,1.151629E-01,2.990313E+03,3.453630E+03,1.955006E-01,3.045407E-01,1.064683E+03,2.168773E+03,6.960680E-02,1.912422E-01,3.026283E+03,2.916488E+03,1.978522E-01,2.571756E-01,3.025320E+03,2.797373E+03,1.977892E-01,2.466720E-01,1.528933E+03,1.223299E+03,9.995854E-02,1.078703E-01,1.528515E+03,1.237464E+03,9.993118E-02,1.091194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.763454E+02,2.828905E+02,5.075588E-02,2.494525E-02,7.764929E+02,2.839579E+02,5.076553E-02,2.503937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,5.717994E+01,1.373431E+03,4.037373E-03,1.211089E-01,3.627407E+02,1.441551E+03,2.561247E-02,1.271158E-01,2.517859E+02,1.305947E+03,1.777815E-02,1.151582E-01,1.648915E+02,7.725771E+02,1.164269E-02,6.812575E-02,2.359129E+02,4.088592E+03,1.665738E-02,3.605315E-01,0.000000E+00,1.382363E+03,0.000000E+00,1.625288E-01,1.610342E+03,1.343288E+04,1.137034E-01,1.184510E+00,1.292931E+03,9.633011E+03,9.129151E-02,8.494377E-01,1.378393E+03,6.408097E+03,9.732582E-02,5.650652E-01,1.901178E+03,9.914551E+03,1.342388E-01,8.742639E-01,1.874710E+03,4.690825E+03,1.225647E-01,4.136364E-01,5.973326E+02,2.022323E+03,3.905239E-02,1.783282E-01,1.848315E+03,4.546227E+03,1.208391E-01,4.008857E-01,4.345566E+03,1.176422E+04,2.841042E-01,1.037367E+00,0.000000E+00,7.294946E+03,0.000000E+00,6.432674E-01,4.983838E+03,1.019559E+04,3.258332E-01,8.990458E-01,4.925177E+03,1.051546E+04,3.219980E-01,9.272517E-01,2.632104E+03,4.311307E+03,1.720816E-01,3.801705E-01,2.628481E+03,4.493882E+03,1.718447E-01,3.962699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.517640E+03,1.249835E+03,9.922024E-02,1.102102E-01,1.517613E+03,1.231018E+03,9.921845E-02,1.085510E-01,1.258048E+03,1.311108E+03,8.224863E-02,1.156134E-01,5.271058E+02,5.236497E+02,3.446110E-02,4.617537E-02,1.258501E+03,1.304156E+03,8.227825E-02,1.150003E-01,3.062321E+03,3.438529E+03,2.002083E-01,3.032091E-01,1.106791E+03,2.176794E+03,7.235976E-02,1.919495E-01,3.081543E+03,2.904062E+03,2.014650E-01,2.560799E-01,3.080572E+03,2.781022E+03,2.014015E-01,2.452302E-01,1.551156E+03,1.212998E+03,1.014114E-01,1.069620E-01,1.550735E+03,1.226118E+03,1.013839E-01,1.081189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.861247E+02,2.768494E+02,5.139523E-02,2.441255E-02,7.862734E+02,2.780568E+02,5.140495E-02,2.451901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,6.718683E+01,1.378113E+03,4.743941E-03,1.215218E-01,4.475683E+02,1.481484E+03,3.160199E-02,1.306371E-01,2.693996E+02,1.314256E+03,1.902182E-02,1.158909E-01,1.730020E+02,7.750326E+02,1.221536E-02,6.834227E-02,2.614289E+02,4.097852E+03,1.845902E-02,3.613480E-01,0.000000E+00,1.388918E+03,0.000000E+00,1.632995E-01,1.693490E+03,1.347735E+04,1.195743E-01,1.188431E+00,1.351095E+03,9.665034E+03,9.539837E-02,8.522614E-01,1.409857E+03,6.421830E+03,9.954748E-02,5.662762E-01,1.949208E+03,9.936940E+03,1.376301E-01,8.762381E-01,1.916879E+03,4.680226E+03,1.253217E-01,4.127017E-01,6.290748E+02,2.022473E+03,4.112763E-02,1.783414E-01,1.890706E+03,4.540634E+03,1.236105E-01,4.003925E-01,4.446379E+03,1.173899E+04,2.906952E-01,1.035143E+00,0.000000E+00,7.327223E+03,0.000000E+00,6.461136E-01,5.054142E+03,1.015822E+04,3.304295E-01,8.957507E-01,4.995584E+03,1.046989E+04,3.266011E-01,9.232334E-01,2.663168E+03,4.284959E+03,1.741125E-01,3.778472E-01,2.659432E+03,4.462093E+03,1.738682E-01,3.934668E-01,0.000000E+00,5.827261E+01,0.000000E+00,5.138472E-03,1.535222E+03,1.232227E+03,1.003697E-01,1.086576E-01,1.535162E+03,1.214266E+03,1.003658E-01,1.070738E-01,1.286128E+03,1.306745E+03,8.408445E-02,1.152286E-01,5.434831E+02,5.230110E+02,3.553182E-02,4.611904E-02,1.286586E+03,1.302552E+03,8.411440E-02,1.148589E-01,3.127680E+03,3.424240E+03,2.044813E-01,3.019490E-01,1.143409E+03,2.184831E+03,7.475375E-02,1.926582E-01,3.131265E+03,2.892293E+03,2.047157E-01,2.550421E-01,3.130287E+03,2.765618E+03,2.046518E-01,2.438719E-01,1.570783E+03,1.203127E+03,1.026946E-01,1.060916E-01,1.570359E+03,1.215344E+03,1.026669E-01,1.071689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.946940E+02,2.710411E+02,5.195547E-02,2.390037E-02,7.948438E+02,2.723734E+02,5.196527E-02,2.401785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,8.310798E+01,1.382159E+03,5.868105E-03,1.218786E-01,5.218176E+02,1.516821E+03,3.684460E-02,1.337531E-01,2.853245E+02,1.321598E+03,2.014625E-02,1.165383E-01,1.803354E+02,7.770357E+02,1.273316E-02,6.851891E-02,2.844824E+02,4.105973E+03,2.008679E-02,3.620642E-01,0.000000E+00,1.394786E+03,0.000000E+00,1.639894E-01,1.769451E+03,1.351674E+04,1.249378E-01,1.191904E+00,1.404302E+03,9.693349E+03,9.915525E-02,8.547583E-01,1.438733E+03,6.433366E+03,1.015864E-01,5.672934E-01,1.993383E+03,9.955971E+03,1.407492E-01,8.779163E-01,1.956622E+03,4.669573E+03,1.279200E-01,4.117624E-01,6.581766E+02,2.022376E+03,4.303024E-02,1.783329E-01,1.930317E+03,4.534772E+03,1.262002E-01,3.998756E-01,4.539909E+03,1.171365E+04,2.968100E-01,1.032909E+00,4.725530E+01,7.357558E+03,3.089455E-03,6.487886E-01,5.118179E+03,1.012123E+04,3.346161E-01,8.924889E-01,5.059343E+03,1.042494E+04,3.307695E-01,9.192697E-01,2.693051E+03,4.259190E+03,1.760662E-01,3.755748E-01,2.689209E+03,4.431092E+03,1.758150E-01,3.907331E-01,0.000000E+00,3.860237E+02,0.000000E+00,3.403952E-02,1.551659E+03,1.215102E+03,1.014443E-01,1.071475E-01,1.551569E+03,1.197963E+03,1.014384E-01,1.056362E-01,1.311787E+03,1.302735E+03,8.576198E-02,1.148750E-01,5.586798E+02,5.224442E+02,3.652535E-02,4.606907E-02,1.312250E+03,1.301130E+03,8.579223E-02,1.147335E-01,3.186927E+03,3.410622E+03,2.083548E-01,3.007482E-01,1.177846E+03,2.192784E+03,7.700520E-02,1.933594E-01,3.176081E+03,2.881077E+03,2.076457E-01,2.540530E-01,3.175096E+03,2.751025E+03,2.075813E-01,2.425851E-01,1.588151E+03,1.193636E+03,1.038301E-01,1.052547E-01,1.587724E+03,1.205071E+03,1.038022E-01,1.062630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.022213E+02,2.654464E+02,5.244759E-02,2.340703E-02,8.023721E+02,2.668883E+02,5.245745E-02,2.353418E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,9.648637E+01,1.385659E+03,6.812729E-03,1.221872E-01,5.892545E+02,1.548034E+03,4.160620E-02,1.365054E-01,2.997395E+02,1.328091E+03,2.116407E-02,1.171109E-01,1.869971E+02,7.786643E+02,1.320353E-02,6.866252E-02,3.052862E+02,4.113099E+03,2.155571E-02,3.626926E-01,0.000000E+00,1.400043E+03,0.000000E+00,1.646075E-01,1.839055E+03,1.355167E+04,1.298524E-01,1.194984E+00,1.453117E+03,9.718424E+03,1.026020E-01,8.569694E-01,1.465256E+03,6.443056E+03,1.034591E-01,5.681478E-01,2.034088E+03,9.972154E+03,1.436233E-01,8.793433E-01,1.993955E+03,4.659600E+03,1.303607E-01,4.108829E-01,6.851326E+02,2.022467E+03,4.479258E-02,1.783409E-01,1.967734E+03,4.529404E+03,1.286464E-01,3.994023E-01,4.627457E+03,1.169017E+04,3.025337E-01,1.030838E+00,1.595286E+02,7.386856E+03,1.042966E-02,6.513720E-01,5.176148E+03,1.008642E+04,3.384060E-01,8.894191E-01,5.117977E+03,1.038240E+04,3.346029E-01,9.155190E-01,2.721860E+03,4.234834E+03,1.779497E-01,3.734271E-01,2.717922E+03,4.401707E+03,1.776922E-01,3.881420E-01,0.000000E+00,7.514491E+02,0.000000E+00,6.626268E-02,1.567131E+03,1.198910E+03,1.024559E-01,1.057198E-01,1.567015E+03,1.182562E+03,1.024482E-01,1.042782E-01,1.335250E+03,1.299313E+03,8.729593E-02,1.145732E-01,5.727672E+02,5.220795E+02,3.744635E-02,4.603690E-02,1.335717E+03,1.300079E+03,8.732645E-02,1.146408E-01,3.240644E+03,3.398308E+03,2.118667E-01,2.996623E-01,1.212825E+03,2.200952E+03,7.929205E-02,1.940797E-01,3.216521E+03,2.870873E+03,2.102896E-01,2.531532E-01,3.215531E+03,2.737747E+03,2.102248E-01,2.414142E-01,1.603537E+03,1.184803E+03,1.048360E-01,1.044758E-01,1.603108E+03,1.195560E+03,1.048079E-01,1.054243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.088447E+02,2.602233E+02,5.288062E-02,2.294645E-02,8.089966E+02,2.617604E+02,5.289055E-02,2.308200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.086282E+02,1.388680E+03,7.670039E-03,1.224536E-01,6.501610E+02,1.575580E+03,4.590670E-02,1.389345E-01,3.128083E+02,1.333826E+03,2.208683E-02,1.176166E-01,1.930555E+02,7.799695E+02,1.363130E-02,6.877761E-02,3.240556E+02,4.119337E+03,2.288098E-02,3.632426E-01,0.000000E+00,1.404755E+03,0.000000E+00,1.651615E-01,1.902856E+03,1.358259E+04,1.343572E-01,1.197711E+00,1.497901E+03,9.740592E+03,1.057641E-01,8.589241E-01,1.489634E+03,6.451130E+03,1.051804E-01,5.688598E-01,2.071656E+03,9.985832E+03,1.462759E-01,8.805494E-01,2.029303E+03,4.650143E+03,1.326717E-01,4.100490E-01,7.102995E+02,2.022720E+03,4.643794E-02,1.783632E-01,2.003092E+03,4.524376E+03,1.309581E-01,3.989589E-01,4.710015E+03,1.166829E+04,3.079312E-01,1.028909E+00,2.831675E+02,7.414737E+03,1.851291E-02,6.538305E-01,5.227221E+03,1.005359E+04,3.417451E-01,8.865247E-01,5.170231E+03,1.034209E+04,3.380191E-01,9.119639E-01,2.749701E+03,4.211846E+03,1.797699E-01,3.714001E-01,2.745672E+03,4.373872E+03,1.795064E-01,3.856875E-01,0.000000E+00,1.251608E+03,0.000000E+00,1.103666E-01,1.581780E+03,1.183632E+03,1.034136E-01,1.043725E-01,1.581642E+03,1.168044E+03,1.034045E-01,1.029979E-01,1.356728E+03,1.296436E+03,8.870014E-02,1.143196E-01,5.857863E+02,5.219006E+02,3.829751E-02,4.602112E-02,1.357199E+03,1.299367E+03,8.873092E-02,1.145780E-01,3.289377E+03,3.387233E+03,2.150528E-01,2.986858E-01,1.247697E+03,2.209305E+03,8.157186E-02,1.948163E-01,3.253059E+03,2.861639E+03,2.126784E-01,2.523390E-01,3.252063E+03,2.725710E+03,2.126132E-01,2.403528E-01,1.617182E+03,1.176606E+03,1.057281E-01,1.037530E-01,1.616750E+03,1.186774E+03,1.056998E-01,1.046496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.146821E+02,2.553644E+02,5.326226E-02,2.251800E-02,8.148350E+02,2.569840E+02,5.327225E-02,2.266082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
