04:45:00,1.195498E+02,1.391285E+03,8.441198E-03,1.226833E-01,7.048535E+02,1.599844E+03,4.976844E-02,1.410740E-01,3.246944E+02,1.338881E+03,2.292608E-02,1.180623E-01,1.985798E+02,7.809915E+02,1.402136E-02,6.886773E-02,3.410027E+02,4.124790E+03,2.407759E-02,3.637234E-01,4.366511E+00,1.408983E+03,3.083115E-04,1.656585E-01,1.961413E+03,1.360995E+04,1.384918E-01,1.200124E+00,1.539032E+03,9.760167E+03,1.086683E-01,8.606503E-01,1.512058E+03,6.457751E+03,1.067637E-01,5.694436E-01,2.106374E+03,9.997255E+03,1.487272E-01,8.815567E-01,2.062851E+03,4.640996E+03,1.348650E-01,4.092424E-01,7.339289E+02,2.023074E+03,4.798278E-02,1.783944E-01,2.036699E+03,4.519493E+03,1.331553E-01,3.985283E-01,4.788506E+03,1.164773E+04,3.130628E-01,1.027095E+00,4.445539E+02,7.440743E+03,2.906403E-02,6.561237E-01,5.275582E+03,1.002253E+04,3.449068E-01,8.837856E-01,5.217275E+03,1.030375E+04,3.410948E-01,9.085831E-01,2.776665E+03,4.190175E+03,1.815327E-01,3.694891E-01,2.772551E+03,4.347518E+03,1.812638E-01,3.833636E-01,0.000000E+00,1.775038E+03,0.000000E+00,1.565226E-01,1.595721E+03,1.169244E+03,1.043250E-01,1.031038E-01,1.595562E+03,1.154389E+03,1.043146E-01,1.017939E-01,1.376415E+03,1.294073E+03,8.998721E-02,1.141112E-01,5.978133E+02,5.218948E+02,3.908381E-02,4.602062E-02,1.376890E+03,1.298982E+03,9.001826E-02,1.145441E-01,3.333629E+03,3.377358E+03,2.179459E-01,2.978150E-01,1.283000E+03,2.217817E+03,8.387992E-02,1.955668E-01,3.286117E+03,2.853348E+03,2.148396E-01,2.516079E-01,3.285115E+03,2.714862E+03,2.147741E-01,2.393962E-01,1.629296E+03,1.169026E+03,1.065201E-01,1.030846E-01,1.628862E+03,1.178684E+03,1.064917E-01,1.039362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.198351E+02,2.508635E+02,5.359915E-02,2.212112E-02,8.199888E+02,2.525540E+02,5.360920E-02,2.227018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.293152E+02,1.393647E+03,9.130711E-03,1.228916E-01,7.538089E+02,1.619904E+03,5.322509E-02,1.428429E-01,3.355114E+02,1.348910E+03,2.368986E-02,1.189467E-01,2.036303E+02,7.820870E+02,1.437797E-02,6.896433E-02,3.563440E+02,4.133356E+03,2.516081E-02,3.644788E-01,1.355432E+01,1.412779E+03,9.570458E-04,1.661049E-01,2.015229E+03,1.364305E+04,1.422917E-01,1.203043E+00,1.576850E+03,9.789738E+03,1.113385E-01,8.632579E-01,1.532697E+03,6.469878E+03,1.082210E-01,5.705130E-01,2.138493E+03,1.000388E+04,1.509952E-01,8.821410E-01,2.094528E+03,4.636534E+03,1.369360E-01,4.088490E-01,7.561981E+02,2.023430E+03,4.943869E-02,1.784258E-01,2.068597E+03,4.519447E+03,1.352407E-01,3.985242E-01,4.862877E+03,1.170522E+04,3.179250E-01,1.032165E+00,5.840116E+02,7.464373E+03,3.818149E-02,6.582075E-01,5.322097E+03,9.993019E+03,3.479479E-01,8.811831E-01,5.262396E+03,1.026717E+04,3.440447E-01,9.053574E-01,2.802830E+03,4.252395E+03,1.832433E-01,3.749756E-01,2.798637E+03,4.345978E+03,1.829692E-01,3.832278E-01,0.000000E+00,2.098112E+03,0.000000E+00,1.850113E-01,1.609043E+03,1.155731E+03,1.051960E-01,1.019122E-01,1.608868E+03,1.141582E+03,1.051845E-01,1.006645E-01,1.394484E+03,1.294280E+03,9.116855E-02,1.141294E-01,6.089286E+02,5.220610E+02,3.981051E-02,4.603527E-02,1.394963E+03,1.298915E+03,9.119985E-02,1.145382E-01,3.373851E+03,3.395344E+03,2.205755E-01,2.994010E-01,1.317028E+03,2.226484E+03,8.610462E-02,1.963311E-01,3.316068E+03,2.845979E+03,2.167978E-01,2.509581E-01,3.315062E+03,2.705166E+03,2.167320E-01,2.385412E-01,1.640065E+03,1.190118E+03,1.072241E-01,1.049445E-01,1.639629E+03,1.179237E+03,1.071956E-01,1.039849E-01,0.000000E+00,2.330584E+01,0.000000E+00,2.055106E-03,8.243912E+02,2.467175E+02,5.389702E-02,2.175552E-02,8.245458E+02,2.484681E+02,5.390713E-02,2.190989E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.380325E+02,1.395199E+03,9.746228E-03,1.230285E-01,7.976547E+02,1.636395E+03,5.632096E-02,1.442971E-01,3.453893E+02,1.366635E+03,2.438732E-02,1.205097E-01,2.082722E+02,7.832996E+02,1.470572E-02,6.907126E-02,3.702603E+02,4.144816E+03,2.614342E-02,3.654894E-01,2.395704E+01,1.416146E+03,1.691564E-03,1.665008E-01,2.064826E+03,1.368427E+04,1.457936E-01,1.206677E+00,1.611723E+03,9.838032E+03,1.138008E-01,8.675164E-01,1.551785E+03,6.496272E+03,1.095687E-01,5.728405E-01,2.168335E+03,1.000512E+04,1.531023E-01,8.822503E-01,2.125376E+03,4.640584E+03,1.389527E-01,4.092061E-01,7.776918E+02,2.025344E+03,5.084390E-02,1.785945E-01,2.099742E+03,4.537504E+03,1.372768E-01,4.001165E-01,4.935625E+03,1.188871E+04,3.226811E-01,1.048345E+00,6.813154E+02,7.487875E+03,4.454301E-02,6.602799E-01,5.370712E+03,9.969589E+03,3.511262E-01,8.791171E-01,5.308117E+03,1.023690E+04,3.470339E-01,9.026884E-01,2.829369E+03,4.478283E+03,1.849783E-01,3.948944E-01,2.825101E+03,4.383420E+03,1.846993E-01,3.865294E-01,5.629247E+03,1.426036E+04,3.974710E-01,1.257477E+00,1.622380E+03,1.144744E+03,1.060679E-01,1.009434E-01,1.622190E+03,1.131272E+03,1.060555E-01,9.975542E-02,1.411565E+03,1.298478E+03,9.228523E-02,1.144997E-01,6.194407E+02,5.229626E+02,4.049777E-02,4.611478E-02,1.412047E+03,1.301561E+03,9.231678E-02,1.147715E-01,3.411615E+03,3.459163E+03,2.230444E-01,3.050285E-01,1.350204E+03,2.236146E+03,8.827359E-02,1.971831E-01,3.344299E+03,2.883842E+03,2.186435E-01,2.542968E-01,3.343288E+03,2.698136E+03,2.185774E-01,2.379213E-01,1.650129E+03,1.268867E+03,1.078821E-01,1.118885E-01,1.649691E+03,1.193508E+03,1.078535E-01,1.052434E-01,3.407575E+03,4.706096E+03,2.406027E-01,4.149829E-01,8.286476E+02,2.434936E+02,5.417529E-02,2.147123E-02,8.288030E+02,2.452937E+02,5.418545E-02,2.162997E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.457805E+02,1.398285E+03,1.029330E-02,1.233006E-01,8.367629E+02,1.652799E+03,5.908232E-02,1.457436E-01,3.543635E+02,1.403934E+03,2.502097E-02,1.237987E-01,2.124937E+02,7.851885E+02,1.500380E-02,6.923783E-02,3.828391E+02,4.172315E+03,2.703158E-02,3.679142E-01,3.684905E+01,1.419286E+03,2.601845E-03,1.668699E-01,2.110307E+03,1.374447E+04,1.490049E-01,1.211986E+00,1.643677E+03,9.903303E+03,1.160570E-01,8.732720E-01,1.569166E+03,6.544918E+03,1.107960E-01,5.771301E-01,2.195697E+03,1.001136E+04,1.550342E-01,8.828000E-01,2.151115E+03,4.655528E+03,1.406355E-01,4.105239E-01,7.964104E+02,2.026827E+03,5.206769E-02,1.787253E-01,2.125871E+03,4.798813E+03,1.389851E-01,4.231587E-01,4.996429E+03,1.218623E+04,3.266564E-01,1.074580E+00,7.834142E+02,7.509980E+03,5.121802E-02,6.622291E-01,5.414291E+03,9.955283E+03,3.539753E-01,8.778556E-01,5.347801E+03,1.021601E+04,3.496283E-01,9.008462E-01,2.851991E+03,4.889255E+03,1.864574E-01,4.311339E-01,2.847656E+03,4.459617E+03,1.861740E-01,3.932485E-01,5.994225E+03,1.701672E+04,4.232414E-01,1.500532E+00,1.633790E+03,1.135641E+03,1.068139E-01,1.001407E-01,1.633588E+03,1.122825E+03,1.068007E-01,9.901055E-02,1.425497E+03,1.307671E+03,9.319612E-02,1.153103E-01,6.282210E+02,5.240176E+02,4.107181E-02,4.620780E-02,1.425983E+03,1.309726E+03,9.322787E-02,1.154915E-01,3.442239E+03,3.565152E+03,2.250466E-01,3.143746E-01,1.378743E+03,2.246143E+03,9.013943E-02,1.980646E-01,3.366657E+03,3.028949E+03,2.201052E-01,2.670924E-01,3.365642E+03,2.694412E+03,2.200388E-01,2.375929E-01,1.657851E+03,1.413455E+03,1.083869E-01,1.246383E-01,1.657412E+03,1.221593E+03,1.083582E-01,1.077199E-01,4.513490E+03,5.916674E+03,3.186894E-01,5.217315E-01,8.319062E+02,2.410113E+02,5.438833E-02,2.125234E-02,8.320624E+02,2.428546E+02,5.439855E-02,2.141488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.527071E+02,1.400593E+03,1.078237E-02,1.235041E-01,8.719001E+02,1.666118E+03,6.156330E-02,1.469181E-01,3.626115E+02,1.447251E+03,2.560335E-02,1.276184E-01,2.163938E+02,7.873158E+02,1.527917E-02,6.942541E-02,3.943181E+02,4.201632E+03,2.784209E-02,3.704993E-01,4.762661E+01,1.422062E+03,3.362829E-03,1.671963E-01,2.152450E+03,1.380289E+04,1.519806E-01,1.217137E+00,1.673311E+03,9.986602E+03,1.181495E-01,8.806173E-01,1.585387E+03,6.607120E+03,1.119413E-01,5.826150E-01,2.221297E+03,1.001185E+04,1.568418E-01,8.828434E-01,2.176245E+03,4.675625E+03,1.422785E-01,4.122960E-01,8.135621E+02,2.026084E+03,5.318903E-02,1.786598E-01,2.151352E+03,5.302648E+03,1.406510E-01,4.675868E-01,5.057907E+03,1.255582E+04,3.306757E-01,1.107171E+00,8.596450E+02,7.514419E+03,5.620184E-02,6.626205E-01,5.462039E+03,9.939168E+03,3.570970E-01,8.764345E-01,5.393420E+03,1.019350E+04,3.526108E-01,8.988612E-01,2.876368E+03,5.476218E+03,1.880510E-01,4.828922E-01,2.871972E+03,4.564622E+03,1.877637E-01,4.025078E-01,1.048870E+04,2.438706E+04,7.405883E-01,2.150448E+00,1.645716E+03,1.128943E+03,1.075936E-01,9.955001E-02,1.645506E+03,1.116775E+03,1.075798E-01,9.847710E-02,1.436568E+03,1.320505E+03,9.391990E-02,1.164420E-01,6.351934E+02,5.246666E+02,4.152765E-02,4.626504E-02,1.437056E+03,1.402100E+03,9.395177E-02,1.236370E-01,3.468536E+03,3.700323E+03,2.267658E-01,3.262940E-01,1.401452E+03,2.250451E+03,9.162405E-02,1.984445E-01,3.385934E+03,3.297414E+03,2.213654E-01,2.907655E-01,3.384914E+03,2.697050E+03,2.212988E-01,2.378255E-01,1.665026E+03,1.621473E+03,1.088560E-01,1.429813E-01,1.664585E+03,1.260970E+03,1.088272E-01,1.111922E-01,7.191166E+03,8.618457E+03,5.077553E-01,7.599745E-01,8.349252E+02,2.394579E+02,5.458571E-02,2.111537E-02,8.350821E+02,2.413352E+02,5.459597E-02,2.128090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.588790E+02,1.403269E+03,1.121816E-02,1.237401E-01,9.033483E+02,1.680286E+03,6.378380E-02,1.481674E-01,3.701488E+02,1.498241E+03,2.613554E-02,1.321147E-01,2.199550E+02,7.896635E+02,1.553062E-02,6.963243E-02,4.047539E+02,4.235633E+03,2.857894E-02,3.734976E-01,5.560201E+01,1.424600E+03,3.925958E-03,1.674947E-01,2.191274E+03,1.385621E+04,1.547219E-01,1.221839E+00,1.700598E+03,1.007914E+04,1.200762E-01,8.887775E-01,1.600284E+03,6.677622E+03,1.129932E-01,5.888319E-01,2.244903E+03,1.001690E+04,1.585086E-01,8.832894E-01,2.196222E+03,4.695138E+03,1.435845E-01,4.140167E-01,8.267324E+02,2.020434E+03,5.405008E-02,1.781616E-01,2.171565E+03,6.021556E+03,1.419725E-01,5.309800E-01,5.109708E+03,1.289232E+04,3.340623E-01,1.136843E+00,9.143768E+02,7.496804E+03,5.978009E-02,6.610672E-01,5.503269E+03,1.000839E+04,3.597925E-01,8.825390E-01,5.433015E+03,1.017912E+04,3.551995E-01,8.975938E-01,2.898248E+03,6.145863E+03,1.894815E-01,5.419414E-01,2.893799E+03,4.669579E+03,1.891907E-01,4.117628E-01,1.333184E+04,2.945947E+04,9.413372E-01,2.597732E+00,1.656457E+03,1.124054E+03,1.082958E-01,9.911891E-02,1.656240E+03,1.112526E+03,1.082816E-01,9.810238E-02,1.442360E+03,1.335183E+03,9.429854E-02,1.177363E-01,6.389960E+02,5.240388E+02,4.177626E-02,4.620968E-02,1.442848E+03,1.582504E+03,9.433045E-02,1.395450E-01,3.485752E+03,3.830825E+03,2.278914E-01,3.378016E-01,1.413558E+03,2.247192E+03,9.241557E-02,1.981571E-01,3.398088E+03,3.695374E+03,2.221601E-01,3.258576E-01,3.397067E+03,2.707594E+03,2.220933E-01,2.387553E-01,1.670267E+03,1.862864E+03,1.091987E-01,1.642671E-01,1.669825E+03,1.302830E+03,1.091698E-01,1.148834E-01,9.048820E+03,1.055106E+04,6.389209E-01,9.303910E-01,8.371736E+02,2.386647E+02,5.473270E-02,2.104542E-02,8.373312E+02,2.405633E+02,5.474301E-02,2.121284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.740608E+02,2.017936E+03,4.759422E-02,1.779414E-01,3.665607E+03,4.516815E+03,2.588219E-01,3.982922E-01,1.463094E+03,2.760680E+03,1.033064E-01,2.434364E-01,6.979321E+02,1.305550E+03,4.927973E-02,1.151232E-01,1.710790E+03,5.838181E+03,1.207958E-01,5.148101E-01,5.863436E+02,2.098189E+03,4.140067E-02,2.466907E-01,8.977929E+03,2.160405E+04,6.339154E-01,1.905042E+00,6.640998E+03,1.580483E+04,4.689089E-01,1.393668E+00,4.996169E+03,1.055595E+04,3.527705E-01,9.308227E-01,7.389940E+03,1.585165E+04,5.217904E-01,1.397796E+00,5.905208E+03,4.712691E+03,3.860705E-01,4.155645E-01,2.889387E+03,2.009921E+03,1.889022E-01,1.772346E-01,5.906812E+03,6.916599E+03,3.861753E-01,6.099048E-01,1.474357E+04,1.313258E+04,9.639048E-01,1.158029E+00,7.377383E+03,7.456257E+03,4.823183E-01,6.574918E-01,1.382920E+04,1.037689E+04,9.041251E-01,9.150326E-01,1.370814E+04,1.018013E+04,8.962105E-01,8.976826E-01,6.733623E+03,6.808086E+03,4.402306E-01,6.003362E-01,6.727944E+03,4.758450E+03,4.398593E-01,4.195995E-01,1.033141E+04,2.203882E+04,7.294822E-01,1.943380E+00,3.354319E+03,1.121501E+03,2.192986E-01,9.889383E-02,3.354000E+03,1.110630E+03,2.192777E-01,9.793517E-02,3.066895E+03,1.351979E+03,2.005074E-01,1.192174E-01,1.445975E+03,5.221350E+02,9.453491E-02,4.604180E-02,3.067472E+03,1.835844E+03,2.005451E-01,1.618845E-01,7.575941E+03,3.936521E+03,4.952996E-01,3.471219E-01,3.626996E+03,2.236227E+03,2.371256E-01,1.971902E-01,6.983146E+03,4.180538E+03,4.565438E-01,3.686393E-01,6.981963E+03,2.729112E+03,4.564665E-01,2.406527E-01,3.271811E+03,2.107215E+03,2.139043E-01,1.858139E-01,3.271306E+03,1.342639E+03,2.138713E-01,1.183938E-01,7.286537E+03,7.606716E+03,5.144893E-01,6.707592E-01,1.522996E+03,2.388703E+02,9.957037E-02,2.106355E-02,1.523174E+03,2.407734E+02,9.958202E-02,2.123136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,9.966267E+02,2.222684E+03,7.037002E-02,1.959960E-01,5.396244E+03,5.417248E+03,3.810191E-01,4.776922E-01,1.902460E+03,2.905795E+03,1.343293E-01,2.562326E-01,9.552709E+02,1.427873E+03,6.744996E-02,1.259097E-01,2.288671E+03,6.098549E+03,1.615990E-01,5.377692E-01,8.604080E+02,2.227018E+03,6.075186E-02,2.618376E-01,1.107986E+04,2.149563E+04,7.823288E-01,1.895482E+00,8.209765E+03,1.587055E+04,5.796767E-01,1.399463E+00,6.139315E+03,1.067542E+04,4.334860E-01,9.413572E-01,9.050405E+03,1.598275E+04,6.390328E-01,1.409357E+00,7.353648E+03,4.728808E+03,4.807665E-01,4.169857E-01,3.643542E+03,1.997480E+03,2.382074E-01,1.761376E-01,7.353151E+03,7.746382E+03,4.807340E-01,6.830750E-01,1.803519E+04,1.327955E+04,1.179104E+00,1.170989E+00,9.203689E+03,7.399936E+03,6.017185E-01,6.525254E-01,1.672914E+04,1.115780E+04,1.093717E+00,9.838938E-01,1.658604E+04,1.020727E+04,1.084362E+00,9.000756E-01,8.142254E+03,7.429984E+03,5.323240E-01,6.551750E-01,8.135889E+03,4.830297E+03,5.319079E-01,4.259350E-01,1.237210E+04,2.349484E+04,8.735715E-01,2.071772E+00,4.184858E+03,1.127118E+03,2.735975E-01,9.938913E-02,4.184467E+03,1.128331E+03,2.735719E-01,9.949607E-02,3.812032E+03,1.371749E+03,2.492229E-01,1.209606E-01,1.839045E+03,5.199295E+02,1.202330E-01,4.584732E-02,3.812641E+03,2.156196E+03,2.492627E-01,1.901331E-01,9.336174E+03,4.020808E+03,6.103801E-01,3.545543E-01,4.602708E+03,2.220673E+03,3.009156E-01,1.958187E-01,8.473855E+03,4.694419E+03,5.540034E-01,4.139532E-01,8.472611E+03,2.765194E+03,5.539220E-01,2.438345E-01,3.966854E+03,2.344439E+03,2.593448E-01,2.067323E-01,3.966324E+03,1.381036E+03,2.593102E-01,1.217796E-01,7.659380E+03,7.993285E+03,5.408151E-01,7.048469E-01,1.884302E+03,2.420284E+02,1.231918E-01,2.134204E-02,1.884488E+03,2.476560E+02,1.232040E-01,2.183827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.323933E+03,2.579740E+03,9.348054E-02,2.274811E-01,7.148829E+03,7.224641E+03,5.047659E-01,6.370679E-01,2.455030E+03,3.538392E+03,1.733453E-01,3.120150E-01,1.228217E+03,1.717824E+03,8.672218E-02,1.514775E-01,2.981503E+03,6.884905E+03,2.105186E-01,6.071100E-01,1.179795E+03,2.560497E+03,8.330317E-02,3.010458E-01,1.421228E+04,2.479518E+04,1.003504E+00,2.186436E+00,1.049821E+04,1.836916E+04,7.412600E-01,1.619790E+00,7.704324E+03,1.240552E+04,5.439884E-01,1.093917E+00,1.140185E+04,1.866038E+04,8.050638E-01,1.645470E+00,9.551732E+03,4.749018E+03,6.244728E-01,4.187678E-01,4.739087E+03,1.987477E+03,3.098318E-01,1.752555E-01,9.545046E+03,8.494329E+03,6.240357E-01,7.490288E-01,2.337390E+04,1.336380E+04,1.528138E+00,1.178418E+00,1.216472E+04,7.344036E+03,7.953045E-01,6.475962E-01,2.136354E+04,1.235992E+04,1.396704E+00,1.089896E+00,2.121894E+04,1.026982E+04,1.387251E+00,9.055918E-01,1.021383E+04,8.004989E+03,6.677592E-01,7.058789E-01,1.020737E+04,4.891628E+03,6.673368E-01,4.313432E-01,1.008336E+04,1.998988E+04,7.119678E-01,1.762705E+00,5.169231E+03,1.148209E+03,3.379538E-01,1.012490E-01,5.168794E+03,1.202363E+03,3.379252E-01,1.060242E-01,4.635747E+03,1.396667E+03,3.030757E-01,1.231580E-01,2.267766E+03,5.188493E+02,1.482619E-01,4.575206E-02,4.636354E+03,2.461155E+03,3.031154E-01,2.170243E-01,1.135044E+04,4.095399E+03,7.420684E-01,3.611318E-01,5.765951E+03,2.207411E+03,3.769661E-01,1.946492E-01,1.018664E+04,5.215092E+03,6.659820E-01,4.598661E-01,1.018540E+04,2.815023E+03,6.659010E-01,2.482284E-01,4.738931E+03,2.573234E+03,3.098217E-01,2.269074E-01,4.738404E+03,1.420469E+03,3.097872E-01,1.252567E-01,6.317483E+03,6.793994E+03,4.460661E-01,5.990935E-01,2.247063E+03,2.506546E+02,1.469084E-01,2.210269E-02,2.247251E+03,2.735232E+02,1.469207E-01,2.411924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.534203E+03,2.819432E+03,1.083273E-01,2.486172E-01,8.277653E+03,8.436306E+03,5.844701E-01,7.439123E-01,2.764039E+03,3.940663E+03,1.951638E-01,3.474872E-01,1.397907E+03,1.909515E+03,9.870368E-02,1.683808E-01,3.380830E+03,7.387547E+03,2.387143E-01,6.514329E-01,1.368880E+03,2.776571E+03,9.665417E-02,3.264502E-01,1.580387E+04,2.675501E+04,1.115883E+00,2.359253E+00,1.167462E+04,1.988669E+04,8.243238E-01,1.753605E+00,8.537931E+03,1.347814E+04,6.028479E-01,1.188501E+00,1.263156E+04,2.036545E+04,8.918915E-01,1.795823E+00,1.075480E+04,4.779545E+03,7.031272E-01,4.214597E-01,5.355557E+03,1.985093E+03,3.501354E-01,1.750453E-01,1.074600E+04,8.608061E+03,7.025518E-01,7.590577E-01,2.618589E+04,1.341857E+04,1.711980E+00,1.183248E+00,1.374550E+04,7.300556E+03,8.986530E-01,6.437621E-01,2.383365E+04,1.388001E+04,1.558196E+00,1.223938E+00,2.367930E+04,1.036759E+04,1.548104E+00,9.142130E-01,1.137153E+04,8.529379E+03,7.434474E-01,7.521196E-01,1.136485E+04,4.951522E+03,7.430108E-01,4.366246E-01,9.264092E+03,1.853349E+04,6.541208E-01,1.634281E+00,5.792572E+03,1.191643E+03,3.787066E-01,1.050790E-01,5.792100E+03,1.356428E+03,3.786757E-01,1.196096E-01,5.140314E+03,1.429074E+03,3.360633E-01,1.260156E-01,2.531228E+03,5.207309E+02,1.654865E-01,4.591799E-02,5.140917E+03,2.745876E+03,3.361027E-01,2.421310E-01,1.255683E+04,4.171351E+03,8.209403E-01,3.678292E-01,6.443990E+03,2.201806E+03,4.212950E-01,1.941550E-01,1.121252E+04,5.735200E+03,7.330517E-01,5.057292E-01,1.121129E+04,2.882092E+03,7.329714E-01,2.541425E-01,5.208174E+03,2.791697E+03,3.404998E-01,2.461715E-01,5.207652E+03,1.463982E+03,3.404657E-01,1.290937E-01,5.671516E+03,6.276538E+03,4.004555E-01,5.534643E-01,2.483550E+03,2.673868E+02,1.623694E-01,2.357813E-02,2.483735E+03,3.251451E+02,1.623816E-01,2.867126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.197800E+03,2.400861E+03,8.457451E-02,2.117076E-01,6.474405E+03,6.604824E+03,4.571461E-01,5.824125E-01,1.941111E+03,3.064427E+03,1.370584E-01,2.702208E-01,1.064292E+03,1.553478E+03,7.514774E-02,1.369855E-01,2.421524E+03,6.230994E+03,1.709795E-01,5.494482E-01,1.005392E+03,2.278605E+03,7.098891E-02,2.679028E-01,1.044535E+04,2.068347E+04,7.375271E-01,1.823866E+00,7.785553E+03,1.551964E+04,5.497239E-01,1.368520E+00,5.878726E+03,1.057304E+04,4.150863E-01,9.323290E-01,8.579641E+03,1.602355E+04,6.057930E-01,1.412955E+00,8.160684E+03,4.826660E+03,5.335289E-01,4.256143E-01,3.861683E+03,2.007841E+03,2.524690E-01,1.770512E-01,8.123603E+03,8.322963E+03,5.311046E-01,7.339178E-01,1.918223E+04,1.348125E+04,1.254095E+00,1.188775E+00,8.779175E+03,7.282979E+03,5.739646E-01,6.422121E-01,1.781819E+04,1.549054E+04,1.164917E+00,1.365954E+00,1.770847E+04,1.051265E+04,1.157744E+00,9.270040E-01,8.610947E+03,9.010969E+03,5.629662E-01,7.945861E-01,8.605368E+03,5.020075E+03,5.626014E-01,4.426696E-01,8.500222E+03,1.756148E+04,6.001854E-01,1.548569E+00,4.655569E+03,1.268816E+03,3.043716E-01,1.118840E-01,4.655179E+03,1.602931E+03,3.043461E-01,1.413463E-01,3.953306E+03,1.471024E+03,2.584591E-01,1.297147E-01,1.951756E+03,5.314389E+02,1.276018E-01,4.686221E-02,3.953807E+03,3.021665E+03,2.584918E-01,2.664500E-01,9.521239E+03,4.260366E+03,6.224792E-01,3.756785E-01,4.824676E+03,2.209444E+03,3.154275E-01,1.948285E-01,8.527650E+03,6.251323E+03,5.575204E-01,5.512409E-01,8.526606E+03,2.971038E+03,5.574521E-01,2.619857E-01,4.017055E+03,3.001414E+03,2.626268E-01,2.646643E-01,4.016606E+03,1.514706E+03,2.625975E-01,1.335666E-01,5.133469E+03,5.935214E+03,3.624650E-01,5.233664E-01,2.001052E+03,2.941505E+02,1.308247E-01,2.593815E-02,2.001213E+03,4.082003E+02,1.308352E-01,3.599505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.026140E+03,2.358292E+03,7.245389E-02,2.079539E-01,5.553900E+03,6.553227E+03,3.921509E-01,5.778627E-01,1.736860E+03,3.246907E+03,1.226365E-01,2.863118E-01,9.302657E+02,1.567463E+03,6.568439E-02,1.382187E-01,2.143179E+03,6.343044E+03,1.513260E-01,5.593288E-01,8.743140E+02,2.296440E+03,6.173374E-02,2.699997E-01,9.610630E+03,2.223908E+04,6.785893E-01,1.961040E+00,7.148527E+03,1.664957E+04,5.047446E-01,1.468157E+00,5.388692E+03,1.130778E+04,3.804858E-01,9.971183E-01,7.890441E+03,1.724393E+04,5.571298E-01,1.520568E+00,7.735520E+03,4.889141E+03,5.057325E-01,4.311238E-01,3.627038E+03,2.070613E+03,2.371284E-01,1.825864E-01,7.698686E+03,7.785466E+03,5.033244E-01,6.865214E-01,1.831375E+04,1.356792E+04,1.197316E+00,1.196418E+00,8.330537E+03,7.291491E+03,5.446335E-01,6.429628E-01,1.705520E+04,1.704460E+04,1.115034E+00,1.502991E+00,1.696497E+04,1.069991E+04,1.109135E+00,9.435169E-01,8.194813E+03,9.448922E+03,5.357601E-01,8.332047E-01,8.189862E+03,5.100102E+03,5.354365E-01,4.497263E-01,7.824259E+03,1.686789E+04,5.524568E-01,1.487408E+00,4.333218E+03,1.383631E+03,2.832970E-01,1.220084E-01,4.332897E+03,1.931338E+03,2.832760E-01,1.703052E-01,3.592133E+03,1.522022E+03,2.348464E-01,1.342117E-01,1.756888E+03,5.560643E+02,1.148617E-01,4.903368E-02,3.592582E+03,3.285005E+03,2.348757E-01,2.896713E-01,8.689208E+03,4.367015E+03,5.680827E-01,3.850828E-01,4.369980E+03,2.231282E+03,2.857004E-01,1.967542E-01,7.834644E+03,6.748961E+03,5.122130E-01,5.951225E-01,7.833696E+03,3.081919E+03,5.121511E-01,2.717632E-01,3.685110E+03,3.200740E+03,2.409250E-01,2.822409E-01,3.684701E+03,1.573304E+03,2.408982E-01,1.387338E-01,4.675322E+03,5.710621E+03,3.301161E-01,5.035619E-01,1.817634E+03,3.342808E+02,1.188332E-01,2.947684E-02,1.817782E+03,5.190004E+02,1.188429E-01,4.576538E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.286758E+02,2.140493E+03,5.851131E-02,1.887484E-01,4.498972E+03,5.476553E+03,3.176643E-01,4.829218E-01,1.393108E+03,2.907635E+03,9.836488E-02,2.563949E-01,7.648881E+02,1.397006E+03,5.400737E-02,1.231878E-01,1.714275E+03,5.885799E+03,1.210419E-01,5.190090E-01,6.792681E+02,2.088345E+03,4.796190E-02,2.455334E-01,7.622376E+03,2.023515E+04,5.382023E-01,1.784333E+00,5.700692E+03,1.522344E+04,4.025156E-01,1.342401E+00,4.414073E+03,1.034903E+04,3.116698E-01,9.125760E-01,6.418283E+03,1.569454E+04,4.531834E-01,1.383943E+00,6.487832E+03,4.968838E+03,4.241612E-01,4.381515E-01,3.012745E+03,2.177048E+03,1.969671E-01,1.919718E-01,6.455562E+03,7.672447E+03,4.220515E-01,6.765554E-01,1.522972E+04,1.369777E+04,9.956880E-01,1.207868E+00,6.658157E+03,7.332273E+03,4.352967E-01,6.465589E-01,1.441582E+04,1.851043E+04,9.424771E-01,1.632247E+00,1.432803E+04,1.094009E+04,9.367377E-01,9.646956E-01,7.049586E+03,9.845474E+03,4.608876E-01,8.681727E-01,7.044733E+03,5.197017E+03,4.605703E-01,4.582723E-01,7.234903E+03,1.638625E+04,5.108435E-01,1.444937E+00,3.816099E+03,1.537345E+03,2.494888E-01,1.355629E-01,3.815837E+03,2.307714E+03,2.494717E-01,2.034939E-01,3.110898E+03,1.582581E+03,2.033842E-01,1.395518E-01,1.503944E+03,5.964836E+02,9.832479E-02,5.259785E-02,3.111326E+03,3.535018E+03,2.034121E-01,3.117175E-01,7.502331E+03,4.497031E+03,4.904871E-01,3.965477E-01,3.671726E+03,2.269952E+03,2.400500E-01,2.001641E-01,6.837236E+03,7.225953E+03,4.470046E-01,6.371836E-01,6.836324E+03,3.218143E+03,4.469449E-01,2.837755E-01,3.237839E+03,3.389107E+03,2.116833E-01,2.988510E-01,3.237444E+03,1.641340E+03,2.116575E-01,1.447331E-01,4.288642E+03,5.568526E+03,3.028133E-01,4.910319E-01,1.612813E+03,3.882126E+02,1.054424E-01,3.423253E-02,1.612954E+03,6.493796E+02,1.054516E-01,5.726221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.320930E+02,2.021870E+03,5.169177E-02,1.782883E-01,3.981611E+03,4.903348E+03,2.811344E-01,4.323766E-01,1.272758E+03,2.763919E+03,8.986714E-02,2.437220E-01,6.908111E+02,1.311967E+03,4.877692E-02,1.156890E-01,1.551551E+03,5.672748E+03,1.095523E-01,5.002222E-01,5.999842E+02,1.981380E+03,4.236381E-02,2.329572E-01,7.079474E+03,1.945138E+04,4.998689E-01,1.715220E+00,5.294415E+03,1.467811E+04,3.738291E-01,1.294314E+00,4.123049E+03,9.980912E+03,2.911210E-01,8.801155E-01,5.997381E+03,1.499750E+04,4.234643E-01,1.322478E+00,6.184691E+03,5.062184E+03,4.043425E-01,4.463828E-01,2.850951E+03,2.327200E+03,1.863894E-01,2.052122E-01,6.153135E+03,8.259261E+03,4.022794E-01,7.283006E-01,1.455461E+04,1.387212E+04,9.515508E-01,1.223242E+00,6.305293E+03,7.400390E+03,4.122272E-01,6.525654E-01,1.384275E+04,1.985789E+04,9.050106E-01,1.751066E+00,1.376903E+04,1.123683E+04,9.001909E-01,9.908618E-01,6.772467E+03,1.020078E+04,4.427701E-01,8.995038E-01,6.767876E+03,5.308858E+03,4.424699E-01,4.681344E-01,6.733304E+03,1.605390E+04,4.754264E-01,1.415631E+00,3.630879E+03,1.731773E+03,2.373795E-01,1.527075E-01,3.630680E+03,2.709392E+03,2.373665E-01,2.389139E-01,2.918758E+03,1.651289E+03,1.908225E-01,1.456104E-01,1.400120E+03,6.534497E+02,9.153702E-02,5.762111E-02,2.919166E+03,3.766456E+03,1.908491E-01,3.321256E-01,7.048306E+03,4.650333E+03,4.608039E-01,4.100657E-01,3.419204E+03,2.325502E+03,2.235406E-01,2.050624E-01,6.465498E+03,7.672684E+03,4.227011E-01,6.765763E-01,6.464622E+03,3.377483E+03,4.226438E-01,2.978260E-01,3.064461E+03,3.565620E+03,2.003482E-01,3.144159E-01,3.064080E+03,1.717912E+03,2.003233E-01,1.514852E-01,3.966983E+03,5.487638E+03,2.801015E-01,4.838992E-01,1.519306E+03,4.559665E+02,9.932914E-02,4.020707E-02,1.519441E+03,7.940262E+02,9.933798E-02,7.001713E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.598666E+02,1.936657E+03,4.659199E-02,1.707742E-01,3.594862E+03,4.491309E+03,2.538268E-01,3.960430E-01,1.182370E+03,2.661123E+03,8.348500E-02,2.346575E-01,6.359980E+02,1.251653E+03,4.490668E-02,1.103706E-01,1.429395E+03,5.522509E+03,1.009270E-01,4.869741E-01,5.395533E+02,1.904592E+03,3.809688E-02,2.239289E-01,6.659344E+03,1.890467E+04,4.702043E-01,1.667011E+00,4.982047E+03,1.430011E+04,3.517734E-01,1.260982E+00,3.904822E+03,9.726413E+03,2.757125E-01,8.576738E-01,5.678851E+03,1.456378E+04,4.009734E-01,1.284233E+00,5.945685E+03,5.164628E+03,3.887168E-01,4.554163E-01,2.725548E+03,2.505574E+03,1.781908E-01,2.209412E-01,5.915025E+03,9.180417E+03,3.867123E-01,8.095280E-01,1.401161E+04,1.407790E+04,9.160503E-01,1.241387E+00,6.025455E+03,7.477458E+03,3.939320E-01,6.593613E-01,1.338655E+04,2.106202E+04,8.751855E-01,1.857247E+00,1.332538E+04,1.157423E+04,8.711861E-01,1.020615E+00,6.561817E+03,1.049673E+04,4.289982E-01,9.256000E-01,6.557396E+03,5.432238E+03,4.287092E-01,4.790141E-01,6.313017E+03,1.583733E+04,4.457508E-01,1.396534E+00,3.495087E+03,1.960444E+03,2.285017E-01,1.728717E-01,3.494947E+03,3.118461E+03,2.284925E-01,2.749855E-01,2.770308E+03,1.726678E+03,1.811171E-01,1.522582E-01,1.320141E+03,7.226464E+02,8.630811E-02,6.372287E-02,2.770702E+03,3.973750E+03,1.811428E-01,3.504048E-01,6.693752E+03,4.822133E+03,4.376239E-01,4.252151E-01,3.220764E+03,2.395529E+03,2.105670E-01,2.112374E-01,6.174921E+03,8.078671E+03,4.037037E-01,7.123762E-01,6.174069E+03,3.554763E+03,4.036481E-01,3.134585E-01,2.929719E+03,3.722666E+03,1.915390E-01,3.282642E-01,2.929348E+03,1.801749E+03,1.915148E-01,1.588780E-01,3.700893E+03,5.452085E+03,2.613134E-01,4.807642E-01,1.448512E+03,5.396736E+02,9.470077E-02,4.758835E-02,1.448643E+03,9.462558E+02,9.470936E-02,8.344072E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.049067E+02,1.873220E+03,4.271137E-02,1.651803E-01,3.300759E+03,4.182662E+03,2.330607E-01,3.688266E-01,1.113477E+03,2.582175E+03,7.862063E-02,2.276959E-01,5.946015E+02,1.206989E+03,4.198374E-02,1.064322E-01,1.336311E+03,5.409899E+03,9.435450E-02,4.770442E-01,4.931752E+02,1.846506E+03,3.482221E-02,2.170996E-01,6.334802E+03,1.849391E+04,4.472889E-01,1.630791E+00,4.741396E+03,1.401468E+04,3.347814E-01,1.235812E+00,3.738613E+03,9.534662E+03,2.639768E-01,8.407653E-01,5.435172E+03,1.424593E+04,3.837677E-01,1.256205E+00,5.767468E+03,5.274630E+03,3.770653E-01,4.651162E-01,2.631726E+03,2.700402E+03,1.720569E-01,2.381211E-01,5.737506E+03,1.026655E+04,3.751064E-01,9.053028E-01,1.360478E+04,1.430422E+04,8.894526E-01,1.261345E+00,5.815283E+03,7.565786E+03,3.801914E-01,6.671501E-01,1.304553E+04,2.211266E+04,8.528903E-01,1.949891E+00,1.299654E+04,1.194986E+04,8.496871E-01,1.053737E+00,6.407125E+03,1.073299E+04,4.188848E-01,9.464338E-01,6.403040E+03,5.563589E+03,4.186177E-01,4.905966E-01,5.963804E+03,1.572833E+04,4.210934E-01,1.386922E+00,3.395177E+03,2.219614E+03,2.219698E-01,1.957253E-01,3.395095E+03,3.525813E+03,2.219644E-01,3.109057E-01,2.653460E+03,1.807845E+03,1.734778E-01,1.594155E-01,1.257412E+03,8.008688E+02,8.220705E-02,7.062050E-02,2.653842E+03,4.155966E+03,1.735028E-01,3.664726E-01,6.412595E+03,5.007719E+03,4.192424E-01,4.415800E-01,3.063541E+03,2.480217E+03,2.002881E-01,2.187052E-01,5.943929E+03,8.441569E+03,3.886020E-01,7.443765E-01,5.943097E+03,3.749469E+03,3.885476E-01,3.306277E-01,2.823025E+03,3.859400E+03,1.845636E-01,3.403214E-01,2.822663E+03,1.891279E+03,1.845399E-01,1.667727E-01,3.480669E+03,5.449977E+03,2.457638E-01,4.805783E-01,1.393604E+03,6.372060E+02,9.111099E-02,5.618875E-02,1.393732E+03,1.103967E+03,9.111939E-02,9.734771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.623466E+02,1.825148E+03,3.970628E-02,1.609413E-01,3.073233E+03,3.951046E+03,2.169954E-01,3.484028E-01,1.059659E+03,2.518234E+03,7.482059E-02,2.220576E-01,5.626812E+02,1.173286E+03,3.972991E-02,1.034602E-01,1.263775E+03,5.322281E+03,8.923285E-02,4.693181E-01,4.569565E+02,1.801625E+03,3.226488E-02,2.118227E-01,6.077811E+03,1.817558E+04,4.291433E-01,1.602720E+00,4.551253E+03,1.378940E+04,3.213558E-01,1.215947E+00,3.608377E+03,9.383477E+03,2.547810E-01,8.274338E-01,5.243539E+03,1.412032E+04,3.702368E-01,1.245128E+00,5.633560E+03,5.391145E+03,3.683107E-01,4.753905E-01,2.560849E+03,2.890128E+03,1.674231E-01,2.548511E-01,5.604114E+03,1.082956E+04,3.663856E-01,9.549489E-01,1.329807E+04,1.454136E+04,8.694007E-01,1.282256E+00,5.656124E+03,7.683036E+03,3.697858E-01,6.774892E-01,1.278843E+04,2.300151E+04,8.360814E-01,2.028270E+00,1.275095E+04,1.236036E+04,8.336308E-01,1.089935E+00,6.292223E+03,1.090864E+04,4.113727E-01,9.619227E-01,6.288288E+03,5.699934E+03,4.111154E-01,5.026195E-01,5.674873E+03,1.566488E+04,4.006925E-01,1.381327E+00,3.320789E+03,2.503759E+03,2.171064E-01,2.207812E-01,3.320762E+03,3.922415E+03,2.171046E-01,3.458781E-01,2.559733E+03,1.893896E+03,1.673501E-01,1.670035E-01,1.207243E+03,8.871875E+02,7.892709E-02,7.823208E-02,2.560106E+03,4.309991E+03,1.673745E-01,3.800544E-01,6.185693E+03,5.202897E+03,4.044080E-01,4.587908E-01,2.936602E+03,2.579399E+03,1.919890E-01,2.274510E-01,5.757077E+03,8.755759E+03,3.763859E-01,7.720817E-01,5.756261E+03,3.959513E+03,3.763326E-01,3.491494E-01,2.737049E+03,3.974835E+03,1.789427E-01,3.505004E-01,2.736693E+03,1.984971E+03,1.789194E-01,1.750345E-01,3.297780E+03,5.472156E+03,2.328503E-01,4.825340E-01,1.350199E+03,7.474915E+02,8.827325E-02,6.591371E-02,1.350325E+03,1.261470E+03,8.828149E-02,1.112363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.288302E+02,1.788136E+03,3.733975E-02,1.576776E-01,2.894276E+03,3.775489E+03,2.043596E-01,3.329221E-01,1.016560E+03,2.463758E+03,7.177747E-02,2.172538E-01,5.375699E+02,1.147453E+03,3.795684E-02,1.011823E-01,1.205961E+03,5.251573E+03,8.515072E-02,4.630831E-01,4.281451E+02,1.766331E+03,3.023056E-02,2.076732E-01,5.868937E+03,1.792224E+04,4.143950E-01,1.580381E+00,4.397013E+03,1.360385E+04,3.104652E-01,1.199586E+00,3.503399E+03,9.258987E+03,2.473687E-01,8.164563E-01,5.088569E+03,1.407464E+04,3.592947E-01,1.241100E+00,5.530669E+03,5.513294E+03,3.615839E-01,4.861616E-01,2.506153E+03,3.044623E+03,1.638472E-01,2.684744E-01,5.501605E+03,1.114402E+04,3.596837E-01,9.826784E-01,1.306158E+04,1.478220E+04,8.539392E-01,1.303493E+00,5.532713E+03,7.836505E+03,3.617175E-01,6.910220E-01,1.258962E+04,2.373270E+04,8.230840E-01,2.092746E+00,1.256277E+04,1.279683E+04,8.213286E-01,1.128423E+00,6.204555E+03,1.102338E+04,4.056412E-01,9.720406E-01,6.200746E+03,5.839178E+03,4.053921E-01,5.148980E-01,5.436098E+03,1.562581E+04,3.838331E-01,1.377882E+00,3.264251E+03,2.806799E+03,2.134101E-01,2.475032E-01,3.264276E+03,4.300711E+03,2.134117E-01,3.792362E-01,2.483207E+03,1.984136E+03,1.623470E-01,1.749608E-01,1.166386E+03,9.811768E+02,7.625592E-02,8.652004E-02,2.483573E+03,4.430853E+03,1.623709E-01,3.907120E-01,5.999402E+03,5.404215E+03,3.922287E-01,4.765430E-01,2.832180E+03,2.692338E+03,1.851622E-01,2.374100E-01,5.603347E+03,9.012407E+03,3.663354E-01,7.947129E-01,5.602546E+03,4.185209E+03,3.662830E-01,3.690512E-01,2.666617E+03,4.068184E+03,1.743380E-01,3.587320E-01,2.666267E+03,2.081755E+03,1.743151E-01,1.835689E-01,3.145070E+03,5.511850E+03,2.220677E-01,4.860342E-01,1.315295E+03,8.693715E+02,8.599130E-02,7.666107E-02,1.315419E+03,1.415278E+03,8.599939E-02,1.247990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.020059E+02,1.759097E+03,3.544574E-02,1.551170E-01,2.751248E+03,3.630310E+03,1.942606E-01,3.201203E-01,9.812541E+02,2.415764E+03,6.928459E-02,2.130217E-01,5.174333E+02,1.127165E+03,3.653504E-02,9.939325E-02,1.158902E+03,5.192683E+03,8.182799E-02,4.578901E-01,4.048193E+02,1.738113E+03,2.858356E-02,2.043555E-01,5.695200E+03,1.771438E+04,4.021278E-01,1.562052E+00,4.268936E+03,1.344570E+04,3.014219E-01,1.185640E+00,3.416702E+03,9.152267E+03,2.412472E-01,8.070458E-01,4.960230E+03,1.395297E+04,3.502329E-01,1.230371E+00,5.449859E+03,5.634573E+03,3.563006E-01,4.968559E-01,2.463056E+03,3.155916E+03,1.610296E-01,2.782883E-01,5.421072E+03,1.133959E+04,3.544186E-01,9.999237E-01,1.287512E+04,1.501073E+04,8.417490E-01,1.323645E+00,5.434825E+03,8.024565E+03,3.553178E-01,7.076052E-01,1.243210E+04,2.429264E+04,8.127851E-01,2.142122E+00,1.241489E+04,1.324794E+04,8.116603E-01,1.168201E+00,6.135838E+03,1.108077E+04,4.011486E-01,9.771007E-01,6.132143E+03,5.973292E+03,4.009070E-01,5.267242E-01,5.238358E+03,1.559665E+04,3.698710E-01,1.375310E+00,3.220397E+03,3.120731E+03,2.105430E-01,2.751857E-01,3.220473E+03,4.654543E+03,2.105480E-01,4.104370E-01,2.419809E+03,2.075597E+03,1.582022E-01,1.830259E-01,1.132573E+03,1.081036E+03,7.404532E-02,9.532564E-02,2.420167E+03,4.519206E+03,1.582256E-01,3.985030E-01,5.844020E+03,5.605095E+03,3.820701E-01,4.942565E-01,2.744842E+03,2.816324E+03,1.794522E-01,2.483431E-01,5.475103E+03,9.212551E+03,3.579511E-01,8.123616E-01,5.474315E+03,4.424769E+03,3.578996E-01,3.901756E-01,2.608171E+03,4.140289E+03,1.705169E-01,3.650902E-01,2.607826E+03,2.178284E+03,1.704944E-01,1.920808E-01,3.016695E+03,5.563938E+03,2.130034E-01,4.906273E-01,1.286857E+03,9.981143E+02,8.413210E-02,8.801359E-02,1.286979E+03,1.562275E+03,8.414007E-02,1.377612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.802231E+02,1.735986E+03,3.390769E-02,1.530790E-01,2.635261E+03,3.510436E+03,1.860710E-01,3.095498E-01,9.517728E+02,2.371392E+03,6.720296E-02,2.091090E-01,5.010227E+02,1.110996E+03,3.537631E-02,9.796747E-02,1.119908E+03,5.141812E+03,7.907467E-02,4.534043E-01,3.856397E+02,1.715138E+03,2.722933E-02,2.016542E-01,5.548087E+03,1.754103E+04,3.917404E-01,1.546766E+00,4.160640E+03,1.330600E+04,2.937753E-01,1.173321E+00,3.343594E+03,9.057467E+03,2.360852E-01,7.986863E-01,4.851740E+03,1.381841E+04,3.425726E-01,1.218506E+00,5.385008E+03,5.755004E+03,3.520608E-01,5.074756E-01,2.428405E+03,3.247477E+03,1.587641E-01,2.863621E-01,5.356416E+03,1.143341E+04,3.501915E-01,1.008197E+00,1.272486E+04,1.523100E+04,8.319256E-01,1.343068E+00,5.355521E+03,8.240010E+03,3.501331E-01,7.266030E-01,1.230431E+04,2.466489E+04,8.044308E-01,2.174946E+00,1.229572E+04,1.371147E+04,8.038690E-01,1.209076E+00,6.080498E+03,1.107976E+04,3.975305E-01,9.770116E-01,6.076711E+03,6.103847E+03,3.972830E-01,5.382365E-01,5.074249E+03,1.556941E+04,3.582836E-01,1.372908E+00,3.185661E+03,3.439489E+03,2.082720E-01,3.032937E-01,3.185785E+03,4.977982E+03,2.082801E-01,4.389578E-01,2.366713E+03,2.167857E+03,1.547309E-01,1.911613E-01,1.104336E+03,1.184796E+03,7.219923E-02,1.044752E-01,2.367064E+03,4.575700E+03,1.547538E-01,4.034846E-01,5.713393E+03,5.806047E+03,3.735300E-01,5.119764E-01,2.671147E+03,2.949095E+03,1.746342E-01,2.600508E-01,5.367057E+03,9.357976E+03,3.508873E-01,8.251851E-01,5.366282E+03,4.675212E+03,3.508366E-01,4.122596E-01,2.559172E+03,4.189923E+03,1.673134E-01,3.694669E-01,2.558832E+03,2.274643E+03,1.672913E-01,2.005777E-01,2.908255E+03,5.624702E+03,2.053466E-01,4.959855E-01,1.263389E+03,1.130760E+03,8.259779E-02,9.971027E-02,1.263509E+03,1.699455E+03,8.260564E-02,1.498577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.622985E+02,1.717330E+03,3.264207E-02,1.514340E-01,2.539945E+03,3.411425E+03,1.793410E-01,3.008191E-01,9.267591E+02,2.328848E+03,6.543679E-02,2.053575E-01,4.874233E+02,1.097905E+03,3.441608E-02,9.681316E-02,1.087070E+03,5.096420E+03,7.675606E-02,4.494017E-01,3.696403E+02,1.696100E+03,2.609963E-02,1.994158E-01,5.421441E+03,1.739427E+04,3.827982E-01,1.533824E+00,4.067516E+03,1.317852E+04,2.871999E-01,1.162080E+00,3.280838E+03,8.971040E+03,2.316540E-01,7.910652E-01,4.758426E+03,1.368877E+04,3.359839E-01,1.207074E+00,5.331592E+03,5.874073E+03,3.485686E-01,5.179750E-01,2.399877E+03,3.345508E+03,1.568991E-01,2.950065E-01,5.303136E+03,1.143246E+04,3.467082E-01,1.008113E+00,1.260063E+04,1.544563E+04,8.238037E-01,1.361994E+00,5.289837E+03,8.462369E+03,3.458388E-01,7.462106E-01,1.219773E+04,2.485837E+04,7.974630E-01,2.192008E+00,1.219676E+04,1.418015E+04,7.973992E-01,1.250404E+00,6.034450E+03,1.102104E+04,3.945200E-01,9.718343E-01,6.030736E+03,6.231559E+03,3.942772E-01,5.494981E-01,4.937448E+03,1.554191E+04,3.486243E-01,1.370484E+00,3.157344E+03,3.757752E+03,2.064207E-01,3.313581E-01,3.157514E+03,5.267021E+03,2.064318E-01,4.644452E-01,2.321824E+03,2.260272E+03,1.517961E-01,1.993105E-01,1.080512E+03,1.290532E+03,7.064170E-02,1.137989E-01,2.322169E+03,4.600514E+03,1.518187E-01,4.056728E-01,5.602466E+03,6.006576E+03,3.662778E-01,5.296591E-01,2.608372E+03,3.088746E+03,1.705300E-01,2.723653E-01,5.275225E+03,9.449518E+03,3.448835E-01,8.332573E-01,5.274462E+03,4.933549E+03,3.448335E-01,4.350397E-01,2.517743E+03,4.216907E+03,1.646049E-01,3.718463E-01,2.517408E+03,2.370606E+03,1.645830E-01,2.090398E-01,2.816097E+03,5.691426E+03,1.988395E-01,5.018692E-01,1.243825E+03,1.264753E+03,8.131878E-02,1.115258E-01,1.243944E+03,1.824576E+03,8.132650E-02,1.608909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.473515E+02,1.702065E+03,3.158669E-02,1.500879E-01,2.460554E+03,3.329261E+03,1.737353E-01,2.935738E-01,9.052175E+02,2.286926E+03,6.391578E-02,2.016609E-01,4.759876E+02,1.087149E+03,3.360863E-02,9.586466E-02,1.059012E+03,5.054746E+03,7.477492E-02,4.457268E-01,3.561163E+02,1.680075E+03,2.514473E-02,1.975317E-01,5.310946E+03,1.726833E+04,3.749964E-01,1.522719E+00,3.986340E+03,1.305884E+04,2.814683E-01,1.151527E+00,3.226186E+03,8.890675E+03,2.277952E-01,7.839786E-01,4.677028E+03,1.356705E+04,3.302365E-01,1.196341E+00,5.286786E+03,5.991142E+03,3.456393E-01,5.282981E-01,2.375974E+03,3.506807E+03,1.553363E-01,3.092298E-01,5.258415E+03,1.134161E+04,3.437845E-01,1.000102E+00,1.249593E+04,1.565612E+04,8.169585E-01,1.380554E+00,5.234384E+03,8.684107E+03,3.422133E-01,7.657635E-01,1.210721E+04,2.487695E+04,7.915448E-01,2.193646E+00,1.211287E+04,1.464774E+04,7.919150E-01,1.291636E+00,5.995304E+03,1.090618E+04,3.919608E-01,9.617057E-01,5.991675E+03,6.356579E+03,3.917235E-01,5.605223E-01,4.822723E+03,1.551055E+04,3.405238E-01,1.367718E+00,3.133874E+03,4.070849E+03,2.048863E-01,3.589670E-01,3.134086E+03,5.518845E+03,2.049002E-01,4.866511E-01,2.283578E+03,2.352076E+03,1.492957E-01,2.074058E-01,1.060253E+03,1.396471E+03,6.931720E-02,1.231407E-01,2.283917E+03,4.597414E+03,1.493178E-01,4.053993E-01,5.507534E+03,6.206102E+03,3.600714E-01,5.472533E-01,2.554489E+03,3.233284E+03,1.670073E-01,2.851106E-01,5.196605E+03,9.493990E+03,3.397434E-01,8.371788E-01,5.195852E+03,5.196780E+03,3.396942E-01,4.582514E-01,2.482471E+03,4.221295E+03,1.622989E-01,3.722333E-01,2.482141E+03,2.465643E+03,1.622773E-01,2.174201E-01,2.737383E+03,5.761610E+03,1.932817E-01,5.080581E-01,1.227380E+03,1.397830E+03,8.024362E-02,1.232605E-01,1.227497E+03,1.936106E+03,8.025124E-02,1.707256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.347393E+02,1.689413E+03,3.069616E-02,1.489722E-01,2.393624E+03,3.260099E+03,1.690095E-01,2.874751E-01,8.864446E+02,2.244883E+03,6.259026E-02,1.979535E-01,4.662465E+02,1.078191E+03,3.292082E-02,9.507475E-02,1.034744E+03,5.015595E+03,7.306140E-02,4.422745E-01,3.445498E+02,1.666403E+03,2.432804E-02,1.959243E-01,5.213506E+03,1.715905E+04,3.681163E-01,1.513083E+00,3.914807E+03,1.294418E+04,2.764174E-01,1.141417E+00,3.177968E+03,8.814730E+03,2.243906E-01,7.772817E-01,4.605107E+03,1.344831E+04,3.251583E-01,1.185870E+00,5.248418E+03,6.105634E+03,3.431309E-01,5.383940E-01,2.355553E+03,3.752179E+03,1.540012E-01,3.308667E-01,5.220092E+03,1.116724E+04,3.412790E-01,9.847254E-01,1.240582E+04,1.586338E+04,8.110670E-01,1.398831E+00,5.186670E+03,8.908312E+03,3.390939E-01,7.855338E-01,1.202875E+04,2.472655E+04,7.864150E-01,2.180384E+00,1.204014E+04,1.510893E+04,7.871598E-01,1.332304E+00,5.961227E+03,1.073848E+04,3.897329E-01,9.469177E-01,5.957683E+03,6.478881E+03,3.895011E-01,5.713069E-01,4.725812E+03,1.547263E+04,3.336811E-01,1.364375E+00,3.113998E+03,4.371821E+03,2.035868E-01,3.855066E-01,3.114248E+03,5.727110E+03,2.036032E-01,5.050159E-01,2.250713E+03,2.442618E+03,1.471470E-01,2.153898E-01,1.042922E+03,1.499922E+03,6.818412E-02,1.322629E-01,2.251046E+03,4.565212E+03,1.471688E-01,4.025598E-01,5.425823E+03,6.403690E+03,3.547292E-01,5.646765E-01,2.507979E+03,3.380711E+03,1.639665E-01,2.981107E-01,5.128739E+03,9.488726E+03,3.353065E-01,8.367146E-01,5.127997E+03,5.460167E+03,3.352580E-01,4.814768E-01,2.452177E+03,4.203946E+03,1.603183E-01,3.707034E-01,2.451852E+03,2.559285E+03,1.602971E-01,2.256775E-01,2.669833E+03,5.833168E+03,1.885121E-01,5.143680E-01,1.213398E+03,1.526971E+03,7.932948E-02,1.346481E-01,1.213513E+03,2.031440E+03,7.933699E-02,1.791322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.239741E+02,1.678803E+03,2.993605E-02,1.480366E-01,2.336533E+03,3.201424E+03,1.649784E-01,2.823011E-01,8.699105E+02,2.202449E+03,6.142281E-02,1.942117E-01,4.578319E+02,1.070641E+03,3.232669E-02,9.440901E-02,1.013509E+03,4.978259E+03,7.156205E-02,4.389823E-01,3.345451E+02,1.654603E+03,2.362162E-02,1.945369E-01,5.126633E+03,1.706339E+04,3.619823E-01,1.504648E+00,3.851063E+03,1.283295E+04,2.719166E-01,1.131608E+00,3.135034E+03,8.742209E+03,2.213591E-01,7.708869E-01,4.540997E+03,1.333195E+04,3.206316E-01,1.175610E+00,5.214885E+03,6.217036E+03,3.409385E-01,5.482175E-01,2.337764E+03,4.033372E+03,1.528382E-01,3.556622E-01,5.186574E+03,1.091834E+04,3.390876E-01,9.627778E-01,1.232664E+04,1.606755E+04,8.058904E-01,1.416835E+00,5.144835E+03,9.134535E+03,3.363588E-01,8.054821E-01,1.195940E+04,2.443568E+04,7.818813E-01,2.154735E+00,1.197569E+04,1.555602E+04,7.829464E-01,1.371728E+00,5.930900E+03,1.052326E+04,3.877501E-01,9.279400E-01,5.927437E+03,6.598251E+03,3.875238E-01,5.818330E-01,4.643192E+03,1.542699E+04,3.278474E-01,1.360350E+00,3.096799E+03,4.658542E+03,2.024624E-01,4.107896E-01,3.097084E+03,5.895175E+03,2.024810E-01,5.198358E-01,2.222317E+03,2.531277E+03,1.452905E-01,2.232077E-01,1.027952E+03,1.600021E+03,6.720543E-02,1.410896E-01,2.222645E+03,4.504981E+03,1.453120E-01,3.972487E-01,5.354772E+03,6.598289E+03,3.500841E-01,5.818363E-01,2.467476E+03,3.529493E+03,1.613186E-01,3.112303E-01,5.069855E+03,9.434788E+03,3.314568E-01,8.319584E-01,5.069122E+03,5.721540E+03,3.314089E-01,5.045247E-01,2.426056E+03,4.166607E+03,1.586106E-01,3.674109E-01,2.425734E+03,2.651002E+03,1.585895E-01,2.337650E-01,2.611502E+03,5.904398E+03,1.843935E-01,5.206491E-01,1.201469E+03,1.651002E+03,7.854962E-02,1.455852E-01,1.201583E+03,2.111653E+03,7.855705E-02,1.862053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.146870E+02,1.669806E+03,2.928031E-02,1.472432E-01,2.287296E+03,3.151339E+03,1.615018E-01,2.778847E-01,8.552151E+02,2.159886E+03,6.038520E-02,1.904585E-01,4.505039E+02,1.064209E+03,3.180927E-02,9.384181E-02,9.947677E+02,4.942478E+03,7.023876E-02,4.358271E-01,3.258125E+02,1.644315E+03,2.300503E-02,1.933273E-01,5.048747E+03,1.697902E+04,3.564830E-01,1.497208E+00,3.793944E+03,1.272486E+04,2.678835E-01,1.122077E+00,3.096576E+03,8.672873E+03,2.186436E-01,7.647728E-01,4.483502E+03,1.321853E+04,3.165720E-01,1.165608E+00,5.185049E+03,6.324932E+03,3.389879E-01,5.577317E-01,2.322000E+03,4.326726E+03,1.518076E-01,3.815302E-01,5.156730E+03,1.060967E+04,3.371365E-01,9.355591E-01,1.225581E+04,1.626823E+04,8.012599E-01,1.434531E+00,5.107556E+03,9.355459E+03,3.339216E-01,8.249632E-01,1.189710E+04,2.402175E+04,7.778080E-01,2.118235E+00,1.191754E+04,1.598652E+04,7.791445E-01,1.409689E+00,5.903409E+03,1.027035E+04,3.859529E-01,9.056384E-01,5.900026E+03,6.714375E+03,3.857317E-01,5.920727E-01,4.572092E+03,1.537474E+04,3.228272E-01,1.355743E+00,3.081626E+03,4.928608E+03,2.014704E-01,4.346040E-01,3.081941E+03,6.027977E+03,2.014910E-01,5.315462E-01,2.197719E+03,2.617566E+03,1.436824E-01,2.308166E-01,1.015004E+03,1.695733E+03,6.635891E-02,1.495295E-01,2.198042E+03,4.420181E+03,1.437035E-01,3.897710E-01,5.292948E+03,6.788893E+03,3.460422E-01,5.986437E-01,2.432140E+03,3.677618E+03,1.590084E-01,3.242919E-01,5.018670E+03,9.337447E+03,3.281104E-01,8.233748E-01,5.017946E+03,5.978362E+03,3.280631E-01,5.271712E-01,2.403491E+03,4.112460E+03,1.571354E-01,3.626362E-01,2.403174E+03,2.740335E+03,1.571146E-01,2.416424E-01,2.560951E+03,5.974121E+03,1.808241E-01,5.267972E-01,1.191259E+03,1.768709E+03,7.788212E-02,1.559645E-01,1.191372E+03,2.178348E+03,7.788945E-02,1.920865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.066265E+02,1.662101E+03,2.871116E-02,1.465639E-01,2.244565E+03,3.108469E+03,1.584847E-01,2.741044E-01,8.421126E+02,2.118050E+03,5.946005E-02,1.867694E-01,4.440811E+02,1.058679E+03,3.135577E-02,9.335414E-02,9.781523E+02,4.908442E+03,6.906557E-02,4.328258E-01,3.181452E+02,1.635271E+03,2.246366E-02,1.922640E-01,4.978727E+03,1.690419E+04,3.515389E-01,1.490609E+00,3.742614E+03,1.262103E+04,2.642593E-01,1.112921E+00,3.062022E+03,8.607397E+03,2.162039E-01,7.589992E-01,4.431792E+03,1.310988E+04,3.129208E-01,1.156028E+00,5.158130E+03,6.428978E+03,3.372281E-01,5.669065E-01,2.307841E+03,4.596916E+03,1.508820E-01,4.053555E-01,5.129785E+03,1.026249E+04,3.353749E-01,9.049455E-01,1.219159E+04,1.646474E+04,7.970612E-01,1.451858E+00,5.073934E+03,9.555075E+03,3.317234E-01,8.425653E-01,1.184044E+04,2.352455E+04,7.741038E-01,2.074391E+00,1.186436E+04,1.639774E+04,7.756675E-01,1.445951E+00,5.878155E+03,9.994802E+03,3.843018E-01,8.813404E-01,5.874846E+03,6.826896E+03,3.840855E-01,6.019948E-01,4.510397E+03,1.531818E+04,3.184710E-01,1.350755E+00,3.068027E+03,5.179804E+03,2.005813E-01,4.567545E-01,3.068367E+03,6.133042E+03,2.006036E-01,5.408109E-01,2.176453E+03,2.700976E+03,1.422921E-01,2.381717E-01,1.003823E+03,1.786038E+03,6.562788E-02,1.574926E-01,2.176772E+03,4.316821E+03,1.423129E-01,3.806568E-01,5.239302E+03,6.974262E+03,3.425349E-01,6.149896E-01,2.401403E+03,3.823312E+03,1.569988E-01,3.371392E-01,4.974310E+03,9.206526E+03,3.252102E-01,8.118303E-01,4.973594E+03,6.228013E+03,3.251635E-01,5.491854E-01,2.384045E+03,4.046908E+03,1.558640E-01,3.568558E-01,2.383731E+03,2.826770E+03,1.558435E-01,2.492642E-01,2.517143E+03,6.041727E+03,1.777309E-01,5.327587E-01,1.182521E+03,1.878949E+03,7.731082E-02,1.656855E-01,1.182632E+03,2.233952E+03,7.731806E-02,1.969896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
