11:15:00,3.995820E+02,1.655423E+03,2.821377E-02,1.459750E-01,2.207216E+03,3.071830E+03,1.558476E-01,2.708736E-01,8.303780E+02,2.078293E+03,5.863150E-02,1.832636E-01,4.384154E+02,1.053849E+03,3.095572E-02,9.292827E-02,9.633450E+02,4.876685E+03,6.802006E-02,4.300255E-01,3.113714E+02,1.627268E+03,2.198538E-02,1.913230E-01,4.915533E+03,1.683721E+04,3.470770E-01,1.484703E+00,3.696309E+03,1.252362E+04,2.609897E-01,1.104331E+00,3.030862E+03,8.546829E+03,2.140037E-01,7.536583E-01,4.385111E+03,1.300833E+04,3.096248E-01,1.147073E+00,5.133518E+03,6.526259E+03,3.356189E-01,5.754847E-01,2.294956E+03,4.819688E+03,1.500395E-01,4.249995E-01,5.105133E+03,9.900877E+03,3.337632E-01,8.730581E-01,1.213258E+04,1.664983E+04,7.932034E-01,1.468180E+00,5.043234E+03,9.738775E+03,3.297163E-01,8.587640E-01,1.178831E+04,2.299456E+04,7.706955E-01,2.027657E+00,1.181510E+04,1.678109E+04,7.724474E-01,1.479755E+00,5.854672E+03,9.713391E+03,3.827665E-01,8.565256E-01,5.851433E+03,6.932664E+03,3.825548E-01,6.113215E-01,4.456333E+03,1.525971E+04,3.146537E-01,1.345600E+00,3.055657E+03,5.411710E+03,1.997727E-01,4.772039E-01,3.056020E+03,6.223290E+03,1.997964E-01,5.487689E-01,2.158013E+03,2.780136E+03,1.410865E-01,2.451520E-01,9.941409E+02,1.870639E+03,6.499491E-02,1.649527E-01,2.158328E+03,4.202538E+03,1.411071E-01,3.705792E-01,5.192605E+03,7.150984E+03,3.394819E-01,6.305729E-01,2.374583E+03,3.963708E+03,1.552454E-01,3.495193E-01,4.935751E+03,9.054549E+03,3.226894E-01,7.984289E-01,4.935044E+03,6.466050E+03,3.226431E-01,5.701754E-01,2.367249E+03,3.976030E+03,1.547659E-01,3.506058E-01,2.366938E+03,2.908849E+03,1.547456E-01,2.565019E-01,2.479075E+03,6.106958E+03,1.750430E-01,5.385108E-01,1.175022E+03,1.981275E+03,7.682052E-02,1.747086E-01,1.175131E+03,2.282975E+03,7.682768E-02,2.013125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,3.933858E+02,1.649586E+03,2.777626E-02,1.454603E-01,2.174353E+03,3.040772E+03,1.535271E-01,2.681349E-01,8.198257E+02,2.042365E+03,5.788642E-02,1.800955E-01,4.333884E+02,1.049595E+03,3.060077E-02,9.255319E-02,9.500869E+02,4.848060E+03,6.708393E-02,4.275013E-01,3.053528E+02,1.620149E+03,2.156041E-02,1.904861E-01,4.858296E+03,1.677700E+04,3.430355E-01,1.479393E+00,3.654385E+03,1.243583E+04,2.580295E-01,1.096590E+00,3.002667E+03,8.493287E+03,2.120129E-01,7.489370E-01,4.342828E+03,1.291779E+04,3.066393E-01,1.139089E+00,5.110745E+03,6.616529E+03,3.341301E-01,5.834447E-01,2.283089E+03,5.010835E+03,1.492637E-01,4.418548E-01,5.082312E+03,9.555274E+03,3.322712E-01,8.425828E-01,1.207773E+04,1.682272E+04,7.896175E-01,1.483425E+00,5.014886E+03,9.911680E+03,3.278630E-01,8.740107E-01,1.173984E+04,2.249709E+04,7.675269E-01,1.983790E+00,1.176900E+04,1.713436E+04,7.694330E-01,1.510906E+00,5.832615E+03,9.448909E+03,3.813245E-01,8.332036E-01,5.829440E+03,7.031320E+03,3.811169E-01,6.200209E-01,4.408456E+03,1.520297E+04,3.112731E-01,1.340596E+00,3.044263E+03,5.621531E+03,1.990277E-01,4.957059E-01,3.044644E+03,6.306141E+03,1.990526E-01,5.560747E-01,2.141981E+03,2.854628E+03,1.400383E-01,2.517208E-01,9.857355E+02,1.948255E+03,6.444538E-02,1.717969E-01,2.142291E+03,4.087905E+03,1.400586E-01,3.604710E-01,5.151841E+03,7.317928E+03,3.368168E-01,6.452940E-01,2.351113E+03,4.097345E+03,1.537109E-01,3.613033E-01,4.902146E+03,8.899797E+03,3.204923E-01,7.847830E-01,4.901447E+03,6.690374E+03,3.204466E-01,5.899563E-01,2.352707E+03,3.908104E+03,1.538152E-01,3.446161E-01,2.352399E+03,2.986124E+03,1.537951E-01,2.633160E-01,2.445907E+03,6.170142E+03,1.727011E-01,5.440823E-01,1.168568E+03,2.074409E+03,7.639861E-02,1.829211E-01,1.168677E+03,2.327770E+03,7.640569E-02,2.052624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.879055E+02,1.644451E+03,2.738931E-02,1.450075E-01,2.145271E+03,3.014779E+03,1.514737E-01,2.658428E-01,8.103068E+02,2.011904E+03,5.721430E-02,1.774095E-01,4.289069E+02,1.045826E+03,3.028434E-02,9.222080E-02,9.381720E+02,4.823410E+03,6.624263E-02,4.253277E-01,2.999798E+02,1.613796E+03,2.118103E-02,1.897391E-01,4.806318E+03,1.672266E+04,3.393654E-01,1.474602E+00,3.616329E+03,1.236073E+04,2.553424E-01,1.089967E+00,2.977092E+03,8.448799E+03,2.102071E-01,7.450140E-01,4.304435E+03,1.284196E+04,3.039284E-01,1.132403E+00,5.089467E+03,6.699653E+03,3.327390E-01,5.907746E-01,2.272050E+03,5.178245E+03,1.485420E-01,4.566170E-01,5.060979E+03,9.253656E+03,3.308765E-01,8.159862E-01,1.202627E+04,1.698281E+04,7.862527E-01,1.497542E+00,4.988461E+03,1.007937E+04,3.261354E-01,8.887974E-01,1.169440E+04,2.208868E+04,7.645563E-01,1.947777E+00,1.172546E+04,1.745568E+04,7.665869E-01,1.539239E+00,5.811733E+03,9.222495E+03,3.799593E-01,8.132385E-01,5.808618E+03,7.122648E+03,3.797556E-01,6.280742E-01,4.365613E+03,1.515114E+04,3.082480E-01,1.336025E+00,3.033655E+03,5.807652E+03,1.983342E-01,5.121180E-01,3.034051E+03,6.387363E+03,1.983601E-01,5.632369E-01,2.128019E+03,2.924111E+03,1.391255E-01,2.578478E-01,9.784260E+02,2.018090E+03,6.396750E-02,1.779549E-01,2.128325E+03,3.983825E+03,1.391455E-01,3.512932E-01,5.116200E+03,7.474129E+03,3.344868E-01,6.590678E-01,2.330541E+03,4.222882E+03,1.523660E-01,3.723732E-01,4.872818E+03,8.761307E+03,3.185749E-01,7.725709E-01,4.872126E+03,6.899190E+03,3.185297E-01,6.083697E-01,2.340100E+03,3.850863E+03,1.529910E-01,3.395686E-01,2.339796E+03,3.058235E+03,1.529711E-01,2.696748E-01,2.416951E+03,6.231750E+03,1.706566E-01,5.495149E-01,1.163005E+03,2.157548E+03,7.603491E-02,1.902523E-01,1.163112E+03,2.370188E+03,7.604191E-02,2.090029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.830247E+02,1.639913E+03,2.704469E-02,1.446073E-01,2.119353E+03,2.993278E+03,1.496437E-01,2.639469E-01,8.016773E+02,1.987869E+03,5.660499E-02,1.752900E-01,4.248873E+02,1.042475E+03,3.000053E-02,9.192532E-02,9.274059E+02,4.803224E+03,6.548246E-02,4.235477E-01,2.951523E+02,1.608115E+03,2.084017E-02,1.890711E-01,4.758881E+03,1.667352E+04,3.360160E-01,1.470269E+00,3.581614E+03,1.230002E+04,2.528913E-01,1.084614E+00,2.953790E+03,8.414360E+03,2.085618E-01,7.419772E-01,4.269414E+03,1.278275E+04,3.014556E-01,1.127181E+00,5.069383E+03,6.775601E+03,3.314259E-01,5.974716E-01,2.261671E+03,5.323072E+03,1.478635E-01,4.693878E-01,5.040837E+03,9.013466E+03,3.295597E-01,7.948063E-01,1.197749E+04,1.712982E+04,7.830636E-01,1.510505E+00,4.963563E+03,1.025549E+04,3.245077E-01,9.043277E-01,1.165142E+04,2.179200E+04,7.617458E-01,1.921616E+00,1.168399E+04,1.774346E+04,7.638757E-01,1.564616E+00,5.791804E+03,9.047109E+03,3.786564E-01,7.977730E-01,5.788744E+03,7.206583E+03,3.784563E-01,6.354756E-01,4.326793E+03,1.510665E+04,3.055071E-01,1.332103E+00,3.023681E+03,5.968902E+03,1.976821E-01,5.263370E-01,3.024088E+03,6.465758E+03,1.977087E-01,5.701497E-01,2.115762E+03,2.988315E+03,1.383242E-01,2.635092E-01,9.720213E+02,2.079603E+03,6.354877E-02,1.833791E-01,2.116064E+03,3.898617E+03,1.383440E-01,3.437795E-01,5.084766E+03,7.618806E+03,3.324316E-01,6.718253E-01,2.312343E+03,4.339047E+03,1.511763E-01,3.826166E-01,4.847002E+03,8.653505E+03,3.168871E-01,7.630650E-01,4.846316E+03,7.090932E+03,3.168423E-01,6.252775E-01,2.329089E+03,3.809074E+03,1.522711E-01,3.358837E-01,2.328788E+03,3.124908E+03,1.522514E-01,2.755540E-01,2.391507E+03,6.291953E+03,1.688600E-01,5.548236E-01,1.158179E+03,2.230130E+03,7.571940E-02,1.966526E-01,1.158285E+03,2.409767E+03,7.572633E-02,2.124929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.786594E+02,1.635920E+03,2.673646E-02,1.442552E-01,2.096152E+03,2.975705E+03,1.480055E-01,2.623973E-01,7.938385E+02,1.969730E+03,5.605151E-02,1.736906E-01,4.212698E+02,1.039538E+03,2.974510E-02,9.166634E-02,9.176536E+02,4.787177E+03,6.479387E-02,4.221326E-01,2.907999E+02,1.603032E+03,2.053286E-02,1.884736E-01,4.715526E+03,1.662924E+04,3.329548E-01,1.466364E+00,3.549901E+03,1.225282E+04,2.506521E-01,1.080452E+00,2.932531E+03,8.389065E+03,2.070607E-01,7.397467E-01,4.237427E+03,1.273877E+04,2.991971E-01,1.123303E+00,5.050302E+03,6.847131E+03,3.301785E-01,6.037791E-01,2.251846E+03,5.446674E+03,1.472211E-01,4.802870E-01,5.021695E+03,8.833152E+03,3.283082E-01,7.789062E-01,1.193097E+04,1.727020E+04,7.800225E-01,1.522884E+00,4.939948E+03,1.041650E+04,3.229638E-01,9.185252E-01,1.161052E+04,2.159158E+04,7.590722E-01,1.903943E+00,1.164428E+04,1.799809E+04,7.612795E-01,1.587069E+00,5.772697E+03,8.921282E+03,3.774071E-01,7.866775E-01,5.769687E+03,7.286103E+03,3.772104E-01,6.424876E-01,4.291266E+03,1.506973E+04,3.029986E-01,1.328847E+00,3.014235E+03,6.105154E+03,1.970646E-01,5.383517E-01,3.014653E+03,6.538153E+03,1.970918E-01,5.765335E-01,2.105010E+03,3.047995E+03,1.376212E-01,2.687718E-01,9.664088E+02,2.132904E+03,6.318184E-02,1.880792E-01,2.105308E+03,3.834386E+03,1.376408E-01,3.381157E-01,5.057072E+03,7.753615E+03,3.306211E-01,6.837127E-01,2.296260E+03,4.443806E+03,1.501248E-01,3.918542E-01,4.824306E+03,8.579781E+03,3.154033E-01,7.565640E-01,4.823628E+03,7.266631E+03,3.153590E-01,6.407706E-01,2.319477E+03,3.782201E+03,1.516427E-01,3.335140E-01,2.319179E+03,3.186977E+03,1.516232E-01,2.810272E-01,2.369122E+03,6.350122E+03,1.672794E-01,5.599529E-01,1.153991E+03,2.292044E+03,7.544559E-02,2.021121E-01,1.154096E+03,2.445302E+03,7.545245E-02,2.156264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.747605E+02,1.632258E+03,2.646116E-02,1.439323E-01,2.075411E+03,2.960753E+03,1.465410E-01,2.610789E-01,7.867467E+02,1.956263E+03,5.555077E-02,1.725030E-01,4.180215E+02,1.036747E+03,2.951575E-02,9.142021E-02,9.088508E+02,4.774351E+03,6.417232E-02,4.210017E-01,2.868862E+02,1.598490E+03,2.025652E-02,1.879396E-01,4.676107E+03,1.658872E+04,3.301715E-01,1.462791E+00,3.521078E+03,1.221634E+04,2.486170E-01,1.077235E+00,2.913228E+03,8.369982E+03,2.056978E-01,7.380639E-01,4.208358E+03,1.270545E+04,2.971446E-01,1.120365E+00,5.032184E+03,6.910870E+03,3.289940E-01,6.093996E-01,2.242546E+03,5.548814E+03,1.466131E-01,4.892937E-01,5.003515E+03,8.698167E+03,3.271196E-01,7.670033E-01,1.188667E+04,1.740420E+04,7.771261E-01,1.534700E+00,4.917578E+03,1.054581E+04,3.215012E-01,9.299278E-01,1.157167E+04,2.145147E+04,7.565325E-01,1.891588E+00,1.160633E+04,1.822279E+04,7.587983E-01,1.606883E+00,5.754412E+03,8.832658E+03,3.762117E-01,7.788626E-01,5.751448E+03,7.358588E+03,3.760179E-01,6.488793E-01,4.258636E+03,1.503796E+04,3.006946E-01,1.326045E+00,3.005284E+03,6.219579E+03,1.964793E-01,5.484417E-01,3.005708E+03,6.597820E+03,1.965071E-01,5.817949E-01,2.095672E+03,3.101829E+03,1.370107E-01,2.735189E-01,9.615383E+02,2.177648E+03,6.286342E-02,1.920248E-01,2.095967E+03,3.786653E+03,1.370300E-01,3.339066E-01,5.032947E+03,7.878040E+03,3.290438E-01,6.946845E-01,2.282211E+03,4.534764E+03,1.492063E-01,3.998749E-01,4.804581E+03,8.531128E+03,3.141137E-01,7.522738E-01,4.803909E+03,7.422743E+03,3.140698E-01,6.545365E-01,2.311175E+03,3.765834E+03,1.510999E-01,3.320708E-01,2.310879E+03,3.243393E+03,1.510806E-01,2.860020E-01,2.349563E+03,6.404810E+03,1.658984E-01,5.647753E-01,1.150384E+03,2.344365E+03,7.520975E-02,2.067258E-01,1.150488E+03,2.474480E+03,7.521654E-02,2.181994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.712720E+02,1.629126E+03,2.621484E-02,1.436561E-01,2.056834E+03,2.947553E+03,1.452293E-01,2.599149E-01,7.803284E+02,1.945991E+03,5.509759E-02,1.715973E-01,4.151014E+02,1.034460E+03,2.930956E-02,9.121853E-02,9.009000E+02,4.764102E+03,6.361093E-02,4.200979E-01,2.833628E+02,1.594434E+03,2.000774E-02,1.874626E-01,4.640250E+03,1.655272E+04,3.276397E-01,1.459617E+00,3.494869E+03,1.218733E+04,2.467664E-01,1.074677E+00,2.895698E+03,8.355212E+03,2.044600E-01,7.367616E-01,4.181933E+03,1.267971E+04,2.952788E-01,1.118095E+00,5.014918E+03,6.974651E+03,3.278652E-01,6.150238E-01,2.233708E+03,5.628360E+03,1.460353E-01,4.963081E-01,4.986187E+03,8.590399E+03,3.259868E-01,7.575002E-01,1.184433E+04,1.753200E+04,7.743584E-01,1.545969E+00,4.896305E+03,1.063542E+04,3.201105E-01,9.378297E-01,1.153466E+04,2.133098E+04,7.541124E-01,1.880963E+00,1.156996E+04,1.845242E+04,7.564206E-01,1.627132E+00,5.736875E+03,8.765857E+03,3.750652E-01,7.729722E-01,5.733953E+03,7.430409E+03,3.748741E-01,6.552125E-01,4.228461E+03,1.500991E+04,2.985640E-01,1.323572E+00,2.996768E+03,6.319803E+03,1.959226E-01,5.572794E-01,2.997198E+03,6.638794E+03,1.959507E-01,5.854080E-01,2.087547E+03,3.152735E+03,1.364796E-01,2.780077E-01,9.573037E+02,2.213576E+03,6.258656E-02,1.951929E-01,2.087839E+03,3.749029E+03,1.364987E-01,3.305889E-01,5.011881E+03,7.991904E+03,3.276665E-01,7.047251E-01,2.269911E+03,4.610675E+03,1.484022E-01,4.065687E-01,4.787397E+03,8.495208E+03,3.129903E-01,7.491064E-01,4.786730E+03,7.564353E+03,3.129467E-01,6.670237E-01,2.303987E+03,3.754627E+03,1.506300E-01,3.310825E-01,2.303693E+03,3.296549E+03,1.506108E-01,2.906892E-01,2.332458E+03,6.455142E+03,1.646907E-01,5.692136E-01,1.147272E+03,2.389777E+03,7.500634E-02,2.107302E-01,1.147375E+03,2.495274E+03,7.501307E-02,2.200330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.681419E+02,1.627122E+03,2.599384E-02,1.434794E-01,2.040147E+03,2.935683E+03,1.440511E-01,2.588681E-01,7.745095E+02,1.937554E+03,5.468672E-02,1.708533E-01,4.124703E+02,1.033641E+03,2.912378E-02,9.114634E-02,8.937050E+02,4.756262E+03,6.310290E-02,4.194065E-01,2.801831E+02,1.590812E+03,1.978322E-02,1.870368E-01,4.607569E+03,1.652359E+04,3.253322E-01,1.457048E+00,3.470993E+03,1.216270E+04,2.450806E-01,1.072506E+00,2.879750E+03,8.344533E+03,2.033339E-01,7.358198E-01,4.157868E+03,1.266097E+04,2.935796E-01,1.116442E+00,4.998392E+03,7.058226E+03,3.267847E-01,6.223935E-01,2.225270E+03,5.649052E+03,1.454836E-01,4.981327E-01,4.969599E+03,8.494297E+03,3.249022E-01,7.490260E-01,1.180371E+04,1.765366E+04,7.717024E-01,1.556697E+00,4.875979E+03,1.068016E+04,3.187816E-01,9.417754E-01,1.149923E+04,2.120554E+04,7.517965E-01,1.869902E+00,1.153498E+04,1.874070E+04,7.541333E-01,1.652553E+00,5.720000E+03,8.707986E+03,3.739619E-01,7.678691E-01,5.717115E+03,7.517877E+03,3.737733E-01,6.629254E-01,4.200343E+03,1.498626E+04,2.965787E-01,1.321486E+00,2.988634E+03,6.415486E+03,1.953908E-01,5.657167E-01,2.989067E+03,6.659775E+03,1.954191E-01,5.872581E-01,2.080458E+03,3.208282E+03,1.360161E-01,2.829059E-01,9.536119E+02,2.240530E+03,6.234520E-02,1.975697E-01,2.080747E+03,3.715049E+03,1.360350E-01,3.275926E-01,4.993428E+03,8.095174E+03,3.264602E-01,7.138314E-01,2.259108E+03,4.670565E+03,1.476959E-01,4.118498E-01,4.772380E+03,8.459786E+03,3.120085E-01,7.459828E-01,4.771718E+03,7.706543E+03,3.119652E-01,6.795620E-01,2.297745E+03,3.744074E+03,1.502219E-01,3.301519E-01,2.297454E+03,3.352625E+03,1.502029E-01,2.956341E-01,2.317472E+03,6.501151E+03,1.636325E-01,5.732707E-01,1.144583E+03,2.431687E+03,7.483050E-02,2.144259E-01,1.144685E+03,2.507313E+03,7.483718E-02,2.210946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.653274E+02,1.627027E+03,2.579511E-02,1.434710E-01,2.025125E+03,2.925118E+03,1.429905E-01,2.579366E-01,7.692278E+02,1.930508E+03,5.431379E-02,1.702319E-01,4.100957E+02,1.035522E+03,2.895612E-02,9.131221E-02,8.871851E+02,4.751374E+03,6.264255E-02,4.189756E-01,2.773084E+02,1.587586E+03,1.958025E-02,1.866576E-01,4.577751E+03,1.650410E+04,3.232268E-01,1.455329E+00,3.449219E+03,1.214155E+04,2.435431E-01,1.070640E+00,2.865226E+03,8.339642E+03,2.023085E-01,7.353886E-01,4.135930E+03,1.265178E+04,2.920305E-01,1.115632E+00,4.982520E+03,7.186847E+03,3.257470E-01,6.337352E-01,2.217185E+03,5.615666E+03,1.449550E-01,4.951887E-01,4.953667E+03,8.406450E+03,3.238607E-01,7.412797E-01,1.176460E+04,1.776691E+04,7.691456E-01,1.566684E+00,4.856485E+03,1.070910E+04,3.175071E-01,9.443273E-01,1.146523E+04,2.107432E+04,7.495735E-01,1.858331E+00,1.150124E+04,1.914765E+04,7.519274E-01,1.688437E+00,5.703724E+03,8.655808E+03,3.728979E-01,7.632681E-01,5.700874E+03,7.641209E+03,3.727115E-01,6.738008E-01,4.173967E+03,1.497054E+04,2.947163E-01,1.320100E+00,2.980840E+03,6.516135E+03,1.948812E-01,5.745920E-01,2.981275E+03,6.659937E+03,1.949097E-01,5.872724E-01,2.074267E+03,3.277871E+03,1.356114E-01,2.890423E-01,9.503907E+02,2.258238E+03,6.213461E-02,1.991312E-01,2.074554E+03,3.682081E+03,1.356301E-01,3.246854E-01,4.977251E+03,8.186799E+03,3.254026E-01,7.219109E-01,2.249611E+03,4.715486E+03,1.470750E-01,4.158110E-01,4.759246E+03,8.419794E+03,3.111498E-01,7.424563E-01,4.758589E+03,7.868456E+03,3.111069E-01,6.938394E-01,2.292321E+03,3.733359E+03,1.498673E-01,3.292071E-01,2.292032E+03,3.419123E+03,1.498484E-01,3.014978E-01,2.304331E+03,6.543846E+03,1.627047E-01,5.770355E-01,1.142256E+03,2.473390E+03,7.467838E-02,2.181032E-01,1.142357E+03,2.510368E+03,7.468500E-02,2.213639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.627754E+02,1.629788E+03,2.561492E-02,1.437145E-01,2.011489E+03,2.916550E+03,1.420276E-01,2.571810E-01,7.643950E+02,1.924533E+03,5.397256E-02,1.697051E-01,4.079358E+02,1.041577E+03,2.880361E-02,9.184614E-02,8.812293E+02,4.750221E+03,6.222201E-02,4.188739E-01,2.746872E+02,1.584725E+03,1.939517E-02,1.863211E-01,4.550308E+03,1.649793E+04,3.212890E-01,1.454785E+00,3.429189E+03,1.212311E+04,2.421289E-01,1.069015E+00,2.851893E+03,8.343342E+03,2.013671E-01,7.357149E-01,4.115765E+03,1.265628E+04,2.906067E-01,1.116029E+00,4.967146E+03,7.391158E+03,3.247419E-01,6.517514E-01,2.209367E+03,5.535878E+03,1.444439E-01,4.881530E-01,4.938235E+03,8.327012E+03,3.228518E-01,7.342748E-01,1.172662E+04,1.787119E+04,7.666628E-01,1.575879E+00,4.837601E+03,1.073197E+04,3.162725E-01,9.463436E-01,1.143231E+04,2.093675E+04,7.474210E-01,1.846200E+00,1.146843E+04,1.971957E+04,7.497825E-01,1.738869E+00,5.687910E+03,8.609138E+03,3.718640E-01,7.591527E-01,5.685091E+03,7.824918E+03,3.716796E-01,6.900003E-01,4.148919E+03,1.496778E+04,2.929477E-01,1.319857E+00,2.973316E+03,6.625491E+03,1.943893E-01,5.842349E-01,2.973751E+03,6.639236E+03,1.944178E-01,5.854470E-01,2.068773E+03,3.372662E+03,1.352522E-01,2.974009E-01,9.475347E+02,2.266682E+03,6.194789E-02,1.998757E-01,2.069057E+03,3.650456E+03,1.352707E-01,3.218967E-01,4.962822E+03,8.266559E+03,3.244592E-01,7.289441E-01,2.241109E+03,4.746355E+03,1.465191E-01,4.185330E-01,4.747559E+03,8.375992E+03,3.103857E-01,7.385939E-01,4.746906E+03,8.072855E+03,3.103430E-01,7.118633E-01,2.287528E+03,3.722590E+03,1.495539E-01,3.282575E-01,2.287240E+03,3.504918E+03,1.495351E-01,3.090632E-01,2.292662E+03,6.584856E+03,1.618807E-01,5.806517E-01,1.140216E+03,2.516105E+03,7.454501E-02,2.218698E-01,1.140317E+03,2.504428E+03,7.455159E-02,2.208401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.604559E+02,1.635824E+03,2.545114E-02,1.442468E-01,1.999079E+03,2.910332E+03,1.411514E-01,2.566327E-01,7.599681E+02,1.919337E+03,5.365998E-02,1.692469E-01,4.059676E+02,1.052464E+03,2.866464E-02,9.280614E-02,8.757812E+02,4.753036E+03,6.183733E-02,4.191221E-01,2.722926E+02,1.582211E+03,1.922609E-02,1.860255E-01,4.525038E+03,1.650635E+04,3.195048E-01,1.455528E+00,3.410756E+03,1.210663E+04,2.408274E-01,1.067561E+00,2.839647E+03,8.356702E+03,2.005024E-01,7.368930E-01,4.097222E+03,1.267595E+04,2.892974E-01,1.117764E+00,4.952223E+03,7.687422E+03,3.237662E-01,6.778759E-01,2.201790E+03,5.414682E+03,1.439485E-01,4.774660E-01,4.923256E+03,8.255841E+03,3.218724E-01,7.279990E-01,1.168968E+04,1.796586E+04,7.642473E-01,1.584227E+00,4.819262E+03,1.074506E+04,3.150735E-01,9.474977E-01,1.140037E+04,2.079251E+04,7.453330E-01,1.833481E+00,1.143648E+04,2.045874E+04,7.476938E-01,1.804049E+00,5.672523E+03,8.567832E+03,3.708580E-01,7.555104E-01,5.669732E+03,8.081512E+03,3.706755E-01,7.126267E-01,4.124985E+03,1.498110E+04,2.912578E-01,1.321031E+00,2.966037E+03,6.745545E+03,1.939134E-01,5.948213E-01,2.966472E+03,6.600642E+03,1.939419E-01,5.820437E-01,2.063911E+03,3.498145E+03,1.349343E-01,3.084660E-01,9.450090E+02,2.267028E+03,6.178276E-02,1.999063E-01,2.064193E+03,3.620224E+03,1.349527E-01,3.192309E-01,4.949995E+03,8.333955E+03,3.236206E-01,7.348871E-01,2.233522E+03,4.763324E+03,1.460231E-01,4.200293E-01,4.737197E+03,8.328712E+03,3.097083E-01,7.344248E-01,4.736548E+03,8.330441E+03,3.096659E-01,7.345772E-01,2.283308E+03,3.711677E+03,1.492780E-01,3.272952E-01,2.283023E+03,3.614187E+03,1.492594E-01,3.186985E-01,2.282298E+03,6.625010E+03,1.611489E-01,5.841926E-01,1.138431E+03,2.560546E+03,7.442828E-02,2.257887E-01,1.138531E+03,2.490557E+03,7.443481E-02,2.196170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.583476E+02,1.644979E+03,2.530228E-02,1.450541E-01,1.987787E+03,2.906540E+03,1.403540E-01,2.562983E-01,7.559181E+02,1.914711E+03,5.337402E-02,1.688390E-01,4.041751E+02,1.067947E+03,2.853808E-02,9.417146E-02,8.708028E+02,4.759478E+03,6.148582E-02,4.196901E-01,2.701063E+02,1.580034E+03,1.907172E-02,1.857696E-01,4.501815E+03,1.652823E+04,3.178650E-01,1.457457E+00,3.393824E+03,1.209159E+04,2.396318E-01,1.066235E+00,2.828419E+03,8.378959E+03,1.997096E-01,7.388556E-01,4.080202E+03,1.270949E+04,2.880957E-01,1.120722E+00,4.937739E+03,8.074719E+03,3.228193E-01,7.120277E-01,2.194443E+03,5.288654E+03,1.434682E-01,4.663529E-01,4.908717E+03,8.192550E+03,3.209219E-01,7.224180E-01,1.165375E+04,1.805022E+04,7.618984E-01,1.591666E+00,4.801451E+03,1.074891E+04,3.139091E-01,9.478373E-01,1.136940E+04,2.064115E+04,7.433081E-01,1.820134E+00,1.140539E+04,2.133401E+04,7.456614E-01,1.881230E+00,5.657563E+03,8.531255E+03,3.698799E-01,7.522849E-01,5.654798E+03,8.408948E+03,3.696992E-01,7.414999E-01,4.102043E+03,1.501114E+04,2.896379E-01,1.323680E+00,2.958994E+03,6.866563E+03,1.934530E-01,6.054926E-01,2.959428E+03,6.542243E+03,1.934814E-01,5.768942E-01,2.059625E+03,3.653127E+03,1.346541E-01,3.221323E-01,9.427836E+02,2.258630E+03,6.163727E-02,1.991657E-01,2.059905E+03,3.591356E+03,1.346724E-01,3.166853E-01,4.938645E+03,8.388389E+03,3.228785E-01,7.396871E-01,2.226781E+03,4.766719E+03,1.455824E-01,4.203287E-01,4.728053E+03,8.278197E+03,3.091105E-01,7.299704E-01,4.727409E+03,8.637537E+03,3.090684E-01,7.616569E-01,2.279612E+03,3.700378E+03,1.490364E-01,3.262989E-01,2.279328E+03,3.745583E+03,1.490178E-01,3.302851E-01,2.273109E+03,6.664188E+03,1.605001E-01,5.876473E-01,1.136873E+03,2.603143E+03,7.432642E-02,2.295448E-01,1.136972E+03,2.467999E+03,7.433290E-02,2.176279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.564311E+02,1.656689E+03,2.516696E-02,1.460866E-01,1.977508E+03,2.904822E+03,1.396283E-01,2.561468E-01,7.522156E+02,1.910474E+03,5.311259E-02,1.684653E-01,4.025429E+02,1.087167E+03,2.842283E-02,9.586625E-02,8.662561E+02,4.768796E+03,6.116478E-02,4.205118E-01,2.681106E+02,1.578186E+03,1.893080E-02,1.855523E-01,4.480490E+03,1.656046E+04,3.163593E-01,1.460299E+00,3.378284E+03,1.207746E+04,2.385346E-01,1.064988E+00,2.818134E+03,8.408228E+03,1.989834E-01,7.414365E-01,4.064595E+03,1.275391E+04,2.869937E-01,1.124638E+00,4.923678E+03,8.537619E+03,3.219000E-01,7.528461E-01,2.187316E+03,5.175924E+03,1.430023E-01,4.564123E-01,4.894604E+03,8.134751E+03,3.199992E-01,7.173213E-01,1.161881E+04,1.811930E+04,7.596141E-01,1.597758E+00,4.784147E+03,1.072485E+04,3.127778E-01,9.457159E-01,1.133936E+04,2.047648E+04,7.413441E-01,1.805613E+00,1.137515E+04,2.229327E+04,7.436841E-01,1.965817E+00,5.643021E+03,8.496747E+03,3.689292E-01,7.492421E-01,5.640281E+03,8.792986E+03,3.687501E-01,7.753644E-01,4.079986E+03,1.505630E+04,2.880805E-01,1.327662E+00,2.952177E+03,6.977644E+03,1.930073E-01,6.152877E-01,2.952609E+03,6.462324E+03,1.930356E-01,5.698469E-01,2.055850E+03,3.831357E+03,1.344073E-01,3.378485E-01,9.408240E+02,2.241092E+03,6.150916E-02,1.976192E-01,2.056128E+03,3.562977E+03,1.344254E-01,3.141828E-01,4.928609E+03,8.428099E+03,3.222224E-01,7.431887E-01,2.220796E+03,4.756254E+03,1.451911E-01,4.194058E-01,4.719993E+03,8.223035E+03,3.085835E-01,7.251062E-01,4.719352E+03,8.979714E+03,3.085416E-01,7.918301E-01,2.276376E+03,3.687552E+03,1.488248E-01,3.251679E-01,2.276094E+03,3.893532E+03,1.488064E-01,3.433312E-01,2.264963E+03,6.701585E+03,1.599250E-01,5.909449E-01,1.135514E+03,2.640070E+03,7.423759E-02,2.328010E-01,1.135613E+03,2.436124E+03,7.424404E-02,2.148171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.546887E+02,1.670236E+03,2.504393E-02,1.472812E-01,1.968150E+03,2.904956E+03,1.389676E-01,2.561587E-01,7.488326E+02,1.906495E+03,5.287372E-02,1.681145E-01,4.010570E+02,1.109031E+03,2.831791E-02,9.779417E-02,8.621056E+02,4.780127E+03,6.087172E-02,4.215110E-01,2.662891E+02,1.576649E+03,1.880219E-02,1.853717E-01,4.460921E+03,1.659960E+04,3.149776E-01,1.463751E+00,3.364031E+03,1.206385E+04,2.375282E-01,1.063789E+00,2.808719E+03,8.442276E+03,1.983186E-01,7.444388E-01,4.050293E+03,1.280561E+04,2.859839E-01,1.129197E+00,4.910024E+03,9.055274E+03,3.210074E-01,7.984930E-01,2.180400E+03,5.100399E+03,1.425501E-01,4.497525E-01,4.880900E+03,8.080732E+03,3.191033E-01,7.125579E-01,1.158482E+04,1.817233E+04,7.573921E-01,1.602434E+00,4.767326E+03,1.067153E+04,3.116781E-01,9.410137E-01,1.131021E+04,2.029635E+04,7.394385E-01,1.789729E+00,1.134572E+04,2.328477E+04,7.417603E-01,2.053248E+00,5.628888E+03,8.462789E+03,3.680052E-01,7.462476E-01,5.626169E+03,9.215741E+03,3.678274E-01,8.126429E-01,4.058728E+03,1.511391E+04,2.865795E-01,1.332743E+00,2.945577E+03,7.069838E+03,1.925758E-01,6.234174E-01,2.946007E+03,6.360508E+03,1.926039E-01,5.608688E-01,2.052527E+03,4.024801E+03,1.341900E-01,3.549065E-01,9.390993E+02,2.214519E+03,6.139640E-02,1.952760E-01,2.052803E+03,3.534302E+03,1.342080E-01,3.116543E-01,4.919739E+03,8.452732E+03,3.216425E-01,7.453609E-01,2.215486E+03,4.732458E+03,1.448440E-01,4.173075E-01,4.712890E+03,8.162320E+03,3.081192E-01,7.197523E-01,4.712253E+03,9.339415E+03,3.080775E-01,8.235484E-01,2.273544E+03,3.672460E+03,1.486397E-01,3.238371E-01,2.273263E+03,4.051294E+03,1.486213E-01,3.572426E-01,2.257744E+03,6.736053E+03,1.594153E-01,5.939843E-01,1.134330E+03,2.668347E+03,7.416016E-02,2.352945E-01,1.134428E+03,2.394833E+03,7.416657E-02,2.111761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.531045E+02,1.684887E+03,2.493207E-02,1.485731E-01,1.959631E+03,2.906727E+03,1.383660E-01,2.563148E-01,7.457430E+02,1.902670E+03,5.265557E-02,1.677772E-01,3.997045E+02,1.132428E+03,2.822241E-02,9.985738E-02,8.583181E+02,4.792634E+03,6.060429E-02,4.226139E-01,2.646269E+02,1.575403E+03,1.868483E-02,1.852252E-01,4.442972E+03,1.664236E+04,3.137103E-01,1.467521E+00,3.350963E+03,1.205044E+04,2.366055E-01,1.062606E+00,2.800104E+03,8.479022E+03,1.977103E-01,7.476791E-01,4.037193E+03,1.286125E+04,2.850589E-01,1.134103E+00,4.896762E+03,9.604978E+03,3.201403E-01,8.469657E-01,2.173686E+03,5.062390E+03,1.421112E-01,4.464009E-01,4.867589E+03,8.029128E+03,3.182331E-01,7.080075E-01,1.155176E+04,1.820859E+04,7.552306E-01,1.605631E+00,4.750969E+03,1.059840E+04,3.106087E-01,9.345660E-01,1.128192E+04,2.009510E+04,7.375889E-01,1.771983E+00,1.131710E+04,2.427701E+04,7.398887E-01,2.140744E+00,5.615151E+03,8.427618E+03,3.671071E-01,7.431463E-01,5.612451E+03,9.658334E+03,3.669306E-01,8.516707E-01,4.038199E+03,1.518077E+04,2.851300E-01,1.338638E+00,2.939185E+03,7.130605E+03,1.921579E-01,6.287758E-01,2.939611E+03,6.233646E+03,1.921858E-01,5.496822E-01,2.049602E+03,4.225176E+03,1.339988E-01,3.725755E-01,9.375815E+02,2.177950E+03,6.129717E-02,1.920513E-01,2.049876E+03,3.504646E+03,1.340167E-01,3.090392E-01,4.911903E+03,8.462016E+03,3.211302E-01,7.461795E-01,2.210774E+03,4.696367E+03,1.445359E-01,4.141250E-01,4.706633E+03,8.095419E+03,3.077101E-01,7.138530E-01,4.705999E+03,9.699820E+03,3.076686E-01,8.553288E-01,2.271067E+03,3.654422E+03,1.484777E-01,3.222465E-01,2.270788E+03,4.212066E+03,1.484595E-01,3.714194E-01,2.251348E+03,6.766330E+03,1.589636E-01,5.966541E-01,1.133297E+03,2.683627E+03,7.409268E-02,2.366419E-01,1.133395E+03,2.343021E+03,7.409906E-02,2.066073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.516640E+02,1.699998E+03,2.483036E-02,1.499056E-01,1.951874E+03,2.909929E+03,1.378183E-01,2.565972E-01,7.429224E+02,1.898942E+03,5.245641E-02,1.674485E-01,3.984736E+02,1.156384E+03,2.813551E-02,1.019698E-01,8.548631E+02,4.805602E+03,6.036034E-02,4.237573E-01,2.631104E+02,1.574420E+03,1.857775E-02,1.851096E-01,4.426515E+03,1.668593E+04,3.125483E-01,1.471363E+00,3.338988E+03,1.203706E+04,2.357599E-01,1.061426E+00,2.792225E+03,8.516801E+03,1.971540E-01,7.510104E-01,4.025198E+03,1.291806E+04,2.842120E-01,1.139113E+00,4.883876E+03,1.016521E+04,3.192979E-01,8.963668E-01,2.167166E+03,5.042068E+03,1.416849E-01,4.446089E-01,4.854658E+03,7.978345E+03,3.173877E-01,7.035294E-01,1.151959E+04,1.822700E+04,7.531275E-01,1.607255E+00,4.735058E+03,1.050815E+04,3.095685E-01,9.266073E-01,1.125445E+04,1.987243E+04,7.357931E-01,1.752348E+00,1.128924E+04,2.522547E+04,7.380675E-01,2.224379E+00,5.601799E+03,8.389960E+03,3.662342E-01,7.398256E-01,5.599118E+03,1.010334E+04,3.660589E-01,8.909108E-01,4.018342E+03,1.525353E+04,2.837279E-01,1.345055E+00,2.932992E+03,7.156514E+03,1.917531E-01,6.310605E-01,2.933416E+03,6.083613E+03,1.917807E-01,5.364522E-01,2.047028E+03,4.424907E+03,1.338305E-01,3.901877E-01,9.362461E+02,2.132335E+03,6.120986E-02,1.880291E-01,2.047301E+03,3.473257E+03,1.338483E-01,3.062714E-01,4.904980E+03,8.455547E+03,3.206776E-01,7.456090E-01,2.206595E+03,4.648411E+03,1.442627E-01,4.098963E-01,4.701123E+03,8.021675E+03,3.073498E-01,7.073503E-01,4.700491E+03,1.004669E+04,3.073085E-01,8.859162E-01,2.268900E+03,3.632812E+03,1.483361E-01,3.203409E-01,2.268622E+03,4.369746E+03,1.483179E-01,3.853237E-01,2.245681E+03,6.791189E+03,1.585635E-01,5.988462E-01,1.132398E+03,2.684992E+03,7.403388E-02,2.367622E-01,1.132495E+03,2.281468E+03,7.404023E-02,2.011795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.503543E+02,1.715044E+03,2.473789E-02,1.512324E-01,1.944812E+03,2.914151E+03,1.373197E-01,2.569695E-01,7.403483E+02,1.895224E+03,5.227466E-02,1.671206E-01,3.973537E+02,1.180105E+03,2.805643E-02,1.040615E-01,8.517124E+02,4.818439E+03,6.013788E-02,4.248893E-01,2.617272E+02,1.573669E+03,1.848009E-02,1.850212E-01,4.411431E+03,1.672785E+04,3.114832E-01,1.475059E+00,3.328018E+03,1.202340E+04,2.349853E-01,1.060222E+00,2.785020E+03,8.554386E+03,1.966453E-01,7.543247E-01,4.014220E+03,1.297408E+04,2.834369E-01,1.144053E+00,4.871355E+03,1.071663E+04,3.184792E-01,9.449913E-01,2.160832E+03,5.008474E+03,1.412708E-01,4.416466E-01,4.842093E+03,7.925751E+03,3.165662E-01,6.988917E-01,1.148829E+04,1.822468E+04,7.510810E-01,1.607050E+00,4.719576E+03,1.039751E+04,3.085563E-01,9.168514E-01,1.122778E+04,1.962574E+04,7.340491E-01,1.730595E+00,1.126213E+04,2.609656E+04,7.362954E-01,2.301191E+00,5.588821E+03,8.347202E+03,3.653857E-01,7.360552E-01,5.586156E+03,1.053524E+04,3.652115E-01,9.289958E-01,3.999110E+03,1.532890E+04,2.823699E-01,1.351700E+00,2.926993E+03,7.143388E+03,1.913608E-01,6.299031E-01,2.927412E+03,5.910867E+03,1.913882E-01,5.212195E-01,2.044764E+03,4.617339E+03,1.336825E-01,4.071564E-01,9.350713E+02,2.077480E+03,6.113306E-02,1.831919E-01,2.045035E+03,3.439113E+03,1.337002E-01,3.032606E-01,4.898865E+03,8.432397E+03,3.202778E-01,7.435677E-01,2.202888E+03,4.589023E+03,1.440204E-01,4.046595E-01,4.696270E+03,7.939859E+03,3.070326E-01,7.001357E-01,4.695641E+03,1.037512E+04,3.069914E-01,9.148764E-01,2.267005E+03,3.606609E+03,1.482122E-01,3.180303E-01,2.266729E+03,4.518977E+03,1.481941E-01,3.984828E-01,2.240662E+03,6.809467E+03,1.582091E-01,6.004580E-01,1.131614E+03,2.671266E+03,7.398265E-02,2.355519E-01,1.131711E+03,2.210460E+03,7.398897E-02,1.949181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.491637E+02,1.729628E+03,2.465382E-02,1.525184E-01,1.938383E+03,2.919093E+03,1.368657E-01,2.574053E-01,7.380000E+02,1.891482E+03,5.210885E-02,1.667907E-01,3.963348E+02,1.202996E+03,2.798449E-02,1.060801E-01,8.488401E+02,4.830733E+03,5.993507E-02,4.259735E-01,2.604659E+02,1.573115E+03,1.839103E-02,1.849561E-01,4.397611E+03,1.676661E+04,3.105074E-01,1.478477E+00,3.317971E+03,1.200938E+04,2.342760E-01,1.058985E+00,2.778436E+03,8.590859E+03,1.961803E-01,7.575409E-01,4.004175E+03,1.302786E+04,2.827276E-01,1.148795E+00,4.859185E+03,1.124459E+04,3.176836E-01,9.915469E-01,2.154677E+03,4.926037E+03,1.408684E-01,4.343773E-01,4.829882E+03,7.870307E+03,3.157678E-01,6.940027E-01,1.145783E+04,1.820099E+04,7.490893E-01,1.604961E+00,4.704507E+03,1.025658E+04,3.075711E-01,9.044236E-01,1.120186E+04,1.935478E+04,7.323549E-01,1.706702E+00,1.123576E+04,2.686676E+04,7.345709E-01,2.369108E+00,5.576206E+03,8.298217E+03,3.645610E-01,7.317357E-01,5.573556E+03,1.094281E+04,3.643877E-01,9.649354E-01,3.980461E+03,1.540389E+04,2.810532E-01,1.358313E+00,2.921178E+03,7.087717E+03,1.909807E-01,6.249940E-01,2.921593E+03,5.716380E+03,1.910078E-01,5.040697E-01,2.042772E+03,4.797479E+03,1.335523E-01,4.230411E-01,9.340379E+02,2.012250E+03,6.106549E-02,1.774400E-01,2.043041E+03,3.401718E+03,1.335699E-01,2.999631E-01,4.893465E+03,8.392404E+03,3.199248E-01,7.400411E-01,2.199601E+03,4.519280E+03,1.438054E-01,3.985096E-01,4.691997E+03,7.849752E+03,3.067532E-01,6.921902E-01,4.691371E+03,1.067334E+04,3.067123E-01,9.411738E-01,2.265349E+03,3.575391E+03,1.481039E-01,3.152775E-01,2.265073E+03,4.655885E+03,1.480859E-01,4.105553E-01,2.236218E+03,6.820170E+03,1.578953E-01,6.014017E-01,1.130932E+03,2.641357E+03,7.393802E-02,2.329145E-01,1.131028E+03,2.130353E+03,7.394431E-02,1.878542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.480815E+02,1.743444E+03,2.457741E-02,1.537367E-01,1.932530E+03,2.924291E+03,1.364525E-01,2.578636E-01,7.358584E+02,1.887693E+03,5.195764E-02,1.664565E-01,3.954082E+02,1.224598E+03,2.791906E-02,1.079849E-01,8.462225E+02,4.842166E+03,5.975024E-02,4.269816E-01,2.593160E+02,1.572726E+03,1.830984E-02,1.849104E-01,4.384952E+03,1.680109E+04,3.096135E-01,1.481518E+00,3.308774E+03,1.199494E+04,2.336265E-01,1.057712E+00,2.772419E+03,8.625261E+03,1.957555E-01,7.605744E-01,3.994987E+03,1.307808E+04,2.820789E-01,1.153224E+00,4.847354E+03,1.173718E+04,3.169101E-01,1.034983E+00,2.148695E+03,4.788609E+03,1.404773E-01,4.222589E-01,4.818012E+03,7.810547E+03,3.149918E-01,6.887331E-01,1.142817E+04,1.815519E+04,7.471508E-01,1.600922E+00,4.689836E+03,1.009488E+04,3.066119E-01,8.901654E-01,1.117668E+04,1.906351E+04,7.307085E-01,1.681018E+00,1.121009E+04,2.750181E+04,7.328926E-01,2.425106E+00,5.563942E+03,8.242102E+03,3.637592E-01,7.267875E-01,5.561306E+03,1.131695E+04,3.635869E-01,9.979274E-01,3.962362E+03,1.547542E+04,2.797752E-01,1.364621E+00,2.915542E+03,6.989460E+03,1.906122E-01,6.163297E-01,2.915953E+03,5.501833E+03,1.906391E-01,4.851509E-01,2.041020E+03,4.961178E+03,1.334377E-01,4.374761E-01,9.331288E+02,1.935960E+03,6.100606E-02,1.707127E-01,2.041288E+03,3.359364E+03,1.334552E-01,2.962283E-01,4.888696E+03,8.335496E+03,3.196130E-01,7.350230E-01,2.196686E+03,4.439882E+03,1.436148E-01,3.915082E-01,4.688235E+03,7.748408E+03,3.065072E-01,6.832536E-01,4.687611E+03,1.093352E+04,3.064664E-01,9.641168E-01,2.263900E+03,3.538728E+03,1.480092E-01,3.120446E-01,2.263625E+03,4.777257E+03,1.479912E-01,4.212579E-01,2.232282E+03,6.822311E+03,1.576174E-01,6.015905E-01,1.130337E+03,2.595319E+03,7.389914E-02,2.288549E-01,1.130433E+03,2.041806E+03,7.390541E-02,1.800462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.470979E+02,1.756235E+03,2.450796E-02,1.548645E-01,1.927204E+03,2.928563E+03,1.360764E-01,2.582403E-01,7.339059E+02,1.883808E+03,5.181978E-02,1.661140E-01,3.945656E+02,1.244524E+03,2.785956E-02,1.097419E-01,8.438377E+02,4.852473E+03,5.958186E-02,4.278905E-01,2.582681E+02,1.572470E+03,1.823585E-02,1.848803E-01,4.373361E+03,1.683044E+04,3.087951E-01,1.484106E+00,3.300356E+03,1.197996E+04,2.330322E-01,1.056391E+00,2.766923E+03,8.656418E+03,1.953675E-01,7.633219E-01,3.986586E+03,1.312331E+04,2.814857E-01,1.157211E+00,4.835851E+03,1.218515E+04,3.161581E-01,1.074485E+00,2.142880E+03,4.615909E+03,1.400971E-01,4.070303E-01,4.806472E+03,7.745331E+03,3.142374E-01,6.829823E-01,1.139931E+04,1.808718E+04,7.452637E-01,1.594926E+00,4.675551E+03,9.931954E+03,3.056780E-01,8.757985E-01,1.115220E+04,1.875190E+04,7.291083E-01,1.653540E+00,1.118510E+04,2.799022E+04,7.312590E-01,2.468174E+00,5.552020E+03,8.177667E+03,3.629798E-01,7.211056E-01,5.549397E+03,1.165098E+04,3.628083E-01,1.027382E+00,3.944784E+03,1.553816E+04,2.785341E-01,1.370153E+00,2.910079E+03,6.845817E+03,1.902550E-01,6.036633E-01,2.910485E+03,5.269410E+03,1.902816E-01,4.646559E-01,2.039478E+03,5.105289E+03,1.333369E-01,4.501838E-01,9.323291E+02,1.848638E+03,6.095378E-02,1.630126E-01,2.039745E+03,3.312276E+03,1.333544E-01,2.920760E-01,4.884485E+03,8.261889E+03,3.193377E-01,7.285323E-01,2.194101E+03,4.352810E+03,1.434458E-01,3.838303E-01,4.684923E+03,7.636550E+03,3.062907E-01,6.733900E-01,4.684300E+03,1.115028E+04,3.062500E-01,9.832299E-01,2.262633E+03,3.496229E+03,1.479263E-01,3.082970E-01,2.262359E+03,4.880766E+03,1.479084E-01,4.303853E-01,2.228798E+03,6.814801E+03,1.573714E-01,6.009283E-01,1.129819E+03,2.531986E+03,7.386528E-02,2.232702E-01,1.129915E+03,1.945706E+03,7.387152E-02,1.715721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.462043E+02,1.746281E+03,2.444486E-02,1.539869E-01,1.922357E+03,2.921364E+03,1.357342E-01,2.576055E-01,7.321265E+02,1.879654E+03,5.169414E-02,1.657476E-01,3.937995E+02,1.262999E+03,2.780548E-02,1.113711E-01,8.416658E+02,4.838718E+03,5.942851E-02,4.266775E-01,2.573134E+02,1.572313E+03,1.816844E-02,1.848619E-01,4.362751E+03,1.685448E+04,3.080460E-01,1.486226E+00,3.292655E+03,1.196351E+04,2.324885E-01,1.054941E+00,2.761904E+03,8.607800E+03,1.950131E-01,7.590347E-01,3.978906E+03,1.316331E+04,2.809434E-01,1.160739E+00,4.824667E+03,1.259408E+04,3.154269E-01,1.110544E+00,2.137227E+03,4.419684E+03,1.397275E-01,3.897271E-01,4.795252E+03,7.675142E+03,3.135038E-01,6.767930E-01,1.137121E+04,1.799802E+04,7.434266E-01,1.587063E+00,4.661638E+03,9.781442E+03,3.047684E-01,8.625263E-01,1.112841E+04,1.843003E+04,7.275527E-01,1.625158E+00,1.116078E+04,2.832411E+04,7.296689E-01,2.497617E+00,5.540429E+03,8.103943E+03,3.622220E-01,7.146047E-01,5.537817E+03,1.194845E+04,3.620512E-01,1.053613E+00,3.927702E+03,1.558342E+04,2.773280E-01,1.374144E+00,2.904781E+03,6.657271E+03,1.899087E-01,5.870373E-01,2.905184E+03,5.024333E+03,1.899350E-01,4.430451E-01,2.038123E+03,5.231977E+03,1.332483E-01,4.613551E-01,9.316257E+02,1.752682E+03,6.090779E-02,1.545513E-01,2.038389E+03,3.261324E+03,1.332657E-01,2.875831E-01,4.880767E+03,8.171819E+03,3.190946E-01,7.205900E-01,2.191808E+03,4.261084E+03,1.432960E-01,3.757418E-01,4.682006E+03,7.515876E+03,3.061000E-01,6.627490E-01,4.681386E+03,1.131402E+04,3.060595E-01,9.976689E-01,2.261526E+03,3.447371E+03,1.478539E-01,3.039887E-01,2.261253E+03,4.967911E+03,1.478361E-01,4.380697E-01,2.225713E+03,6.796223E+03,1.571536E-01,5.992901E-01,1.129368E+03,2.451327E+03,7.383577E-02,2.161577E-01,1.129463E+03,1.843987E+03,7.384200E-02,1.626025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.453925E+02,1.725956E+03,2.438754E-02,1.521946E-01,1.917949E+03,2.910917E+03,1.354229E-01,2.566843E-01,7.305055E+02,1.875262E+03,5.157968E-02,1.653603E-01,3.931033E+02,1.279436E+03,2.775632E-02,1.128205E-01,8.396886E+02,4.813908E+03,5.928890E-02,4.244898E-01,2.564440E+02,1.572223E+03,1.810705E-02,1.848512E-01,4.353044E+03,1.687198E+04,3.073606E-01,1.487769E+00,3.285613E+03,1.194639E+04,2.319912E-01,1.053431E+00,2.757323E+03,8.523550E+03,1.946896E-01,7.516056E-01,3.971888E+03,1.319743E+04,2.804479E-01,1.163748E+00,4.813790E+03,1.295162E+04,3.147158E-01,1.142072E+00,2.131730E+03,4.210264E+03,1.393681E-01,3.712605E-01,4.784342E+03,7.600359E+03,3.127906E-01,6.701987E-01,1.134385E+04,1.789070E+04,7.416380E-01,1.577600E+00,4.648086E+03,9.652986E+03,3.038824E-01,8.511991E-01,1.110527E+04,1.809628E+04,7.260402E-01,1.595728E+00,1.113710E+04,2.849628E+04,7.281210E-01,2.512798E+00,5.529159E+03,8.022369E+03,3.614851E-01,7.074114E-01,5.526558E+03,1.220104E+04,3.613151E-01,1.075886E+00,3.911094E+03,1.560323E+04,2.761553E-01,1.375891E+00,2.899645E+03,6.421885E+03,1.895729E-01,5.662810E-01,2.900043E+03,4.770584E+03,1.895989E-01,4.206695E-01,2.036930E+03,5.336647E+03,1.331703E-01,4.705848E-01,9.310070E+02,1.651702E+03,6.086734E-02,1.456469E-01,2.037195E+03,3.206326E+03,1.331877E-01,2.827335E-01,4.877483E+03,8.067085E+03,3.188799E-01,7.113545E-01,2.189775E+03,4.165878E+03,1.431631E-01,3.673466E-01,4.679439E+03,7.385472E+03,3.059322E-01,6.512500E-01,4.678821E+03,1.142291E+04,3.058918E-01,1.007270E+00,2.260557E+03,3.392930E+03,1.477906E-01,2.991882E-01,2.260285E+03,5.035528E+03,1.477728E-01,4.440322E-01,2.222983E+03,6.765176E+03,1.569608E-01,5.965524E-01,1.128975E+03,2.352584E+03,7.381007E-02,2.074505E-01,1.129070E+03,1.738256E+03,7.381628E-02,1.532792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.446553E+02,1.720779E+03,2.433549E-02,1.517380E-01,1.913939E+03,2.902730E+03,1.351398E-01,2.559623E-01,7.290293E+02,1.870647E+03,5.147545E-02,1.649534E-01,3.924708E+02,1.293451E+03,2.771166E-02,1.140563E-01,8.378893E+02,4.805517E+03,5.916185E-02,4.237499E-01,2.556526E+02,1.572171E+03,1.805117E-02,1.848451E-01,4.344166E+03,1.688271E+04,3.067337E-01,1.488715E+00,3.279175E+03,1.192930E+04,2.315366E-01,1.051924E+00,2.753142E+03,8.496276E+03,1.943944E-01,7.492005E-01,3.965478E+03,1.322505E+04,2.799953E-01,1.166184E+00,4.803211E+03,1.284937E+04,3.140241E-01,1.133055E+00,2.126384E+03,4.005228E+03,1.390186E-01,3.531805E-01,4.773732E+03,7.520796E+03,3.120969E-01,6.631829E-01,1.131722E+04,1.777237E+04,7.398965E-01,1.567165E+00,4.634883E+03,9.539330E+03,3.030192E-01,8.411769E-01,1.108277E+04,1.775686E+04,7.245692E-01,1.565798E+00,1.111405E+04,2.848314E+04,7.266142E-01,2.511640E+00,5.518200E+03,7.934905E+03,3.607687E-01,6.996989E-01,5.515609E+03,1.240481E+04,3.605993E-01,1.093854E+00,3.894939E+03,1.557878E+04,2.750147E-01,1.373735E+00,2.894664E+03,6.133887E+03,1.892472E-01,5.408854E-01,2.895057E+03,4.512769E+03,1.892729E-01,3.979354E-01,2.035881E+03,5.416388E+03,1.331018E-01,4.776164E-01,9.304626E+02,1.552378E+03,6.083175E-02,1.368885E-01,2.036146E+03,3.148231E+03,1.331190E-01,2.776106E-01,4.874584E+03,7.950887E+03,3.186904E-01,7.011082E-01,2.187973E+03,4.068428E+03,1.430452E-01,3.587535E-01,4.677179E+03,7.247053E+03,3.057844E-01,6.390442E-01,4.676562E+03,1.147591E+04,3.057441E-01,1.011944E+00,2.259710E+03,3.333782E+03,1.477353E-01,2.939725E-01,2.259439E+03,5.082199E+03,1.477175E-01,4.481477E-01,2.220567E+03,6.720647E+03,1.567903E-01,5.926258E-01,1.128632E+03,2.233764E+03,7.378769E-02,1.969730E-01,1.128727E+03,1.630340E+03,7.379388E-02,1.437631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.439861E+02,1.719053E+03,2.428824E-02,1.515859E-01,1.910294E+03,2.892695E+03,1.348824E-01,2.550775E-01,7.276856E+02,1.865843E+03,5.138057E-02,1.645298E-01,3.918963E+02,1.304732E+03,2.767109E-02,1.150511E-01,8.362526E+02,4.801018E+03,5.904629E-02,4.233532E-01,2.549326E+02,1.572138E+03,1.800033E-02,1.848413E-01,4.336049E+03,1.688716E+04,3.061606E-01,1.489108E+00,3.273292E+03,1.191310E+04,2.311212E-01,1.050495E+00,2.749329E+03,8.485170E+03,1.941252E-01,7.482212E-01,3.959625E+03,1.324576E+04,2.795820E-01,1.168010E+00,4.792921E+03,1.223159E+04,3.133514E-01,1.078580E+00,2.121184E+03,3.819333E+03,1.386787E-01,3.367883E-01,4.763413E+03,7.436178E+03,3.114222E-01,6.557212E-01,1.129128E+04,1.765460E+04,7.382008E-01,1.556780E+00,4.622020E+03,9.425558E+03,3.021782E-01,8.311445E-01,1.106089E+04,1.741589E+04,7.231385E-01,1.535731E+00,1.109161E+04,2.826354E+04,7.251471E-01,2.492275E+00,5.507544E+03,7.844456E+03,3.600720E-01,6.917232E-01,5.504961E+03,1.255766E+04,3.599031E-01,1.107333E+00,3.879221E+03,1.553469E+04,2.739048E-01,1.369847E+00,2.889833E+03,5.783565E+03,1.889314E-01,5.099941E-01,2.890221E+03,4.254851E+03,1.889568E-01,3.751922E-01,2.034959E+03,5.468716E+03,1.330415E-01,4.822307E-01,9.299838E+02,1.460220E+03,6.080045E-02,1.287620E-01,2.035222E+03,3.086405E+03,1.330587E-01,2.721588E-01,4.872024E+03,7.828014E+03,3.185230E-01,6.902733E-01,2.186374E+03,3.968970E+03,1.429407E-01,3.499833E-01,4.675189E+03,7.099277E+03,3.056544E-01,6.260133E-01,4.674574E+03,1.146504E+04,3.056141E-01,1.010986E+00,2.258970E+03,3.271108E+03,1.476868E-01,2.884459E-01,2.258699E+03,5.107243E+03,1.476691E-01,4.503560E-01,2.218429E+03,6.661949E+03,1.566393E-01,5.874498E-01,1.128334E+03,2.091565E+03,7.376818E-02,1.844340E-01,1.128429E+03,1.521776E+03,7.377436E-02,1.341900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.433788E+02,1.739373E+03,2.424536E-02,1.533777E-01,1.906981E+03,2.889645E+03,1.346485E-01,2.548085E-01,7.264631E+02,1.861129E+03,5.129425E-02,1.641141E-01,3.913746E+02,1.312474E+03,2.763426E-02,1.157338E-01,8.347645E+02,4.819833E+03,5.894122E-02,4.250123E-01,2.542778E+02,1.572110E+03,1.795410E-02,1.848379E-01,4.328633E+03,1.688222E+04,3.056370E-01,1.488672E+00,3.267919E+03,1.190000E+04,2.307419E-01,1.049341E+00,2.745852E+03,8.552252E+03,1.938796E-01,7.541365E-01,3.954283E+03,1.325754E+04,2.792048E-01,1.169048E+00,4.782912E+03,1.134223E+04,3.126970E-01,1.000156E+00,2.116126E+03,3.658033E+03,1.383480E-01,3.225649E-01,4.753375E+03,7.348492E+03,3.107660E-01,6.479891E-01,1.126602E+04,1.755953E+04,7.365494E-01,1.548397E+00,4.609485E+03,9.310086E+03,3.013587E-01,8.209622E-01,1.103960E+04,1.707547E+04,7.217468E-01,1.505713E+00,1.106977E+04,2.781061E+04,7.237187E-01,2.452336E+00,5.497181E+03,7.758865E+03,3.593945E-01,6.841758E-01,5.494606E+03,1.265375E+04,3.592262E-01,1.115806E+00,3.863923E+03,1.548445E+04,2.728246E-01,1.365417E+00,2.885148E+03,5.363342E+03,1.886251E-01,4.729388E-01,2.885531E+03,4.001967E+03,1.886502E-01,3.528930E-01,2.034147E+03,5.487801E+03,1.329884E-01,4.839136E-01,9.295625E+02,1.377230E+03,6.077290E-02,1.214440E-01,2.034410E+03,3.019734E+03,1.330056E-01,2.662797E-01,4.869764E+03,7.707298E+03,3.183752E-01,6.796286E-01,2.184957E+03,3.867865E+03,1.428480E-01,3.410679E-01,4.673438E+03,6.939704E+03,3.055398E-01,6.119422E-01,4.672823E+03,1.138378E+04,3.054997E-01,1.003820E+00,2.258322E+03,3.208036E+03,1.476445E-01,2.828842E-01,2.258052E+03,5.108374E+03,1.476268E-01,4.504557E-01,2.216537E+03,6.589105E+03,1.565057E-01,5.810264E-01,1.128074E+03,1.923656E+03,7.375119E-02,1.696278E-01,1.128168E+03,1.414664E+03,7.375736E-02,1.247449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.428280E+02,1.768151E+03,2.420647E-02,1.559153E-01,1.903972E+03,2.883835E+03,1.344360E-01,2.542962E-01,7.253515E+02,1.856460E+03,5.121576E-02,1.637024E-01,3.909012E+02,1.316680E+03,2.760083E-02,1.161047E-01,8.334124E+02,4.847622E+03,5.884575E-02,4.274627E-01,2.536828E+02,1.572071E+03,1.791208E-02,1.848334E-01,4.321860E+03,1.687422E+04,3.051587E-01,1.487967E+00,3.263014E+03,1.189040E+04,2.303956E-01,1.048494E+00,2.742683E+03,8.648977E+03,1.936559E-01,7.626657E-01,3.949410E+03,1.325967E+04,2.788607E-01,1.169236E+00,4.773175E+03,1.085427E+04,3.120604E-01,9.571282E-01,2.111206E+03,3.522393E+03,1.380264E-01,3.106041E-01,4.743612E+03,7.256519E+03,3.101277E-01,6.398789E-01,1.124142E+04,1.750032E+04,7.349413E-01,1.543176E+00,4.597269E+03,9.197562E+03,3.005601E-01,8.110399E-01,1.101889E+04,1.674048E+04,7.203928E-01,1.476173E+00,1.104849E+04,2.707566E+04,7.223279E-01,2.387528E+00,5.487102E+03,7.680211E+03,3.587356E-01,6.772401E-01,5.484536E+03,1.269656E+04,3.585678E-01,1.119581E+00,3.849030E+03,1.541883E+04,2.717731E-01,1.359631E+00,2.880603E+03,4.903007E+03,1.883279E-01,4.323465E-01,2.880982E+03,3.759652E+03,1.883527E-01,3.315256E-01,2.033434E+03,5.473820E+03,1.329417E-01,4.826807E-01,9.291919E+02,1.303919E+03,6.074867E-02,1.149794E-01,2.033696E+03,2.948760E+03,1.329589E-01,2.600213E-01,4.867768E+03,7.593610E+03,3.182448E-01,6.696036E-01,2.183700E+03,3.765444E+03,1.427659E-01,3.320364E-01,4.671896E+03,6.770228E+03,3.054390E-01,5.969979E-01,4.671282E+03,1.122617E+04,3.053989E-01,9.899225E-01,2.257756E+03,3.145278E+03,1.476075E-01,2.773502E-01,2.257486E+03,5.087079E+03,1.475898E-01,4.485780E-01,2.214863E+03,6.502066E+03,1.563875E-01,5.733513E-01,1.127848E+03,1.741530E+03,7.373639E-02,1.535679E-01,1.127942E+03,1.311321E+03,7.374254E-02,1.156321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
