17:45:00,3.423287E+02,1.779224E+03,2.417122E-02,1.568917E-01,1.901240E+03,2.871611E+03,1.342431E-01,2.532183E-01,7.243413E+02,1.851626E+03,5.114443E-02,1.632761E-01,3.904718E+02,1.317469E+03,2.757051E-02,1.161743E-01,8.321845E+02,4.852056E+03,5.875905E-02,4.278537E-01,2.531423E+02,1.572007E+03,1.787392E-02,1.848258E-01,4.315678E+03,1.686488E+04,3.047222E-01,1.487143E+00,3.258540E+03,1.188424E+04,2.300796E-01,1.047951E+00,2.739797E+03,8.680586E+03,1.934521E-01,7.654529E-01,3.944966E+03,1.325229E+04,2.785470E-01,1.168585E+00,4.763701E+03,1.088827E+04,3.114411E-01,9.601261E-01,2.106420E+03,3.405633E+03,1.377134E-01,3.003083E-01,4.734114E+03,7.157907E+03,3.095067E-01,6.311833E-01,1.121747E+04,1.748380E+04,7.333750E-01,1.541719E+00,4.585364E+03,9.087350E+03,2.997817E-01,8.013213E-01,1.099874E+04,1.640280E+04,7.190753E-01,1.446397E+00,1.102778E+04,2.600383E+04,7.209737E-01,2.293014E+00,5.477300E+03,7.607900E+03,3.580947E-01,6.708636E-01,5.474741E+03,1.268984E+04,3.579274E-01,1.118988E+00,3.834530E+03,1.535113E+04,2.707493E-01,1.353661E+00,2.876194E+03,4.455755E+03,1.880397E-01,3.929079E-01,2.876568E+03,3.538235E+03,1.880642E-01,3.120011E-01,2.032806E+03,5.428111E+03,1.329007E-01,4.786501E-01,9.288658E+02,1.238122E+03,6.072735E-02,1.091774E-01,2.033067E+03,2.873943E+03,1.329178E-01,2.534240E-01,4.866006E+03,7.489721E+03,3.181296E-01,6.604427E-01,2.182585E+03,3.661486E+03,1.426930E-01,3.228694E-01,4.670538E+03,6.592307E+03,3.053503E-01,5.813088E-01,4.669926E+03,1.098363E+04,3.053102E-01,9.685351E-01,2.257261E+03,3.082633E+03,1.475751E-01,2.718262E-01,2.256991E+03,5.045053E+03,1.475575E-01,4.448721E-01,2.213382E+03,6.400677E+03,1.562829E-01,5.644109E-01,1.127650E+03,1.565162E+03,7.372349E-02,1.380158E-01,1.127744E+03,1.216013E+03,7.372963E-02,1.072279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.418764E+02,1.783468E+03,2.413927E-02,1.572659E-01,1.898760E+03,2.859148E+03,1.340680E-01,2.521193E-01,7.234238E+02,1.846666E+03,5.107965E-02,1.628388E-01,3.900824E+02,1.314479E+03,2.754301E-02,1.159106E-01,8.310700E+02,4.841609E+03,5.868036E-02,4.269324E-01,2.526519E+02,1.571898E+03,1.783929E-02,1.848130E-01,4.310039E+03,1.685352E+04,3.043241E-01,1.486141E+00,3.254460E+03,1.188203E+04,2.297916E-01,1.047756E+00,2.737169E+03,8.686504E+03,1.932666E-01,7.659749E-01,3.940918E+03,1.323519E+04,2.782611E-01,1.167078E+00,4.754484E+03,1.135458E+04,3.108385E-01,1.001245E+00,2.101763E+03,3.300415E+03,1.374090E-01,2.910302E-01,4.724874E+03,7.053627E+03,3.089026E-01,6.219879E-01,1.119413E+04,1.751084E+04,7.318496E-01,1.544104E+00,4.573760E+03,8.978255E+03,2.990231E-01,7.917014E-01,1.097913E+04,1.605962E+04,7.177934E-01,1.416135E+00,1.100761E+04,2.452150E+04,7.196549E-01,2.162303E+00,5.467767E+03,7.542896E+03,3.574714E-01,6.651316E-01,5.465214E+03,1.262818E+04,3.573045E-01,1.113551E+00,3.820409E+03,1.525517E+04,2.697522E-01,1.345199E+00,2.871917E+03,4.060065E+03,1.877601E-01,3.580160E-01,2.872286E+03,3.342427E+03,1.877842E-01,2.947348E-01,2.032254E+03,5.348039E+03,1.328646E-01,4.715894E-01,9.285789E+02,1.177611E+03,6.070860E-02,1.038416E-01,2.032515E+03,2.795369E+03,1.328817E-01,2.464953E-01,4.864450E+03,7.396232E+03,3.180278E-01,6.521988E-01,2.181597E+03,3.556647E+03,1.426284E-01,3.136247E-01,4.669343E+03,6.406242E+03,3.052721E-01,5.649016E-01,4.668732E+03,1.065052E+04,3.052322E-01,9.391616E-01,2.256828E+03,3.020686E+03,1.475468E-01,2.663637E-01,2.256559E+03,4.980248E+03,1.475292E-01,4.391577E-01,2.212071E+03,6.284639E+03,1.561904E-01,5.541787E-01,1.127479E+03,1.408459E+03,7.371225E-02,1.241977E-01,1.127572E+03,1.130815E+03,7.371838E-02,9.971513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.414667E+02,1.765655E+03,2.411035E-02,1.556952E-01,1.896512E+03,2.848134E+03,1.339093E-01,2.511481E-01,7.225912E+02,1.841459E+03,5.102086E-02,1.623796E-01,3.897295E+02,1.307382E+03,2.751810E-02,1.152848E-01,8.300594E+02,4.814610E+03,5.860900E-02,4.245517E-01,2.522071E+02,1.571730E+03,1.780789E-02,1.847933E-01,4.304899E+03,1.681798E+04,3.039612E-01,1.483008E+00,3.250743E+03,1.188264E+04,2.295291E-01,1.047809E+00,2.734778E+03,8.620091E+03,1.930978E-01,7.601185E-01,3.937231E+03,1.320596E+04,2.780008E-01,1.164500E+00,4.745516E+03,1.195690E+04,3.102522E-01,1.054358E+00,2.097232E+03,3.203399E+03,1.371127E-01,2.824753E-01,4.715884E+03,6.941371E+03,3.083149E-01,6.120892E-01,1.117141E+04,1.756549E+04,7.303638E-01,1.548923E+00,4.562448E+03,8.865614E+03,2.982836E-01,7.817687E-01,1.096005E+04,1.570256E+04,7.165458E-01,1.384650E+00,1.098796E+04,2.276147E+04,7.183707E-01,2.007104E+00,5.458494E+03,7.480182E+03,3.568652E-01,6.596015E-01,5.455947E+03,1.250088E+04,3.566987E-01,1.102326E+00,3.806656E+03,1.511868E+04,2.687811E-01,1.333163E+00,2.867767E+03,3.743081E+03,1.874888E-01,3.300644E-01,2.868132E+03,3.171010E+03,1.875126E-01,2.796193E-01,2.031768E+03,5.230604E+03,1.328329E-01,4.612340E-01,9.283265E+02,1.121753E+03,6.069209E-02,9.891604E-02,2.032029E+03,2.713507E+03,1.328499E-01,2.392767E-01,4.863076E+03,7.307831E+03,3.179380E-01,6.444036E-01,2.180720E+03,3.450518E+03,1.425711E-01,3.042662E-01,4.668291E+03,6.213510E+03,3.052033E-01,5.479065E-01,4.667680E+03,1.021491E+04,3.051634E-01,9.007491E-01,2.256449E+03,2.957899E+03,1.475220E-01,2.608271E-01,2.256180E+03,4.888961E+03,1.475045E-01,4.311080E-01,2.210912E+03,6.153439E+03,1.561085E-01,5.426095E-01,1.127329E+03,1.280929E+03,7.370245E-02,1.129522E-01,1.127422E+03,1.055513E+03,7.370858E-02,9.307500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.410961E+02,1.738769E+03,2.408418E-02,1.533244E-01,1.894474E+03,2.840195E+03,1.337654E-01,2.504481E-01,7.218362E+02,1.835948E+03,5.096755E-02,1.618937E-01,3.894099E+02,1.295721E+03,2.749554E-02,1.142565E-01,8.291436E+02,4.780036E+03,5.854433E-02,4.215030E-01,2.518042E+02,1.571493E+03,1.777944E-02,1.847654E-01,4.300218E+03,1.676938E+04,3.036306E-01,1.478721E+00,3.247360E+03,1.188474E+04,2.292902E-01,1.047994E+00,2.732605E+03,8.526212E+03,1.929443E-01,7.518403E-01,3.933877E+03,1.316490E+04,2.777640E-01,1.160879E+00,4.736790E+03,1.199085E+04,3.096817E-01,1.057351E+00,2.092823E+03,3.114117E+03,1.368245E-01,2.746025E-01,4.707137E+03,6.821175E+03,3.077430E-01,6.014903E-01,1.114927E+04,1.762627E+04,7.289166E-01,1.554282E+00,4.551421E+03,8.750259E+03,2.975627E-01,7.715967E-01,1.094148E+04,1.534455E+04,7.153316E-01,1.353081E+00,1.096884E+04,2.100042E+04,7.171201E-01,1.851814E+00,5.449474E+03,7.414240E+03,3.562755E-01,6.537867E-01,5.446933E+03,1.229453E+04,3.561094E-01,1.084130E+00,3.793260E+03,1.496131E+04,2.678352E-01,1.319286E+00,2.863741E+03,3.494955E+03,1.872256E-01,3.081847E-01,2.864102E+03,3.021976E+03,1.872491E-01,2.664775E-01,2.031341E+03,5.068016E+03,1.328049E-01,4.468970E-01,9.281043E+02,1.070769E+03,6.067757E-02,9.442030E-02,2.031601E+03,2.628148E+03,1.328219E-01,2.317497E-01,4.861863E+03,7.217215E+03,3.178587E-01,6.364131E-01,2.179943E+03,3.344893E+03,1.425202E-01,2.949522E-01,4.667364E+03,6.013488E+03,3.051428E-01,5.302686E-01,4.666755E+03,9.662462E+03,3.051029E-01,8.520346E-01,2.256118E+03,2.892510E+03,1.475004E-01,2.550612E-01,2.255849E+03,4.766658E+03,1.474828E-01,4.203233E-01,2.209886E+03,6.010642E+03,1.560361E-01,5.300177E-01,1.127198E+03,1.178571E+03,7.369392E-02,1.039263E-01,1.127292E+03,9.895302E+02,7.370004E-02,8.725665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.407653E+02,1.706824E+03,2.406083E-02,1.505075E-01,1.892652E+03,2.833690E+03,1.336367E-01,2.498744E-01,7.211614E+02,1.830280E+03,5.091991E-02,1.613939E-01,3.891244E+02,1.278588E+03,2.747538E-02,1.127458E-01,8.283256E+02,4.745393E+03,5.848658E-02,4.184482E-01,2.514445E+02,1.571175E+03,1.775404E-02,1.847281E-01,4.296021E+03,1.670267E+04,3.033343E-01,1.472839E+00,3.244327E+03,1.188651E+04,2.290761E-01,1.048151E+00,2.730659E+03,8.420314E+03,1.928069E-01,7.425022E-01,3.930871E+03,1.311069E+04,2.775517E-01,1.156099E+00,4.728429E+03,1.169009E+04,3.091351E-01,1.030830E+00,2.088598E+03,3.030294E+03,1.365483E-01,2.672109E-01,4.698756E+03,6.695015E+03,3.071951E-01,5.903656E-01,1.112805E+04,1.766141E+04,7.275294E-01,1.557381E+00,4.540855E+03,8.633361E+03,2.968718E-01,7.612886E-01,1.092369E+04,1.499625E+04,7.141684E-01,1.322368E+00,1.095050E+04,1.942449E+04,7.159212E-01,1.712849E+00,5.440829E+03,7.338692E+03,3.557103E-01,6.471249E-01,5.438293E+03,1.198594E+04,3.555445E-01,1.056919E+00,3.780415E+03,1.479926E+04,2.669283E-01,1.304997E+00,2.859886E+03,3.282690E+03,1.869735E-01,2.894672E-01,2.860242E+03,2.886599E+03,1.869968E-01,2.545399E-01,2.030973E+03,4.844078E+03,1.327809E-01,4.271502E-01,9.279125E+02,1.023820E+03,6.066503E-02,9.028028E-02,2.031233E+03,2.539286E+03,1.327978E-01,2.239139E-01,4.860816E+03,7.113383E+03,3.177902E-01,6.272572E-01,2.179270E+03,3.241811E+03,1.424762E-01,2.858625E-01,4.666567E+03,5.805943E+03,3.050906E-01,5.119673E-01,4.665958E+03,8.974710E+03,3.050508E-01,7.913888E-01,2.255834E+03,2.822540E+03,1.474818E-01,2.488912E-01,2.255565E+03,4.605134E+03,1.474643E-01,4.060801E-01,2.208995E+03,5.862718E+03,1.559732E-01,5.169737E-01,1.127086E+03,1.089090E+03,7.368660E-02,9.603580E-02,1.127180E+03,9.296138E+02,7.369271E-02,8.197323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.404711E+02,1.672250E+03,2.404005E-02,1.474588E-01,1.891028E+03,2.827438E+03,1.335221E-01,2.493231E-01,7.205601E+02,1.824355E+03,5.087745E-02,1.608714E-01,3.888701E+02,1.255303E+03,2.745742E-02,1.106924E-01,8.275972E+02,4.716087E+03,5.843515E-02,4.158639E-01,2.511245E+02,1.570765E+03,1.773145E-02,1.846798E-01,4.292267E+03,1.664105E+04,3.030692E-01,1.467406E+00,3.241614E+03,1.188396E+04,2.288845E-01,1.047926E+00,2.728919E+03,8.308713E+03,1.926840E-01,7.326612E-01,3.928181E+03,1.304075E+04,2.773618E-01,1.149932E+00,4.720426E+03,1.106635E+04,3.086119E-01,9.758296E-01,2.084556E+03,2.950724E+03,1.362840E-01,2.601944E-01,4.690735E+03,6.561883E+03,3.066707E-01,5.786260E-01,1.110773E+04,1.762429E+04,7.262009E-01,1.554108E+00,4.530742E+03,8.515370E+03,2.962107E-01,7.508843E-01,1.090665E+04,1.466186E+04,7.130546E-01,1.292881E+00,1.093293E+04,1.820391E+04,7.147727E-01,1.605219E+00,5.432550E+03,7.240703E+03,3.551691E-01,6.384843E-01,5.430018E+03,1.155145E+04,3.550035E-01,1.018605E+00,3.768137E+03,1.464084E+04,2.660614E-01,1.291028E+00,2.856197E+03,3.094652E+03,1.867324E-01,2.728860E-01,2.856549E+03,2.761328E+03,1.867554E-01,2.434936E-01,2.030655E+03,4.515500E+03,1.327601E-01,3.981762E-01,9.277471E+02,9.803453E+02,6.065421E-02,8.644673E-02,2.030915E+03,2.446909E+03,1.327771E-01,2.157681E-01,4.859910E+03,6.980213E+03,3.177310E-01,6.155143E-01,2.178685E+03,3.142638E+03,1.424380E-01,2.771174E-01,4.665878E+03,5.590607E+03,3.050456E-01,4.929790E-01,4.665270E+03,8.206403E+03,3.050058E-01,7.236396E-01,2.255590E+03,2.743601E+03,1.474658E-01,2.419304E-01,2.255322E+03,4.396365E+03,1.474483E-01,3.876709E-01,2.208222E+03,5.713942E+03,1.559186E-01,5.038547E-01,1.126990E+03,1.008773E+03,7.368034E-02,8.895344E-02,1.127084E+03,8.745137E+02,7.368644E-02,7.711451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.402092E+02,1.654438E+03,2.402156E-02,1.458882E-01,1.889581E+03,2.822792E+03,1.334199E-01,2.489135E-01,7.200233E+02,1.818249E+03,5.083955E-02,1.603330E-01,3.886433E+02,1.224593E+03,2.744140E-02,1.079844E-01,8.269475E+02,4.698239E+03,5.838928E-02,4.142901E-01,2.508395E+02,1.570242E+03,1.771133E-02,1.846183E-01,4.288898E+03,1.660149E+04,3.028314E-01,1.463917E+00,3.239182E+03,1.187333E+04,2.287128E-01,1.046989E+00,2.727359E+03,8.257672E+03,1.925739E-01,7.281604E-01,3.925769E+03,1.295673E+04,2.771915E-01,1.142523E+00,4.712735E+03,1.023437E+04,3.081090E-01,9.024656E-01,2.080674E+03,2.878568E+03,1.360302E-01,2.538317E-01,4.683027E+03,6.428686E+03,3.061667E-01,5.668807E-01,1.108819E+04,1.746443E+04,7.249232E-01,1.540011E+00,4.521025E+03,8.406797E+03,2.955754E-01,7.413103E-01,1.089027E+04,1.436322E+04,7.119836E-01,1.266546E+00,1.091603E+04,1.731498E+04,7.136676E-01,1.526833E+00,5.424587E+03,7.109902E+03,3.546485E-01,6.269503E-01,5.422060E+03,1.095910E+04,3.544832E-01,9.663725E-01,3.756374E+03,1.449381E+04,2.652308E-01,1.278062E+00,2.852657E+03,2.930189E+03,1.865009E-01,2.583837E-01,2.853005E+03,2.648577E+03,1.865236E-01,2.335512E-01,2.030380E+03,4.118259E+03,1.327421E-01,3.631476E-01,9.276037E+02,9.412209E+02,6.064484E-02,8.299674E-02,2.030639E+03,2.354096E+03,1.327590E-01,2.075839E-01,4.859120E+03,6.799718E+03,3.176794E-01,5.995982E-01,2.178175E+03,3.051750E+03,1.424047E-01,2.691029E-01,4.665280E+03,5.374458E+03,3.050065E-01,4.739190E-01,4.664672E+03,7.461688E+03,3.049668E-01,6.579707E-01,2.255379E+03,2.652129E+03,1.474521E-01,2.338644E-01,2.255111E+03,4.128944E+03,1.474346E-01,3.640897E-01,2.207549E+03,5.568340E+03,1.558710E-01,4.910156E-01,1.126908E+03,9.378646E+02,7.367495E-02,8.270078E-02,1.127001E+03,8.250586E+02,7.368105E-02,7.275356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.399760E+02,1.642313E+03,2.400509E-02,1.448190E-01,1.888290E+03,2.818478E+03,1.333287E-01,2.485330E-01,7.195438E+02,1.811792E+03,5.080570E-02,1.597636E-01,3.884409E+02,1.185842E+03,2.742711E-02,1.045674E-01,8.263679E+02,4.684647E+03,5.834835E-02,4.130916E-01,2.505858E+02,1.569578E+03,1.769341E-02,1.845403E-01,4.285874E+03,1.653776E+04,3.026179E-01,1.458297E+00,3.236998E+03,1.184672E+04,2.285586E-01,1.044643E+00,2.725960E+03,8.226878E+03,1.924752E-01,7.254450E-01,3.923604E+03,1.284955E+04,2.770386E-01,1.133072E+00,4.705325E+03,9.350247E+03,3.076246E-01,8.245036E-01,2.076937E+03,2.813117E+03,1.357859E-01,2.480603E-01,4.675600E+03,6.293413E+03,3.056812E-01,5.549524E-01,1.106935E+04,1.710691E+04,7.236912E-01,1.508485E+00,4.511664E+03,8.306503E+03,2.949634E-01,7.324664E-01,1.087447E+04,1.408999E+04,7.109508E-01,1.242454E+00,1.089972E+04,1.658953E+04,7.126014E-01,1.462862E+00,5.416909E+03,6.925282E+03,3.541465E-01,6.106705E-01,5.414386E+03,1.017943E+04,3.539815E-01,8.976212E-01,3.745085E+03,1.435366E+04,2.644337E-01,1.265703E+00,2.849251E+03,2.785922E+03,1.862782E-01,2.456622E-01,2.849595E+03,2.546988E+03,1.863007E-01,2.245931E-01,2.030141E+03,3.710269E+03,1.327265E-01,3.271710E-01,9.274794E+02,9.060003E+02,6.063671E-02,7.989100E-02,2.030399E+03,2.261438E+03,1.327434E-01,1.994133E-01,4.858431E+03,6.546033E+03,3.176343E-01,5.772284E-01,2.177729E+03,2.968965E+03,1.423755E-01,2.618030E-01,4.664759E+03,5.158784E+03,3.049724E-01,4.549009E-01,4.664152E+03,6.800476E+03,3.049327E-01,5.996651E-01,2.255197E+03,2.541067E+03,1.474402E-01,2.240709E-01,2.254930E+03,3.792757E+03,1.474227E-01,3.344449E-01,2.206962E+03,5.425534E+03,1.558296E-01,4.784229E-01,1.126837E+03,8.753690E+02,7.367031E-02,7.718993E-02,1.126930E+03,7.807012E+02,7.367640E-02,6.884214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.397642E+02,1.633317E+03,2.399014E-02,1.440257E-01,1.887115E+03,2.813348E+03,1.332458E-01,2.480807E-01,7.191064E+02,1.805570E+03,5.077481E-02,1.592149E-01,3.882566E+02,1.147221E+03,2.741410E-02,1.011618E-01,8.258398E+02,4.673713E+03,5.831106E-02,4.121274E-01,2.503550E+02,1.568754E+03,1.767712E-02,1.844434E-01,4.283096E+03,1.647393E+04,3.024217E-01,1.452669E+00,3.234994E+03,1.181276E+04,2.284171E-01,1.041648E+00,2.724678E+03,8.203426E+03,1.923846E-01,7.233770E-01,3.921616E+03,1.274015E+04,2.768983E-01,1.123425E+00,4.698042E+03,8.522356E+03,3.071484E-01,7.515002E-01,2.073267E+03,2.753723E+03,1.355460E-01,2.428229E-01,4.668302E+03,6.162503E+03,3.052041E-01,5.434087E-01,1.105080E+04,1.664678E+04,7.224785E-01,1.467911E+00,4.502445E+03,8.214065E+03,2.943607E-01,7.243152E-01,1.085893E+04,1.383844E+04,7.099346E-01,1.220272E+00,1.088366E+04,1.597192E+04,7.115516E-01,1.408401E+00,5.409363E+03,6.717056E+03,3.536531E-01,5.923092E-01,5.406843E+03,9.365670E+03,3.534884E-01,8.258636E-01,3.734030E+03,1.421244E+04,2.636532E-01,1.253251E+00,2.845919E+03,2.659044E+03,1.860604E-01,2.344742E-01,2.846258E+03,2.455326E+03,1.860825E-01,2.165103E-01,2.029925E+03,3.330782E+03,1.327123E-01,2.937079E-01,9.273676E+02,8.742990E+02,6.062941E-02,7.709557E-02,2.030183E+03,2.172212E+03,1.327292E-01,1.915454E-01,4.857806E+03,6.260350E+03,3.175934E-01,5.520369E-01,2.177322E+03,2.893978E+03,1.423489E-01,2.551906E-01,4.664287E+03,4.951620E+03,3.049416E-01,4.366332E-01,4.663680E+03,6.275322E+03,3.049019E-01,5.533571E-01,2.255035E+03,2.423323E+03,1.474296E-01,2.136883E-01,2.254768E+03,3.447796E+03,1.474121E-01,3.040262E-01,2.206435E+03,5.284164E+03,1.557924E-01,4.659570E-01,1.126774E+03,8.203352E+02,7.366619E-02,7.233706E-02,1.126867E+03,7.409278E+02,7.367227E-02,6.533492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.395712E+02,1.626498E+03,2.397651E-02,1.434244E-01,1.886043E+03,2.807478E+03,1.331701E-01,2.475630E-01,7.187065E+02,1.799824E+03,5.074657E-02,1.587083E-01,3.880884E+02,1.112935E+03,2.740222E-02,9.813846E-02,8.253575E+02,4.664810E+03,5.827701E-02,4.113423E-01,2.501447E+02,1.567785E+03,1.766227E-02,1.843294E-01,4.280542E+03,1.639686E+04,3.022414E-01,1.445873E+00,3.233152E+03,1.177708E+04,2.282870E-01,1.038501E+00,2.723500E+03,8.184463E+03,1.923014E-01,7.217049E-01,3.919790E+03,1.264118E+04,2.767693E-01,1.114698E+00,4.690866E+03,7.916073E+03,3.066793E-01,6.980383E-01,2.069652E+03,2.699813E+03,1.353096E-01,2.380691E-01,4.661112E+03,6.039210E+03,3.047340E-01,5.325367E-01,1.103250E+04,1.614422E+04,7.212821E-01,1.423595E+00,4.493340E+03,8.129213E+03,2.937654E-01,7.168330E-01,1.084360E+04,1.360694E+04,7.089327E-01,1.199858E+00,1.086782E+04,1.544096E+04,7.105160E-01,1.361582E+00,5.401932E+03,6.504144E+03,3.531673E-01,5.735346E-01,5.399416E+03,8.604258E+03,3.530028E-01,7.587224E-01,3.723153E+03,1.406925E+04,2.628852E-01,1.240625E+00,2.842650E+03,2.547177E+03,1.858466E-01,2.246098E-01,2.842985E+03,2.372508E+03,1.858686E-01,2.092074E-01,2.029730E+03,3.040662E+03,1.326996E-01,2.681252E-01,9.272672E+02,8.457595E+02,6.062284E-02,7.457897E-02,2.029989E+03,2.088989E+03,1.327165E-01,1.842068E-01,4.857240E+03,5.967860E+03,3.175565E-01,5.262451E-01,2.176953E+03,2.826295E+03,1.423247E-01,2.492224E-01,4.663862E+03,4.759228E+03,3.049138E-01,4.196681E-01,4.663255E+03,5.867717E+03,3.048741E-01,5.174145E-01,2.254889E+03,2.306815E+03,1.474201E-01,2.034147E-01,2.254622E+03,3.126070E+03,1.474026E-01,2.756564E-01,2.205961E+03,5.145743E+03,1.557589E-01,4.537509E-01,1.126718E+03,7.718625E+02,7.366252E-02,6.806273E-02,1.126811E+03,7.052610E+02,7.366860E-02,6.218982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.393961E+02,1.621267E+03,2.396415E-02,1.429631E-01,1.885068E+03,2.799992E+03,1.331013E-01,2.469029E-01,7.183430E+02,1.794739E+03,5.072091E-02,1.582599E-01,3.879355E+02,1.086689E+03,2.739143E-02,9.582413E-02,8.249195E+02,4.657554E+03,5.824608E-02,4.107025E-01,2.499539E+02,1.566724E+03,1.764880E-02,1.842047E-01,4.278211E+03,1.632053E+04,3.020768E-01,1.439142E+00,3.231471E+03,1.174513E+04,2.281683E-01,1.035684E+00,2.722426E+03,8.166633E+03,1.922256E-01,7.201326E-01,3.918123E+03,1.256084E+04,2.766516E-01,1.107613E+00,4.683823E+03,7.489813E+03,3.062188E-01,6.604508E-01,2.066104E+03,2.649987E+03,1.350776E-01,2.336755E-01,4.654056E+03,5.924681E+03,3.042727E-01,5.224376E-01,1.101451E+04,1.566956E+04,7.201063E-01,1.381740E+00,4.484380E+03,8.049494E+03,2.931796E-01,7.098034E-01,1.082856E+04,1.339040E+04,7.079489E-01,1.180763E+00,1.085226E+04,1.497893E+04,7.094986E-01,1.320840E+00,5.394642E+03,6.306244E+03,3.526907E-01,5.560838E-01,5.392130E+03,7.972474E+03,3.525265E-01,7.030118E-01,3.712467E+03,1.392703E+04,2.621306E-01,1.228083E+00,2.839453E+03,2.447341E+03,1.856377E-01,2.158062E-01,2.839784E+03,2.296644E+03,1.856593E-01,2.025178E-01,2.029557E+03,2.821963E+03,1.326883E-01,2.488403E-01,9.271775E+02,8.197608E+02,6.061697E-02,7.228641E-02,2.029815E+03,2.012494E+03,1.327052E-01,1.774614E-01,4.856735E+03,5.696033E+03,3.175234E-01,5.022755E-01,2.176621E+03,2.764660E+03,1.423031E-01,2.437874E-01,4.663483E+03,4.583241E+03,3.048890E-01,4.041496E-01,4.662877E+03,5.517671E+03,3.048494E-01,4.865476E-01,2.254760E+03,2.199305E+03,1.474116E-01,1.939344E-01,2.254493E+03,2.855105E+03,1.473942E-01,2.517628E-01,2.205536E+03,5.013005E+03,1.557289E-01,4.420461E-01,1.126668E+03,7.288123E+02,7.365928E-02,6.426657E-02,1.126761E+03,6.729486E+02,7.366536E-02,5.934053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.392377E+02,1.617298E+03,2.395296E-02,1.426131E-01,1.884184E+03,2.792034E+03,1.330389E-01,2.462012E-01,7.180140E+02,1.790626E+03,5.069767E-02,1.578972E-01,3.877969E+02,1.071234E+03,2.738164E-02,9.446130E-02,8.245233E+02,4.651879E+03,5.821810E-02,4.102021E-01,2.497815E+02,1.565649E+03,1.763662E-02,1.840783E-01,4.276091E+03,1.627765E+04,3.019271E-01,1.435361E+00,3.229943E+03,1.172562E+04,2.280605E-01,1.033963E+00,2.721451E+03,8.150454E+03,1.921568E-01,7.187060E-01,3.916608E+03,1.251183E+04,2.765446E-01,1.103292E+00,4.676923E+03,7.150252E+03,3.057677E-01,6.305083E-01,2.062627E+03,2.603802E+03,1.348503E-01,2.296029E-01,4.647144E+03,5.822940E+03,3.038208E-01,5.134661E-01,1.099687E+04,1.531147E+04,7.189533E-01,1.350164E+00,4.475581E+03,7.974629E+03,2.926044E-01,7.032018E-01,1.081381E+04,1.318765E+04,7.069851E-01,1.162886E+00,1.083700E+04,1.457496E+04,7.085013E-01,1.285218E+00,5.387508E+03,6.149527E+03,3.522243E-01,5.422645E-01,5.384998E+03,7.539002E+03,3.520602E-01,6.647882E-01,3.701975E+03,1.379117E+04,2.613898E-01,1.216103E+00,2.836333E+03,2.357796E+03,1.854337E-01,2.079102E-01,2.836660E+03,2.226900E+03,1.854551E-01,1.963678E-01,2.029403E+03,2.638323E+03,1.326782E-01,2.326470E-01,9.270976E+02,7.960278E+02,6.061175E-02,7.019363E-02,2.029661E+03,1.944149E+03,1.326951E-01,1.714348E-01,4.856284E+03,5.478653E+03,3.174940E-01,4.831070E-01,2.176324E+03,2.708479E+03,1.422836E-01,2.388334E-01,4.663145E+03,4.426936E+03,3.048669E-01,3.903667E-01,4.662540E+03,5.209541E+03,3.048273E-01,4.593767E-01,2.254646E+03,2.110777E+03,1.474042E-01,1.861281E-01,2.254379E+03,2.659836E+03,1.473867E-01,2.345440E-01,2.205156E+03,4.889105E+03,1.557021E-01,4.311207E-01,1.126625E+03,6.904817E+02,7.365642E-02,6.088659E-02,1.126718E+03,6.436277E+02,7.366250E-02,5.675501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.390948E+02,1.614154E+03,2.394287E-02,1.423359E-01,1.883385E+03,2.784680E+03,1.329824E-01,2.455527E-01,7.177172E+02,1.787007E+03,5.067672E-02,1.575780E-01,3.876717E+02,1.060509E+03,2.737280E-02,9.351557E-02,8.241661E+02,4.647122E+03,5.819288E-02,4.097826E-01,2.496263E+02,1.564638E+03,1.762566E-02,1.839594E-01,4.274172E+03,1.624981E+04,3.017916E-01,1.432907E+00,3.228560E+03,1.171145E+04,2.279628E-01,1.032715E+00,2.720568E+03,8.136389E+03,1.920944E-01,7.174657E-01,3.915237E+03,1.247716E+04,2.764478E-01,1.100235E+00,4.670173E+03,6.862829E+03,3.053264E-01,6.051634E-01,2.059224E+03,2.560877E+03,1.346279E-01,2.258178E-01,4.640383E+03,5.729390E+03,3.033788E-01,5.052169E-01,1.097961E+04,1.500068E+04,7.178242E-01,1.322758E+00,4.466951E+03,7.904350E+03,2.920402E-01,6.970046E-01,1.079939E+04,1.299769E+04,7.060423E-01,1.146134E+00,1.082208E+04,1.422007E+04,7.075253E-01,1.253924E+00,5.380535E+03,6.011830E+03,3.517684E-01,5.301224E-01,5.378028E+03,7.194154E+03,3.516045E-01,6.343796E-01,3.691683E+03,1.366343E+04,2.606631E-01,1.204840E+00,2.833291E+03,2.277079E+03,1.852348E-01,2.007925E-01,2.833615E+03,2.162570E+03,1.852560E-01,1.906951E-01,2.029266E+03,2.477940E+03,1.326693E-01,2.185045E-01,9.270266E+02,7.743164E+02,6.060711E-02,6.827912E-02,2.029524E+03,1.882506E+03,1.326862E-01,1.659992E-01,4.855882E+03,5.286679E+03,3.174677E-01,4.661787E-01,2.176057E+03,2.657193E+03,1.422662E-01,2.343110E-01,4.662846E+03,4.286340E+03,3.048474E-01,3.779689E-01,4.662241E+03,4.938879E+03,3.048078E-01,4.355097E-01,2.254546E+03,2.032230E+03,1.473976E-01,1.792018E-01,2.254279E+03,2.497119E+03,1.473802E-01,2.201956E-01,2.204816E+03,4.775177E+03,1.556781E-01,4.210745E-01,1.126586E+03,6.562738E+02,7.365390E-02,5.787014E-02,1.126679E+03,6.169809E+02,7.365998E-02,5.440530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.389663E+02,1.611572E+03,2.393380E-02,1.421082E-01,1.882664E+03,2.777848E+03,1.329315E-01,2.449503E-01,7.174506E+02,1.783712E+03,5.065789E-02,1.572875E-01,3.875589E+02,1.052515E+03,2.736484E-02,9.281067E-02,8.238453E+02,4.642964E+03,5.817023E-02,4.094160E-01,2.494871E+02,1.563737E+03,1.761583E-02,1.838535E-01,4.272441E+03,1.622894E+04,3.016693E-01,1.431066E+00,3.227312E+03,1.169983E+04,2.278747E-01,1.031690E+00,2.719773E+03,8.123531E+03,1.920383E-01,7.163319E-01,3.913999E+03,1.244954E+04,2.763604E-01,1.097799E+00,4.663579E+03,6.615427E+03,3.048953E-01,5.833475E-01,2.055899E+03,2.520898E+03,1.344105E-01,2.222924E-01,4.633778E+03,5.642447E+03,3.029470E-01,4.975502E-01,1.096271E+04,1.471865E+04,7.167199E-01,1.297889E+00,4.458497E+03,7.838407E+03,2.914875E-01,6.911897E-01,1.078530E+04,1.281956E+04,7.051210E-01,1.130428E+00,1.080748E+04,1.390673E+04,7.065711E-01,1.226293E+00,5.373728E+03,5.886138E+03,3.513234E-01,5.190389E-01,5.371224E+03,6.901728E+03,3.511597E-01,6.085935E-01,3.681594E+03,1.354528E+04,2.599507E-01,1.194421E+00,2.830329E+03,2.203977E+03,1.850412E-01,1.943464E-01,2.830649E+03,2.103062E+03,1.850620E-01,1.854477E-01,2.029145E+03,2.337793E+03,1.326614E-01,2.061463E-01,9.269635E+02,7.543970E+02,6.060298E-02,6.652263E-02,2.029403E+03,1.826835E+03,1.326782E-01,1.610901E-01,4.855525E+03,5.112406E+03,3.174444E-01,4.508113E-01,2.175819E+03,2.610306E+03,1.422506E-01,2.301765E-01,4.662581E+03,4.159750E+03,3.048300E-01,3.668062E-01,4.661976E+03,4.701736E+03,3.047905E-01,4.145984E-01,2.254457E+03,1.960896E+03,1.473918E-01,1.729115E-01,2.254190E+03,2.354326E+03,1.473744E-01,2.076042E-01,2.204512E+03,4.671640E+03,1.556566E-01,4.119446E-01,1.126552E+03,6.256456E+02,7.365169E-02,5.516935E-02,1.126645E+03,5.926447E+02,7.365776E-02,5.225933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.541776E+02,1.207760E+03,1.794702E-02,1.065001E-01,1.411734E+03,2.080859E+03,9.967997E-02,1.834899E-01,5.379900E+02,1.336573E+03,3.798651E-02,1.178589E-01,2.906278E+02,7.866247E+02,2.052070E-02,6.936447E-02,6.177662E+02,3.603628E+03,4.361936E-02,3.177674E-01,1.870642E+02,1.172472E+03,1.320827E-02,1.378512E-01,3.203694E+03,1.216448E+04,2.262071E-01,1.072662E+00,2.420026E+03,8.770729E+03,1.708737E-01,7.734018E-01,2.039537E+03,6.087929E+03,1.440080E-01,5.368328E-01,2.935044E+03,9.327401E+03,2.072382E-01,8.224890E-01,4.658154E+03,6.399038E+03,3.045406E-01,5.642663E-01,2.053134E+03,2.482939E+03,1.342297E-01,2.189452E-01,4.628341E+03,5.559233E+03,3.025915E-01,4.902125E-01,1.094870E+04,1.445671E+04,7.158038E-01,1.274790E+00,4.451476E+03,7.773415E+03,2.910285E-01,6.854588E-01,1.077384E+04,1.264708E+04,7.043716E-01,1.115218E+00,1.079552E+04,1.362315E+04,7.057892E-01,1.201287E+00,5.368143E+03,5.768603E+03,3.509582E-01,5.086747E-01,5.365641E+03,6.648006E+03,3.507947E-01,5.862203E-01,3.671739E+03,1.343293E+04,2.592549E-01,1.184514E+00,2.827937E+03,2.136732E+03,1.848848E-01,1.884167E-01,2.828252E+03,2.047135E+03,1.849054E-01,1.805161E-01,2.029409E+03,2.214981E+03,1.326786E-01,1.953167E-01,9.270877E+02,7.358432E+02,6.061110E-02,6.488656E-02,2.029667E+03,1.775887E+03,1.326955E-01,1.565975E-01,4.856134E+03,4.953052E+03,3.174841E-01,4.367595E-01,2.176103E+03,2.566276E+03,1.422692E-01,2.262939E-01,4.663186E+03,4.044026E+03,3.048696E-01,3.566017E-01,4.662582E+03,4.492738E+03,3.048301E-01,3.961691E-01,2.254759E+03,1.895489E+03,1.474115E-01,1.671440E-01,2.254492E+03,2.228273E+03,1.473941E-01,1.964888E-01,2.204253E+03,4.576792E+03,1.556383E-01,4.035810E-01,1.126694E+03,5.978061E+02,7.366095E-02,5.271446E-02,1.126787E+03,5.700674E+02,7.366702E-02,5.026847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.694225E+02,8.897589E+02,1.196262E-02,7.845883E-02,9.409916E+02,1.385622E+03,6.644172E-02,1.221840E-01,3.585995E+02,8.902769E+02,2.532006E-02,7.850451E-02,1.937262E+02,5.228743E+02,1.367866E-02,4.610699E-02,4.117714E+02,2.909823E+03,2.907443E-02,2.565879E-01,1.246779E+02,8.625281E+02,8.803283E-03,1.014102E-01,2.135401E+03,8.697118E+03,1.507768E-01,7.669108E-01,1.613066E+03,6.251982E+03,1.138957E-01,5.512990E-01,1.359510E+03,4.352194E+03,9.599256E-02,3.837759E-01,1.956414E+03,6.695276E+03,1.381389E-01,5.903885E-01,4.652207E+03,6.209239E+03,3.041518E-01,5.475299E-01,2.050121E+03,2.446387E+03,1.340327E-01,2.157221E-01,4.622384E+03,5.479919E+03,3.022021E-01,4.832186E-01,1.093329E+04,1.421485E+04,7.147961E-01,1.253463E+00,4.443661E+03,7.710504E+03,2.905175E-01,6.799113E-01,1.076111E+04,1.248138E+04,7.035393E-01,1.100607E+00,1.078229E+04,1.336593E+04,7.049240E-01,1.178606E+00,5.362012E+03,5.659001E+03,3.505574E-01,4.990100E-01,5.359513E+03,6.426701E+03,3.503940E-01,5.667057E-01,3.661816E+03,1.333120E+04,2.585542E-01,1.175543E+00,2.825353E+03,2.074162E+03,1.847158E-01,1.828994E-01,2.825664E+03,1.994032E+03,1.847362E-01,1.758335E-01,2.029505E+03,2.107472E+03,1.326849E-01,1.858366E-01,9.271335E+02,7.183347E+02,6.061410E-02,6.334266E-02,2.029762E+03,1.729507E+03,1.327017E-01,1.525077E-01,4.856301E+03,4.808075E+03,3.174951E-01,4.239754E-01,2.176150E+03,2.525106E+03,1.422722E-01,2.226635E-01,4.663383E+03,3.938938E+03,3.048825E-01,3.473351E-01,4.662778E+03,4.308104E+03,3.048429E-01,3.798881E-01,2.254881E+03,1.835714E+03,1.474195E-01,1.618730E-01,2.254614E+03,2.117330E+03,1.474021E-01,1.867059E-01,2.204010E+03,4.491559E+03,1.556211E-01,3.960651E-01,1.126767E+03,5.721948E+02,7.366570E-02,5.045606E-02,1.126859E+03,5.488585E+02,7.367177E-02,4.839827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.469774E+01,6.514755E+02,5.980355E-03,5.744703E-02,4.704196E+02,6.920311E+02,3.321548E-02,6.102321E-02,1.792717E+02,4.447657E+02,1.265805E-02,3.921938E-02,9.685118E+01,3.026502E+02,6.838487E-03,2.668766E-02,2.058520E+02,2.420260E+03,1.453484E-02,2.134182E-01,6.232438E+01,6.392088E+02,4.400612E-03,7.515380E-02,1.067517E+03,6.229749E+03,7.537547E-02,5.493384E-01,8.064011E+02,4.448477E+03,5.693853E-02,3.922662E-01,6.796709E+02,3.099635E+03,4.799034E-02,2.733254E-01,9.780761E+02,4.814152E+03,6.906019E-02,4.245113E-01,4.646190E+03,6.041698E+03,3.037584E-01,5.327562E-01,2.047071E+03,2.411080E+03,1.338333E-01,2.126088E-01,4.616358E+03,5.403941E+03,3.018081E-01,4.765188E-01,1.091768E+04,1.399101E+04,7.137758E-01,1.233726E+00,4.435735E+03,7.649198E+03,2.899993E-01,6.745053E-01,1.074822E+04,1.232129E+04,7.026968E-01,1.086490E+00,1.076889E+04,1.313017E+04,7.040483E-01,1.157816E+00,5.355820E+03,5.556387E+03,3.501526E-01,4.899615E-01,5.353323E+03,6.232317E+03,3.499893E-01,5.495649E-01,3.651804E+03,1.323901E+04,2.578473E-01,1.167414E+00,2.822743E+03,2.015573E+03,1.845452E-01,1.777329E-01,2.823050E+03,1.943407E+03,1.845653E-01,1.713694E-01,2.029567E+03,2.013135E+03,1.326890E-01,1.775180E-01,9.271637E+02,7.017171E+02,6.061608E-02,6.187733E-02,2.029824E+03,1.687104E+03,1.327058E-01,1.487686E-01,4.856392E+03,4.676084E+03,3.175010E-01,4.123365E-01,2.176164E+03,2.486391E+03,1.422732E-01,2.192496E-01,4.663505E+03,3.842959E+03,3.048904E-01,3.388716E-01,4.662900E+03,4.144380E+03,3.048509E-01,3.654509E-01,2.254965E+03,1.780981E+03,1.474250E-01,1.570466E-01,2.254698E+03,2.019619E+03,1.474076E-01,1.780898E-01,2.203780E+03,4.414977E+03,1.556049E-01,3.893121E-01,1.126820E+03,5.484246E+02,7.366917E-02,4.836001E-02,1.126912E+03,5.287829E+02,7.367524E-02,4.662801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.583303E+02,0.000000E+00,4.041551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.925419E+01,0.000000E+00,6.106826E-03,0.000000E+00,1.298149E+02,0.000000E+00,1.144706E-02,0.000000E+00,2.009076E+03,0.000000E+00,1.771601E-01,0.000000E+00,4.671333E+02,0.000000E+00,5.492234E-02,0.000000E+00,4.392808E+03,0.000000E+00,3.873573E-01,0.000000E+00,3.106046E+03,0.000000E+00,2.738907E-01,0.000000E+00,2.146531E+03,0.000000E+00,1.892808E-01,0.000000E+00,3.383448E+03,0.000000E+00,2.983520E-01,4.639831E+03,5.892763E+03,3.033427E-01,5.196230E-01,2.043855E+03,2.376896E+03,1.336231E-01,2.095944E-01,4.609993E+03,5.330862E+03,3.013919E-01,4.700747E-01,1.090125E+04,1.378320E+04,7.127013E-01,1.215401E+00,4.427392E+03,7.589178E+03,2.894539E-01,6.692128E-01,1.073458E+04,1.216589E+04,7.018051E-01,1.072787E+00,1.075474E+04,1.291188E+04,7.031231E-01,1.138568E+00,5.349284E+03,5.459905E+03,3.497253E-01,4.814537E-01,5.346788E+03,6.060325E+03,3.495621E-01,5.343987E-01,3.641743E+03,1.315527E+04,2.571369E-01,1.160030E+00,2.819959E+03,1.960422E+03,1.843632E-01,1.728698E-01,2.820262E+03,1.895044E+03,1.843830E-01,1.671047E-01,2.029479E+03,1.930005E+03,1.326832E-01,1.701876E-01,9.271204E+02,6.858973E+02,6.061324E-02,6.048234E-02,2.029736E+03,1.648157E+03,1.327000E-01,1.453343E-01,4.856120E+03,4.555544E+03,3.174832E-01,4.017073E-01,2.175993E+03,2.449769E+03,1.422620E-01,2.160203E-01,4.663291E+03,3.754862E+03,3.048765E-01,3.311033E-01,4.662687E+03,3.998438E+03,3.048370E-01,3.525818E-01,2.254891E+03,1.730676E+03,1.474202E-01,1.526108E-01,2.254624E+03,1.933280E+03,1.474028E-01,1.704764E-01,2.203556E+03,4.346060E+03,1.555891E-01,3.832350E-01,1.126795E+03,5.262268E+02,7.366757E-02,4.640262E-02,1.126888E+03,5.097459E+02,7.367363E-02,4.494933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.875615E+02,0.000000E+00,6.062908E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.143991E+02,0.000000E+00,1.890569E-02,0.000000E+00,2.439639E+02,0.000000E+00,2.151271E-02,0.000000E+00,2.658665E+03,0.000000E+00,2.344407E-01,0.000000E+00,7.076222E+02,0.000000E+00,8.319738E-02,0.000000E+00,6.777421E+03,0.000000E+00,5.976321E-01,0.000000E+00,4.813096E+03,0.000000E+00,4.244182E-01,0.000000E+00,3.292400E+03,0.000000E+00,2.903234E-01,0.000000E+00,5.158512E+03,0.000000E+00,4.548769E-01,3.476898E+03,5.761541E+03,2.273125E-01,5.080519E-01,1.531402E+03,2.344330E+03,1.001200E-01,2.067227E-01,3.454517E+03,5.262514E+03,2.258493E-01,4.640479E-01,8.168269E+03,1.359488E+04,5.340248E-01,1.198794E+00,3.316629E+03,7.533662E+03,2.168345E-01,6.643173E-01,8.044456E+03,1.202010E+04,5.259301E-01,1.059931E+00,8.059379E+03,1.271352E+04,5.269058E-01,1.121077E+00,4.008894E+03,5.371026E+03,2.620934E-01,4.736164E-01,4.007024E+03,5.909199E+03,2.619710E-01,5.210724E-01,3.631677E+03,1.308364E+04,2.564262E-01,1.153713E+00,2.113664E+03,1.908986E+03,1.381870E-01,1.683341E-01,2.113889E+03,1.849297E+03,1.382018E-01,1.630708E-01,1.521884E+03,1.857112E+03,9.949768E-02,1.637599E-01,6.952322E+02,6.710068E+02,4.545287E-02,5.916930E-02,1.522077E+03,1.613037E+03,9.951028E-02,1.422374E-01,3.641499E+03,4.446828E+03,2.380738E-01,3.921207E-01,1.631667E+03,2.416092E+03,1.066751E-01,2.130507E-01,3.496943E+03,3.675534E+03,2.286230E-01,3.241081E-01,3.496490E+03,3.869061E+03,2.285934E-01,3.411733E-01,1.690942E+03,1.684993E+03,1.105503E-01,1.485824E-01,1.690742E+03,1.857398E+03,1.105373E-01,1.637852E-01,2.203339E+03,4.285423E+03,1.555738E-01,3.778880E-01,8.450031E+02,5.056883E+02,5.524458E-02,4.459153E-02,8.450726E+02,4.918909E+02,5.524913E-02,4.337488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.473716E+02,0.000000E+00,7.472112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.953024E+02,0.000000E+00,3.485772E-02,0.000000E+00,3.733361E+02,0.000000E+00,3.292073E-02,0.000000E+00,2.992178E+03,0.000000E+00,2.638499E-01,0.000000E+00,8.852252E+02,0.000000E+00,1.040787E-01,0.000000E+00,8.696672E+03,0.000000E+00,7.668714E-01,0.000000E+00,6.195284E+03,0.000000E+00,5.462993E-01,0.000000E+00,4.218820E+03,0.000000E+00,3.720150E-01,0.000000E+00,6.583291E+03,0.000000E+00,5.805137E-01,2.316155E+03,5.644767E+03,1.514255E-01,4.977548E-01,1.020040E+03,2.313658E+03,6.668815E-02,2.040181E-01,2.301234E+03,5.197864E+03,1.504500E-01,4.583470E-01,5.440964E+03,1.342245E+04,3.557192E-01,1.183590E+00,2.208797E+03,7.480804E+03,1.444066E-01,6.596563E-01,5.359162E+03,1.188102E+04,3.503711E-01,1.047667E+00,5.368982E+03,1.253016E+04,3.510131E-01,1.104908E+00,2.670773E+03,5.288333E+03,1.746097E-01,4.663245E-01,2.669527E+03,5.775033E+03,1.745282E-01,5.092416E-01,3.624747E+03,1.301697E+04,2.559368E-01,1.147835E+00,1.408310E+03,1.861005E+03,9.207245E-02,1.641032E-01,1.408459E+03,1.806111E+03,9.208221E-02,1.592627E-01,1.014490E+03,1.792816E+03,6.632527E-02,1.580903E-01,4.634390E+02,6.571022E+02,3.029870E-02,5.794319E-02,1.014618E+03,1.580852E+03,6.633367E-02,1.393993E-01,2.427414E+03,4.348120E+03,1.586994E-01,3.834167E-01,1.087641E+03,2.384638E+03,7.110773E-02,2.102770E-01,2.331075E+03,3.602742E+03,1.524009E-01,3.176893E-01,2.330773E+03,3.753704E+03,1.523812E-01,3.310012E-01,1.127197E+03,1.643258E+03,7.369382E-02,1.449023E-01,1.127064E+03,1.790350E+03,7.368512E-02,1.578728E-01,2.205138E+03,4.230252E+03,1.557008E-01,3.730231E-01,5.632889E+02,4.867396E+02,3.682668E-02,4.292064E-02,5.633352E+02,4.752247E+02,3.682971E-02,4.190525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.368139E+02,0.000000E+00,8.260813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.145667E+02,0.000000E+00,5.419242E-02,0.000000E+00,4.702550E+02,0.000000E+00,4.146703E-02,0.000000E+00,3.156929E+03,0.000000E+00,2.783776E-01,0.000000E+00,9.880795E+02,0.000000E+00,1.161716E-01,0.000000E+00,9.756168E+03,0.000000E+00,8.602976E-01,0.000000E+00,6.966181E+03,0.000000E+00,6.142770E-01,0.000000E+00,4.734531E+03,0.000000E+00,4.174903E-01,0.000000E+00,7.365422E+03,0.000000E+00,6.494819E-01,1.157111E+03,5.540279E+03,7.564958E-02,4.885411E-01,5.095361E+02,2.284723E+03,3.331244E-02,2.014666E-01,1.149651E+03,5.136815E+03,7.516182E-02,4.529637E-01,2.718027E+03,1.326434E+04,1.776991E-01,1.169648E+00,1.103166E+03,7.430776E+03,7.212278E-02,6.552448E-01,2.677505E+03,1.174877E+04,1.750498E-01,1.036005E+00,2.682352E+03,1.236027E+04,1.753667E-01,1.089927E+00,1.334395E+03,5.211422E+03,8.724005E-02,4.595426E-01,1.333772E+03,5.655337E+03,8.719930E-02,4.986869E-01,3.630866E+03,1.295480E+04,2.563689E-01,1.142353E+00,7.037125E+02,1.816041E+03,4.600729E-02,1.601382E-01,7.037866E+02,1.765217E+03,4.601214E-02,1.556566E-01,5.071567E+02,1.735900E+03,3.315687E-02,1.530715E-01,2.316762E+02,6.441130E+02,1.514652E-02,5.679780E-02,5.072210E+02,1.551320E+03,3.316107E-02,1.367952E-01,1.213488E+03,4.258338E+03,7.933537E-02,3.754997E-01,5.437028E+02,2.355292E+03,3.554618E-02,2.076893E-01,1.165342E+03,3.536075E+03,7.618771E-02,3.118106E-01,1.165191E+03,3.650623E+03,7.617784E-02,3.219114E-01,5.635103E+02,1.605048E+03,3.684116E-02,1.415330E-01,5.634438E+02,1.730898E+03,3.683681E-02,1.526304E-01,2.215252E+03,4.179952E+03,1.564149E-01,3.685876E-01,2.816022E+02,4.692682E+02,1.841058E-02,4.138001E-02,2.816254E+02,4.596860E+02,1.841209E-02,4.053505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.880462E+02,0.000000E+00,8.712579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.781712E+02,0.000000E+00,6.861904E-02,0.000000E+00,5.276017E+02,0.000000E+00,4.652385E-02,0.000000E+00,3.273743E+03,0.000000E+00,2.886782E-01,0.000000E+00,1.048289E+03,0.000000E+00,1.232507E-01,0.000000E+00,1.029366E+04,0.000000E+00,9.076938E-01,0.000000E+00,7.354155E+03,0.000000E+00,6.484885E-01,0.000000E+00,5.006182E+03,0.000000E+00,4.414445E-01,0.000000E+00,7.780384E+03,0.000000E+00,6.860733E-01,0.000000E+00,5.446467E+03,0.000000E+00,4.802688E-01,0.000000E+00,2.257367E+03,0.000000E+00,1.990543E-01,0.000000E+00,5.079243E+03,0.000000E+00,4.478870E-01,0.000000E+00,1.311948E+04,0.000000E+00,1.156874E+00,0.000000E+00,7.383687E+03,0.000000E+00,6.510926E-01,0.000000E+00,1.162342E+04,0.000000E+00,1.024952E+00,0.000000E+00,1.220276E+04,0.000000E+00,1.076038E+00,0.000000E+00,5.139786E+03,0.000000E+00,4.532257E-01,0.000000E+00,5.548009E+03,0.000000E+00,4.892227E-01,3.662471E+03,1.289699E+04,2.586005E-01,1.137255E+00,0.000000E+00,1.773696E+03,0.000000E+00,1.564043E-01,0.000000E+00,1.726307E+03,0.000000E+00,1.522255E-01,0.000000E+00,1.685393E+03,0.000000E+00,1.486178E-01,0.000000E+00,6.319670E+02,0.000000E+00,5.572677E-02,0.000000E+00,1.524265E+03,0.000000E+00,1.344095E-01,0.000000E+00,4.176632E+03,0.000000E+00,3.682949E-01,0.000000E+00,2.327985E+03,0.000000E+00,2.052814E-01,0.000000E+00,3.474914E+03,0.000000E+00,3.064175E-01,0.000000E+00,3.558284E+03,0.000000E+00,3.137691E-01,0.000000E+00,1.570072E+03,0.000000E+00,1.384488E-01,0.000000E+00,1.678065E+03,0.000000E+00,1.479716E-01,2.240510E+03,4.134104E+03,1.581984E-01,3.645448E-01,1.668192E+00,4.531188E+02,1.090630E-04,3.995596E-02,1.712684E+00,4.451846E+02,1.119718E-04,3.925632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.031121E+03,0.000000E+00,9.092409E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.769609E+02,0.000000E+00,7.733030E-02,0.000000E+00,5.628687E+02,0.000000E+00,4.963369E-02,0.000000E+00,3.393734E+03,0.000000E+00,2.992590E-01,0.000000E+00,1.092259E+03,0.000000E+00,1.284203E-01,0.000000E+00,1.075319E+04,0.000000E+00,9.482146E-01,0.000000E+00,7.681213E+03,0.000000E+00,6.773284E-01,0.000000E+00,5.249936E+03,0.000000E+00,4.629387E-01,0.000000E+00,8.159744E+03,0.000000E+00,7.195252E-01,0.000000E+00,5.360270E+03,0.000000E+00,4.726679E-01,0.000000E+00,2.230453E+03,0.000000E+00,1.966811E-01,0.000000E+00,5.023544E+03,0.000000E+00,4.429755E-01,0.000000E+00,1.298276E+04,0.000000E+00,1.144818E+00,0.000000E+00,7.337579E+03,0.000000E+00,6.470268E-01,0.000000E+00,1.150147E+04,0.000000E+00,1.014198E+00,0.000000E+00,1.205282E+04,0.000000E+00,1.062816E+00,0.000000E+00,5.071528E+03,0.000000E+00,4.472067E-01,0.000000E+00,5.449822E+03,0.000000E+00,4.805646E-01,3.728579E+03,1.284440E+04,2.632683E-01,1.132617E+00,1.259446E+02,1.732601E+03,8.234003E-03,1.527806E-01,1.260316E+02,1.688263E+03,8.239692E-03,1.488708E-01,0.000000E+00,1.639893E+03,0.000000E+00,1.446055E-01,0.000000E+00,6.202787E+02,0.000000E+00,5.469610E-02,0.000000E+00,1.499109E+03,0.000000E+00,1.321913E-01,0.000000E+00,4.100858E+03,0.000000E+00,3.616132E-01,0.000000E+00,2.301928E+03,0.000000E+00,2.029837E-01,0.000000E+00,3.418084E+03,0.000000E+00,3.014062E-01,0.000000E+00,3.474324E+03,0.000000E+00,3.063655E-01,7.676323E+01,1.537442E+03,5.018623E-03,1.355714E-01,7.660857E+01,1.630390E+03,5.008512E-03,1.437676E-01,2.285370E+03,4.092635E+03,1.613658E-01,3.608880E-01,6.262263E+01,4.378625E+02,4.094140E-03,3.861066E-02,6.269775E+01,4.313250E+02,4.099051E-03,3.803419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.068527E+03,0.000000E+00,9.422255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.435245E+02,0.000000E+00,8.319987E-02,0.000000E+00,5.879301E+02,0.000000E+00,5.184360E-02,0.000000E+00,3.503442E+03,0.000000E+00,3.089331E-01,0.000000E+00,1.122140E+03,0.000000E+00,1.319336E-01,0.000000E+00,1.115993E+04,0.000000E+00,9.840811E-01,0.000000E+00,7.979418E+03,0.000000E+00,7.036240E-01,0.000000E+00,5.450975E+03,0.000000E+00,4.806662E-01,0.000000E+00,8.457795E+03,0.000000E+00,7.458073E-01,0.000000E+00,5.279914E+03,0.000000E+00,4.655821E-01,0.000000E+00,2.204162E+03,0.000000E+00,1.943627E-01,0.000000E+00,4.968973E+03,0.000000E+00,4.381634E-01,0.000000E+00,1.285168E+04,0.000000E+00,1.133259E+00,0.000000E+00,7.291425E+03,0.000000E+00,6.429569E-01,0.000000E+00,1.138112E+04,0.000000E+00,1.003586E+00,0.000000E+00,1.190790E+04,0.000000E+00,1.050037E+00,1.787392E+02,5.005571E+03,1.168561E-02,4.413906E-01,1.769195E+02,5.358507E+03,1.156664E-02,4.725125E-01,3.831777E+03,1.279319E+04,2.705548E-01,1.128102E+00,3.252834E+02,1.692878E+03,2.126636E-02,1.492777E-01,3.254597E+02,1.651231E+03,2.127789E-02,1.456053E-01,0.000000E+00,1.598504E+03,0.000000E+00,1.409559E-01,0.000000E+00,6.090713E+02,0.000000E+00,5.370783E-02,0.000000E+00,1.475297E+03,0.000000E+00,1.300915E-01,0.000000E+00,4.029840E+03,0.000000E+00,3.553508E-01,0.000000E+00,2.276703E+03,0.000000E+00,2.007594E-01,1.443531E+02,3.364265E+03,9.437515E-03,2.966605E-01,1.439213E+02,3.397223E+03,9.409282E-03,2.995667E-01,2.319398E+02,1.506699E+03,1.516375E-02,1.328606E-01,2.316637E+02,1.586952E+03,1.514570E-02,1.399372E-01,2.350308E+03,4.054016E+03,1.659510E-01,3.574826E-01,1.565138E+02,4.234544E+02,1.023255E-02,3.734015E-02,1.566207E+02,4.181059E+02,1.023954E-02,3.686853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.107347E+03,0.000000E+00,9.764574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.830135E+02,0.000000E+00,8.668200E-02,0.000000E+00,6.100795E+02,0.000000E+00,5.379673E-02,0.000000E+00,3.600311E+03,0.000000E+00,3.174750E-01,0.000000E+00,1.144886E+03,0.000000E+00,1.346079E-01,0.000000E+00,1.150162E+04,0.000000E+00,1.014211E+00,0.000000E+00,8.227900E+03,0.000000E+00,7.255351E-01,8.564308E+01,5.614797E+03,6.047104E-03,4.951121E-01,0.000000E+00,8.701856E+03,0.000000E+00,7.673285E-01,0.000000E+00,5.205161E+03,0.000000E+00,4.589904E-01,0.000000E+00,2.178248E+03,0.000000E+00,1.920776E-01,0.000000E+00,4.916183E+03,0.000000E+00,4.335084E-01,0.000000E+00,1.272731E+04,0.000000E+00,1.122293E+00,0.000000E+00,7.246850E+03,0.000000E+00,6.390263E-01,5.323392E+02,1.126462E+04,3.480325E-02,9.933131E-01,5.381720E+02,1.176975E+04,3.518459E-02,1.037855E+00,5.938405E+02,4.942378E+03,3.882408E-02,4.358183E-01,5.918057E+02,5.273711E+03,3.869105E-02,4.650352E-01,3.965916E+03,1.274855E+04,2.800262E-01,1.124166E+00,5.580388E+02,1.654198E+03,3.648344E-02,1.458669E-01,5.583147E+02,1.615042E+03,3.650148E-02,1.424142E-01,1.029681E+02,1.560818E+03,6.731845E-03,1.376328E-01,0.000000E+00,5.982372E+02,0.000000E+00,5.275248E-02,1.031184E+02,1.453192E+03,6.741674E-03,1.281423E-01,2.227965E+02,3.963480E+03,1.456598E-02,3.494992E-01,0.000000E+00,2.252697E+03,0.000000E+00,1.986425E-01,5.219199E+02,3.314270E+03,3.412206E-02,2.922519E-01,5.213875E+02,3.326540E+03,3.408725E-02,2.933338E-01,4.282107E+02,1.477821E+03,2.799555E-02,1.303141E-01,4.278297E+02,1.547310E+03,2.797063E-02,1.364416E-01,2.430555E+03,4.019568E+03,1.716171E-01,3.544450E-01,2.665697E+02,4.097505E+02,1.742778E-02,3.613175E-02,2.667059E+02,4.054154E+02,1.743669E-02,3.574948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.147558E+03,0.000000E+00,1.011915E-01,0.000000E+00,1.555047E+02,0.000000E+00,1.371239E-02,0.000000E+00,1.013979E+03,0.000000E+00,8.941255E-02,0.000000E+00,6.310045E+02,0.000000E+00,5.564189E-02,0.000000E+00,3.680034E+03,0.000000E+00,3.245049E-01,0.000000E+00,1.166099E+03,0.000000E+00,1.371019E-01,0.000000E+00,1.179160E+04,0.000000E+00,1.039782E+00,0.000000E+00,8.439313E+03,0.000000E+00,7.441775E-01,2.257871E+02,5.749523E+03,1.594242E-02,5.069922E-01,1.999795E+02,8.903108E+03,1.412019E-02,7.850749E-01,5.679983E+01,5.134237E+03,3.713457E-03,4.527364E-01,0.000000E+00,2.152745E+03,0.000000E+00,1.898288E-01,3.307441E+01,4.864108E+03,2.162337E-03,4.289164E-01,0.000000E+00,1.260641E+04,0.000000E+00,1.111632E+00,0.000000E+00,7.201891E+03,0.000000E+00,6.350618E-01,1.110874E+03,1.114889E+04,7.262667E-02,9.831074E-01,1.119489E+03,1.163438E+04,7.318990E-02,1.025918E+00,1.055039E+03,4.880700E+03,6.897628E-02,4.303795E-01,1.052220E+03,5.193423E+03,6.879203E-02,4.579554E-01,4.120827E+03,1.270441E+04,2.909642E-01,1.120273E+00,8.248739E+02,1.616594E+03,5.392858E-02,1.425510E-01,8.252304E+02,1.579609E+03,5.395188E-02,1.392897E-01,2.292795E+02,1.526025E+03,1.498983E-02,1.345647E-01,2.133937E+01,5.877391E+02,1.395124E-03,5.182676E-02,2.295718E+02,1.432011E+03,1.500894E-02,1.262746E-01,5.082697E+02,3.900481E+03,3.322963E-02,3.439439E-01,0.000000E+00,2.229211E+03,0.000000E+00,1.965715E-01,9.625994E+02,3.266260E+03,6.293279E-02,2.880184E-01,9.618496E+02,3.260782E+03,6.288377E-02,2.875353E-01,6.668828E+02,1.450300E+03,4.359944E-02,1.278873E-01,6.664211E+02,1.510650E+03,4.356925E-02,1.332089E-01,2.519804E+03,3.987117E+03,1.779188E-01,3.515834E-01,3.867428E+02,3.966899E+02,2.528446E-02,3.498007E-02,3.868652E+02,3.932203E+02,2.529246E-02,3.467411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.534203E+03,2.819432E+03,1.083273E-01,2.486172E-01,8.277653E+03,8.436306E+03,5.844701E-01,7.439123E-01,2.764039E+03,3.940663E+03,1.951638E-01,3.474872E-01,1.397907E+03,1.909515E+03,9.870368E-02,1.683808E-01,3.380830E+03,7.387547E+03,2.387143E-01,6.514329E-01,1.368880E+03,2.776571E+03,9.665417E-02,3.264502E-01,1.580387E+04,2.675501E+04,1.115883E+00,2.359253E+00,1.167462E+04,1.988669E+04,8.243238E-01,1.753605E+00,8.537931E+03,1.347814E+04,6.028479E-01,1.188501E+00,1.263156E+04,2.036545E+04,8.918915E-01,1.795823E+00,1.075480E+04,1.295162E+04,7.031272E-01,1.142072E+00,5.355557E+03,5.649052E+03,3.501354E-01,4.981327E-01,1.074600E+04,1.143341E+04,7.025518E-01,1.008197E+00,2.618589E+04,1.822700E+04,1.711980E+00,1.607255E+00,1.374550E+04,1.074891E+04,8.986530E-01,9.478373E-01,2.383365E+04,2.487695E+04,1.558196E+00,2.193646E+00,2.367930E+04,2.849628E+04,1.548104E+00,2.512798E+00,1.137153E+04,1.108077E+04,7.434474E-01,9.771007E-01,1.136485E+04,1.269656E+04,7.430108E-01,1.119581E+00,1.333184E+04,2.945947E+04,9.413372E-01,2.597732E+00,5.792572E+03,7.156514E+03,3.787066E-01,6.310605E-01,5.792100E+03,6.659937E+03,3.786757E-01,5.872724E-01,5.140314E+03,5.487801E+03,3.360633E-01,4.839136E-01,2.531228E+03,2.267028E+03,1.654865E-01,1.999063E-01,5.140917E+03,4.600514E+03,3.361027E-01,4.056728E-01,1.255683E+04,8.462016E+03,8.209403E-01,7.461795E-01,6.443990E+03,4.766719E+03,4.212950E-01,4.203287E-01,1.121252E+04,9.493990E+03,7.330517E-01,8.371788E-01,1.121129E+04,1.147591E+04,7.329714E-01,1.011944E+00,5.208174E+03,4.221295E+03,3.404998E-01,3.722333E-01,5.207652E+03,5.108374E+03,3.404657E-01,4.504557E-01,9.048820E+03,1.055106E+04,6.389209E-01,9.303910E-01,2.483550E+03,2.684992E+03,1.623694E-01,2.367622E-01,2.483735E+03,2.510368E+03,1.623816E-01,2.213639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.997109E-02,2.064887E-01,,,4.854310E-01,6.178555E-01,,,1.620931E-01,2.886051E-01,,,8.197822E-02,1.398484E-01,,,1.982639E-01,5.410468E-01,,,8.027600E-02,2.711328E-01,,,9.267949E-01,1.959475E+00,,,6.846411E-01,1.456455E+00,,,5.006946E-01,9.871077E-01,,,7.407594E-01,1.491519E+00,,,5.839814E-01,9.485464E-01,,,2.908045E-01,4.137235E-01,,,5.835035E-01,8.373565E-01,,,1.421883E+00,1.334903E+00,,,7.463752E-01,7.872251E-01,,,1.294157E+00,1.821930E+00,,,1.285776E+00,2.087001E+00,,,6.174693E-01,8.115298E-01,,,6.171067E-01,9.298670E-01,,,7.818265E-01,2.157543E+00,,,3.145343E-01,5.241265E-01,,,3.145087E-01,4.877584E-01,,,2.791170E-01,4.019138E-01,,,1.374446E-01,1.660319E-01,,,2.791497E-01,3.369310E-01,,,6.818310E-01,6.197384E-01,,,3.499060E-01,3.491035E-01,,,6.088352E-01,6.953178E-01,,,6.087685E-01,8.404688E-01,,,2.828017E-01,3.091579E-01,,,2.827734E-01,3.741255E-01,,,5.306550E-01,7.727351E-01,,,1.348557E-01,1.966426E-01,,,1.348658E-01,1.838535E-01,,,0.000000E+00,0.000000E+00
