  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 15,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  13906.7791147053,                       !- Nominal Capacity {W}
  ZnSys F5 1-Bed North Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 1-Bed North Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 15,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  17696.8621154935,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  1.02315374001101,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 1-Bed North Inlet Node,        !- Air Inlet Node Name
  ZnSys F5 1-Bed North Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 1-Bed North Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 1-Bed North PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 1-Bed North,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 1-Bed North,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed North Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed North Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 732 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 733,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 26.8224, 13.8549888,        !- X,Y,Z Vertex 1 {m}
  32.9436984, 26.8224, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 734 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 735 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 736 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 739 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 740 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 779 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 780 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 783,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 13.85495832,      !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  21.92021016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  21.92021016, 26.8224, 13.85495832;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 786 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 835 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 835,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

People,
  F5 2-Bed Core NE People,                !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed Core NW People,                !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed Core NW People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 2-Bed Core NE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed Core NW Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed Core NE Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed Core NW Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed Core NE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed Core NW Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Thermal Zone: F5 2-Bed Core NE-NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed Core NE-NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed Core NE-NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {a532b822-9629-43e9-abea-810b84c26613}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed Core NE-NW Inlet Node List, !- Name
  ZnSys F5 2-Bed Core NE-NW Outlet Node;  !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed Core NE-NW Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 2-Bed Core NE-NW Inlet Node;   !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 2-Bed Core NE-NW,              !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 2-Bed Core NE-NW Inlet Node,   !- Air Inlet Node Name
  ZnSys F5 2-Bed Core NE-NW Outlet Node,  !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.59408744150016,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.59408744150016,                       !- Heating Supply Air Flow Rate {m3/s}
  0.59408744150016,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 16,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 16,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 16,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 16,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.59408744150016,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 2-Bed Core NE-NW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed Core NE-NW Outlet Node,  !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 16,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  8074.89927513419,                       !- Nominal Capacity {W}
  ZnSys F5 2-Bed Core NE-NW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed Core NE-NW Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 16,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10275.5992481644,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.59408744150016,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 2-Bed Core NE-NW Inlet Node,   !- Air Inlet Node Name
  ZnSys F5 2-Bed Core NE-NW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed Core NE-NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 2-Bed Core NE-NW,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed East,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1026,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  54.864, 10.94741016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 10.94741016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1027,                           !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1031,                           !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 147,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1032,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7452984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  45.7452984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 722,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 10.99818984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 10.99818984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 21.92021016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 21.92021016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 880 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 882,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 883,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 21.97098984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 21.97098984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 32.8931016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 32.8931016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 884 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1030 - Surface 1030 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 881 - Surface 881 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F5 2-Bed NE People,                     !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed NE People Activity Level;      !- Activity Level Schedule Name

People,
  F5 2-Bed SE Core People,                !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SE Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed SE People,                     !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SE People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 2-Bed NE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SE Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed NE Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SE Core Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SE Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed NE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SE Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed East Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Thermal Zone: F5 2-Bed East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {06010a9c-433d-4475-9438-38070ad6403d}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed East Inlet Node List, !- Name
  ZnSys F5 2-Bed East Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed East Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed East PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 2-Bed East Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed East PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed East PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed East PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 2-Bed East,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 2-Bed East Inlet Node,         !- Air Inlet Node Name
  ZnSys F5 2-Bed East Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.891135881724672,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.891135881724672,                      !- Heating Supply Air Flow Rate {m3/s}
  0.891135881724672,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 17,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 17,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 17,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 17,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.891135881724672,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 2-Bed East Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed East Outlet Node,        !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 17,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  12112.3635662548,                       !- Nominal Capacity {W}
  ZnSys F5 2-Bed East Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed East Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 17,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15413.3988722466,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.891135881724672,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 2-Bed East Inlet Node,         !- Air Inlet Node Name
  ZnSys F5 2-Bed East Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed East PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 2-Bed East,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed West,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 820 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 822,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 10.99818984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 10.99818984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 823,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 824,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 825 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 826,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 827,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 828 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 829,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.94741016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 10.94741016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 13.09201344,          !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 13.85931696;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.24,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 830,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 13.85931696,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 13.09201344,          !- X,Y,Z Vertex 2 {m}
  9.11861016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  9.11861016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 854,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 855 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 856 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 857,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8931016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 32.8931016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 858,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 12.192;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 831 - Surface 831 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 859 - Surface 859 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F5 2-Bed NW People,                     !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed NW People Activity Level;      !- Activity Level Schedule Name

People,
  F5 2-Bed SW Core People,                !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SW Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed SW People,                     !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SW People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 2-Bed NW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SW Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed NW Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SW Core Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SW Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed NW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SW Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed West Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed West Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed West Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed West Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed West Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Thermal Zone: F5 2-Bed West Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed West Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed West Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {cdc25af7-4c05-4547-8c7a-ba98c6b100a3}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed West Inlet Node List, !- Name
  ZnSys F5 2-Bed West Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed West Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed West PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 2-Bed West Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed West PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed West PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed West PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 2-Bed West,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 2-Bed West Inlet Node,         !- Air Inlet Node Name
  ZnSys F5 2-Bed West Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.891135881724672,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.891135881724672,                      !- Heating Supply Air Flow Rate {m3/s}
  0.891135881724672,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 18,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 18,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 18,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 18,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.891135881724672,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 2-Bed West Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed West Outlet Node,        !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 18,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  12112.3635662548,                       !- Nominal Capacity {W}
  ZnSys F5 2-Bed West Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 2-Bed West Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 18,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15413.3988722466,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.891135881724672,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 2-Bed West Inlet Node,         !- Air Inlet Node Name
  ZnSys F5 2-Bed West Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed West Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed West PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 2-Bed West,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed West Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed West Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 3-Bed NE,              !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 806 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 812,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 32.9436984, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.864, 32.9436984, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 813 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 815,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  45.7452984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  45.7452984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 818,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 12.192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 884,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

People,
  F5 3-Bed NE People,                     !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 3-Bed NE People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 3-Bed NE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 3-Bed NE Recepticle Loads,           !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 3-Bed NE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  Thermal Zone: F5 3-Bed NE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 3-Bed NE Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 3-Bed NE Thermostat Schedule, !- Name
  Thermal Zone: F5 3-Bed NE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 3-Bed NE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Thermal Zone: F5 3-Bed NE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 3-Bed NE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 3-Bed NE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {60f5e421-f6e5-4aad-89a3-9f9425886e10}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 3-Bed NE Inlet Node List, !- Name
  ZnSys F5 3-Bed NE Outlet Node;          !- Node Name 1

NodeList,
  Thermal Zone: F5 3-Bed NE Exhaust Node List, !- Name
  Thermal Zone: F5 3-Bed NE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 3-Bed NE Inlet Node;           !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 3-Bed NE PropExhFan,   !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 3-Bed NE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 3-Bed NE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 3-Bed NE,                      !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 3-Bed NE Inlet Node,           !- Air Inlet Node Name
  ZnSys F5 3-Bed NE Outlet Node,          !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.387808653026304,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.387808653026304,                      !- Heating Supply Air Flow Rate {m3/s}
  0.387808653026304,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 19,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 19,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 19,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 19,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.387808653026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 3-Bed NE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 3-Bed NE Outlet Node,          !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 19,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  5271.11765390355,                       !- Nominal Capacity {W}
  ZnSys F5 3-Bed NE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 3-Bed NE Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 19,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6707.69342567375,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.387808653026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 3-Bed NE Inlet Node,           !- Air Inlet Node Name
  ZnSys F5 3-Bed NE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 3-Bed NE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 3-Bed NE PropExhFan,   !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 3-Bed NE,                      !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 3-Bed NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 3-Bed NE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 3-Bed NW,              !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 673 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 673,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 787,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 13.85931696;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 792,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 47.244, 12.192;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 856,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

People,
  F5 3-Bed NW People,                     !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 3-Bed NW People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 3-Bed NW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 3-Bed NW Recepticle Loads,           !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 3-Bed NW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  Thermal Zone: F5 3-Bed NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 3-Bed NW Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 3-Bed NW Thermostat Schedule, !- Name
  Thermal Zone: F5 3-Bed NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 3-Bed NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Thermal Zone: F5 3-Bed NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 3-Bed NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 3-Bed NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {697b6032-5cfb-49c4-8302-e898eb951d0e}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 3-Bed NW Inlet Node List, !- Name
  ZnSys F5 3-Bed NW Outlet Node;          !- Node Name 1

NodeList,
  Thermal Zone: F5 3-Bed NW Exhaust Node List, !- Name
  Thermal Zone: F5 3-Bed NW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 3-Bed NW Inlet Node;           !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 3-Bed NW PropExhFan,   !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 3-Bed NW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 3-Bed NW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 3-Bed NW,                      !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 3-Bed NW Inlet Node,           !- Air Inlet Node Name
  ZnSys F5 3-Bed NW Outlet Node,          !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.387808653026304,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.387808653026304,                      !- Heating Supply Air Flow Rate {m3/s}
  0.387808653026304,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 20,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 20,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 20,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 20,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.387808653026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 3-Bed NW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 3-Bed NW Outlet Node,          !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 20,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  5271.11765390355,                       !- Nominal Capacity {W}
  ZnSys F5 3-Bed NW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 3-Bed NW Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 20,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6707.69342567375,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.387808653026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 3-Bed NW Inlet Node,           !- Air Inlet Node Name
  ZnSys F5 3-Bed NW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 3-Bed NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 3-Bed NW PropExhFan,   !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 3-Bed NW,                      !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 3-Bed NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 3-Bed NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Corridor,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1007,                           !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1029 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 675,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 7 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 8 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 9 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 10 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 11 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 12 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 13 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 14 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 15 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 16 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 17 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 18 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 19 {m}
  9.144, 37.7952, 12.192;                 !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 691 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 4 {m}
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 5 {m}
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 6 {m}
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 7 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 8 {m}
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 9 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 10 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 11 {m}
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 12 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 13 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 14 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 15 {m}
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 16 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 17 {m}
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 18 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 19 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 712 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 716,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 729,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 732,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 734,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 735,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 736,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 739,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 740,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 760,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 777,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 778,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 779,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 780,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 786,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 802,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 807,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 813,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 820 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 820,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 825,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 833,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 834 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 836 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 836,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 837 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 839 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 839,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 841 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 841,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 844,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 846 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 846,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 850,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 851,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 852,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 855,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 880,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 898,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 13.8549888,       !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 915,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1012 - Surface 1012 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 680 - Surface 680 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 681 - Surface 681 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 690 - Surface 690 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 694 - Surface 694 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 704 - Surface 704 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 707 - Surface 707 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  6.50321279999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 709 - Surface 709 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 756 - Surface 756 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 758 - Surface 758 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F5 Corridor People,                     !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  10.725,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Corridor People Activity Level;      !- Activity Level Schedule Name

People,
  F5 Elevator Core People,                !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 Elevator N People,                   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator N People Activity Level;    !- Activity Level Schedule Name

People,
  F5 Elevator S People,                   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator S People Activity Level;    !- Activity Level Schedule Name

People,
  F5 Laundry People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.9,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Laundry People Activity Level;       !- Activity Level Schedule Name

People,
  F5 Stair E People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Stair E People Activity Level;       !- Activity Level Schedule Name

People,
  F5 Stair W People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Stair W People Activity Level;       !- Activity Level Schedule Name

Lights,
  F5 Corridor Regulated Lights,           !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1287,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator Core Regulated Lights,      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator N Regulated Lights,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator S Regulated Lights,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Laundry Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  80.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Stair E Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Stair W Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator Core Recepticle Loads,      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator N Recepticle Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator S Recepticle Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Laundry Recepticle Loads,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Laundry Gas Equipment Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  39.5983562605337,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Stair E Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Stair W Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  Thermal Zone: F5 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Corridor Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F5 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Corridor,              !- Zone Name
  Thermal Zone: F5 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {c0ce6ec9-0843-4871-b4eb-670990705c9f}, !- Zone Air Node Name
  Thermal Zone: F5 Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F5 Corridor Inlet Node List, !- Name
  DOAS1 TrmlUnit-3 Outlet Node;           !- Node Name 1

NodeList,
  Thermal Zone: F5 Corridor Return Node List, !- Name
  Thermal Zone: F5 Corridor Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  DOAS1 TrmlUnit-3,                       !- Name
  Always On,                              !- Availability Schedule Name
  DOAS1 Zone Splitter Outlet Node 2,      !- Air Inlet Node Name
  DOAS1 TrmlUnit-3 Outlet Node,           !- Air Outlet Node Name
  0.1900768327488;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU DOAS1 TrmlUnit-3,                   !- Name
  DOAS1 TrmlUnit-3 Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  DOAS1 TrmlUnit-3;                       !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU DOAS1 TrmlUnit-3,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Studio SE,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1013,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1014,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1014,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 13.85931696;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1016,                           !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1017,                           !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1028 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 771,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

People,
  F5 Studio SE People,                    !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 Studio SE People Activity Level;     !- Activity Level Schedule Name

Lights,
  F5 Studio SE Non-Regulated Lights,      !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 Studio SE Recepticle Loads,          !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Studio SE Gas Equipment Loads,       !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  Thermal Zone: F5 Studio SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Studio SE Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Studio SE Thermostat Schedule, !- Name
  Thermal Zone: F5 Studio SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Studio SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Thermal Zone: F5 Studio SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Studio SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 Studio SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {960aeaa3-d481-44f3-b275-d5360c11b9e9}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 Studio SE Inlet Node List, !- Name
  ZnSys F5 Studio SE Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F5 Studio SE Exhaust Node List, !- Name
  Thermal Zone: F5 Studio SE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 Studio SE Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 Studio SE PropExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 Studio SE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 Studio SE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 Studio SE,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 Studio SE Inlet Node,          !- Air Inlet Node Name
  ZnSys F5 Studio SE Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.148522332322483,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.148522332322483,                      !- Heating Supply Air Flow Rate {m3/s}
  0.148522332322483,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 21,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 21,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 21,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 21,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.148522332322483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 Studio SE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 Studio SE Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 21,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  2018.7262841389,                        !- Nominal Capacity {W}
  ZnSys F5 Studio SE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 Studio SE Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 21,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2568.89981204111,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.148522332322483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 Studio SE Inlet Node,          !- Air Inlet Node Name
  ZnSys F5 Studio SE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Studio SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 Studio SE PropExhFan,  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 Studio SE,                     !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Studio SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Studio SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Studio SW,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 691 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 691,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  18.288, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 747,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 749,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 750,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 12.192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 801,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 828,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

People,
  F5 Studio SW People,                    !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 Studio SW People Activity Level;     !- Activity Level Schedule Name

Lights,
  F5 Studio SW Non-Regulated Lights,      !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 Studio SW Recepticle Loads,          !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Studio SW Gas Equipment Loads,       !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  Thermal Zone: F5 Studio SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Studio SW Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Studio SW Thermostat Schedule, !- Name
  Thermal Zone: F5 Studio SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Studio SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Thermal Zone: F5 Studio SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Studio SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 Studio SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {511709d8-9373-44b8-aaa2-930da10617fe}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 Studio SW Inlet Node List, !- Name
  ZnSys F5 Studio SW Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F5 Studio SW Exhaust Node List, !- Name
  Thermal Zone: F5 Studio SW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 Studio SW Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 Studio SW PropExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 Studio SW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 Studio SW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZnSys F5 Studio SW,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 Studio SW Inlet Node,          !- Air Inlet Node Name
  ZnSys F5 Studio SW Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.148522332322483,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.148522332322483,                      !- Heating Supply Air Flow Rate {m3/s}
  0.148522332322483,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 22,                                 !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  CoilHtg 22,                             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 22,                         !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 22,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.148522332322483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 Studio SW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 Studio SW Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  CoilHtg 22,                             !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.810316,                               !- Burner Efficiency
  2018.7262841389,                        !- Nominal Capacity {W}
  ZnSys F5 Studio SW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 Studio SW Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-22,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.99253,                                !- Data 9
  0.848843,                               !- Data 10
  0.747382,                               !- Data 11
  1.16491,                                !- Data 12
  1,                                      !- Data 13
  0.883486,                               !- Data 14
  1.39688,                                !- Data 15
  1.2035,                                 !- Data 16
  1.06682;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 22,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2568.89981204111,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.148522332322483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 Studio SW Inlet Node,          !- Air Inlet Node Name
  ZnSys F5 Studio SW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-22,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Studio SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 Studio SW PropExhFan,  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZnSys F5 Studio SW,                     !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Studio SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Studio SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Parking Garage,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1085,                           !- Name
  Roof,                                   !- Surface Type
  Concrete Podium Roof,                   !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 28.956, 0;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 13 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  Surface 171 SlabOnOrBelowGradeF073,     !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, -6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 172-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 173-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 174-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 2 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 175-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 4 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 35 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 4 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 5 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 6 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 7 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 8 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 9 {m}
  42.0624, 23.7744, 0;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 35-2 Reversed,                  !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35-2,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 5 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 6 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 7 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 8 {m}
  43.8912, 14.6304, 0;                    !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Surface 64 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 0;                     !- X,Y,Z Vertex 4 {m}

People,
  Parking Garage People,                  !- Name
  Thermal Zone: Parking Garage,           !- Zone or ZoneList Name
  ParkingOccupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Parking Garage People Activity Level;   !- Activity Level Schedule Name

Lights,
  Parking Garage Regulated Lights,        !- Name
  Thermal Zone: Parking Garage,           !- Zone or ZoneList Name
  ParkingLights,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.07639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Schedule:Year,
  ParkingLights,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingLightsWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ParkingLightsWk,                        !- Name
  ParkingLightsSun,                       !- Sunday Schedule:Day Name
  ParkingLightsWD,                        !- Monday Schedule:Day Name
  ParkingLightsWD,                        !- Tuesday Schedule:Day Name
  ParkingLightsWD,                        !- Wednesday Schedule:Day Name
  ParkingLightsWD,                        !- Thursday Schedule:Day Name
  ParkingLightsWD,                        !- Friday Schedule:Day Name
  ParkingLightsSat,                       !- Saturday Schedule:Day Name
  ParkingLightsSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingLightsSun,                       !- CustomDay1 Schedule:Day Name
  ParkingLightsSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ParkingLightsSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
