Time,THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.051748E+03,0.000000E+00,9.274304E-02,0.000000E+00,5.164376E+02,0.000000E+00,4.553940E-02,0.000000E+00,9.545920E+02,0.000000E+00,8.417580E-02,0.000000E+00,5.660558E+02,0.000000E+00,4.991473E-02,0.000000E+00,3.370219E+03,0.000000E+00,2.971855E-01,0.000000E+00,1.145914E+03,0.000000E+00,1.347288E-01,0.000000E+00,1.078534E+04,0.000000E+00,9.510500E-01,0.000000E+00,7.672333E+03,0.000000E+00,6.765453E-01,5.078381E+02,5.130432E+03,3.585753E-02,4.524009E-01,6.323012E+02,7.960396E+03,4.464565E-02,7.019467E-01,0.000000E+00,4.533703E+03,0.000000E+00,3.997813E-01,0.000000E+00,1.847516E+03,0.000000E+00,1.629138E-01,0.000000E+00,4.326535E+03,0.000000E+00,3.815133E-01,0.000000E+00,1.184785E+04,0.000000E+00,1.044742E+00,0.000000E+00,6.418999E+03,0.000000E+00,5.660265E-01,5.801490E+02,1.012501E+04,3.792896E-02,8.928219E-01,5.776752E+02,1.046421E+04,3.776723E-02,9.227323E-01,1.004521E+03,4.455693E+03,6.567356E-02,3.929024E-01,1.003944E+03,4.707797E+03,6.563580E-02,4.151329E-01,5.176902E+03,1.143562E+04,3.655318E-01,1.008392E+00,6.784811E+02,1.347027E+03,4.435771E-02,1.187807E-01,6.770386E+02,1.332240E+03,4.426341E-02,1.174767E-01,1.138262E+02,1.429573E+03,7.441727E-03,1.260595E-01,0.000000E+00,6.805807E+02,0.000000E+00,6.001352E-02,1.138594E+02,1.339183E+03,7.443897E-03,1.180890E-01,3.780954E+02,3.730006E+03,2.471911E-02,3.289114E-01,0.000000E+00,2.021587E+03,0.000000E+00,1.782632E-01,9.653348E+02,3.136260E+03,6.311162E-02,2.765550E-01,9.650435E+02,3.136911E+03,6.309258E-02,2.766124E-01,6.671116E+02,1.403450E+03,4.361440E-02,1.237560E-01,6.670268E+02,1.468595E+03,4.360885E-02,1.295005E-01,2.889804E+03,3.637865E+03,2.040438E-01,3.207864E-01,3.567320E+02,3.844029E+02,2.332241E-02,3.389660E-02,3.567456E+02,5.505386E+02,2.332330E-02,4.854642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.076263E+03,0.000000E+00,9.490474E-02,0.000000E+00,6.976082E+02,0.000000E+00,6.151500E-02,0.000000E+00,9.773506E+02,0.000000E+00,8.618265E-02,3.502252E+00,5.769037E+02,2.472877E-04,5.087129E-02,0.000000E+00,3.426808E+03,0.000000E+00,3.021755E-01,0.000000E+00,1.163590E+03,0.000000E+00,1.368069E-01,0.000000E+00,1.099464E+04,0.000000E+00,9.695060E-01,1.484830E+01,7.824694E+03,1.048411E-03,6.899805E-01,6.681979E+02,5.218202E+03,4.718025E-02,4.601404E-01,9.059243E+02,8.092732E+03,6.396568E-02,7.136160E-01,0.000000E+00,4.467055E+03,0.000000E+00,3.939044E-01,0.000000E+00,1.826477E+03,0.000000E+00,1.610585E-01,0.000000E+00,4.281935E+03,0.000000E+00,3.775805E-01,0.000000E+00,1.173252E+04,0.000000E+00,1.034572E+00,0.000000E+00,6.378056E+03,0.000000E+00,5.624161E-01,1.110648E+03,1.002609E+04,7.261193E-02,8.840996E-01,1.107607E+03,1.033565E+04,7.241311E-02,9.113959E-01,1.247933E+03,4.402759E+03,8.158734E-02,3.882348E-01,1.247356E+03,4.630965E+03,8.154959E-02,4.083579E-01,3.553835E+03,7.606330E+03,2.509299E-01,6.707252E-01,7.983148E+02,1.315352E+03,5.219219E-02,1.159875E-01,7.966673E+02,1.302617E+03,5.208449E-02,1.148646E-01,2.130782E+02,1.402440E+03,1.393062E-02,1.236670E-01,0.000000E+00,6.718850E+02,0.000000E+00,5.924673E-02,2.131462E+02,1.321753E+03,1.393507E-02,1.165520E-01,6.615834E+02,3.677833E+03,4.325298E-02,3.243108E-01,0.000000E+00,2.001316E+03,0.000000E+00,1.764758E-01,1.206897E+03,3.095935E+03,7.890449E-02,2.729992E-01,1.206592E+03,3.083200E+03,7.888453E-02,2.718762E-01,7.794299E+02,1.380529E+03,5.095754E-02,1.217348E-01,7.793230E+02,1.439506E+03,5.095055E-02,1.269355E-01,1.981344E+03,2.416208E+03,1.398991E-01,2.130609E-01,4.079797E+02,3.729094E+02,2.667288E-02,3.288310E-02,4.079927E+02,5.398960E+02,2.667373E-02,4.760796E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.101084E+03,0.000000E+00,9.709341E-02,0.000000E+00,7.930316E+02,0.000000E+00,6.992943E-02,0.000000E+00,9.999743E+02,0.000000E+00,8.817761E-02,1.395240E+01,5.872611E+02,9.851538E-04,5.178461E-02,0.000000E+00,3.477959E+03,0.000000E+00,3.066860E-01,0.000000E+00,1.181505E+03,0.000000E+00,1.389132E-01,0.000000E+00,1.118441E+04,0.000000E+00,9.862395E-01,9.390657E+01,7.963259E+03,6.630574E-03,7.021992E-01,7.719486E+02,5.294969E+03,5.450590E-02,4.669097E-01,1.057750E+03,8.209282E+03,7.468581E-02,7.238934E-01,0.000000E+00,4.410027E+03,0.000000E+00,3.888756E-01,0.000000E+00,1.809660E+03,0.000000E+00,1.595756E-01,0.000000E+00,4.244508E+03,0.000000E+00,3.742802E-01,0.000000E+00,1.163077E+04,0.000000E+00,1.025600E+00,0.000000E+00,6.352980E+03,0.000000E+00,5.602049E-01,1.739017E+03,9.937268E+03,1.136934E-01,8.762670E-01,1.735530E+03,1.022065E+04,1.134654E-01,9.012560E-01,1.474031E+03,4.353089E+03,9.636917E-02,3.838549E-01,1.473396E+03,4.560308E+03,9.632762E-02,4.021274E-01,1.830403E+03,3.794583E+03,1.292415E-01,3.346058E-01,8.912179E+02,1.285538E+03,5.826601E-02,1.133586E-01,8.896330E+02,1.274624E+03,5.816239E-02,1.123962E-01,3.346156E+02,1.378714E+03,2.187648E-02,1.215748E-01,0.000000E+00,6.646554E+02,0.000000E+00,5.860923E-02,3.347200E+02,1.306847E+03,2.188331E-02,1.152376E-01,1.000306E+03,3.630752E+03,6.539800E-02,3.201592E-01,0.000000E+00,1.986296E+03,0.000000E+00,1.751513E-01,1.427710E+03,3.059485E+03,9.334079E-02,2.697850E-01,1.427377E+03,3.034515E+03,9.331897E-02,2.675832E-01,8.613357E+02,1.358973E+03,5.631237E-02,1.198341E-01,8.612292E+02,1.412444E+03,5.630541E-02,1.245492E-01,1.018378E+03,1.203684E+03,7.190587E-02,1.061407E-01,4.454891E+02,3.620611E+02,2.912517E-02,3.192650E-02,4.455073E+02,5.298066E+02,2.912636E-02,4.671828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.124804E+03,0.000000E+00,9.918509E-02,0.000000E+00,9.026561E+02,0.000000E+00,7.959610E-02,0.000000E+00,1.021277E+03,0.000000E+00,9.005607E-02,2.839587E+01,5.971806E+02,2.004981E-03,5.265931E-02,0.000000E+00,3.523337E+03,0.000000E+00,3.106874E-01,0.000000E+00,1.199943E+03,0.000000E+00,1.410811E-01,1.821244E+02,1.135505E+04,1.285948E-02,1.001287E+00,2.413780E+02,8.088098E+03,1.704326E-02,7.132074E-01,8.880631E+02,5.361753E+03,6.270454E-02,4.727987E-01,1.157673E+03,8.311394E+03,8.174118E-02,7.328976E-01,7.997899E+01,4.366559E+03,5.228864E-03,3.850426E-01,0.000000E+00,1.799747E+03,0.000000E+00,1.587015E-01,5.802207E+01,4.218438E+03,3.793365E-03,3.719813E-01,2.641760E+02,1.154825E+04,1.727129E-02,1.018323E+00,0.000000E+00,6.356427E+03,0.000000E+00,5.605089E-01,2.270983E+03,9.864697E+03,1.484722E-01,8.698677E-01,2.268558E+03,1.012518E+04,1.483137E-01,8.928369E-01,1.690497E+03,4.307351E+03,1.105212E-01,3.798216E-01,1.689739E+03,4.496128E+03,1.104717E-01,3.964680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.746783E+02,1.257720E+03,6.372248E-02,1.109056E-01,9.732213E+02,1.248417E+03,6.362722E-02,1.100852E-01,4.341900E+02,1.359614E+03,2.838646E-02,1.198906E-01,2.541657E+01,6.599029E+02,1.661684E-03,5.819016E-02,4.343010E+02,1.295712E+03,2.839372E-02,1.142557E-01,1.225832E+03,3.590644E+03,8.014237E-02,3.166226E-01,0.000000E+00,1.980438E+03,0.000000E+00,1.746348E-01,1.630581E+03,3.028288E+03,1.066041E-01,2.670340E-01,1.630234E+03,2.992610E+03,1.065814E-01,2.638880E-01,9.299655E+02,1.339032E+03,6.079925E-02,1.180756E-01,9.298520E+02,1.387595E+03,6.079183E-02,1.223580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.773061E+02,3.518892E+02,3.120530E-02,3.102955E-02,4.773284E+02,5.204437E+02,3.120676E-02,4.589266E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.147322E+03,0.000000E+00,1.011708E-01,0.000000E+00,9.861414E+02,0.000000E+00,8.695783E-02,2.868600E+01,1.045378E+03,2.025467E-03,9.218126E-02,4.859441E+01,6.071200E+02,3.431164E-03,5.353577E-02,0.000000E+00,3.567954E+03,0.000000E+00,3.146217E-01,0.000000E+00,1.219957E+03,0.000000E+00,1.434342E-01,3.745060E+02,1.151434E+04,2.644319E-02,1.015333E+00,4.200498E+02,8.204690E+03,2.965896E-02,7.234885E-01,9.785381E+02,5.422899E+03,6.909281E-02,4.781905E-01,1.295056E+03,8.405589E+03,9.144156E-02,7.412038E-01,2.087123E+02,4.340334E+03,1.364519E-02,3.827301E-01,0.000000E+00,1.798940E+03,0.000000E+00,1.586303E-01,1.848142E+02,4.207657E+03,1.208278E-02,3.710307E-01,6.352200E+02,1.149225E+04,4.152939E-02,1.013385E+00,0.000000E+00,6.394676E+03,0.000000E+00,5.638818E-01,2.675476E+03,9.812319E+03,1.749172E-01,8.652490E-01,2.673068E+03,1.005222E+04,1.747598E-01,8.864034E-01,1.841867E+03,4.267678E+03,1.204175E-01,3.763233E-01,1.841075E+03,4.439947E+03,1.203657E-01,3.915140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.041351E+03,1.232726E+03,6.808138E-02,1.087016E-01,1.040068E+03,1.224849E+03,6.799753E-02,1.080070E-01,5.247813E+02,1.346284E+03,3.430913E-02,1.187152E-01,5.983044E+01,6.581948E+02,3.911592E-03,5.803953E-02,5.249363E+02,1.289686E+03,3.431926E-02,1.137243E-01,1.443108E+03,3.559732E+03,9.434745E-02,3.138967E-01,0.000000E+00,1.985739E+03,0.000000E+00,1.751022E-01,1.779545E+03,3.004483E+03,1.163430E-01,2.649349E-01,1.779181E+03,2.958490E+03,1.163192E-01,2.608793E-01,9.865108E+02,1.321344E+03,6.449607E-02,1.165159E-01,9.863903E+02,1.365535E+03,6.448819E-02,1.204127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.049677E+02,3.426662E+02,3.301376E-02,3.021626E-02,5.049938E+02,5.119749E+02,3.301547E-02,4.514588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.167785E+03,0.000000E+00,1.029752E-01,0.000000E+00,1.063530E+03,0.000000E+00,9.378197E-02,5.874291E+01,1.070090E+03,4.147731E-03,9.436039E-02,6.915518E+01,6.170879E+02,4.882923E-03,5.441473E-02,2.703221E+01,3.608205E+03,1.908696E-03,3.181711E-01,0.000000E+00,1.238463E+03,0.000000E+00,1.456101E-01,5.880728E+02,1.165761E+04,4.152276E-02,1.027967E+00,6.083986E+02,8.309638E+03,4.295793E-02,7.327428E-01,1.061832E+03,5.476669E+03,7.497407E-02,4.829320E-01,1.420137E+03,8.488910E+03,1.002733E-01,7.485510E-01,3.821034E+02,4.331145E+03,2.498114E-02,3.819198E-01,0.000000E+00,1.807067E+03,0.000000E+00,1.593469E-01,3.537575E+02,4.212218E+03,2.312794E-02,3.714328E-01,1.108052E+03,1.146226E+04,7.244219E-02,1.010741E+00,0.000000E+00,6.465957E+03,0.000000E+00,5.701673E-01,3.017865E+03,9.779197E+03,1.973019E-01,8.623283E-01,3.015266E+03,1.000028E+04,1.971319E-01,8.818236E-01,1.973403E+03,4.233871E+03,1.290171E-01,3.733422E-01,1.972561E+03,4.391102E+03,1.289621E-01,3.872068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.095552E+03,1.210620E+03,7.162497E-02,1.067523E-01,1.094388E+03,1.204008E+03,7.154883E-02,1.061693E-01,6.035648E+02,1.338593E+03,3.945984E-02,1.180369E-01,1.039738E+02,6.594233E+02,6.797593E-03,5.814786E-02,6.037333E+02,1.288575E+03,3.947085E-02,1.136263E-01,1.629559E+03,3.537759E+03,1.065372E-01,3.119591E-01,0.000000E+00,2.001653E+03,0.000000E+00,1.765055E-01,1.910153E+03,2.987489E+03,1.248819E-01,2.634364E-01,1.909776E+03,2.931724E+03,1.248573E-01,2.585191E-01,1.036859E+03,1.305823E+03,6.778772E-02,1.151473E-01,1.036729E+03,1.346118E+03,6.777926E-02,1.187005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.306193E+02,3.344210E+02,3.469081E-02,2.948920E-02,5.306494E+02,5.043883E+02,3.469277E-02,4.447690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.185674E+03,0.000000E+00,1.045526E-01,2.797974E+01,1.135043E+03,1.975599E-03,1.000879E-01,9.482178E+01,1.091155E+03,6.695195E-03,9.621793E-02,8.642187E+01,6.265121E+02,6.102093E-03,5.524576E-02,6.220406E+01,3.641505E+03,4.392116E-03,3.211074E-01,0.000000E+00,1.255512E+03,0.000000E+00,1.476145E-01,8.653087E+02,1.178298E+04,6.109789E-02,1.039022E+00,7.636821E+02,8.401553E+03,5.392222E-02,7.408479E-01,1.137740E+03,5.522466E+03,8.033379E-02,4.869703E-01,1.535359E+03,8.560277E+03,1.084090E-01,7.548441E-01,6.216934E+02,4.334276E+03,4.064505E-02,3.821959E-01,0.000000E+00,1.821592E+03,0.000000E+00,1.606277E-01,5.839515E+02,4.227707E+03,3.817756E-02,3.727987E-01,1.734377E+03,1.145102E+04,1.133900E-01,1.009750E+00,0.000000E+00,6.560175E+03,0.000000E+00,5.784754E-01,3.330641E+03,9.761345E+03,2.177505E-01,8.607541E-01,3.327699E+03,9.965289E+03,2.175582E-01,8.787379E-01,2.088311E+03,4.204759E+03,1.365295E-01,3.707751E-01,2.087447E+03,4.348386E+03,1.364730E-01,3.834402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.141633E+03,1.191077E+03,7.463763E-02,1.050290E-01,1.140651E+03,1.185590E+03,7.457346E-02,1.045451E-01,6.758195E+02,1.334979E+03,4.418370E-02,1.177183E-01,1.608442E+02,6.628266E+02,1.051566E-02,5.844796E-02,6.760007E+02,1.290791E+03,4.419555E-02,1.138218E-01,1.795992E+03,3.522318E+03,1.174183E-01,3.105976E-01,0.000000E+00,2.024964E+03,0.000000E+00,1.785611E-01,2.023390E+03,2.975084E+03,1.322851E-01,2.623425E-01,2.022997E+03,2.910855E+03,1.322594E-01,2.566788E-01,1.084928E+03,1.292077E+03,7.093041E-02,1.139352E-01,1.084785E+03,1.328892E+03,7.092101E-02,1.171815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.556885E+02,3.270682E+02,3.632978E-02,2.884084E-02,5.557216E+02,4.976631E+02,3.633195E-02,4.388387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,1.167564E+01,1.201680E+03,8.243959E-04,1.059640E-01,1.028687E+02,1.199757E+03,7.263377E-03,1.057945E-01,1.400096E+02,1.111806E+03,9.885828E-03,9.803891E-02,1.034282E+02,6.352354E+02,7.302882E-03,5.601497E-02,1.010983E+02,3.671557E+03,7.138369E-03,3.237574E-01,0.000000E+00,1.271082E+03,0.000000E+00,1.494451E-01,9.964712E+02,1.189608E+04,7.035904E-02,1.048995E+00,8.766137E+02,8.484485E+03,6.189612E-02,7.481608E-01,1.207162E+03,5.563110E+03,8.523556E-02,4.905543E-01,1.640609E+03,8.623954E+03,1.158405E-01,7.604592E-01,8.190646E+02,4.345332E+03,5.354877E-02,3.831708E-01,0.000000E+00,1.840259E+03,0.000000E+00,1.622738E-01,7.956667E+02,4.249956E+03,5.201907E-02,3.747606E-01,2.188222E+03,1.145277E+04,1.430615E-01,1.009904E+00,0.000000E+00,6.664461E+03,0.000000E+00,5.876713E-01,3.614064E+03,9.751352E+03,2.362802E-01,8.598730E-01,3.610994E+03,9.939675E+03,2.360794E-01,8.764793E-01,2.184055E+03,4.179914E+03,1.427891E-01,3.685843E-01,2.183259E+03,4.311235E+03,1.427370E-01,3.801642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.182576E+03,1.174082E+03,7.731440E-02,1.035304E-01,1.181591E+03,1.169599E+03,7.725000E-02,1.031351E-01,7.406380E+02,1.334011E+03,4.842140E-02,1.176329E-01,2.017537E+02,6.673556E+02,1.319024E-02,5.884733E-02,7.408292E+02,1.295200E+03,4.843390E-02,1.142105E-01,1.942373E+03,3.511504E+03,1.269884E-01,3.096440E-01,8.844324E+01,2.051595E+03,5.782239E-03,1.809094E-01,2.124566E+03,2.966326E+03,1.388998E-01,2.615702E-01,2.124155E+03,2.893579E+03,1.388729E-01,2.551554E-01,1.131497E+03,1.279946E+03,7.397498E-02,1.128655E-01,1.131345E+03,1.313642E+03,7.396503E-02,1.158368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.784120E+02,3.206390E+02,3.781540E-02,2.827390E-02,5.784479E+02,4.915736E+02,3.781775E-02,4.334690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,2.417115E+01,1.215684E+03,1.706681E-03,1.071988E-01,1.797665E+02,1.257527E+03,1.269299E-02,1.108886E-01,1.634482E+02,1.129963E+03,1.154079E-02,9.964004E-02,1.181746E+02,6.430793E+02,8.344098E-03,5.670665E-02,1.516035E+02,3.697273E+03,1.070445E-02,3.260250E-01,0.000000E+00,1.285168E+03,0.000000E+00,1.511012E-01,1.151286E+03,1.199630E+04,8.129022E-02,1.057832E+00,9.827726E+02,8.557965E+03,6.939180E-02,7.546403E-01,1.270834E+03,5.598341E+03,8.973133E-02,4.936610E-01,1.736980E+03,8.679472E+03,1.226450E-01,7.653547E-01,1.003536E+03,4.360101E+03,6.560913E-02,3.844731E-01,0.000000E+00,1.860509E+03,0.000000E+00,1.640594E-01,9.749120E+02,4.274895E+03,6.373776E-02,3.769597E-01,2.619096E+03,1.146035E+04,1.712312E-01,1.010572E+00,0.000000E+00,6.773734E+03,0.000000E+00,5.973070E-01,3.867702E+03,9.747690E+03,2.528625E-01,8.595501E-01,3.864552E+03,9.921783E+03,2.526565E-01,8.749015E-01,2.262719E+03,4.157521E+03,1.479320E-01,3.666096E-01,2.261885E+03,4.277722E+03,1.478774E-01,3.772089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.222313E+03,1.158515E+03,7.991232E-02,1.021577E-01,1.221211E+03,1.154928E+03,7.984027E-02,1.018414E-01,7.983331E+02,1.334314E+03,5.219339E-02,1.176596E-01,2.421986E+02,6.725555E+02,1.583445E-02,5.930586E-02,7.985315E+02,1.300441E+03,5.220637E-02,1.146727E-01,2.069663E+03,3.502963E+03,1.353103E-01,3.088908E-01,1.745691E+02,2.079805E+03,1.141297E-02,1.833969E-01,2.216161E+03,2.959181E+03,1.448881E-01,2.609402E-01,2.215730E+03,2.879096E+03,1.448599E-01,2.538783E-01,1.174353E+03,1.268818E+03,7.677683E-02,1.118843E-01,1.174194E+03,1.299717E+03,7.676642E-02,1.146088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.989609E+02,3.147583E+02,3.915885E-02,2.775534E-02,5.989995E+02,4.860902E+02,3.916136E-02,4.286337E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,4.061181E+01,1.227738E+03,2.867527E-03,1.082618E-01,2.861494E+02,1.310414E+03,2.020450E-02,1.155522E-01,1.919936E+02,1.144947E+03,1.355632E-02,1.009613E-01,1.323216E+02,6.500446E+02,9.342991E-03,5.732085E-02,1.836414E+02,3.718394E+03,1.296659E-02,3.278875E-01,0.000000E+00,1.297826E+03,0.000000E+00,1.525895E-01,1.316644E+03,1.208409E+04,9.296586E-02,1.065574E+00,1.087160E+03,8.622314E+03,7.676238E-02,7.603146E-01,1.329256E+03,5.628443E+03,9.385640E-02,4.963154E-01,1.825296E+03,8.727189E+03,1.288809E-01,7.695624E-01,1.175745E+03,4.376610E+03,7.686782E-02,3.859289E-01,0.000000E+00,1.881976E+03,0.000000E+00,1.659524E-01,1.144677E+03,4.300654E+03,7.483664E-02,3.792311E-01,3.023764E+03,1.147089E+04,1.976875E-01,1.011501E+00,0.000000E+00,6.884368E+03,0.000000E+00,6.070627E-01,4.096182E+03,9.747515E+03,2.678000E-01,8.595346E-01,4.092966E+03,9.908658E+03,2.675898E-01,8.737442E-01,2.329985E+03,4.137057E+03,1.523297E-01,3.648052E-01,2.329154E+03,4.247204E+03,1.522753E-01,3.745179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.262608E+03,1.144446E+03,8.254672E-02,1.009171E-01,1.261432E+03,1.141661E+03,8.246987E-02,1.006715E-01,8.487193E+02,1.335277E+03,5.548754E-02,1.177445E-01,2.805720E+02,6.780754E+02,1.834322E-02,5.979260E-02,8.489265E+02,1.305903E+03,5.550109E-02,1.151544E-01,2.179720E+03,3.495794E+03,1.425057E-01,3.082587E-01,2.984097E+02,2.108379E+03,1.950942E-02,1.859166E-01,2.301591E+03,2.952886E+03,1.504733E-01,2.603852E-01,2.301141E+03,2.866538E+03,1.504439E-01,2.527709E-01,1.213776E+03,1.258527E+03,7.935423E-02,1.109768E-01,1.213608E+03,1.286914E+03,7.934319E-02,1.134799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.178155E+02,3.093769E+02,4.039152E-02,2.728081E-02,6.178565E+02,4.810680E+02,4.039420E-02,4.242051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,6.178925E+01,1.238546E+03,4.362828E-03,1.092148E-01,3.867104E+02,1.359919E+03,2.730493E-02,1.199175E-01,2.205144E+02,1.160108E+03,1.557012E-02,1.022982E-01,1.458483E+02,6.563005E+02,1.029809E-02,5.787249E-02,2.155269E+02,3.738251E+03,1.521797E-02,3.296385E-01,0.000000E+00,1.309193E+03,0.000000E+00,1.539259E-01,1.447831E+03,1.216429E+04,1.022287E-01,1.072646E+00,1.181486E+03,8.681063E+03,8.342258E-02,7.654951E-01,1.382859E+03,5.655685E+03,9.764117E-02,4.987176E-01,1.906366E+03,8.770571E+03,1.346051E-01,7.733879E-01,1.311124E+03,4.394494E+03,8.571862E-02,3.875059E-01,2.317719E+01,1.904096E+03,1.515277E-03,1.679029E-01,1.282817E+03,4.326954E+03,8.386799E-02,3.815503E-01,3.343055E+03,1.148441E+04,2.185621E-01,1.012694E+00,0.000000E+00,6.993580E+03,0.000000E+00,6.166930E-01,4.298636E+03,9.749234E+03,2.810361E-01,8.596863E-01,4.295410E+03,9.898594E+03,2.808252E-01,8.728568E-01,2.389538E+03,4.118725E+03,1.562231E-01,3.631887E-01,2.388652E+03,4.219776E+03,1.561652E-01,3.720993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.301825E+03,1.131810E+03,8.511065E-02,9.980289E-02,1.300497E+03,1.129743E+03,8.502386E-02,9.962058E-02,8.934436E+02,1.336775E+03,5.841152E-02,1.178766E-01,3.130430E+02,6.836669E+02,2.046611E-02,6.028566E-02,8.936525E+02,1.311648E+03,5.842518E-02,1.156610E-01,2.276815E+03,3.489972E+03,1.488535E-01,3.077453E-01,4.487749E+02,2.136457E+03,2.933999E-02,1.883925E-01,2.383510E+03,2.947846E+03,1.558290E-01,2.599407E-01,2.383052E+03,2.855375E+03,1.557991E-01,2.517866E-01,1.249858E+03,1.249118E+03,8.171314E-02,1.101471E-01,1.249682E+03,1.275250E+03,8.170166E-02,1.124513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.349275E+02,3.044487E+02,4.151027E-02,2.684624E-02,6.349709E+02,4.764263E+02,4.151310E-02,4.201121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,7.547463E+01,1.247998E+03,5.329127E-03,1.100483E-01,4.622064E+02,1.406143E+03,3.263556E-02,1.239935E-01,2.454365E+02,1.173027E+03,1.732983E-02,1.034374E-01,1.584486E+02,6.618344E+02,1.118777E-02,5.836047E-02,2.510653E+02,3.755470E+03,1.772727E-02,3.311569E-01,8.574783E+00,1.319357E+03,6.054500E-04,1.551210E-01,1.570234E+03,1.223536E+04,1.108714E-01,1.078912E+00,1.269196E+03,8.733106E+03,8.961563E-02,7.700842E-01,1.432082E+03,5.679360E+03,1.011167E-01,5.008052E-01,1.980971E+03,8.808458E+03,1.398728E-01,7.767287E-01,1.435326E+03,4.413280E+03,9.383869E-02,3.891624E-01,8.942831E+01,1.925936E+03,5.846641E-03,1.698288E-01,1.408237E+03,4.353391E+03,9.206766E-02,3.838814E-01,3.632029E+03,1.149996E+04,2.374546E-01,1.014065E+00,0.000000E+00,7.100009E+03,0.000000E+00,6.260779E-01,4.480052E+03,9.753349E+03,2.928967E-01,8.600491E-01,4.476826E+03,9.891977E+03,2.926858E-01,8.722733E-01,2.448182E+03,4.102114E+03,1.600571E-01,3.617239E-01,2.447150E+03,4.194940E+03,1.599897E-01,3.699092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.339390E+03,1.120284E+03,8.756656E-02,9.878651E-02,1.338073E+03,1.118859E+03,8.748050E-02,9.866087E-02,9.337608E+02,1.338649E+03,6.104738E-02,1.180419E-01,3.420510E+02,6.892472E+02,2.236260E-02,6.077773E-02,9.339709E+02,1.317416E+03,6.106111E-02,1.161695E-01,2.364788E+03,3.485163E+03,1.546050E-01,3.073212E-01,5.336126E+02,2.163712E+03,3.488650E-02,1.907959E-01,2.459303E+03,2.943498E+03,1.607842E-01,2.595573E-01,2.458826E+03,2.845646E+03,1.607530E-01,2.509287E-01,1.283271E+03,1.240450E+03,8.389763E-02,1.093828E-01,1.283089E+03,1.264555E+03,8.388572E-02,1.115083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.506585E+02,2.998357E+02,4.253873E-02,2.643948E-02,6.507040E+02,4.722152E+02,4.254170E-02,4.163988E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,9.222306E+01,1.256315E+03,6.511704E-03,1.107817E-01,5.559733E+02,1.449130E+03,3.925627E-02,1.277841E-01,2.684712E+02,1.184749E+03,1.895627E-02,1.044710E-01,1.701463E+02,6.667115E+02,1.201372E-02,5.879053E-02,2.817605E+02,3.770774E+03,1.989460E-02,3.325064E-01,1.987318E+01,1.328432E+03,1.403210E-03,1.561880E-01,1.683903E+03,1.229876E+04,1.188973E-01,1.084503E+00,1.350403E+03,8.779512E+03,9.534950E-02,7.741763E-01,1.477248E+03,5.700065E+03,1.043058E-01,5.026310E-01,2.049693E+03,8.841779E+03,1.447251E-01,7.796670E-01,1.547700E+03,4.431801E+03,1.011855E-01,3.907957E-01,1.627900E+02,1.946791E+03,1.064288E-02,1.716677E-01,1.521624E+03,4.378869E+03,9.948069E-02,3.861281E-01,3.892459E+03,1.151511E+04,2.544810E-01,1.015401E+00,0.000000E+00,7.200298E+03,0.000000E+00,6.349214E-01,4.640446E+03,9.756012E+03,3.033829E-01,8.602839E-01,4.637357E+03,9.884889E+03,3.031809E-01,8.716482E-01,2.507815E+03,4.086236E+03,1.639558E-01,3.603238E-01,2.506736E+03,4.171625E+03,1.638853E-01,3.678534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.374620E+03,1.109350E+03,8.986985E-02,9.782235E-02,1.373319E+03,1.108502E+03,8.978479E-02,9.774753E-02,9.706018E+02,1.340508E+03,6.345597E-02,1.182058E-01,3.676787E+02,6.944720E+02,2.403808E-02,6.123845E-02,9.708103E+02,1.322941E+03,6.346960E-02,1.166568E-01,2.446687E+03,3.480531E+03,1.599594E-01,3.069128E-01,6.414570E+02,2.189120E+03,4.193715E-02,1.930363E-01,2.530585E+03,2.939349E+03,1.654445E-01,2.591914E-01,2.530090E+03,2.836201E+03,1.654122E-01,2.500958E-01,1.314195E+03,1.232176E+03,8.591939E-02,1.086531E-01,1.314006E+03,1.254462E+03,8.590706E-02,1.106183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.652068E+02,2.953591E+02,4.348986E-02,2.604473E-02,6.652540E+02,4.681775E+02,4.349295E-02,4.128383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.085903E+02,1.263618E+03,7.667366E-03,1.114257E-01,6.389314E+02,1.487914E+03,4.511379E-02,1.312041E-01,2.896480E+02,1.195221E+03,2.045152E-02,1.053944E-01,1.809490E+02,6.709934E+02,1.277648E-02,5.916811E-02,3.100778E+02,3.784312E+03,2.189403E-02,3.337001E-01,3.358613E+01,1.336524E+03,2.371456E-03,1.571393E-01,1.788958E+03,1.235518E+04,1.263151E-01,1.089478E+00,1.425288E+03,8.820794E+03,1.006370E-01,7.778165E-01,1.518799E+03,5.718079E+03,1.072396E-01,5.042195E-01,2.113207E+03,8.870943E+03,1.492097E-01,7.822386E-01,1.649317E+03,4.449540E+03,1.078290E-01,3.923599E-01,2.603638E+02,1.966435E+03,1.702206E-02,1.734000E-01,1.624032E+03,4.402936E+03,1.061759E-01,3.882504E-01,4.127102E+03,1.152908E+04,2.698215E-01,1.016633E+00,0.000000E+00,7.294482E+03,0.000000E+00,6.432265E-01,4.781946E+03,9.757406E+03,3.126339E-01,8.604068E-01,4.778993E+03,9.877411E+03,3.124408E-01,8.709889E-01,2.567209E+03,4.070868E+03,1.678389E-01,3.589686E-01,2.566029E+03,4.149528E+03,1.677618E-01,3.659049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.407605E+03,1.098853E+03,9.202636E-02,9.689669E-02,1.406320E+03,1.098520E+03,9.194237E-02,9.686733E-02,1.005622E+03,1.342206E+03,6.574554E-02,1.183556E-01,3.893915E+02,6.993329E+02,2.545762E-02,6.166709E-02,1.005833E+03,1.328097E+03,6.575929E-02,1.171114E-01,2.526591E+03,3.475834E+03,1.651834E-01,3.064986E-01,7.302729E+02,2.212728E+03,4.774375E-02,1.951181E-01,2.598016E+03,2.935192E+03,1.698530E-01,2.588249E-01,2.597504E+03,2.827014E+03,1.698195E-01,2.492857E-01,1.343165E+03,1.224209E+03,8.781341E-02,1.079506E-01,1.342974E+03,1.244859E+03,8.780094E-02,1.097715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.785485E+02,2.910436E+02,4.436212E-02,2.566419E-02,6.785974E+02,4.643025E+02,4.436531E-02,4.094214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.234645E+02,1.270024E+03,8.717610E-03,1.119906E-01,7.167934E+02,1.523084E+03,5.061149E-02,1.343054E-01,3.090313E+02,1.204555E+03,2.182014E-02,1.062175E-01,1.908986E+02,6.747406E+02,1.347901E-02,5.949854E-02,3.360291E+02,3.796267E+03,2.372641E-02,3.347544E-01,5.128186E+01,1.343734E+03,3.620920E-03,1.579870E-01,1.885901E+03,1.240531E+04,1.331601E-01,1.093898E+00,1.494284E+03,8.857434E+03,1.055087E-01,7.810474E-01,1.556959E+03,5.733678E+03,1.099341E-01,5.055950E-01,2.171821E+03,8.896367E+03,1.533484E-01,7.844805E-01,1.741878E+03,4.466172E+03,1.138804E-01,3.938265E-01,3.521394E+02,1.984902E+03,2.302216E-02,1.750284E-01,1.717335E+03,4.425328E+03,1.122759E-01,3.902248E-01,4.337450E+03,1.154140E+04,2.835737E-01,1.017719E+00,0.000000E+00,7.382837E+03,0.000000E+00,6.510177E-01,4.901399E+03,9.757474E+03,3.204434E-01,8.604129E-01,4.898497E+03,9.869405E+03,3.202538E-01,8.702828E-01,2.624450E+03,4.055857E+03,1.715812E-01,3.576450E-01,2.623208E+03,4.128423E+03,1.715000E-01,3.640438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.438678E+03,1.088725E+03,9.405784E-02,9.600360E-02,1.437411E+03,1.088852E+03,9.397498E-02,9.601487E-02,1.038859E+03,1.343652E+03,6.791850E-02,1.184831E-01,4.086907E+02,7.038249E+02,2.671937E-02,6.206319E-02,1.039078E+03,1.332815E+03,6.793277E-02,1.175275E-01,2.602615E+03,3.470909E+03,1.701537E-01,3.060643E-01,8.093927E+02,2.234614E+03,5.291645E-02,1.970480E-01,2.662423E+03,2.930904E+03,1.740638E-01,2.584468E-01,2.661888E+03,2.817991E+03,1.740288E-01,2.484901E-01,1.369944E+03,1.216479E+03,8.956415E-02,1.072689E-01,1.369750E+03,1.235656E+03,8.955144E-02,1.089600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.907872E+02,2.868140E+02,4.516226E-02,2.529122E-02,6.908375E+02,4.605560E+02,4.516555E-02,4.061177E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.370825E+02,1.275636E+03,9.679151E-03,1.124854E-01,7.882620E+02,1.554495E+03,5.565776E-02,1.370752E-01,3.267615E+02,1.212855E+03,2.307204E-02,1.069494E-01,2.000294E+02,6.780077E+02,1.412372E-02,5.978663E-02,3.597437E+02,3.806808E+03,2.540086E-02,3.356839E-01,6.339066E+01,1.350155E+03,4.475900E-03,1.587420E-01,1.975289E+03,1.244975E+04,1.394716E-01,1.097817E+00,1.557832E+03,8.889890E+03,1.099957E-01,7.839094E-01,1.592025E+03,5.747101E+03,1.124100E-01,5.067787E-01,2.225908E+03,8.918420E+03,1.571674E-01,7.864251E-01,1.826388E+03,4.481581E+03,1.194055E-01,3.951853E-01,4.168787E+02,2.002223E+03,2.725468E-02,1.765558E-01,1.802489E+03,4.445980E+03,1.178431E-01,3.920459E-01,4.527765E+03,1.155189E+04,2.960161E-01,1.018645E+00,0.000000E+00,7.465734E+03,0.000000E+00,6.583275E-01,5.008694E+03,9.756249E+03,3.274582E-01,8.603048E-01,5.005817E+03,9.860823E+03,3.272701E-01,8.695261E-01,2.679421E+03,4.041100E+03,1.751751E-01,3.563436E-01,2.678123E+03,4.108142E+03,1.750902E-01,3.622554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.467984E+03,1.078903E+03,9.597382E-02,9.513749E-02,1.466734E+03,1.079441E+03,9.589206E-02,9.518501E-02,1.070942E+03,1.344805E+03,7.001600E-02,1.185847E-01,4.259347E+02,7.079519E+02,2.784674E-02,6.242711E-02,1.071170E+03,1.337073E+03,7.003088E-02,1.179030E-01,2.675634E+03,3.465668E+03,1.749275E-01,3.056021E-01,8.806417E+02,2.254865E+03,5.757456E-02,1.988337E-01,2.724401E+03,2.926419E+03,1.781158E-01,2.580512E-01,2.723857E+03,2.809065E+03,1.780802E-01,2.477030E-01,1.394733E+03,1.208934E+03,9.118479E-02,1.066037E-01,1.394536E+03,1.226782E+03,9.117191E-02,1.081775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.020283E+02,2.826350E+02,4.589718E-02,2.492272E-02,7.020798E+02,4.569119E+02,4.590055E-02,4.029044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.494692E+02,1.280566E+03,1.055375E-02,1.129201E-01,8.534982E+02,1.582541E+03,6.026397E-02,1.395483E-01,3.429704E+02,1.220258E+03,2.421652E-02,1.076022E-01,2.083749E+02,6.808731E+02,1.471298E-02,6.003931E-02,3.813734E+02,3.816127E+03,2.692809E-02,3.365056E-01,7.548407E+01,1.355875E+03,5.329795E-03,1.594145E-01,2.057666E+03,1.248926E+04,1.452881E-01,1.101302E+00,1.616348E+03,8.918734E+03,1.141274E-01,7.864528E-01,1.624264E+03,5.758744E+03,1.146863E-01,5.078053E-01,2.275786E+03,8.937670E+03,1.606891E-01,7.881226E-01,1.903484E+03,4.496705E+03,1.244459E-01,3.965189E-01,4.892909E+02,2.018888E+03,3.198884E-02,1.780252E-01,1.880153E+03,4.465858E+03,1.229206E-01,3.937988E-01,4.700121E+03,1.156288E+04,3.072843E-01,1.019613E+00,0.000000E+00,7.544649E+03,0.000000E+00,6.652862E-01,5.108361E+03,9.755866E+03,3.339742E-01,8.602711E-01,5.105308E+03,9.853729E+03,3.337746E-01,8.689006E-01,2.731801E+03,4.027529E+03,1.785996E-01,3.551470E-01,2.730464E+03,4.089558E+03,1.785122E-01,3.606167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.495891E+03,1.069873E+03,9.779830E-02,9.434127E-02,1.494656E+03,1.070778E+03,9.771756E-02,9.442108E-02,1.102305E+03,1.345989E+03,7.206646E-02,1.186892E-01,4.416362E+02,7.118810E+02,2.887328E-02,6.277358E-02,1.102546E+03,1.341148E+03,7.208220E-02,1.182623E-01,2.746479E+03,3.460872E+03,1.795592E-01,3.051793E-01,9.447217E+02,2.274005E+03,6.176398E-02,2.005214E-01,2.782874E+03,2.922311E+03,1.819386E-01,2.576890E-01,2.782324E+03,2.800845E+03,1.819027E-01,2.469782E-01,1.417656E+03,1.201878E+03,9.268348E-02,1.059815E-01,1.417457E+03,1.218522E+03,9.267046E-02,1.074492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.123590E+02,2.786721E+02,4.657258E-02,2.457327E-02,7.124117E+02,4.535139E+02,4.657602E-02,3.999080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.606837E+02,1.284895E+03,1.134559E-02,1.133019E-01,9.127741E+02,1.607546E+03,6.444934E-02,1.417532E-01,3.577876E+02,1.226855E+03,2.526274E-02,1.081839E-01,2.159914E+02,6.833824E+02,1.525076E-02,6.026058E-02,4.010835E+02,3.824357E+03,2.831979E-02,3.372313E-01,8.761578E+01,1.360968E+03,6.186393E-03,1.600133E-01,2.133669E+03,1.252434E+04,1.506545E-01,1.104395E+00,1.670308E+03,8.944329E+03,1.179374E-01,7.887098E-01,1.653918E+03,5.768812E+03,1.167801E-01,5.086931E-01,2.321754E+03,8.954434E+03,1.639348E-01,7.896009E-01,1.974007E+03,4.511610E+03,1.290565E-01,3.978332E-01,5.511399E+02,2.034926E+03,3.603240E-02,1.794396E-01,1.951388E+03,4.485046E+03,1.275777E-01,3.954908E-01,4.856321E+03,1.157442E+04,3.174964E-01,1.020631E+00,1.247162E+02,7.619809E+03,8.153689E-03,6.719138E-01,5.203312E+03,9.756401E+03,3.401820E-01,8.603182E-01,5.200075E+03,9.848146E+03,3.399703E-01,8.684082E-01,2.781744E+03,4.015143E+03,1.818648E-01,3.540548E-01,2.780352E+03,4.072623E+03,1.817738E-01,3.591234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.522432E+03,1.061613E+03,9.953350E-02,9.361289E-02,1.521216E+03,1.062845E+03,9.945402E-02,9.372156E-02,1.133585E+03,1.347222E+03,7.411146E-02,1.187978E-01,4.576989E+02,7.156294E+02,2.992342E-02,6.310411E-02,1.133829E+03,1.345057E+03,7.412745E-02,1.186070E-01,2.814842E+03,3.456552E+03,1.840287E-01,3.047983E-01,1.002135E+03,2.292104E+03,6.551754E-02,2.021175E-01,2.837884E+03,2.918574E+03,1.855351E-01,2.573595E-01,2.837329E+03,2.793349E+03,1.854988E-01,2.463171E-01,1.438840E+03,1.195311E+03,9.406844E-02,1.054024E-01,1.438639E+03,1.210866E+03,9.405529E-02,1.067740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.218574E+02,2.749052E+02,4.719357E-02,2.424110E-02,7.219111E+02,4.503576E+02,4.719708E-02,3.971248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
