04:45:00,1.708106E+02,1.288696E+03,1.206063E-02,1.136370E-01,9.664905E+02,1.629781E+03,6.824216E-02,1.437139E-01,3.713564E+02,1.232728E+03,2.622080E-02,1.087018E-01,2.229177E+02,6.855784E+02,1.573982E-02,6.045422E-02,4.190635E+02,3.831620E+03,2.958932E-02,3.378718E-01,9.798401E+01,1.365499E+03,6.918475E-03,1.605461E-01,2.203723E+03,1.255547E+04,1.556009E-01,1.107140E+00,1.720022E+03,8.967015E+03,1.214477E-01,7.907103E-01,1.681210E+03,5.777489E+03,1.187072E-01,5.094582E-01,2.364115E+03,8.968989E+03,1.669259E-01,7.908843E-01,2.037426E+03,4.526339E+03,1.332028E-01,3.991320E-01,6.082342E+02,2.050413E+03,3.976511E-02,1.808051E-01,2.015376E+03,4.503697E+03,1.317612E-01,3.971354E-01,4.998261E+03,1.158658E+04,3.267761E-01,1.021703E+00,2.894533E+02,7.691433E+03,1.892387E-02,6.782296E-01,5.301481E+03,9.757931E+03,3.466000E-01,8.604531E-01,5.298098E+03,9.844103E+03,3.463788E-01,8.680517E-01,2.829839E+03,4.003937E+03,1.850091E-01,3.530667E-01,2.828396E+03,4.057291E+03,1.849148E-01,3.577714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.547446E+03,1.054105E+03,1.011689E-01,9.295085E-02,1.546250E+03,1.055630E+03,1.010907E-01,9.308534E-02,1.163533E+03,1.348524E+03,7.606940E-02,1.189127E-01,4.733583E+02,7.192152E+02,3.094720E-02,6.342031E-02,1.163783E+03,1.348832E+03,7.608573E-02,1.189398E-01,2.879722E+03,3.452757E+03,1.882704E-01,3.044636E-01,1.052856E+03,2.309247E+03,6.883357E-02,2.036291E-01,2.889533E+03,2.915271E+03,1.889118E-01,2.570682E-01,2.888974E+03,2.786554E+03,1.888752E-01,2.457180E-01,1.458412E+03,1.189241E+03,9.534798E-02,1.048671E-01,1.458209E+03,1.203813E+03,9.533474E-02,1.061521E-01,1.890399E+01,0.000000E+00,1.334777E-03,0.000000E+00,7.305952E+02,2.713955E+02,4.776483E-02,2.393162E-02,7.306497E+02,4.474442E+02,4.776839E-02,3.945558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.799544E+02,1.292184E+03,1.270625E-02,1.139446E-01,1.015162E+03,1.650808E+03,7.167877E-02,1.455681E-01,3.837760E+02,1.243457E+03,2.709773E-02,1.096479E-01,2.292100E+02,6.878193E+02,1.618411E-02,6.065182E-02,4.354561E+02,3.841450E+03,3.074677E-02,3.387386E-01,1.073723E+02,1.369536E+03,7.581364E-03,1.610206E-01,2.268308E+03,1.259404E+04,1.601612E-01,1.110541E+00,1.765837E+03,9.006150E+03,1.246825E-01,7.941611E-01,1.706345E+03,5.795799E+03,1.204820E-01,5.110729E-01,2.403162E+03,8.984536E+03,1.696830E-01,7.922552E-01,2.093705E+03,4.545947E+03,1.368822E-01,4.008611E-01,6.609392E+02,2.065375E+03,4.321086E-02,1.821245E-01,2.072385E+03,4.526950E+03,1.354883E-01,3.991859E-01,5.123341E+03,1.167056E+04,3.349536E-01,1.029108E+00,4.988812E+02,7.759773E+03,3.261583E-02,6.842558E-01,5.395815E+03,9.760555E+03,3.527674E-01,8.606845E-01,5.392323E+03,9.841656E+03,3.525391E-01,8.678360E-01,2.875991E+03,4.071019E+03,1.880264E-01,3.589819E-01,2.874496E+03,4.065400E+03,1.879287E-01,3.584865E-01,0.000000E+00,7.145912E+01,0.000000E+00,6.301256E-03,1.571002E+03,1.047341E+03,1.027089E-01,9.235440E-02,1.569826E+03,1.049129E+03,1.026320E-01,9.251208E-02,1.192139E+03,1.352017E+03,7.793960E-02,1.192207E-01,4.889766E+02,7.226626E+02,3.196829E-02,6.372430E-02,1.192392E+03,1.352509E+03,7.795618E-02,1.192641E-01,2.941082E+03,3.475861E+03,1.922820E-01,3.065009E-01,1.095071E+03,2.325542E+03,7.159348E-02,2.050660E-01,2.937965E+03,2.912452E+03,1.920781E-01,2.568197E-01,2.937403E+03,2.780525E+03,1.920414E-01,2.451864E-01,1.476491E+03,1.211025E+03,9.653000E-02,1.067880E-01,1.476287E+03,1.205479E+03,9.651667E-02,1.062990E-01,1.066736E+02,0.000000E+00,7.532032E-03,0.000000E+00,7.386369E+02,2.681615E+02,4.829057E-02,2.364645E-02,7.386922E+02,4.447769E+02,4.829419E-02,3.922037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.882136E+02,1.294856E+03,1.328943E-02,1.141802E-01,1.059280E+03,1.670998E+03,7.479382E-02,1.473484E-01,3.951703E+02,1.261215E+03,2.790226E-02,1.112138E-01,2.349419E+02,6.901777E+02,1.658883E-02,6.085978E-02,4.504313E+02,3.853951E+03,3.180414E-02,3.398409E-01,1.158700E+02,1.373105E+03,8.181376E-03,1.614402E-01,2.327960E+03,1.264202E+04,1.643731E-01,1.114772E+00,1.808148E+03,9.075303E+03,1.276701E-01,8.002591E-01,1.729590E+03,5.832791E+03,1.221232E-01,5.143348E-01,2.439281E+03,9.000163E+03,1.722332E-01,7.936332E-01,2.143535E+03,4.574061E+03,1.401400E-01,4.033401E-01,7.099912E+02,2.081646E+03,4.641778E-02,1.835593E-01,2.122713E+03,4.567187E+03,1.387787E-01,4.027340E-01,5.228619E+03,1.187517E+04,3.418364E-01,1.047151E+00,7.603580E+02,7.827552E+03,4.971066E-02,6.902325E-01,5.488767E+03,9.769396E+03,3.588444E-01,8.614641E-01,5.485130E+03,9.845883E+03,3.586066E-01,8.682087E-01,2.921615E+03,4.296240E+03,1.910092E-01,3.788419E-01,2.920060E+03,4.110972E+03,1.909076E-01,3.625050E-01,8.414934E+03,1.280012E+04,5.941633E-01,1.128713E+00,1.593736E+03,1.043078E+03,1.041952E-01,9.197848E-02,1.592579E+03,1.045100E+03,1.041196E-01,9.215679E-02,1.219789E+03,1.359378E+03,7.974735E-02,1.198698E-01,5.049581E+02,7.263612E+02,3.301313E-02,6.405044E-02,1.220046E+03,1.358612E+03,7.976413E-02,1.198022E-01,3.000082E+03,3.541623E+03,1.961393E-01,3.122999E-01,1.134349E+03,2.341955E+03,7.416143E-02,2.065133E-01,2.984358E+03,2.952644E+03,1.951112E-01,2.603638E-01,2.983793E+03,2.776916E+03,1.950743E-01,2.448681E-01,1.493664E+03,1.288060E+03,9.765272E-02,1.135810E-01,1.493459E+03,1.220416E+03,9.763931E-02,1.076161E-01,4.109546E+03,4.004032E+03,2.901677E-01,3.530750E-01,7.462586E+02,2.658172E+02,4.878886E-02,2.343973E-02,7.463146E+02,4.427708E+02,4.879253E-02,3.904347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.956377E+02,1.299178E+03,1.381363E-02,1.145614E-01,1.099056E+03,1.694384E+03,7.760240E-02,1.494106E-01,4.055673E+02,1.299259E+03,2.863638E-02,1.145685E-01,2.401145E+02,6.932792E+02,1.695405E-02,6.113328E-02,4.640515E+02,3.883162E+03,3.276584E-02,3.424168E-01,1.235641E+02,1.376443E+03,8.724641E-03,1.618327E-01,2.382790E+03,1.271383E+04,1.682445E-01,1.121104E+00,1.846999E+03,9.189846E+03,1.304132E-01,8.103594E-01,1.750806E+03,5.899760E+03,1.236213E-01,5.202401E-01,2.472320E+03,9.027047E+03,1.745661E-01,7.960038E-01,2.184052E+03,4.610553E+03,1.427889E-01,4.065580E-01,7.523090E+02,2.096111E+03,4.918443E-02,1.848348E-01,2.163479E+03,4.840563E+03,1.414439E-01,4.268402E-01,5.312150E+03,1.218694E+04,3.472975E-01,1.074643E+00,9.287628E+02,7.887893E+03,6.072062E-02,6.955534E-01,5.570687E+03,9.785286E+03,3.642001E-01,8.628653E-01,5.566925E+03,9.857586E+03,3.639542E-01,8.692407E-01,2.961766E+03,4.701455E+03,1.936342E-01,4.145737E-01,2.960176E+03,4.193822E+03,1.935303E-01,3.698107E-01,1.000746E+04,1.539605E+04,7.066084E-01,1.357622E+00,1.613551E+03,1.040671E+03,1.054907E-01,9.176624E-02,1.612412E+03,1.042913E+03,1.054162E-01,9.196390E-02,1.243238E+03,1.371492E+03,8.128036E-02,1.209380E-01,5.189390E+02,7.299542E+02,3.392718E-02,6.436727E-02,1.243496E+03,1.369863E+03,8.129724E-02,1.207943E-01,3.050419E+03,3.647927E+03,1.994302E-01,3.216737E-01,1.166901E+03,2.356614E+03,7.628961E-02,2.078059E-01,3.023334E+03,3.095619E+03,1.976594E-01,2.729713E-01,3.022768E+03,2.775942E+03,1.976224E-01,2.447822E-01,1.508056E+03,1.429138E+03,9.859360E-02,1.260212E-01,1.507850E+03,1.249519E+03,9.858013E-02,1.101824E-01,5.625373E+03,4.883221E+03,3.971974E-01,4.306018E-01,7.526762E+02,2.641905E+02,4.920844E-02,2.329628E-02,7.527329E+02,4.417068E+02,4.921214E-02,3.894965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.023649E+02,1.302909E+03,1.428862E-02,1.148904E-01,1.135222E+03,1.718252E+03,8.015600E-02,1.515153E-01,4.151527E+02,1.345245E+03,2.931318E-02,1.186235E-01,2.448505E+02,6.967376E+02,1.728845E-02,6.143823E-02,4.765494E+02,3.915615E+03,3.364829E-02,3.452785E-01,1.305347E+02,1.379454E+03,9.216823E-03,1.621868E-01,2.433650E+03,1.279120E+04,1.718357E-01,1.127926E+00,1.883051E+03,9.338760E+03,1.329588E-01,8.234907E-01,1.770584E+03,5.991158E+03,1.250177E-01,5.282996E-01,2.503099E+03,9.053935E+03,1.767393E-01,7.983749E-01,2.217310E+03,4.640381E+03,1.449632E-01,4.091882E-01,7.853233E+02,2.101596E+03,5.134284E-02,1.853185E-01,2.196829E+03,5.334285E+03,1.436242E-01,4.703765E-01,5.385295E+03,1.255234E+04,3.520796E-01,1.106864E+00,1.064809E+03,7.900507E+03,6.961504E-02,6.966657E-01,5.648910E+03,9.787311E+03,3.693142E-01,8.630438E-01,5.645044E+03,9.855802E+03,3.690615E-01,8.690834E-01,3.000977E+03,5.275795E+03,1.961978E-01,4.652189E-01,2.999360E+03,4.302391E+03,1.960921E-01,3.793843E-01,1.682205E+04,2.311984E+04,1.187775E+00,2.038705E+00,1.632496E+03,1.040108E+03,1.067293E-01,9.171661E-02,1.631376E+03,1.042558E+03,1.066560E-01,9.193267E-02,1.258870E+03,1.384707E+03,8.230237E-02,1.221033E-01,5.285627E+02,7.303520E+02,3.455635E-02,6.440234E-02,1.259127E+03,1.459448E+03,8.231917E-02,1.286940E-01,3.089177E+03,3.779412E+03,2.019641E-01,3.332681E-01,1.186529E+03,2.357182E+03,7.757284E-02,2.078560E-01,3.053108E+03,3.354593E+03,1.996060E-01,2.958076E-01,3.052545E+03,2.778261E+03,1.995692E-01,2.449867E-01,1.520601E+03,1.631140E+03,9.941378E-02,1.438337E-01,1.520394E+03,1.289935E+03,9.940029E-02,1.137463E-01,8.821107E+03,7.243265E+03,6.228425E-01,6.387102E-01,7.583332E+02,2.633422E+02,4.957828E-02,2.322149E-02,7.583904E+02,4.409708E+02,4.958202E-02,3.888475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.084376E+02,1.307374E+03,1.471740E-02,1.152840E-01,1.167969E+03,1.744447E+03,8.246815E-02,1.538251E-01,4.239381E+02,1.402910E+03,2.993350E-02,1.237085E-01,2.491512E+02,7.006494E+02,1.759211E-02,6.178317E-02,4.879643E+02,3.956062E+03,3.445428E-02,3.488450E-01,1.368562E+02,1.382303E+03,9.663171E-03,1.625217E-01,2.480561E+03,1.287180E+04,1.751480E-01,1.135034E+00,1.916284E+03,9.510275E+03,1.353054E-01,8.386148E-01,1.788768E+03,6.102349E+03,1.263017E-01,5.381044E-01,2.531432E+03,9.086730E+03,1.787399E-01,8.012667E-01,2.235450E+03,4.651880E+03,1.461492E-01,4.102022E-01,8.037357E+02,2.092242E+03,5.254661E-02,1.844936E-01,2.214673E+03,6.007958E+03,1.447908E-01,5.297810E-01,5.434827E+03,1.286715E+04,3.553179E-01,1.134623E+00,1.141647E+03,7.847774E+03,7.463854E-02,6.920157E-01,5.709640E+03,9.850450E+03,3.732846E-01,8.686115E-01,5.705700E+03,9.844197E+03,3.730271E-01,8.680600E-01,3.033868E+03,5.930570E+03,1.983481E-01,5.229569E-01,3.032235E+03,4.409143E+03,1.982414E-01,3.887977E-01,2.173847E+04,2.891759E+04,1.534914E+00,2.549950E+00,1.648426E+03,1.040383E+03,1.077708E-01,9.174088E-02,1.647324E+03,1.043035E+03,1.076987E-01,9.197473E-02,1.262128E+03,1.396002E+03,8.251534E-02,1.230993E-01,5.311868E+02,7.267388E+02,3.472791E-02,6.408373E-02,1.262379E+03,1.628541E+03,8.253180E-02,1.436045E-01,3.108359E+03,3.901423E+03,2.032182E-01,3.440270E-01,1.189614E+03,2.338655E+03,7.777452E-02,2.062223E-01,3.067047E+03,3.732902E+03,2.005173E-01,3.291668E-01,3.066491E+03,2.784508E+03,2.004809E-01,2.455375E-01,1.529364E+03,1.863461E+03,9.998671E-02,1.643197E-01,1.529158E+03,1.332477E+03,9.997325E-02,1.174976E-01,1.117033E+04,9.040211E+03,7.887169E-01,7.971647E-01,7.624718E+02,2.630083E+02,4.984885E-02,2.319204E-02,7.625294E+02,4.416864E+02,4.985262E-02,3.894785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.379927E+02,1.904572E+03,5.210834E-02,1.679450E-01,4.007045E+03,4.608711E+03,2.829303E-01,4.063956E-01,1.528856E+03,2.662956E+03,1.079498E-01,2.348192E-01,7.333824E+02,1.194520E+03,5.178281E-02,1.053326E-01,1.814322E+03,5.526098E+03,1.281060E-01,4.872906E-01,6.964663E+02,2.045294E+03,4.917623E-02,2.404717E-01,9.324941E+03,2.047824E+04,6.584173E-01,1.805769E+00,6.898602E+03,1.523129E+04,4.870979E-01,1.343093E+00,5.212439E+03,9.930237E+03,3.680409E-01,8.756471E-01,7.721542E+03,1.476259E+04,5.452042E-01,1.301764E+00,5.969139E+03,4.644417E+03,3.902501E-01,4.095441E-01,2.868309E+03,2.068057E+03,1.875242E-01,1.823610E-01,5.945530E+03,6.823145E+03,3.887067E-01,6.016641E-01,1.477195E+04,1.307097E+04,9.657600E-01,1.152596E+00,7.510300E+03,7.730102E+03,4.910081E-01,6.816394E-01,1.405691E+04,1.018574E+04,9.190119E-01,8.981772E-01,1.405389E+04,9.829187E+03,9.188146E-01,8.667365E-01,6.896332E+03,6.577074E+03,4.508682E-01,5.799656E-01,6.894155E+03,4.498889E+03,4.507258E-01,3.967114E-01,1.801077E+04,2.170630E+04,1.271708E+00,1.914059E+00,3.339144E+03,1.042110E+03,2.183064E-01,9.189310E-02,3.337828E+03,1.044966E+03,2.182204E-01,9.214495E-02,2.815785E+03,1.405734E+03,1.840903E-01,1.239574E-01,1.282810E+03,7.195174E+02,8.386750E-02,6.344695E-02,2.816117E+03,1.860902E+03,1.841120E-01,1.640941E-01,7.073712E+03,3.997140E+03,4.624649E-01,3.524673E-01,3.230383E+03,2.301874E+03,2.111958E-01,2.029789E-01,6.561127E+03,4.188741E+03,4.289531E-01,3.693626E-01,6.560443E+03,2.799194E+03,4.289084E-01,2.468326E-01,3.103989E+03,2.096534E+03,2.029325E-01,1.848721E-01,3.103742E+03,1.373145E+03,2.029163E-01,1.210838E-01,9.433012E+03,6.730383E+03,6.660480E-01,5.934843E-01,1.435259E+03,2.634472E+02,9.383434E-02,2.323074E-02,1.435329E+03,4.457165E+02,9.383886E-02,3.930323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.074919E+03,2.111185E+03,7.589810E-02,1.861640E-01,5.815309E+03,5.578377E+03,4.106085E-01,4.919005E-01,1.984130E+03,2.833287E+03,1.400958E-01,2.498389E-01,9.993809E+02,1.313444E+03,7.056449E-02,1.158193E-01,2.415970E+03,5.798463E+03,1.705873E-01,5.113078E-01,9.895742E+02,2.178325E+03,6.987205E-02,2.561125E-01,1.150273E+04,2.038050E+04,8.121868E-01,1.797150E+00,8.522749E+03,1.538254E+04,6.017760E-01,1.356430E+00,6.389868E+03,1.009217E+04,4.511771E-01,8.899263E-01,9.436615E+03,1.487925E+04,6.663024E-01,1.312050E+00,7.402144E+03,4.623246E+03,4.839371E-01,4.076773E-01,3.597163E+03,2.034230E+03,2.351752E-01,1.793781E-01,7.375169E+03,7.551918E+03,4.821735E-01,6.659272E-01,1.811000E+04,1.317318E+04,1.183995E+00,1.161610E+00,9.266315E+03,7.566014E+03,6.058128E-01,6.671701E-01,1.698163E+04,1.090555E+04,1.110224E+00,9.616497E-01,1.697803E+04,9.823543E+03,1.109989E+00,8.662388E-01,8.329241E+03,7.182979E+03,5.445488E-01,6.333942E-01,8.326865E+03,4.571169E+03,5.443934E-01,4.030851E-01,2.086548E+04,2.440401E+04,1.473274E+00,2.151943E+00,4.170523E+03,1.051152E+03,2.726603E-01,9.269041E-02,4.169060E+03,1.066798E+03,2.725646E-01,9.407013E-02,3.543431E+03,1.415506E+03,2.316623E-01,1.248191E-01,1.658667E+03,7.105108E+02,1.084402E-01,6.265275E-02,3.543772E+03,2.149818E+03,2.316846E-01,1.895707E-01,8.836817E+03,4.069990E+03,5.777331E-01,3.588912E-01,4.137512E+03,2.253549E+03,2.705021E-01,1.987177E-01,8.057313E+03,4.664572E+03,5.267707E-01,4.113213E-01,8.056611E+03,2.827825E+03,5.267248E-01,2.493572E-01,3.808199E+03,2.318999E+03,2.489723E-01,2.044890E-01,3.807947E+03,1.411986E+03,2.489558E-01,1.245087E-01,1.003835E+04,7.482167E+03,7.087901E-01,6.597765E-01,1.798935E+03,2.667338E+02,1.176107E-01,2.352055E-02,1.799005E+03,4.734359E+02,1.176153E-01,4.174752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.420962E+03,2.484153E+03,1.003316E-01,2.190523E-01,7.671640E+03,7.499172E+03,5.416807E-01,6.612760E-01,2.557133E+03,3.512228E+03,1.805545E-01,3.097079E-01,1.284587E+03,1.610719E+03,9.070237E-02,1.420330E-01,3.138015E+03,6.626858E+03,2.215696E-01,5.843555E-01,1.325128E+03,2.527849E+03,9.356491E-02,2.972071E-01,1.473019E+04,2.380198E+04,1.040072E+00,2.098855E+00,1.087969E+04,1.804198E+04,7.681955E-01,1.590940E+00,7.995294E+03,1.192050E+04,5.645333E-01,1.051148E+00,1.184825E+04,1.764758E+04,8.365838E-01,1.556162E+00,9.606080E+03,4.605362E+03,6.280259E-01,4.061003E-01,4.687140E+03,2.001565E+03,3.064357E-01,1.764977E-01,9.578011E+03,8.193941E+03,6.261908E-01,7.225407E-01,2.361667E+04,1.321941E+04,1.544009E+00,1.165686E+00,1.221449E+04,7.401523E+03,7.985587E-01,6.526653E-01,2.166631E+04,1.202527E+04,1.416499E+00,1.060387E+00,2.166246E+04,9.849813E+03,1.416248E+00,8.685553E-01,1.042532E+04,7.744070E+03,6.815863E-01,6.828711E-01,1.042302E+04,4.634485E+03,6.814359E-01,4.086683E-01,1.819667E+04,2.181897E+04,1.284834E+00,1.923994E+00,5.165232E+03,1.075873E+03,3.376924E-01,9.487031E-02,5.163698E+03,1.142711E+03,3.375920E-01,1.007641E-01,4.376179E+03,1.430601E+03,2.861056E-01,1.261503E-01,2.090161E+03,7.037910E+02,1.366505E-01,6.206020E-02,4.376499E+03,2.418234E+03,2.861266E-01,2.132396E-01,1.090962E+04,4.135285E+03,7.132489E-01,3.646489E-01,5.298758E+03,2.209361E+03,3.464220E-01,1.948212E-01,9.809710E+03,5.140706E+03,6.413389E-01,4.533068E-01,9.809049E+03,2.873065E+03,6.412956E-01,2.533465E-01,4.600341E+03,2.529739E+03,3.007609E-01,2.230721E-01,4.600107E+03,1.451964E+03,3.007456E-01,1.280340E-01,8.774395E+03,6.712208E+03,6.195442E-01,5.918816E-01,2.169991E+03,2.755509E+02,1.418696E-01,2.429805E-02,2.170055E+03,5.328844E+02,1.418738E-01,4.698968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.653998E+03,2.747087E+03,1.167858E-01,2.422378E-01,8.927921E+03,8.849120E+03,6.303844E-01,7.803142E-01,2.891816E+03,3.969684E+03,2.041859E-01,3.500463E-01,1.469319E+03,1.815242E+03,1.037460E-01,1.600678E-01,3.574053E+03,7.186439E+03,2.523574E-01,6.336993E-01,1.536246E+03,2.766182E+03,1.084715E-01,3.252288E-01,1.645338E+04,2.592836E+04,1.161744E+00,2.286359E+00,1.215071E+04,1.975014E+04,8.579395E-01,1.741565E+00,8.882152E+03,1.311171E+04,6.271528E-01,1.156189E+00,1.316246E+04,1.950396E+04,9.293779E-01,1.719857E+00,1.085330E+04,4.603735E+03,7.095667E-01,4.059568E-01,5.317918E+03,1.979324E+03,3.476746E-01,1.745366E-01,1.082318E+04,8.225139E+03,7.075975E-01,7.252917E-01,2.661449E+04,1.324913E+04,1.740001E+00,1.168307E+00,1.383901E+04,7.266059E+03,9.047663E-01,6.407202E-01,2.424014E+04,1.345351E+04,1.584771E+00,1.186329E+00,2.423621E+04,9.916673E+03,1.584514E+00,8.744510E-01,1.162455E+04,8.257708E+03,7.599893E-01,7.281637E-01,1.162230E+04,4.697816E+03,7.598421E-01,4.142528E-01,1.709708E+04,2.097475E+04,1.207194E+00,1.849551E+00,5.805677E+03,1.125224E+03,3.795633E-01,9.922211E-02,5.804055E+03,1.297599E+03,3.794573E-01,1.144221E-01,4.903803E+03,1.455068E+03,3.206006E-01,1.283077E-01,2.363240E+03,7.021532E+02,1.545038E-01,6.191578E-02,4.904101E+03,2.663783E+03,3.206201E-01,2.348920E-01,1.219917E+04,4.205795E+03,7.975571E-01,3.708664E-01,5.989887E+03,2.179727E+03,3.916066E-01,1.922080E-01,1.089225E+04,5.611852E+03,7.121130E-01,4.948524E-01,1.089163E+04,2.939821E+03,7.120728E-01,2.592330E-01,5.093343E+03,2.727836E+03,3.329924E-01,2.405402E-01,5.093132E+03,1.496268E+03,3.329786E-01,1.319407E-01,8.112055E+03,6.480120E+03,5.727776E-01,5.714162E-01,2.416921E+03,2.920527E+02,1.580134E-01,2.575317E-02,2.416977E+03,6.189504E+02,1.580170E-01,5.457897E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.326294E+03,2.374304E+03,9.364724E-02,2.093658E-01,7.179942E+03,7.148108E+03,5.069627E-01,6.303193E-01,2.083655E+03,3.166469E+03,1.471231E-01,2.792189E-01,1.145519E+03,1.498391E+03,8.088302E-02,1.321280E-01,2.631845E+03,6.134922E+03,1.858298E-01,5.409767E-01,1.162071E+03,2.303674E+03,8.205174E-02,2.708503E-01,1.117752E+04,2.021670E+04,7.892243E-01,1.782706E+00,8.320580E+03,1.567382E+04,5.875012E-01,1.382115E+00,6.251313E+03,1.043732E+04,4.413939E-01,9.203619E-01,9.154088E+03,1.554023E+04,6.463537E-01,1.370336E+00,8.288017E+03,4.625838E+03,5.418536E-01,4.079058E-01,3.845488E+03,1.985055E+03,2.514102E-01,1.750419E-01,8.258836E+03,7.899634E+03,5.399458E-01,6.965887E-01,2.012254E+04,1.329682E+04,1.315571E+00,1.172512E+00,9.030713E+03,7.174943E+03,5.904096E-01,6.326856E-01,1.833698E+04,1.496810E+04,1.198835E+00,1.319885E+00,1.833219E+04,1.003848E+04,1.198521E+00,8.851918E-01,8.888526E+03,8.730960E+03,5.811137E-01,7.698949E-01,8.886921E+03,4.770826E+03,5.810088E-01,4.206909E-01,1.592277E+04,2.038620E+04,1.124278E+00,1.797653E+00,4.699610E+03,1.207889E+03,3.072509E-01,1.065115E-01,4.698156E+03,1.540013E+03,3.071559E-01,1.357982E-01,3.817453E+03,1.491132E+03,2.495773E-01,1.314878E-01,1.853531E+03,7.080323E+02,1.211801E-01,6.243420E-02,3.817634E+03,2.898931E+03,2.495891E-01,2.556274E-01,9.393105E+03,4.292479E+03,6.141020E-01,3.785102E-01,4.568336E+03,2.170636E+03,2.986685E-01,1.914064E-01,8.371561E+03,6.075800E+03,5.473156E-01,5.357633E-01,8.371143E+03,3.031816E+03,5.472882E-01,2.673452E-01,3.961662E+03,2.915674E+03,2.590054E-01,2.571038E-01,3.961520E+03,1.548126E+03,2.589961E-01,1.365136E-01,7.465444E+03,6.337389E+03,5.271216E-01,5.588302E-01,1.961893E+03,3.201644E+02,1.282646E-01,2.823205E-02,1.961928E+03,7.300591E+02,1.282668E-01,6.437652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.162473E+03,2.359026E+03,8.208015E-02,2.080186E-01,6.310045E+03,7.184656E+03,4.455409E-01,6.335420E-01,1.888628E+03,3.398413E+03,1.333526E-01,2.996716E-01,1.018267E+03,1.534069E+03,7.189797E-02,1.352740E-01,2.364957E+03,6.310854E+03,1.669854E-01,5.564903E-01,1.029001E+03,2.342355E+03,7.265591E-02,2.753980E-01,1.040064E+04,2.198235E+04,7.343706E-01,1.938401E+00,7.724117E+03,1.698876E+04,5.453860E-01,1.498067E+00,5.780042E+03,1.131924E+04,4.081184E-01,9.981292E-01,8.494344E+03,1.701787E+04,5.997703E-01,1.500634E+00,7.931708E+03,4.669193E+03,5.185589E-01,4.117288E-01,3.658893E+03,2.030671E+03,2.392109E-01,1.790643E-01,7.904228E+03,7.362310E+03,5.167623E-01,6.492075E-01,1.941513E+04,1.337274E+04,1.269322E+00,1.179206E+00,8.709598E+03,7.124979E+03,5.694158E-01,6.282798E-01,1.767321E+04,1.642892E+04,1.155438E+00,1.448700E+00,1.766917E+04,1.021179E+04,1.155174E+00,9.004744E-01,8.492215E+03,9.162189E+03,5.552037E-01,8.079206E-01,8.490952E+03,4.855557E+03,5.551212E-01,4.281624E-01,1.472609E+04,1.992079E+04,1.039782E+00,1.756612E+00,4.397859E+03,1.328685E+03,2.875231E-01,1.171632E-01,4.396521E+03,1.859881E+03,2.874356E-01,1.640041E-01,3.509265E+03,1.537949E+03,2.294286E-01,1.356161E-01,1.693766E+03,7.223120E+02,1.107350E-01,6.369338E-02,3.509393E+03,3.121472E+03,2.294370E-01,2.752510E-01,8.673569E+03,4.398274E+03,5.670602E-01,3.878393E-01,4.219562E+03,2.181764E+03,2.758664E-01,1.923876E-01,7.755483E+03,6.519786E+03,5.070377E-01,5.749139E-01,7.755161E+03,3.148541E+03,5.070166E-01,2.776379E-01,3.656504E+03,3.092448E+03,2.390548E-01,2.726917E-01,3.656400E+03,1.607926E+03,2.390480E-01,1.417867E-01,6.833608E+03,6.253549E+03,4.825088E-01,5.514371E-01,1.791768E+03,3.606325E+02,1.171422E-01,3.180053E-02,1.791790E+03,8.462059E+02,1.171436E-01,7.461833E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.669849E+02,2.154131E+03,6.827706E-02,1.899510E-01,5.272184E+03,6.147182E+03,3.722594E-01,5.420577E-01,1.547278E+03,3.088666E+03,1.092505E-01,2.723582E-01,8.549848E+02,1.374890E+03,6.036894E-02,1.212377E-01,1.938939E+03,5.887691E+03,1.369050E-01,5.191758E-01,8.333756E+02,2.142424E+03,5.884315E-02,2.518916E-01,8.439986E+03,2.006763E+04,5.959322E-01,1.769561E+00,6.295739E+03,1.566052E+04,4.445308E-01,1.380943E+00,4.813412E+03,1.045370E+04,3.398663E-01,9.218058E-01,7.038998E+03,1.563120E+04,4.970110E-01,1.378357E+00,6.726931E+03,4.734089E+03,4.397931E-01,4.174513E-01,3.072290E+03,2.119712E+03,2.008600E-01,1.869159E-01,6.699101E+03,7.267187E+03,4.379736E-01,6.408196E-01,1.634817E+04,1.349098E+04,1.068810E+00,1.189633E+00,7.108300E+03,7.118106E+03,4.647262E-01,6.276737E-01,1.508749E+04,1.781041E+04,9.863894E-01,1.570520E+00,1.508395E+04,1.044477E+04,9.861580E-01,9.210183E-01,7.354131E+03,9.553418E+03,4.807981E-01,8.424192E-01,7.352965E+03,4.956663E+03,4.807218E-01,4.370779E-01,1.360911E+04,1.956351E+04,9.609146E-01,1.725108E+00,3.887062E+03,1.488809E+03,2.541282E-01,1.312830E-01,3.885773E+03,2.227134E+03,2.540439E-01,1.963884E-01,3.061253E+03,1.595382E+03,2.001385E-01,1.406806E-01,1.459890E+03,7.465394E+02,9.544460E-02,6.582975E-02,3.061357E+03,3.331236E+03,2.001453E-01,2.937480E-01,7.553783E+03,4.527433E+03,4.938509E-01,3.992284E-01,3.574236E+03,2.213902E+03,2.336763E-01,1.952216E-01,6.810272E+03,6.942848E+03,4.452417E-01,6.122195E-01,6.809993E+03,3.292642E+03,4.452235E-01,2.903448E-01,3.227922E+03,3.258587E+03,2.110350E-01,2.873418E-01,3.227835E+03,1.676920E+03,2.110293E-01,1.478706E-01,6.266327E+03,6.213038E+03,4.424541E-01,5.478649E-01,1.595219E+03,4.159160E+02,1.042922E-01,3.667542E-02,1.595234E+03,9.606246E+02,1.042932E-01,8.470776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.666248E+02,2.040077E+03,6.119082E-02,1.798937E-01,4.739244E+03,5.581727E+03,3.346295E-01,4.921960E-01,1.421575E+03,2.963947E+03,1.003748E-01,2.613605E-01,7.789727E+02,1.295441E+03,5.500186E-02,1.142318E-01,1.768194E+03,5.691514E+03,1.248490E-01,5.018770E-01,7.460839E+02,2.036014E+03,5.267964E-02,2.393806E-01,7.875270E+03,1.931154E+04,5.560587E-01,1.702889E+00,5.873565E+03,1.516294E+04,4.147218E-01,1.337066E+00,4.512301E+03,1.015299E+04,3.186055E-01,8.952893E-01,6.602516E+03,1.503267E+04,4.661918E-01,1.325579E+00,6.423313E+03,4.816167E+03,4.199431E-01,4.246890E-01,2.918452E+03,2.251284E+03,1.908025E-01,1.985180E-01,6.396273E+03,7.858860E+03,4.181753E-01,6.929933E-01,1.564578E+04,1.365017E+04,1.022889E+00,1.203671E+00,6.777601E+03,7.146350E+03,4.431058E-01,6.301642E-01,1.448983E+04,1.908678E+04,9.473154E-01,1.683070E+00,1.448665E+04,1.073826E+04,9.471075E-01,9.468987E-01,7.052454E+03,9.905304E+03,4.610751E-01,8.734485E-01,7.051435E+03,5.072139E+03,4.610084E-01,4.472606E-01,1.263390E+04,1.929557E+04,8.920569E-01,1.701481E+00,3.695394E+03,1.687771E+03,2.415973E-01,1.488274E-01,3.694175E+03,2.618823E+03,2.415176E-01,2.309275E-01,2.895284E+03,1.661520E+03,1.892878E-01,1.465126E-01,1.372322E+03,7.812475E+02,8.971961E-02,6.889030E-02,2.895365E+03,3.524104E+03,1.892931E-01,3.107550E-01,7.151581E+03,4.678818E+03,4.675558E-01,4.125776E-01,3.371821E+03,2.265524E+03,2.204428E-01,1.997736E-01,6.482467E+03,7.337308E+03,4.238105E-01,6.470029E-01,6.482227E+03,3.461313E+03,4.237948E-01,3.052181E-01,3.071713E+03,3.414092E+03,2.008223E-01,3.010542E-01,3.071639E+03,1.754066E+03,2.008175E-01,1.546733E-01,5.788266E+03,6.205204E+03,4.086990E-01,5.471741E-01,1.508495E+03,4.875139E+02,9.862235E-02,4.298891E-02,1.508506E+03,1.077242E+03,9.862304E-02,9.499109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.885353E+02,1.955318E+03,5.567706E-02,1.724197E-01,4.324456E+03,5.164723E+03,3.053421E-01,4.554246E-01,1.323453E+03,2.873739E+03,9.344661E-02,2.534060E-01,7.205818E+02,1.237850E+03,5.087898E-02,1.091534E-01,1.634881E+03,5.549306E+03,1.154360E-01,4.893371E-01,6.771464E+02,1.956029E+03,4.781209E-02,2.299765E-01,7.418875E+03,1.875799E+04,5.238334E-01,1.654077E+00,5.535107E+03,1.480275E+04,3.908239E-01,1.305304E+00,4.278822E+03,9.949538E+03,3.021199E-01,8.773490E-01,6.260365E+03,1.465569E+04,4.420331E-01,1.292337E+00,6.156543E+03,4.909630E+03,4.025023E-01,4.329305E-01,2.785797E+03,2.409690E+03,1.821297E-01,2.124862E-01,6.129974E+03,8.747275E+03,4.007652E-01,7.713336E-01,1.500635E+04,1.383654E+04,9.810848E-01,1.220105E+00,6.478093E+03,7.189227E+03,4.235245E-01,6.339451E-01,1.395952E+04,2.023467E+04,9.126449E-01,1.784290E+00,1.395663E+04,1.107486E+04,9.124559E-01,9.765797E-01,6.798096E+03,1.020041E+04,4.444456E-01,8.994711E-01,6.797182E+03,5.198246E+03,4.443859E-01,4.583807E-01,1.180370E+04,1.911439E+04,8.334383E-01,1.685504E+00,3.542985E+03,1.921328E+03,2.316331E-01,1.694225E-01,3.541817E+03,3.021040E+03,2.315568E-01,2.663949E-01,2.762386E+03,1.734339E+03,1.805991E-01,1.529338E-01,1.302056E+03,8.257738E+02,8.512579E-02,7.281663E-02,2.762450E+03,3.695654E+03,1.806034E-01,3.258823E-01,6.825466E+03,4.847065E+03,4.462351E-01,4.274136E-01,3.202721E+03,2.332863E+03,2.093874E-01,2.057115E-01,6.218987E+03,7.694439E+03,4.065847E-01,6.784946E-01,6.218777E+03,3.648213E+03,4.065710E-01,3.216990E-01,2.948376E+03,3.552376E+03,1.927588E-01,3.132481E-01,2.948314E+03,1.837849E+03,1.927548E-01,1.620613E-01,5.394261E+03,6.221710E+03,3.808791E-01,5.486296E-01,1.441967E+03,5.734009E+02,9.427289E-02,5.056242E-02,1.441974E+03,1.195644E+03,9.427333E-02,1.054318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.269733E+02,1.890631E+03,5.133028E-02,1.667156E-01,3.997283E+03,4.847053E+03,2.822410E-01,4.274125E-01,1.246054E+03,2.803914E+03,8.798160E-02,2.472488E-01,6.749613E+02,1.194735E+03,4.765780E-02,1.053516E-01,1.529676E+03,5.440685E+03,1.080076E-01,4.797589E-01,6.223463E+02,1.893320E+03,4.394275E-02,2.226036E-01,7.051678E+03,1.832499E+04,4.979063E-01,1.615896E+00,5.263904E+03,1.451888E+04,3.716748E-01,1.280273E+00,4.095234E+03,9.799915E+03,2.891571E-01,8.641552E-01,5.989441E+03,1.437079E+04,4.229036E-01,1.267215E+00,5.933069E+03,5.012435E+03,3.878919E-01,4.419959E-01,2.674991E+03,2.585058E+03,1.748855E-01,2.279501E-01,5.906837E+03,9.770069E+03,3.861770E-01,8.615235E-01,1.446510E+04,1.404151E+04,9.456988E-01,1.238179E+00,6.222463E+03,7.246413E+03,4.068120E-01,6.389878E-01,1.351330E+04,2.124479E+04,8.834720E-01,1.873363E+00,1.351065E+04,1.145020E+04,8.832990E-01,1.009677E+00,6.587466E+03,1.043989E+04,4.306751E-01,9.205879E-01,6.586641E+03,5.332077E+03,4.306212E-01,4.701819E-01,1.109995E+04,1.903041E+04,7.837475E-01,1.678099E+00,3.420067E+03,2.184549E+03,2.235970E-01,1.926333E-01,3.418938E+03,3.422955E+03,2.235232E-01,3.018357E-01,2.654306E+03,1.812671E+03,1.735331E-01,1.598411E-01,1.245063E+03,8.798454E+02,8.139966E-02,7.758466E-02,2.654356E+03,3.846103E+03,1.735364E-01,3.391488E-01,6.558345E+03,5.028095E+03,4.287712E-01,4.433768E-01,3.062881E+03,2.414775E+03,2.002449E-01,2.129345E-01,6.003806E+03,8.013901E+03,3.925166E-01,7.066647E-01,6.003621E+03,3.851121E+03,3.925045E-01,3.395913E-01,2.848845E+03,3.673535E+03,1.862517E-01,3.239319E-01,2.848792E+03,1.926800E+03,1.862482E-01,1.699050E-01,5.070194E+03,6.255734E+03,3.579972E-01,5.516298E-01,1.389566E+03,6.732076E+02,9.084701E-02,5.936336E-02,1.389570E+03,1.314737E+03,9.084724E-02,1.159334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.778037E+02,1.840584E+03,4.785850E-02,1.623025E-01,3.735764E+03,4.606954E+03,2.637756E-01,4.062406E-01,1.183873E+03,2.745708E+03,8.359115E-02,2.421162E-01,6.387153E+02,1.162272E+03,4.509854E-02,1.024890E-01,1.445290E+03,5.353769E+03,1.020493E-01,4.720947E-01,5.782592E+02,1.843640E+03,4.082984E-02,2.167625E-01,6.751054E+03,1.797781E+04,4.766798E-01,1.585281E+00,5.042579E+03,1.428523E+04,3.560474E-01,1.259670E+00,3.947468E+03,9.684919E+03,2.787236E-01,8.540150E-01,5.770111E+03,1.427470E+04,4.074171E-01,1.258741E+00,5.744291E+03,5.123028E+03,3.755501E-01,4.517480E-01,2.581485E+03,2.754629E+03,1.687722E-01,2.429029E-01,5.718291E+03,1.026828E+04,3.738502E-01,9.054560E-01,1.400482E+04,1.425870E+04,9.156063E-01,1.257330E+00,6.003581E+03,7.334513E+03,3.925019E-01,6.467564E-01,1.313482E+04,2.211268E+04,8.587277E-01,1.949893E+00,1.313239E+04,1.186136E+04,8.585689E-01,1.045934E+00,6.410465E+03,1.062388E+04,4.191032E-01,9.368127E-01,6.409716E+03,5.471365E+03,4.190541E-01,4.824643E-01,1.050071E+04,1.898737E+04,7.414360E-01,1.674304E+00,3.319065E+03,2.470567E+03,2.169937E-01,2.178543E-01,3.317962E+03,3.813960E+03,2.169216E-01,3.363145E-01,2.564902E+03,1.895332E+03,1.676881E-01,1.671302E-01,1.198047E+03,9.427674E+02,7.832584E-02,8.313311E-02,2.564940E+03,3.973437E+03,1.676905E-01,3.503772E-01,6.336237E+03,5.218119E+03,4.142503E-01,4.601331E-01,2.945743E+03,2.510415E+03,1.925867E-01,2.213681E-01,5.825018E+03,8.292049E+03,3.808278E-01,7.311918E-01,5.824854E+03,4.066751E+03,3.808171E-01,3.586056E-01,2.766905E+03,3.777179E+03,1.808946E-01,3.330711E-01,2.766859E+03,2.019506E+03,1.808916E-01,1.780798E-01,4.801888E+03,6.301212E+03,3.390526E-01,5.556401E-01,1.347408E+03,7.830110E+02,8.809077E-02,6.904581E-02,1.347409E+03,1.433049E+03,8.809083E-02,1.263661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.380460E+02,1.801872E+03,4.505128E-02,1.588889E-01,3.524094E+03,4.426612E+03,2.488299E-01,3.903381E-01,1.133013E+03,2.695732E+03,7.999999E-02,2.377093E-01,6.094647E+02,1.137961E+03,4.303320E-02,1.003452E-01,1.376506E+03,5.283796E+03,9.719263E-02,4.659245E-01,5.423473E+02,1.804150E+03,3.829417E-02,2.121196E-01,6.500578E+03,1.769731E+04,4.589941E-01,1.560547E+00,4.858652E+03,1.408742E+04,3.430606E-01,1.242227E+00,3.825901E+03,9.593959E+03,2.701400E-01,8.459940E-01,5.588799E+03,1.427678E+04,3.946151E-01,1.258925E+00,5.582560E+03,5.240552E+03,3.649764E-01,4.621112E-01,2.501402E+03,2.888810E+03,1.635366E-01,2.547349E-01,5.556700E+03,1.053790E+04,3.632857E-01,9.292304E-01,1.360823E+04,1.448509E+04,8.896783E-01,1.277294E+00,5.813854E+03,7.460525E+03,3.800979E-01,6.578682E-01,1.280906E+04,2.284324E+04,8.374301E-01,2.014314E+00,1.280682E+04,1.229984E+04,8.372840E-01,1.084599E+00,6.259073E+03,1.075278E+04,4.092054E-01,9.481788E-01,6.258391E+03,5.615109E+03,4.091608E-01,4.951396E-01,9.986726E+03,1.896506E+04,7.051447E-01,1.672336E+00,3.234558E+03,2.773142E+03,2.114688E-01,2.445353E-01,3.233473E+03,4.185804E+03,2.113979E-01,3.691037E-01,2.489843E+03,1.981552E+03,1.627809E-01,1.747330E-01,1.158664E+03,1.013389E+03,7.575110E-02,8.936047E-02,2.489870E+03,4.073363E+03,1.627826E-01,3.591886E-01,6.149004E+03,5.414800E+03,4.020094E-01,4.774763E-01,2.846337E+03,2.618410E+03,1.860877E-01,2.308911E-01,5.674199E+03,8.521445E+03,3.709676E-01,7.514199E-01,5.674054E+03,4.294510E+03,3.709581E-01,3.786893E-01,2.698260E+03,3.862957E+03,1.764068E-01,3.406350E-01,2.698222E+03,2.115112E+03,1.764043E-01,1.865103E-01,4.577815E+03,6.354636E+03,3.232313E-01,5.603510E-01,1.312857E+03,9.000395E+02,8.583194E-02,7.936537E-02,1.312856E+03,1.549263E+03,8.583185E-02,1.366138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,6.055342E+02,1.771688E+03,4.275568E-02,1.562272E-01,3.350791E+03,4.280935E+03,2.365933E-01,3.774923E-01,1.090757E+03,2.651028E+03,7.701639E-02,2.337673E-01,5.855247E+02,1.119709E+03,4.134284E-02,9.873579E-02,1.319635E+03,5.225835E+03,9.317706E-02,4.608134E-01,5.127586E+02,1.772668E+03,3.620496E-02,2.084182E-01,6.288886E+03,1.746768E+04,4.440469E-01,1.540297E+00,4.703517E+03,1.391538E+04,3.321069E-01,1.227057E+00,3.724060E+03,9.519354E+03,2.629492E-01,8.394154E-01,5.436331E+03,1.421840E+04,3.838496E-01,1.253776E+00,5.442417E+03,5.358191E+03,3.558142E-01,4.724846E-01,2.432006E+03,2.981007E+03,1.589996E-01,2.628648E-01,5.416631E+03,1.071689E+04,3.541283E-01,9.450142E-01,1.326286E+04,1.470630E+04,8.670990E-01,1.296799E+00,5.647882E+03,7.622023E+03,3.692470E-01,6.721090E-01,1.252533E+04,2.342017E+04,8.188806E-01,2.065187E+00,1.252328E+04,1.275384E+04,8.187462E-01,1.124632E+00,6.127740E+03,1.082871E+04,4.006192E-01,9.548741E-01,6.127119E+03,5.755553E+03,4.005786E-01,5.075239E-01,9.542669E+03,1.894810E+04,6.737907E-01,1.670841E+00,3.162766E+03,3.083739E+03,2.067752E-01,2.719237E-01,3.161691E+03,4.532434E+03,2.067049E-01,3.996695E-01,2.426205E+03,2.068299E+03,1.586203E-01,1.823824E-01,1.125323E+03,1.089640E+03,7.357135E-02,9.608430E-02,2.426221E+03,4.146632E+03,1.586214E-01,3.656495E-01,5.989685E+03,5.611774E+03,3.915934E-01,4.948455E-01,2.761221E+03,2.735615E+03,1.805230E-01,2.412261E-01,5.545713E+03,8.702673E+03,3.625674E-01,7.674006E-01,5.545586E+03,4.531825E+03,3.625591E-01,3.996157E-01,2.640092E+03,3.931262E+03,1.726038E-01,3.466582E-01,2.640060E+03,2.210303E+03,1.726017E-01,1.949042E-01,4.389164E+03,6.412864E+03,3.099109E-01,5.654855E-01,1.284177E+03,1.021012E+03,8.395688E-02,9.003272E-02,1.284174E+03,1.660640E+03,8.395665E-02,1.464350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.786533E+02,1.748064E+03,4.085767E-02,1.541441E-01,3.207303E+03,4.165197E+03,2.264619E-01,3.672866E-01,1.055141E+03,2.608621E+03,7.450163E-02,2.300278E-01,5.656679E+02,1.106094E+03,3.994079E-02,9.753527E-02,1.271976E+03,5.176014E+03,8.981195E-02,4.564203E-01,4.881034E+02,1.747300E+03,3.446410E-02,2.054355E-01,6.107656E+03,1.727984E+04,4.312506E-01,1.523734E+00,4.570910E+03,1.376143E+04,3.227437E-01,1.213481E+00,3.637497E+03,9.455874E+03,2.568371E-01,8.338178E-01,5.306339E+03,1.415972E+04,3.746711E-01,1.248602E+00,5.319746E+03,5.475633E+03,3.477942E-01,4.828406E-01,2.371246E+03,3.055748E+03,1.550272E-01,2.694555E-01,5.293984E+03,1.081243E+04,3.461099E-01,9.534385E-01,1.295916E+04,1.492602E+04,8.472434E-01,1.316175E+00,5.501460E+03,7.812340E+03,3.596743E-01,6.888912E-01,1.227560E+04,2.382370E+04,8.025535E-01,2.100771E+00,1.227370E+04,1.322180E+04,8.024298E-01,1.165897E+00,6.012430E+03,1.084809E+04,3.930804E-01,9.565830E-01,6.011864E+03,5.894007E+03,3.930434E-01,5.197328E-01,9.155911E+03,1.892899E+04,6.464824E-01,1.669156E+00,3.100963E+03,3.395867E+03,2.027347E-01,2.994471E-01,3.099891E+03,4.848137E+03,2.026646E-01,4.275081E-01,2.371560E+03,2.155030E+03,1.550478E-01,1.900303E-01,1.096741E+03,1.169410E+03,7.170272E-02,1.031184E-01,2.371568E+03,4.192865E+03,1.550483E-01,3.697263E-01,5.852445E+03,5.808930E+03,3.826209E-01,5.122307E-01,2.687569E+03,2.859749E+03,1.757078E-01,2.521723E-01,5.434793E+03,8.835486E+03,3.553157E-01,7.791120E-01,5.434683E+03,4.776304E+03,3.553085E-01,4.211739E-01,2.590069E+03,3.980137E+03,1.693335E-01,3.509680E-01,2.590044E+03,2.304994E+03,1.693318E-01,2.032540E-01,4.228861E+03,6.473570E+03,2.985923E-01,5.708385E-01,1.259976E+03,1.143157E+03,8.237465E-02,1.008035E-01,1.259970E+03,1.763644E+03,8.237428E-02,1.555179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.561927E+02,1.729800E+03,3.927176E-02,1.525335E-01,3.087290E+03,4.074619E+03,2.179880E-01,3.592993E-01,1.024755E+03,2.567851E+03,7.235610E-02,2.264328E-01,5.490091E+02,1.096063E+03,3.876455E-02,9.665068E-02,1.231565E+03,5.133318E+03,8.695855E-02,4.526553E-01,4.673371E+02,1.726636E+03,3.299783E-02,2.030061E-01,5.950866E+03,1.712846E+04,4.201799E-01,1.510385E+00,4.456322E+03,1.362139E+04,3.146529E-01,1.201133E+00,3.562829E+03,9.401021E+03,2.515650E-01,8.289808E-01,5.193962E+03,1.410977E+04,3.667363E-01,1.244198E+00,5.211688E+03,5.592388E+03,3.407296E-01,4.931361E-01,2.317675E+03,3.139705E+03,1.515249E-01,2.768588E-01,5.185914E+03,1.082079E+04,3.390445E-01,9.541757E-01,1.268983E+04,1.514561E+04,8.296354E-01,1.335538E+00,5.371430E+03,8.010848E+03,3.511731E-01,7.063956E-01,1.205442E+04,2.405472E+04,7.880932E-01,2.121142E+00,1.205268E+04,1.369526E+04,7.879798E-01,1.207646E+00,5.910527E+03,1.080917E+04,3.864182E-01,9.531513E-01,5.910015E+03,6.030927E+03,3.863847E-01,5.318063E-01,8.816497E+03,1.890774E+04,6.225170E-01,1.667283E+00,3.047366E+03,3.704623E+03,1.992306E-01,3.266732E-01,3.046291E+03,5.129367E+03,1.991603E-01,4.523069E-01,2.324164E+03,2.241226E+03,1.519491E-01,1.976310E-01,1.071989E+03,1.251251E+03,7.008447E-02,1.103351E-01,2.324164E+03,4.212013E+03,1.519491E-01,3.714148E-01,5.733049E+03,6.005600E+03,3.748151E-01,5.295730E-01,2.623270E+03,2.988632E+03,1.715040E-01,2.635372E-01,5.338047E+03,8.920303E+03,3.489907E-01,7.865912E-01,5.337952E+03,5.023940E+03,3.489844E-01,4.430104E-01,2.546570E+03,4.008404E+03,1.664895E-01,3.534605E-01,2.546550E+03,2.398896E+03,1.664882E-01,2.115343E-01,4.091464E+03,6.535554E+03,2.888909E-01,5.763043E-01,1.239290E+03,1.264321E+03,8.102223E-02,1.114877E-01,1.239282E+03,1.856889E+03,8.102175E-02,1.637402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.372490E+02,1.715413E+03,3.793418E-02,1.512649E-01,2.985868E+03,4.003830E+03,2.108268E-01,3.530572E-01,9.985208E+02,2.525825E+03,7.050376E-02,2.227269E-01,5.348632E+02,1.088732E+03,3.776573E-02,9.600421E-02,1.196900E+03,5.093617E+03,8.451099E-02,4.491545E-01,4.496702E+02,1.709632E+03,3.175040E-02,2.010068E-01,5.813822E+03,1.700565E+04,4.105035E-01,1.499556E+00,4.356247E+03,1.348952E+04,3.075868E-01,1.189504E+00,3.497672E+03,9.351201E+03,2.469643E-01,8.245877E-01,5.095736E+03,1.406043E+04,3.598007E-01,1.239847E+00,5.115641E+03,5.707420E+03,3.344502E-01,5.032796E-01,2.270028E+03,3.287980E+03,1.484098E-01,2.899336E-01,5.089831E+03,1.074061E+04,3.327628E-01,9.471052E-01,1.244981E+04,1.536382E+04,8.139431E-01,1.354779E+00,5.255179E+03,8.209512E+03,3.435729E-01,7.239137E-01,1.185670E+04,2.411089E+04,7.751668E-01,2.126096E+00,1.185511E+04,1.416772E+04,7.750630E-01,1.249308E+00,5.819539E+03,1.071111E+04,3.804696E-01,9.445045E-01,5.819078E+03,6.165662E+03,3.804395E-01,5.436873E-01,8.516552E+03,1.887927E+04,6.013384E-01,1.664772E+00,3.000318E+03,4.005670E+03,1.961547E-01,3.532195E-01,2.999236E+03,5.373146E+03,1.960839E-01,4.738033E-01,2.282726E+03,2.326123E+03,1.492400E-01,2.051172E-01,1.050378E+03,1.333722E+03,6.867161E-02,1.176074E-01,2.282718E+03,4.206252E+03,1.492395E-01,3.709068E-01,5.628360E+03,6.200224E+03,3.679707E-01,5.467350E-01,2.566740E+03,3.120303E+03,1.678082E-01,2.751479E-01,5.252993E+03,8.960289E+03,3.434300E-01,7.901171E-01,5.252911E+03,5.272623E+03,3.434246E-01,4.649392E-01,2.508420E+03,4.015362E+03,1.639954E-01,3.540741E-01,2.508405E+03,2.491325E+03,1.639944E-01,2.196847E-01,3.972768E+03,6.596528E+03,2.805100E-01,5.816810E-01,1.221424E+03,1.382702E+03,7.985419E-02,1.219264E-01,1.221415E+03,1.938873E+03,7.985359E-02,1.709696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.211051E+02,1.704069E+03,3.679429E-02,1.502646E-01,2.899287E+03,3.948856E+03,2.047134E-01,3.482096E-01,9.756258E+02,2.481919E+03,6.888718E-02,2.188553E-01,5.227164E+02,1.083492E+03,3.690807E-02,9.554219E-02,1.166844E+03,5.055843E+03,8.238878E-02,4.458236E-01,4.344880E+02,1.695533E+03,3.067842E-02,1.993491E-01,5.692902E+03,1.690694E+04,4.019655E-01,1.490852E+00,4.267998E+03,1.336296E+04,3.013556E-01,1.178344E+00,3.440211E+03,9.304491E+03,2.429071E-01,8.204688E-01,5.009005E+03,1.400722E+04,3.536768E-01,1.235155E+00,5.029666E+03,5.820055E+03,3.288293E-01,5.132117E-01,2.227349E+03,3.518218E+03,1.456195E-01,3.102360E-01,5.003809E+03,1.057599E+04,3.271388E-01,9.325892E-01,1.223413E+04,1.557948E+04,7.998424E-01,1.373797E+00,5.150599E+03,8.412059E+03,3.367357E-01,7.417743E-01,1.167872E+04,2.399467E+04,7.635308E-01,2.115847E+00,1.167727E+04,1.463455E+04,7.634359E-01,1.290473E+00,5.737710E+03,1.055574E+04,3.751198E-01,9.308039E-01,5.737297E+03,6.297667E+03,3.750928E-01,5.553275E-01,8.249476E+03,1.884092E+04,5.824807E-01,1.661390E+00,2.958666E+03,4.292398E+03,1.934315E-01,3.785031E-01,2.957573E+03,5.572284E+03,1.933601E-01,4.913633E-01,2.246069E+03,2.409122E+03,1.468434E-01,2.124361E-01,1.031300E+03,1.415444E+03,6.742430E-02,1.248136E-01,2.246055E+03,4.173906E+03,1.468425E-01,3.680545E-01,5.535512E+03,6.391403E+03,3.619005E-01,5.635931E-01,2.516564E+03,3.253028E+03,1.645278E-01,2.868516E-01,5.177310E+03,8.952712E+03,3.384820E-01,7.894490E-01,5.177239E+03,5.518310E+03,3.384774E-01,4.866039E-01,2.474534E+03,4.001309E+03,1.617800E-01,3.528349E-01,2.474523E+03,2.581691E+03,1.617793E-01,2.276532E-01,3.869286E+03,6.655011E+03,2.732033E-01,5.868381E-01,1.205758E+03,1.495747E+03,7.883003E-02,1.318947E-01,1.205748E+03,2.008395E+03,7.882935E-02,1.771001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,5.072264E+02,1.695498E+03,3.581434E-02,1.495088E-01,2.824726E+03,3.907108E+03,1.994488E-01,3.445283E-01,9.554739E+02,2.437791E+03,6.746429E-02,2.149641E-01,5.121883E+02,1.079952E+03,3.616470E-02,9.523002E-02,1.140554E+03,5.021442E+03,8.053249E-02,4.427901E-01,4.213294E+02,1.683789E+03,2.974931E-02,1.979685E-01,5.585449E+03,1.683082E+04,3.943785E-01,1.484139E+00,4.189606E+03,1.324172E+04,2.958206E-01,1.167654E+00,3.389014E+03,9.260688E+03,2.392922E-01,8.166063E-01,4.931676E+03,1.394997E+04,3.482167E-01,1.230106E+00,4.952316E+03,5.930091E+03,3.237723E-01,5.229147E-01,2.188920E+03,3.779705E+03,1.431072E-01,3.332939E-01,4.926406E+03,1.033721E+04,3.220784E-01,9.115336E-01,1.203934E+04,1.579196E+04,7.871077E-01,1.392533E+00,5.056107E+03,8.616932E+03,3.305580E-01,7.598400E-01,1.151773E+04,2.373155E+04,7.530056E-01,2.092645E+00,1.151640E+04,1.508604E+04,7.529191E-01,1.330285E+00,5.663754E+03,1.034915E+04,3.702847E-01,9.125865E-01,5.663386E+03,6.426705E+03,3.702606E-01,5.667060E-01,8.010385E+03,1.879391E+04,5.655988E-01,1.657244E+00,2.921555E+03,4.563125E+03,1.910053E-01,4.023758E-01,2.920449E+03,5.730006E+03,1.909330E-01,5.052712E-01,2.213553E+03,2.489833E+03,1.447176E-01,2.195531E-01,1.014399E+03,1.495604E+03,6.631935E-02,1.318822E-01,2.213534E+03,4.116316E+03,1.447164E-01,3.629762E-01,5.452930E+03,6.578029E+03,3.565015E-01,5.800498E-01,2.471875E+03,3.385057E+03,1.616061E-01,2.984939E-01,5.109832E+03,8.899102E+03,3.340704E-01,7.847217E-01,5.109770E+03,5.758867E+03,3.340664E-01,5.078162E-01,2.444381E+03,3.968108E+03,1.598086E-01,3.499072E-01,2.444374E+03,2.669563E+03,1.598082E-01,2.354018E-01,3.778524E+03,6.710664E+03,2.667948E-01,5.917455E-01,1.191982E+03,1.602722E+03,7.792936E-02,1.413278E-01,1.191970E+03,2.066466E+03,7.792860E-02,1.822207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.952015E+02,1.688613E+03,3.496529E-02,1.489016E-01,2.759950E+03,3.875487E+03,1.948751E-01,3.417400E-01,9.375886E+02,2.390903E+03,6.620144E-02,2.108295E-01,5.029718E+02,1.077629E+03,3.551394E-02,9.502518E-02,1.117363E+03,4.986709E+03,7.889502E-02,4.397273E-01,4.098386E+02,1.673913E+03,2.893797E-02,1.968072E-01,5.489288E+03,1.676967E+04,3.875888E-01,1.478747E+00,4.119461E+03,1.312252E+04,2.908677E-01,1.157142E+00,3.343197E+03,9.217369E+03,2.360571E-01,8.127864E-01,4.862428E+03,1.388599E+04,3.433273E-01,1.224465E+00,4.882191E+03,6.036461E+03,3.191877E-01,5.322944E-01,2.154079E+03,4.048778E+03,1.408293E-01,3.570207E-01,4.856231E+03,1.004011E+04,3.174905E-01,8.853355E-01,1.186274E+04,1.599819E+04,7.755618E-01,1.410718E+00,4.970335E+03,8.817732E+03,3.249504E-01,7.775465E-01,1.137098E+04,2.334305E+04,7.434114E-01,2.058387E+00,1.136976E+04,1.552104E+04,7.433320E-01,1.368643E+00,5.596332E+03,1.010180E+04,3.658768E-01,8.907755E-01,5.596002E+03,6.551573E+03,3.658552E-01,5.777169E-01,7.795286E+03,1.873641E+04,5.504111E-01,1.652174E+00,2.888122E+03,4.816195E+03,1.888195E-01,4.246914E-01,2.887003E+03,5.852228E+03,1.887464E-01,5.160487E-01,2.184613E+03,2.567614E+03,1.428256E-01,2.264119E-01,9.993724E+02,1.572983E+03,6.533693E-02,1.387054E-01,2.184590E+03,4.036794E+03,1.428240E-01,3.559640E-01,5.379233E+03,6.758294E+03,3.516833E-01,5.959455E-01,2.431947E+03,3.514929E+03,1.589957E-01,3.099460E-01,5.049496E+03,8.804509E+03,3.301258E-01,7.763804E-01,5.049444E+03,5.992867E+03,3.301223E-01,5.284503E-01,2.417477E+03,3.919259E+03,1.580497E-01,3.455998E-01,2.417474E+03,2.754243E+03,1.580495E-01,2.428688E-01,3.698489E+03,6.761890E+03,2.611436E-01,5.962626E-01,1.179812E+03,1.702987E+03,7.713374E-02,1.501692E-01,1.179800E+03,2.113177E+03,7.713290E-02,1.863397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.846978E+02,1.683274E+03,3.422364E-02,1.484308E-01,2.703308E+03,3.852614E+03,1.908757E-01,3.397231E-01,9.216345E+02,2.344032E+03,6.507495E-02,2.066965E-01,4.948573E+02,1.076305E+03,3.494099E-02,9.490848E-02,1.096790E+03,4.953475E+03,7.744237E-02,4.367968E-01,3.997353E+02,1.665575E+03,2.822459E-02,1.958270E-01,5.402880E+03,1.672321E+04,3.814876E-01,1.474650E+00,4.056438E+03,1.300816E+04,2.864178E-01,1.147058E+00,3.301993E+03,9.176131E+03,2.331478E-01,8.091501E-01,4.800114E+03,1.381934E+04,3.389274E-01,1.218587E+00,4.818585E+03,6.139202E+03,3.150292E-01,5.413540E-01,2.122450E+03,4.292099E+03,1.387614E-01,3.784768E-01,4.792577E+03,9.707759E+03,3.133289E-01,8.560289E-01,1.170160E+04,1.619787E+04,7.650268E-01,1.428326E+00,4.892307E+03,8.998448E+03,3.198491E-01,7.934820E-01,1.123723E+04,2.287219E+04,7.346671E-01,2.016867E+00,1.123611E+04,1.593644E+04,7.345939E-01,1.405273E+00,5.534935E+03,9.830592E+03,3.618628E-01,8.668603E-01,5.534638E+03,6.672186E+03,3.618434E-01,5.883525E-01,7.600906E+03,1.867279E+04,5.366863E-01,1.646564E+00,2.858028E+03,5.049839E+03,1.868520E-01,4.452942E-01,2.856896E+03,5.946890E+03,1.867780E-01,5.243960E-01,2.158766E+03,2.642208E+03,1.411357E-01,2.329896E-01,9.859636E+02,1.646542E+03,6.446029E-02,1.451919E-01,2.158738E+03,3.942065E+03,1.411339E-01,3.476108E-01,5.313234E+03,6.931361E+03,3.473684E-01,6.112066E-01,2.396156E+03,3.641072E+03,1.566558E-01,3.210693E-01,4.995383E+03,8.680596E+03,3.265879E-01,7.654538E-01,4.995337E+03,6.217910E+03,3.265850E-01,5.482945E-01,2.393403E+03,3.860556E+03,1.564758E-01,3.404233E-01,2.393402E+03,2.835421E+03,1.564758E-01,2.500270E-01,3.627562E+03,6.809244E+03,2.561356E-01,6.004383E-01,1.169016E+03,1.795807E+03,7.642791E-02,1.583540E-01,1.169003E+03,2.150177E+03,7.642701E-02,1.896024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
