11:15:00,4.754815E+02,1.679073E+03,3.357290E-02,1.480604E-01,2.653528E+03,3.836796E+03,1.873609E-01,3.383282E-01,9.073547E+02,2.298149E+03,6.406668E-02,2.026505E-01,4.876793E+02,1.075696E+03,3.443416E-02,9.485475E-02,1.078466E+03,4.921853E+03,7.614857E-02,4.340084E-01,3.908103E+02,1.658505E+03,2.759441E-02,1.949956E-01,5.325053E+03,1.668810E+04,3.759924E-01,1.471554E+00,3.999678E+03,1.290019E+04,2.824100E-01,1.137537E+00,3.264845E+03,9.137719E+03,2.305248E-01,8.057629E-01,4.743907E+03,1.375284E+04,3.349587E-01,1.212724E+00,4.760834E+03,6.235064E+03,3.112536E-01,5.498072E-01,2.093704E+03,4.488262E+03,1.368821E-01,3.957744E-01,4.734781E+03,9.364667E+03,3.095504E-01,8.257751E-01,1.155475E+04,1.638291E+04,7.554259E-01,1.444643E+00,4.821275E+03,9.164335E+03,3.152051E-01,8.081099E-01,1.111527E+04,2.237040E+04,7.266934E-01,1.972619E+00,1.111424E+04,1.632261E+04,7.266261E-01,1.439326E+00,5.479008E+03,9.553229E+03,3.582064E-01,8.424025E-01,5.478743E+03,6.784963E+03,3.581890E-01,5.982971E-01,7.424809E+03,1.860509E+04,5.242524E-01,1.640594E+00,2.830901E+03,5.264081E+03,1.850785E-01,4.641860E-01,2.829754E+03,6.027015E+03,1.850036E-01,5.314614E-01,2.135696E+03,2.712266E+03,1.396275E-01,2.391672E-01,9.740024E+02,1.715028E+03,6.367830E-02,1.512310E-01,2.135665E+03,3.839849E+03,1.396254E-01,3.385974E-01,5.254196E+03,7.093828E+03,3.435086E-01,6.255328E-01,2.364120E+03,3.760942E+03,1.545614E-01,3.316394E-01,4.946924E+03,8.540331E+03,3.234198E-01,7.530853E-01,4.946886E+03,6.429972E+03,3.234173E-01,5.669941E-01,2.371886E+03,3.798168E+03,1.550691E-01,3.349220E-01,2.371889E+03,2.911624E+03,1.550693E-01,2.567467E-01,3.564594E+03,6.852921E+03,2.516895E-01,6.042897E-01,1.159431E+03,1.881110E+03,7.580125E-02,1.658760E-01,1.159416E+03,2.179812E+03,7.580029E-02,1.922155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.673502E+02,1.675420E+03,3.299876E-02,1.477383E-01,2.609535E+03,3.826501E+03,1.842545E-01,3.374204E-01,8.945200E+02,2.253374E+03,6.316044E-02,1.987022E-01,4.812965E+02,1.075558E+03,3.398348E-02,9.484259E-02,1.062070E+03,4.890615E+03,7.499088E-02,4.312538E-01,3.828845E+02,1.652472E+03,2.703478E-02,1.942864E-01,5.254693E+03,1.666019E+04,3.710244E-01,1.469094E+00,3.948367E+03,1.279984E+04,2.787871E-01,1.128688E+00,3.231234E+03,9.102831E+03,2.281516E-01,8.026864E-01,4.693026E+03,1.368915E+04,3.313661E-01,1.207108E+00,4.708279E+03,6.323456E+03,3.078177E-01,5.576016E-01,2.067517E+03,4.655367E+03,1.351701E-01,4.105097E-01,4.682186E+03,9.038898E+03,3.061118E-01,7.970489E-01,1.142063E+04,1.655180E+04,7.466576E-01,1.459536E+00,4.756459E+03,9.322084E+03,3.109676E-01,8.220202E-01,1.100383E+04,2.190070E+04,7.194077E-01,1.931201E+00,1.100288E+04,1.667932E+04,7.193457E-01,1.470780E+00,5.427978E+03,9.291488E+03,3.548701E-01,8.193222E-01,5.427742E+03,6.889185E+03,3.548547E-01,6.074875E-01,7.264758E+03,1.853518E+04,5.129515E-01,1.634430E+00,2.806392E+03,5.456640E+03,1.834762E-01,4.811658E-01,2.805230E+03,6.099067E+03,1.834003E-01,5.378150E-01,2.115035E+03,2.777343E+03,1.382767E-01,2.449058E-01,9.632984E+02,1.777892E+03,6.297849E-02,1.567743E-01,2.115000E+03,3.740091E+03,1.382744E-01,3.298007E-01,5.201188E+03,7.244531E+03,3.400431E-01,6.388218E-01,2.335344E+03,3.873738E+03,1.526800E-01,3.415857E-01,4.903385E+03,8.401351E+03,3.205733E-01,7.408301E-01,4.903353E+03,6.627093E+03,3.205712E-01,5.843762E-01,2.352605E+03,3.739706E+03,1.538085E-01,3.297668E-01,2.352610E+03,2.982370E+03,1.538089E-01,2.629850E-01,3.508475E+03,6.893155E+03,2.477271E-01,6.078376E-01,1.150893E+03,1.957985E+03,7.524306E-02,1.726549E-01,1.150878E+03,2.205430E+03,7.524205E-02,1.944745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.601377E+02,1.672725E+03,3.248949E-02,1.475007E-01,2.570446E+03,3.821509E+03,1.814946E-01,3.369802E-01,8.829386E+02,2.214162E+03,6.234271E-02,1.952445E-01,4.755930E+02,1.075879E+03,3.358076E-02,9.487091E-02,1.047335E+03,4.863913E+03,7.395047E-02,4.288993E-01,3.758106E+02,1.647369E+03,2.653531E-02,1.936864E-01,5.190853E+03,1.664218E+04,3.665168E-01,1.467505E+00,3.901816E+03,1.271247E+04,2.755002E-01,1.120984E+00,3.200723E+03,9.074795E+03,2.259973E-01,8.002143E-01,4.646810E+03,1.363479E+04,3.281029E-01,1.202314E+00,4.660333E+03,6.404792E+03,3.046831E-01,5.647737E-01,2.043601E+03,4.801830E+03,1.336064E-01,4.234247E-01,4.634206E+03,8.754048E+03,3.029750E-01,7.719308E-01,1.129785E+04,1.670582E+04,7.386305E-01,1.473117E+00,4.697165E+03,9.476071E+03,3.070911E-01,8.355987E-01,1.090178E+04,2.150875E+04,7.127359E-01,1.896639E+00,1.090090E+04,1.700344E+04,7.126787E-01,1.499361E+00,5.381327E+03,9.064191E+03,3.518202E-01,7.992792E-01,5.381118E+03,6.985232E+03,3.518065E-01,6.159569E-01,7.118834E+03,1.846966E+04,5.026480E-01,1.628653E+00,2.784196E+03,5.626006E+03,1.820250E-01,4.961005E-01,2.783020E+03,6.167242E+03,1.819482E-01,5.438266E-01,2.096471E+03,2.837285E+03,1.370630E-01,2.501914E-01,9.536889E+02,1.834468E+03,6.235024E-02,1.617631E-01,2.096433E+03,3.651793E+03,1.370605E-01,3.220146E-01,5.153433E+03,7.383081E+03,3.369209E-01,6.510392E-01,2.309406E+03,3.978098E+03,1.509843E-01,3.507881E-01,4.864142E+03,8.279656E+03,3.180077E-01,7.300990E-01,4.864115E+03,6.808199E+03,3.180060E-01,6.003461E-01,2.335280E+03,3.691740E+03,1.526759E-01,3.255372E-01,2.335287E+03,3.047482E+03,1.526763E-01,2.687266E-01,3.458280E+03,6.931838E+03,2.441829E-01,6.112486E-01,1.143265E+03,2.025772E+03,7.474431E-02,1.786323E-01,1.143248E+03,2.229550E+03,7.474324E-02,1.966014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.537103E+02,1.670601E+03,3.203567E-02,1.473134E-01,2.535555E+03,3.820373E+03,1.790310E-01,3.368800E-01,8.724552E+02,2.179453E+03,6.160249E-02,1.921839E-01,4.704754E+02,1.076495E+03,3.321942E-02,9.492524E-02,1.034046E+03,4.840409E+03,7.301213E-02,4.268267E-01,3.694703E+02,1.643063E+03,2.608763E-02,1.931801E-01,5.132765E+03,1.663022E+04,3.624153E-01,1.466451E+00,3.859465E+03,1.263721E+04,2.725099E-01,1.114348E+00,3.172953E+03,9.052765E+03,2.240365E-01,7.982717E-01,4.604722E+03,1.358944E+04,3.251311E-01,1.198315E+00,4.616509E+03,6.478620E+03,3.018179E-01,5.712839E-01,2.021712E+03,4.928746E+03,1.321754E-01,4.346162E-01,4.590353E+03,8.521798E+03,3.001079E-01,7.514510E-01,1.118524E+04,1.684411E+04,7.312680E-01,1.485312E+00,4.642816E+03,9.639429E+03,3.035379E-01,8.500036E-01,1.080817E+04,2.120884E+04,7.066159E-01,1.870193E+00,1.080736E+04,1.729373E+04,7.065630E-01,1.524959E+00,5.338617E+03,8.880555E+03,3.490279E-01,7.830862E-01,5.338433E+03,7.072673E+03,3.490158E-01,6.236674E-01,6.985434E+03,1.840948E+04,4.932289E-01,1.623346E+00,2.764056E+03,5.771607E+03,1.807083E-01,5.089396E-01,2.762865E+03,6.230484E+03,1.806305E-01,5.494033E-01,2.079756E+03,2.891790E+03,1.359702E-01,2.549976E-01,9.450438E+02,1.884254E+03,6.178504E-02,1.661533E-01,2.079716E+03,3.581230E+03,1.359676E-01,3.157924E-01,5.110320E+03,7.508779E+03,3.341023E-01,6.621232E-01,2.285981E+03,4.073013E+03,1.494527E-01,3.591577E-01,4.828708E+03,8.186648E+03,3.156911E-01,7.218976E-01,4.828686E+03,6.971619E+03,3.156897E-01,6.147565E-01,2.319688E+03,3.657393E+03,1.516564E-01,3.225085E-01,2.319697E+03,3.106673E+03,1.516570E-01,2.739460E-01,3.413255E+03,6.968994E+03,2.410038E-01,6.145250E-01,1.136433E+03,2.084166E+03,7.429771E-02,1.837815E-01,1.136416E+03,2.252891E+03,7.429659E-02,1.986596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.479476E+02,1.669062E+03,3.162877E-02,1.471777E-01,2.504221E+03,3.822084E+03,1.768185E-01,3.370309E-01,8.629186E+02,2.149169E+03,6.092913E-02,1.895135E-01,4.658581E+02,1.077422E+03,3.289340E-02,9.500695E-02,1.021997E+03,4.820157E+03,7.216138E-02,4.250408E-01,3.637539E+02,1.639466E+03,2.568401E-02,1.927572E-01,5.079644E+03,1.662437E+04,3.586645E-01,1.465934E+00,3.820741E+03,1.257311E+04,2.697757E-01,1.108695E+00,3.147565E+03,9.035665E+03,2.222439E-01,7.967638E-01,4.566214E+03,1.355204E+04,3.224121E-01,1.195017E+00,4.576296E+03,6.548262E+03,2.991889E-01,5.774249E-01,2.001599E+03,5.037157E+03,1.308605E-01,4.441758E-01,4.550119E+03,8.339213E+03,2.974775E-01,7.353507E-01,1.108154E+04,1.697461E+04,7.244884E-01,1.496819E+00,4.592782E+03,9.788362E+03,3.002667E-01,8.631365E-01,1.072198E+04,2.098715E+04,7.009810E-01,1.850644E+00,1.072123E+04,1.755330E+04,7.009321E-01,1.547848E+00,5.299385E+03,8.738910E+03,3.464630E-01,7.705960E-01,5.299223E+03,7.155162E+03,3.464524E-01,6.309412E-01,6.862951E+03,1.835650E+04,4.845806E-01,1.618674E+00,2.745720E+03,5.894284E+03,1.795096E-01,5.197572E-01,2.744516E+03,6.286687E+03,1.794309E-01,5.543592E-01,2.064596E+03,2.941922E+03,1.349791E-01,2.594183E-01,9.372119E+02,1.927369E+03,6.127301E-02,1.699552E-01,2.064554E+03,3.528869E+03,1.349763E-01,3.111752E-01,5.071090E+03,7.623974E+03,3.315376E-01,6.722810E-01,2.264648E+03,4.156801E+03,1.480581E-01,3.665462E-01,4.796465E+03,8.123065E+03,3.135831E-01,7.162908E-01,4.796448E+03,7.118844E+03,3.135820E-01,6.277388E-01,2.305560E+03,3.635879E+03,1.507328E-01,3.206113E-01,2.305571E+03,3.161122E+03,1.507335E-01,2.787473E-01,3.372611E+03,7.004765E+03,2.381340E-01,6.176793E-01,1.130280E+03,2.133463E+03,7.389539E-02,1.881285E-01,1.130262E+03,2.274727E+03,7.389423E-02,2.005851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.427612E+02,1.667955E+03,3.126257E-02,1.470801E-01,2.475974E+03,3.825046E+03,1.748241E-01,3.372921E-01,8.542243E+02,2.122235E+03,6.031524E-02,1.871384E-01,4.616787E+02,1.078518E+03,3.259830E-02,9.510359E-02,1.011045E+03,4.802413E+03,7.138807E-02,4.234762E-01,3.585834E+02,1.636498E+03,2.531893E-02,1.924083E-01,5.030982E+03,1.662340E+04,3.552285E-01,1.465849E+00,3.785274E+03,1.251769E+04,2.672714E-01,1.103809E+00,3.124316E+03,9.021111E+03,2.206024E-01,7.954804E-01,4.530925E+03,1.351935E+04,3.199205E-01,1.192135E+00,4.539348E+03,6.611820E+03,2.967733E-01,5.830294E-01,1.983089E+03,5.126693E+03,1.296503E-01,4.520712E-01,4.513154E+03,8.194175E+03,2.950608E-01,7.225613E-01,1.098593E+04,1.709796E+04,7.182376E-01,1.507696E+00,4.546655E+03,9.906593E+03,2.972511E-01,8.735621E-01,1.064254E+04,2.081431E+04,6.957873E-01,1.835403E+00,1.064184E+04,1.778707E+04,6.957421E-01,1.568462E+00,5.263309E+03,8.629057E+03,3.441044E-01,7.609091E-01,5.263169E+03,7.231426E+03,3.440952E-01,6.376662E-01,6.750240E+03,1.830978E+04,4.766223E-01,1.614554E+00,2.729003E+03,5.997398E+03,1.784167E-01,5.288498E-01,2.727785E+03,6.330929E+03,1.783370E-01,5.582605E-01,2.050848E+03,2.987136E+03,1.340803E-01,2.634053E-01,9.301138E+02,1.963548E+03,6.080895E-02,1.731454E-01,2.050803E+03,3.490383E+03,1.340773E-01,3.077815E-01,5.035411E+03,7.728709E+03,3.292049E-01,6.815166E-01,2.245231E+03,4.227670E+03,1.467887E-01,3.727954E-01,4.767148E+03,8.080598E+03,3.116664E-01,7.125461E-01,4.767135E+03,7.248365E+03,3.116656E-01,6.391599E-01,2.292761E+03,3.623236E+03,1.498960E-01,3.194965E-01,2.292774E+03,3.210497E+03,1.498969E-01,2.831012E-01,3.335856E+03,7.038494E+03,2.355388E-01,6.206535E-01,1.124732E+03,2.174861E+03,7.353268E-02,1.917790E-01,1.124714E+03,2.293178E+03,7.353149E-02,2.022121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.380809E+02,1.667594E+03,3.093210E-02,1.470482E-01,2.450440E+03,3.828192E+03,1.730212E-01,3.375695E-01,8.462883E+02,2.097823E+03,5.975489E-02,1.849858E-01,4.578878E+02,1.080359E+03,3.233063E-02,9.526593E-02,1.001074E+03,4.787056E+03,7.068405E-02,4.221220E-01,3.538960E+02,1.634082E+03,2.498796E-02,1.921241E-01,4.986366E+03,1.662828E+04,3.520783E-01,1.466279E+00,3.752763E+03,1.246891E+04,2.649759E-01,1.099507E+00,3.103016E+03,9.008782E+03,2.190983E-01,7.943932E-01,4.498568E+03,1.349113E+04,3.176358E-01,1.189646E+00,4.505379E+03,6.676884E+03,2.945525E-01,5.887668E-01,1.966039E+03,5.196173E+03,1.285356E-01,4.581979E-01,4.479173E+03,8.073084E+03,2.928392E-01,7.118835E-01,1.089773E+04,1.721478E+04,7.124715E-01,1.517998E+00,4.504107E+03,9.987214E+03,2.944694E-01,8.806712E-01,1.056929E+04,2.066028E+04,6.909989E-01,1.821821E+00,1.056865E+04,1.802789E+04,6.909569E-01,1.589697E+00,5.230130E+03,8.539820E+03,3.419353E-01,7.530403E-01,5.230009E+03,7.307952E+03,3.419273E-01,6.444143E-01,6.646371E+03,1.826928E+04,4.692883E-01,1.610983E+00,2.713750E+03,6.088253E+03,1.774194E-01,5.368614E-01,2.712518E+03,6.359173E+03,1.773389E-01,5.607510E-01,2.038387E+03,3.030394E+03,1.332656E-01,2.672198E-01,9.236829E+02,1.992595E+03,6.038851E-02,1.757068E-01,2.038340E+03,3.460428E+03,1.332625E-01,3.051401E-01,5.002987E+03,7.823189E+03,3.270851E-01,6.898478E-01,2.227571E+03,4.284705E+03,1.456341E-01,3.778247E-01,4.740520E+03,8.048983E+03,3.099255E-01,7.097583E-01,4.740511E+03,7.365440E+03,3.099249E-01,6.494836E-01,2.281178E+03,3.615234E+03,1.491388E-01,3.187909E-01,2.281192E+03,3.257315E+03,1.491397E-01,2.872297E-01,3.302579E+03,7.070014E+03,2.331892E-01,6.234330E-01,1.119731E+03,2.210949E+03,7.320572E-02,1.949612E-01,1.119712E+03,2.306246E+03,7.320449E-02,2.033645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.338464E+02,1.668768E+03,3.063312E-02,1.471518E-01,2.427300E+03,3.831047E+03,1.713873E-01,3.378212E-01,8.390359E+02,2.075536E+03,5.924281E-02,1.830205E-01,4.544425E+02,1.084254E+03,3.208737E-02,9.560937E-02,9.919836E+02,4.774711E+03,7.004218E-02,4.210334E-01,3.496378E+02,1.632149E+03,2.468729E-02,1.918969E-01,4.945418E+03,1.664207E+04,3.491871E-01,1.467496E+00,3.722932E+03,1.242557E+04,2.628695E-01,1.095685E+00,3.083484E+03,9.000859E+03,2.177192E-01,7.936946E-01,4.468873E+03,1.347087E+04,3.155391E-01,1.187859E+00,4.474124E+03,6.761592E+03,2.925091E-01,5.962363E-01,1.950321E+03,5.210128E+03,1.275080E-01,4.594284E-01,4.447913E+03,7.965922E+03,2.907955E-01,7.024340E-01,1.081632E+04,1.732548E+04,7.071487E-01,1.527759E+00,4.464826E+03,1.002618E+04,2.919012E-01,8.841072E-01,1.050173E+04,2.051007E+04,6.865818E-01,1.808575E+00,1.050113E+04,1.832624E+04,6.865427E-01,1.616006E+00,5.199603E+03,8.462320E+03,3.399394E-01,7.462063E-01,5.199500E+03,7.400036E+03,3.399327E-01,6.525342E-01,6.550519E+03,1.823682E+04,4.625204E-01,1.608121E+00,2.699822E+03,6.176094E+03,1.765089E-01,5.446072E-01,2.698578E+03,6.370751E+03,1.764275E-01,5.617720E-01,2.027087E+03,3.078532E+03,1.325268E-01,2.714646E-01,9.178529E+02,2.014383E+03,6.000735E-02,1.776281E-01,2.027039E+03,3.434219E+03,1.325237E-01,3.028290E-01,4.973504E+03,7.907553E+03,3.251576E-01,6.972871E-01,2.211500E+03,4.327387E+03,1.445834E-01,3.815885E-01,4.716327E+03,8.019064E+03,3.083439E-01,7.071200E-01,4.716321E+03,7.484465E+03,3.083435E-01,6.599792E-01,2.270694E+03,3.608475E+03,1.484534E-01,3.181949E-01,2.270710E+03,3.307296E+03,1.484544E-01,2.916369E-01,3.272412E+03,7.099835E+03,2.310591E-01,6.260626E-01,1.115220E+03,2.244952E+03,7.291081E-02,1.979596E-01,1.115201E+03,2.312845E+03,7.290956E-02,2.039464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.300072E+02,1.672485E+03,3.036203E-02,1.474795E-01,2.406284E+03,3.833742E+03,1.699034E-01,3.380589E-01,8.324014E+02,2.055779E+03,5.877436E-02,1.812783E-01,4.513062E+02,1.091842E+03,3.186592E-02,9.627851E-02,9.836847E+02,4.766686E+03,6.945620E-02,4.203258E-01,3.457623E+02,1.630658E+03,2.441366E-02,1.917216E-01,4.907802E+03,1.666859E+04,3.465311E-01,1.469834E+00,3.695535E+03,1.238807E+04,2.609351E-01,1.092378E+00,3.065562E+03,9.001617E+03,2.164538E-01,7.937614E-01,4.441602E+03,1.346528E+04,3.136135E-01,1.187367E+00,4.445346E+03,6.888848E+03,2.906277E-01,6.074578E-01,1.935817E+03,5.174265E+03,1.265598E-01,4.562660E-01,4.419133E+03,7.871387E+03,2.889139E-01,6.940979E-01,1.074110E+04,1.742757E+04,7.022314E-01,1.536761E+00,4.428528E+03,1.005243E+04,2.895281E-01,8.864222E-01,1.043937E+04,2.036293E+04,6.825049E-01,1.795600E+00,1.043881E+04,1.873700E+04,6.824684E-01,1.652226E+00,5.171502E+03,8.394916E+03,3.381023E-01,7.402626E-01,5.171416E+03,7.526557E+03,3.380966E-01,6.636909E-01,6.461963E+03,1.821662E+04,4.562676E-01,1.606339E+00,2.687097E+03,6.269693E+03,1.756769E-01,5.528607E-01,2.685840E+03,6.364666E+03,1.755948E-01,5.612354E-01,2.016834E+03,3.139946E+03,1.318565E-01,2.768800E-01,9.125643E+02,2.028587E+03,5.966159E-02,1.788806E-01,2.016784E+03,3.409827E+03,1.318532E-01,3.006781E-01,4.946680E+03,7.980723E+03,3.234039E-01,7.037392E-01,2.196866E+03,4.356883E+03,1.436266E-01,3.841894E-01,4.694338E+03,7.987011E+03,3.069063E-01,7.042936E-01,4.694335E+03,7.623243E+03,3.069061E-01,6.722166E-01,2.261203E+03,3.602127E+03,1.478328E-01,3.176351E-01,2.261220E+03,3.367247E+03,1.478340E-01,2.969234E-01,3.245033E+03,7.129232E+03,2.291259E-01,6.286548E-01,1.111149E+03,2.279819E+03,7.264468E-02,2.010341E-01,1.111130E+03,2.312675E+03,7.264340E-02,2.039314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.265197E+02,1.679848E+03,3.011579E-02,1.481288E-01,2.387161E+03,3.836989E+03,1.685532E-01,3.383452E-01,8.263269E+02,2.038859E+03,5.834545E-02,1.797863E-01,4.484473E+02,1.104902E+03,3.166406E-02,9.743010E-02,9.761005E+02,4.764323E+03,6.892070E-02,4.201174E-01,3.422298E+02,1.629599E+03,2.416423E-02,1.915971E-01,4.873219E+03,1.671204E+04,3.440892E-01,1.473666E+00,3.670354E+03,1.235669E+04,2.591571E-01,1.089612E+00,3.049108E+03,9.015584E+03,2.152920E-01,7.949931E-01,4.416541E+03,1.348133E+04,3.118440E-01,1.188782E+00,4.418830E+03,7.085915E+03,2.888941E-01,6.248351E-01,1.922422E+03,5.096815E+03,1.256841E-01,4.494365E-01,4.392619E+03,7.789058E+03,2.871805E-01,6.868382E-01,1.067157E+04,1.752103E+04,6.976856E-01,1.545002E+00,4.394957E+03,1.007487E+04,2.873334E-01,8.884004E-01,1.038178E+04,2.021671E+04,6.787399E-01,1.782707E+00,1.038126E+04,1.930374E+04,6.787059E-01,1.702201E+00,5.145625E+03,8.337060E+03,3.364105E-01,7.351609E-01,5.145554E+03,7.710021E+03,3.364058E-01,6.798686E-01,6.380063E+03,1.821418E+04,4.504848E-01,1.606124E+00,2.675462E+03,6.372759E+03,1.749163E-01,5.619491E-01,2.674194E+03,6.340651E+03,1.748334E-01,5.591178E-01,2.007525E+03,3.224198E+03,1.312479E-01,2.843094E-01,9.077639E+02,2.035110E+03,5.934776E-02,1.794557E-01,2.007474E+03,3.387229E+03,1.312446E-01,2.986854E-01,4.922262E+03,8.042439E+03,3.218074E-01,7.091812E-01,2.183531E+03,4.374111E+03,1.427548E-01,3.857085E-01,4.674344E+03,7.952813E+03,3.055991E-01,7.012781E-01,4.674343E+03,7.801779E+03,3.055990E-01,6.879599E-01,2.252607E+03,3.595937E+03,1.472709E-01,3.170893E-01,2.252625E+03,3.444923E+03,1.472721E-01,3.037729E-01,3.220162E+03,7.159847E+03,2.273698E-01,6.313544E-01,1.107474E+03,2.316683E+03,7.240440E-02,2.042848E-01,1.107454E+03,2.305522E+03,7.240309E-02,2.033007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.233597E+02,1.691380E+03,2.989266E-02,1.491457E-01,2.369804E+03,3.841238E+03,1.673276E-01,3.387199E-01,8.207870E+02,2.024751E+03,5.795429E-02,1.785423E-01,4.458490E+02,1.124288E+03,3.148060E-02,9.913961E-02,9.691946E+02,4.768141E+03,6.843308E-02,4.204540E-01,3.390198E+02,1.628992E+03,2.393758E-02,1.915257E-01,4.841568E+03,1.677400E+04,3.418544E-01,1.479129E+00,3.647315E+03,1.233106E+04,2.575303E-01,1.087351E+00,3.034069E+03,9.044657E+03,2.142302E-01,7.975567E-01,4.393617E+03,1.352187E+04,3.102254E-01,1.192357E+00,4.394496E+03,7.368121E+03,2.873032E-01,6.497200E-01,1.910101E+03,4.982579E+03,1.248785E-01,4.393632E-01,4.368290E+03,7.717972E+03,2.855899E-01,6.805698E-01,1.060757E+04,1.760573E+04,6.935011E-01,1.552471E+00,4.364053E+03,1.008866E+04,2.853129E-01,8.896170E-01,1.032883E+04,2.006895E+04,6.752781E-01,1.769677E+00,1.032835E+04,2.002962E+04,6.752462E-01,1.766209E+00,5.121892E+03,8.287381E+03,3.348589E-01,7.307802E-01,5.121835E+03,7.962833E+03,3.348552E-01,7.021616E-01,6.304586E+03,1.823345E+04,4.451554E-01,1.607823E+00,2.664859E+03,6.487487E+03,1.742231E-01,5.720657E-01,2.663581E+03,6.301212E+03,1.741395E-01,5.556400E-01,1.999147E+03,3.336372E+03,1.307001E-01,2.942008E-01,9.034432E+02,2.033873E+03,5.906527E-02,1.793467E-01,1.999094E+03,3.365877E+03,1.306967E-01,2.968026E-01,4.900237E+03,8.092549E+03,3.203675E-01,7.135999E-01,2.171498E+03,4.379397E+03,1.419681E-01,3.861747E-01,4.656334E+03,7.915684E+03,3.044216E-01,6.980040E-01,4.656335E+03,8.030463E+03,3.044217E-01,7.081252E-01,2.244894E+03,3.589260E+03,1.467666E-01,3.165005E-01,2.244913E+03,3.544380E+03,1.467679E-01,3.125429E-01,3.197701E+03,7.192748E+03,2.257839E-01,6.342556E-01,1.104179E+03,2.356206E+03,7.218897E-02,2.077699E-01,1.104159E+03,2.291189E+03,7.218764E-02,2.020368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.204937E+02,1.706903E+03,2.969030E-02,1.505145E-01,2.354035E+03,3.846596E+03,1.662142E-01,3.391924E-01,8.157326E+02,2.013215E+03,5.759741E-02,1.775250E-01,4.434863E+02,1.149757E+03,3.131377E-02,1.013854E-01,9.629030E+02,4.777779E+03,6.798885E-02,4.213039E-01,3.361005E+02,1.628868E+03,2.373145E-02,1.915111E-01,4.812577E+03,1.685297E+04,3.398074E-01,1.486093E+00,3.626218E+03,1.231035E+04,2.560407E-01,1.085525E+00,3.020317E+03,9.087852E+03,2.132591E-01,8.013657E-01,4.372633E+03,1.358532E+04,3.087437E-01,1.197952E+00,4.372155E+03,7.735045E+03,2.858426E-01,6.820752E-01,1.898762E+03,4.866902E+03,1.241372E-01,4.291628E-01,4.345957E+03,7.656268E+03,2.841298E-01,6.751287E-01,1.054862E+04,1.768145E+04,6.896473E-01,1.559148E+00,4.335583E+03,1.009358E+04,2.834516E-01,8.900506E-01,1.028013E+04,1.991630E+04,6.720939E-01,1.756217E+00,1.027967E+04,2.088492E+04,6.720640E-01,1.841630E+00,5.100125E+03,8.244341E+03,3.334358E-01,7.269850E-01,5.100081E+03,8.283956E+03,3.334329E-01,7.304782E-01,6.235016E+03,1.827599E+04,4.402432E-01,1.611575E+00,2.655197E+03,6.603953E+03,1.735914E-01,5.823357E-01,2.653908E+03,6.244007E+03,1.735071E-01,5.505958E-01,1.991587E+03,3.475382E+03,1.302059E-01,3.064587E-01,8.995453E+02,2.024954E+03,5.881044E-02,1.785602E-01,1.991533E+03,3.345135E+03,1.302024E-01,2.949735E-01,4.880317E+03,8.130641E+03,3.190652E-01,7.169589E-01,2.160608E+03,4.373137E+03,1.412561E-01,3.856227E-01,4.640067E+03,7.874766E+03,3.033581E-01,6.943959E-01,4.640071E+03,8.305808E+03,3.033584E-01,7.324051E-01,2.237955E+03,3.581482E+03,1.463129E-01,3.158146E-01,2.237975E+03,3.664462E+03,1.463142E-01,3.231318E-01,3.177397E+03,7.228099E+03,2.243503E-01,6.373728E-01,1.101220E+03,2.394747E+03,7.199553E-02,2.111685E-01,1.101199E+03,2.269561E+03,7.199418E-02,2.001296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.178897E+02,1.725707E+03,2.950644E-02,1.521726E-01,2.339684E+03,3.852779E+03,1.652008E-01,3.397376E-01,8.111138E+02,2.003845E+03,5.727128E-02,1.766988E-01,4.413344E+02,1.180223E+03,3.116183E-02,1.040719E-01,9.571617E+02,4.792205E+03,6.758346E-02,4.225760E-01,3.334406E+02,1.629245E+03,2.354364E-02,1.915555E-01,4.785968E+03,1.694506E+04,3.379286E-01,1.494214E+00,3.606862E+03,1.229337E+04,2.546740E-01,1.084028E+00,3.007719E+03,9.141952E+03,2.123696E-01,8.061361E-01,4.353390E+03,1.366678E+04,3.073850E-01,1.205135E+00,4.351611E+03,8.171826E+03,2.844994E-01,7.205906E-01,1.888310E+03,4.765941E+03,1.234539E-01,4.202601E-01,4.325423E+03,7.600367E+03,2.827873E-01,6.701994E-01,1.049423E+04,1.774354E+04,6.860916E-01,1.564623E+00,4.309303E+03,1.007110E+04,2.817334E-01,8.880682E-01,1.023525E+04,1.975074E+04,6.691600E-01,1.741618E+00,1.023482E+04,2.181675E+04,6.691318E-01,1.923799E+00,5.080129E+03,8.204081E+03,3.321285E-01,7.234348E-01,5.080097E+03,8.659697E+03,3.321264E-01,7.636110E-01,6.170812E+03,1.834065E+04,4.357099E-01,1.617276E+00,2.646380E+03,6.710644E+03,1.730149E-01,5.917438E-01,2.645082E+03,6.166799E+03,1.729301E-01,5.437876E-01,1.984745E+03,3.635023E+03,1.297586E-01,3.205359E-01,8.960184E+02,2.008170E+03,5.857986E-02,1.770802E-01,1.984690E+03,3.323786E+03,1.297550E-01,2.930910E-01,4.862239E+03,8.155076E+03,3.178833E-01,7.191136E-01,2.150717E+03,4.355039E+03,1.406095E-01,3.840268E-01,4.625325E+03,7.827993E+03,3.023943E-01,6.902714E-01,4.625330E+03,8.613164E+03,3.023947E-01,7.595077E-01,2.231692E+03,3.571197E+03,1.459034E-01,3.149077E-01,2.231712E+03,3.799627E+03,1.459048E-01,3.350507E-01,3.159010E+03,7.265185E+03,2.230520E-01,6.406431E-01,1.098557E+03,2.428202E+03,7.182143E-02,2.141186E-01,1.098536E+03,2.240160E+03,7.182006E-02,1.975370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.155205E+02,1.746835E+03,2.933915E-02,1.540357E-01,2.326604E+03,3.859436E+03,1.642773E-01,3.403246E-01,8.068888E+02,1.996215E+03,5.697297E-02,1.760260E-01,4.393723E+02,1.214203E+03,3.102328E-02,1.070682E-01,9.519171E+02,4.810128E+03,6.721316E-02,4.241565E-01,3.310141E+02,1.630113E+03,2.337231E-02,1.916576E-01,4.761521E+03,1.704554E+04,3.362024E-01,1.503074E+00,3.589086E+03,1.227894E+04,2.534189E-01,1.082755E+00,2.996168E+03,9.203084E+03,2.115540E-01,8.115268E-01,4.335728E+03,1.376023E+04,3.061379E-01,1.213375E+00,4.332699E+03,8.658267E+03,2.832630E-01,7.634849E-01,1.878666E+03,4.701366E+03,1.228234E-01,4.145658E-01,4.306524E+03,7.547756E+03,2.815518E-01,6.655602E-01,1.044401E+04,1.779122E+04,6.828079E-01,1.568828E+00,4.285016E+03,1.002031E+04,2.801456E-01,8.835894E-01,1.019386E+04,1.956870E+04,6.664540E-01,1.725566E+00,1.019346E+04,2.277102E+04,6.664274E-01,2.007945E+00,5.061744E+03,8.164008E+03,3.309265E-01,7.199012E-01,5.061722E+03,9.072418E+03,3.309251E-01,8.000047E-01,6.111510E+03,1.842456E+04,4.315227E-01,1.624675E+00,2.638328E+03,6.797661E+03,1.724885E-01,5.994169E-01,2.637021E+03,6.068739E+03,1.724031E-01,5.351406E-01,1.978545E+03,3.807265E+03,1.293533E-01,3.357241E-01,8.928241E+02,1.983693E+03,5.837102E-02,1.749218E-01,1.978491E+03,3.300820E+03,1.293497E-01,2.910659E-01,4.845814E+03,8.165530E+03,3.168094E-01,7.200354E-01,2.141725E+03,4.325540E+03,1.400216E-01,3.814256E-01,4.611949E+03,7.773957E+03,3.015199E-01,6.855065E-01,4.611956E+03,8.934261E+03,3.015203E-01,7.878220E-01,2.226033E+03,3.557491E+03,1.455335E-01,3.136991E-01,2.226055E+03,3.943032E+03,1.455349E-01,3.476961E-01,3.142344E+03,7.302777E+03,2.218753E-01,6.439580E-01,1.096158E+03,2.453155E+03,7.166460E-02,2.163189E-01,1.096137E+03,2.202914E+03,7.166321E-02,1.942526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.133496E+02,1.769256E+03,2.918587E-02,1.560127E-01,2.314599E+03,3.866042E+03,1.634297E-01,3.409071E-01,8.029954E+02,1.989904E+03,5.669806E-02,1.754695E-01,4.375707E+02,1.250092E+03,3.089608E-02,1.102330E-01,9.470912E+02,4.830198E+03,6.687240E-02,4.259262E-01,3.287840E+02,1.631429E+03,2.321485E-02,1.918123E-01,4.738876E+03,1.714950E+04,3.346035E-01,1.512241E+00,3.572630E+03,1.226597E+04,2.522570E-01,1.081612E+00,2.985496E+03,9.267188E+03,2.108005E-01,8.171794E-01,4.319388E+03,1.385942E+04,3.049842E-01,1.222122E+00,4.315167E+03,9.171444E+03,2.821168E-01,8.087368E-01,1.869701E+03,4.671637E+03,1.222373E-01,4.119444E-01,4.289006E+03,7.496767E+03,2.804065E-01,6.610639E-01,1.039728E+04,1.782377E+04,6.797529E-01,1.571698E+00,4.262385E+03,9.950988E+03,2.786660E-01,8.774769E-01,1.015541E+04,1.936411E+04,6.639401E-01,1.707524E+00,1.015503E+04,2.371385E+04,6.639148E-01,2.091084E+00,5.044721E+03,8.122528E+03,3.298136E-01,7.162435E-01,5.044710E+03,9.502510E+03,3.298128E-01,8.379301E-01,6.056362E+03,1.852351E+04,4.276288E-01,1.633400E+00,2.630930E+03,6.851726E+03,1.720048E-01,6.041843E-01,2.629614E+03,5.946263E+03,1.719188E-01,5.243407E-01,1.972849E+03,3.983308E+03,1.289809E-01,3.512476E-01,8.898902E+02,1.952397E+03,5.817921E-02,1.721621E-01,1.972794E+03,3.275524E+03,1.289772E-01,2.888353E-01,4.830666E+03,8.161663E+03,3.158191E-01,7.196944E-01,2.133419E+03,4.285560E+03,1.394786E-01,3.779002E-01,4.599630E+03,7.711896E+03,3.007144E-01,6.800340E-01,4.599638E+03,9.250705E+03,3.007150E-01,8.157260E-01,2.220845E+03,3.539675E+03,1.451943E-01,3.121281E-01,2.220867E+03,4.087273E+03,1.451957E-01,3.604152E-01,3.127078E+03,7.339253E+03,2.207974E-01,6.471744E-01,1.093972E+03,2.465000E+03,7.152163E-02,2.173633E-01,1.093950E+03,2.158326E+03,7.152023E-02,1.903209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.113573E+02,1.792013E+03,2.904520E-02,1.580194E-01,2.303563E+03,3.872060E+03,1.626505E-01,3.414377E-01,7.994049E+02,1.984551E+03,5.644454E-02,1.749975E-01,4.359143E+02,1.286403E+03,3.077912E-02,1.134348E-01,9.426465E+02,4.851168E+03,6.655857E-02,4.277754E-01,3.267321E+02,1.633119E+03,2.306997E-02,1.920109E-01,4.717901E+03,1.725248E+04,3.331225E-01,1.521321E+00,3.557394E+03,1.225349E+04,2.511812E-01,1.080511E+00,2.975633E+03,9.330711E+03,2.101041E-01,8.227809E-01,4.304271E+03,1.395883E+04,3.039168E-01,1.230888E+00,4.298902E+03,9.689630E+03,2.810534E-01,8.544303E-01,1.861359E+03,4.655944E+03,1.216919E-01,4.105606E-01,4.272757E+03,7.445744E+03,2.793442E-01,6.565648E-01,1.035378E+04,1.783993E+04,6.769092E-01,1.573123E+00,4.241281E+03,9.865862E+03,2.772863E-01,8.699705E-01,1.011967E+04,1.913639E+04,6.616034E-01,1.687445E+00,1.011930E+04,2.460042E+04,6.615794E-01,2.169262E+00,5.028948E+03,8.078033E+03,3.287823E-01,7.123199E-01,5.028946E+03,9.931655E+03,3.287822E-01,8.757721E-01,6.005003E+03,1.863261E+04,4.240024E-01,1.643021E+00,2.624124E+03,6.869050E+03,1.715599E-01,6.057120E-01,2.622800E+03,5.800872E+03,1.714733E-01,5.115202E-01,1.967629E+03,4.155176E+03,1.286396E-01,3.664029E-01,8.872018E+02,1.914297E+03,5.800344E-02,1.688025E-01,1.967573E+03,3.247226E+03,1.286359E-01,2.863399E-01,4.816741E+03,8.143023E+03,3.149087E-01,7.180507E-01,2.125772E+03,4.235482E+03,1.389787E-01,3.734842E-01,4.588320E+03,7.641157E+03,2.999750E-01,6.737962E-01,4.588329E+03,9.546881E+03,2.999756E-01,8.418427E-01,2.216103E+03,3.517237E+03,1.448843E-01,3.101495E-01,2.216125E+03,4.225651E+03,1.448858E-01,3.726173E-01,3.113095E+03,7.372880E+03,2.198100E-01,6.501396E-01,1.091981E+03,2.462687E+03,7.139149E-02,2.171595E-01,1.091959E+03,2.106314E+03,7.139007E-02,1.857345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.095293E+02,1.814310E+03,2.891612E-02,1.599856E-01,2.293420E+03,3.876913E+03,1.619343E-01,3.418657E-01,7.960974E+02,1.979779E+03,5.621100E-02,1.745767E-01,4.343922E+02,1.321890E+03,3.067165E-02,1.165641E-01,9.385568E+02,4.871972E+03,6.626980E-02,4.296099E-01,3.248454E+02,1.635087E+03,2.293675E-02,1.922423E-01,4.698504E+03,1.735072E+04,3.317529E-01,1.529984E+00,3.543310E+03,1.224052E+04,2.501867E-01,1.079368E+00,2.966534E+03,9.390565E+03,2.094616E-01,8.280589E-01,4.290308E+03,1.405370E+04,3.029309E-01,1.239253E+00,4.283830E+03,1.019390E+04,2.800681E-01,8.988968E-01,1.853603E+03,4.623787E+03,1.211848E-01,4.077250E-01,4.257703E+03,7.392041E+03,2.783599E-01,6.518292E-01,1.031335E+04,1.783649E+04,6.742659E-01,1.572819E+00,4.221627E+03,9.761584E+03,2.760014E-01,8.607752E-01,1.008650E+04,1.888292E+04,6.594347E-01,1.665093E+00,1.008615E+04,2.539988E+04,6.594119E-01,2.239759E+00,5.014352E+03,8.027786E+03,3.278281E-01,7.078892E-01,5.014358E+03,1.034384E+04,3.278285E-01,9.121184E-01,5.957182E+03,1.874677E+04,4.206259E-01,1.653088E+00,2.617866E+03,6.844911E+03,1.711508E-01,6.035834E-01,2.616536E+03,5.632552E+03,1.710638E-01,4.966777E-01,1.962862E+03,4.316238E+03,1.283279E-01,3.806053E-01,8.847466E+02,1.869681E+03,5.784293E-02,1.648683E-01,1.962806E+03,3.215045E+03,1.283242E-01,2.835023E-01,4.803992E+03,8.108610E+03,3.140752E-01,7.150162E-01,2.118760E+03,4.175606E+03,1.385202E-01,3.682044E-01,4.577981E+03,7.560616E+03,2.992991E-01,6.666942E-01,4.577992E+03,9.817522E+03,2.992998E-01,8.657078E-01,2.211787E+03,3.489253E+03,1.446021E-01,3.076819E-01,2.211810E+03,4.352742E+03,1.446036E-01,3.838242E-01,3.100303E+03,7.402004E+03,2.189068E-01,6.527078E-01,1.090174E+03,2.445069E+03,7.127333E-02,2.156058E-01,1.090152E+03,2.047074E+03,7.127189E-02,1.805108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,4.078518E+02,1.835547E+03,2.879768E-02,1.618583E-01,2.284096E+03,3.880008E+03,1.612759E-01,3.421386E-01,7.930518E+02,1.975302E+03,5.599596E-02,1.741819E-01,4.329936E+02,1.355634E+03,3.057290E-02,1.195397E-01,9.347950E+02,4.891806E+03,6.600419E-02,4.313588E-01,3.231105E+02,1.637229E+03,2.281425E-02,1.924942E-01,4.680577E+03,1.744152E+04,3.304871E-01,1.537991E+00,3.530299E+03,1.222637E+04,2.492680E-01,1.078120E+00,2.958145E+03,9.444417E+03,2.088693E-01,8.328075E-01,4.277420E+03,1.414051E+04,3.020210E-01,1.246908E+00,4.269869E+03,1.067076E+04,2.791553E-01,9.409467E-01,1.846393E+03,4.541571E+03,1.207134E-01,4.004751E-01,4.243760E+03,7.334858E+03,2.774483E-01,6.467869E-01,1.027578E+04,1.781258E+04,6.718097E-01,1.570711E+00,4.203326E+03,9.628856E+03,2.748049E-01,8.490713E-01,1.005573E+04,1.860368E+04,6.574230E-01,1.640470E+00,1.005539E+04,2.609478E+04,6.574012E-01,2.301035E+00,5.000852E+03,7.971112E+03,3.269455E-01,7.028916E-01,5.000867E+03,1.072799E+04,3.269465E-01,9.459930E-01,5.912651E+03,1.886133E+04,4.174816E-01,1.663189E+00,2.612115E+03,6.775969E+03,1.707747E-01,5.975040E-01,2.610777E+03,5.442072E+03,1.706873E-01,4.798812E-01,1.958513E+03,4.462020E+03,1.280436E-01,3.934604E-01,8.825056E+02,1.819254E+03,5.769642E-02,1.604216E-01,1.958456E+03,3.178674E+03,1.280398E-01,2.802950E-01,4.792330E+03,8.058238E+03,3.133127E-01,7.105744E-01,2.112335E+03,4.106800E+03,1.381002E-01,3.621371E-01,4.568540E+03,7.470205E+03,2.986818E-01,6.587217E-01,4.568552E+03,1.005237E+04,2.986826E-01,8.864168E-01,2.207862E+03,3.455471E+03,1.443455E-01,3.047030E-01,2.207886E+03,4.464877E+03,1.443471E-01,3.937123E-01,3.088602E+03,7.425156E+03,2.180807E-01,6.547493E-01,1.088534E+03,2.411500E+03,7.116612E-02,2.126458E-01,1.088512E+03,1.981311E+03,7.116468E-02,1.747118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,4.063122E+02,1.855289E+03,2.868897E-02,1.635991E-01,2.275522E+03,3.880781E+03,1.606705E-01,3.422068E-01,7.902484E+02,1.970877E+03,5.579801E-02,1.737917E-01,4.317087E+02,1.386968E+03,3.048217E-02,1.223027E-01,9.313354E+02,4.910057E+03,6.575991E-02,4.329682E-01,3.215153E+02,1.639438E+03,2.270162E-02,1.927540E-01,4.664013E+03,1.752287E+04,3.293176E-01,1.545165E+00,3.518283E+03,1.221040E+04,2.484196E-01,1.076712E+00,2.950413E+03,9.490381E+03,2.083233E-01,8.368606E-01,4.265529E+03,1.421649E+04,3.011813E-01,1.253609E+00,4.256936E+03,1.111068E+04,2.783098E-01,9.797387E-01,1.839690E+03,4.405543E+03,1.202752E-01,3.884802E-01,4.230846E+03,7.272900E+03,2.766041E-01,6.413234E-01,1.024087E+04,1.776718E+04,6.695274E-01,1.566708E+00,4.186281E+03,9.476650E+03,2.736906E-01,8.356498E-01,1.002719E+04,1.830294E+04,6.555572E-01,1.613951E+00,1.002687E+04,2.665747E+04,6.555362E-01,2.350652E+00,4.988369E+03,7.906724E+03,3.261294E-01,6.972139E-01,4.988391E+03,1.107644E+04,3.261308E-01,9.767195E-01,5.871176E+03,1.897185E+04,4.145531E-01,1.672935E+00,2.606829E+03,6.663379E+03,1.704292E-01,5.875760E-01,2.605485E+03,5.231071E+03,1.703413E-01,4.612752E-01,1.954546E+03,4.589568E+03,1.277842E-01,4.047075E-01,8.804607E+02,1.763286E+03,5.756273E-02,1.554863E-01,1.954488E+03,3.136660E+03,1.277805E-01,2.765903E-01,4.781664E+03,7.991730E+03,3.126154E-01,7.047098E-01,2.106450E+03,4.029691E+03,1.377154E-01,3.553376E-01,4.559921E+03,7.367264E+03,2.981184E-01,6.496444E-01,4.559934E+03,1.024629E+04,2.981192E-01,9.035168E-01,2.204295E+03,3.415607E+03,1.441123E-01,3.011878E-01,2.204319E+03,4.559709E+03,1.441139E-01,4.020745E-01,3.077900E+03,7.441018E+03,2.173250E-01,6.561480E-01,1.087046E+03,2.362521E+03,7.106888E-02,2.083268E-01,1.087024E+03,1.909595E+03,7.106743E-02,1.683878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,4.048990E+02,1.873175E+03,2.858919E-02,1.651763E-01,2.267638E+03,3.878028E+03,1.601138E-01,3.419640E-01,7.876682E+02,1.966266E+03,5.561584E-02,1.733851E-01,4.305281E+02,1.415383E+03,3.039882E-02,1.248083E-01,9.281542E+02,4.926217E+03,6.553530E-02,4.343932E-01,3.200485E+02,1.641614E+03,2.259805E-02,1.930097E-01,4.648712E+03,1.759332E+04,3.282372E-01,1.551377E+00,3.507188E+03,1.219215E+04,2.476362E-01,1.075102E+00,2.943289E+03,9.526605E+03,2.078203E-01,8.400548E-01,4.254560E+03,1.427921E+04,3.004068E-01,1.259139E+00,4.244956E+03,1.150648E+04,2.775266E-01,1.014640E+00,1.833457E+03,4.237168E+03,1.198677E-01,3.736330E-01,4.218885E+03,7.205236E+03,2.758221E-01,6.353568E-01,1.020843E+04,1.770020E+04,6.674066E-01,1.560801E+00,4.170404E+03,9.322821E+03,2.726525E-01,8.220851E-01,1.000072E+04,1.798085E+04,6.538266E-01,1.585549E+00,1.000041E+04,2.708393E+04,6.538064E-01,2.388257E+00,4.976825E+03,7.833872E+03,3.253747E-01,6.907898E-01,4.976854E+03,1.138371E+04,3.253766E-01,1.003814E+00,5.832544E+03,1.907202E+04,4.118254E-01,1.681768E+00,2.601970E+03,6.506486E+03,1.701115E-01,5.737411E-01,2.600620E+03,5.001860E+03,1.700233E-01,4.410634E-01,1.950928E+03,4.696840E+03,1.275477E-01,4.141668E-01,8.785950E+02,1.703018E+03,5.744075E-02,1.501719E-01,1.950870E+03,3.089332E+03,1.275439E-01,2.724169E-01,4.771911E+03,7.909542E+03,3.119778E-01,6.974624E-01,2.101060E+03,3.946001E+03,1.373630E-01,3.479579E-01,4.552055E+03,7.252546E+03,2.976041E-01,6.395286E-01,4.552069E+03,1.039671E+04,2.976050E-01,9.167802E-01,2.201053E+03,3.369519E+03,1.439004E-01,2.971238E-01,2.201078E+03,4.635820E+03,1.439020E-01,4.087860E-01,3.068112E+03,7.448347E+03,2.166339E-01,6.567943E-01,1.085698E+03,2.297497E+03,7.098071E-02,2.025930E-01,1.085675E+03,1.833521E+03,7.097924E-02,1.616796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,4.036017E+02,1.867413E+03,2.849759E-02,1.646682E-01,2.260387E+03,3.860583E+03,1.596019E-01,3.404257E-01,7.852940E+02,1.961114E+03,5.544820E-02,1.729308E-01,4.294436E+02,1.441093E+03,3.032224E-02,1.270754E-01,9.252294E+02,4.917203E+03,6.532878E-02,4.335984E-01,3.186997E+02,1.643657E+03,2.250281E-02,1.932500E-01,4.634578E+03,1.765307E+04,3.272392E-01,1.556646E+00,3.496944E+03,1.217063E+04,2.469129E-01,1.073205E+00,2.936727E+03,9.474816E+03,2.073570E-01,8.354881E-01,4.244444E+03,1.432860E+04,2.996926E-01,1.263494E+00,4.233857E+03,1.186683E+04,2.768010E-01,1.046416E+00,1.827659E+03,4.048813E+03,1.194886E-01,3.570238E-01,4.207806E+03,7.132710E+03,2.750978E-01,6.289615E-01,1.017828E+04,1.761440E+04,6.654355E-01,1.553236E+00,4.155609E+03,9.180204E+03,2.716852E-01,8.095092E-01,9.976165E+03,1.764807E+04,6.522214E-01,1.556204E+00,9.975868E+03,2.737184E+04,6.522019E-01,2.413645E+00,4.966151E+03,7.752462E+03,3.246768E-01,6.836111E-01,4.966186E+03,1.165645E+04,3.246791E-01,1.027864E+00,5.796557E+03,1.915291E+04,4.092844E-01,1.688901E+00,2.597504E+03,6.308156E+03,1.698195E-01,5.562524E-01,2.596148E+03,4.760179E+03,1.697309E-01,4.197520E-01,1.947629E+03,4.787551E+03,1.273320E-01,4.221656E-01,8.768929E+02,1.640195E+03,5.732947E-02,1.446322E-01,1.947571E+03,3.037805E+03,1.273282E-01,2.678733E-01,4.762994E+03,7.812524E+03,3.113948E-01,6.889073E-01,2.096123E+03,3.858615E+03,1.370403E-01,3.402522E-01,4.544877E+03,7.128289E+03,2.971348E-01,6.285716E-01,4.544891E+03,1.049765E+04,2.971357E-01,9.256819E-01,2.198108E+03,3.317075E+03,1.437078E-01,2.924993E-01,2.198133E+03,4.696081E+03,1.437094E-01,4.140998E-01,3.059162E+03,7.445708E+03,2.160019E-01,6.565616E-01,1.084475E+03,2.216981E+03,7.090076E-02,1.954931E-01,1.084452E+03,1.755347E+03,7.089929E-02,1.547863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,4.024108E+02,1.850053E+03,2.841350E-02,1.631374E-01,2.253719E+03,3.836483E+03,1.591310E-01,3.383006E-01,7.831096E+02,1.955213E+03,5.529396E-02,1.724104E-01,4.284474E+02,1.463534E+03,3.025190E-02,1.290542E-01,9.225407E+02,4.895243E+03,6.513893E-02,4.316619E-01,3.174594E+02,1.645472E+03,2.241523E-02,1.934634E-01,4.621523E+03,1.770151E+04,3.263174E-01,1.560917E+00,3.487488E+03,1.214648E+04,2.462453E-01,1.071075E+00,2.930683E+03,9.377113E+03,2.069303E-01,8.268726E-01,4.235116E+03,1.436353E+04,2.990339E-01,1.266575E+00,4.223573E+03,1.218178E+04,2.761286E-01,1.074188E+00,1.822265E+03,3.850293E+03,1.191360E-01,3.395184E-01,4.197542E+03,7.055942E+03,2.744267E-01,6.221921E-01,1.015026E+04,1.751378E+04,6.636035E-01,1.544363E+00,4.141819E+03,9.057725E+03,2.707837E-01,7.987090E-01,9.953389E+03,1.730395E+04,6.507323E-01,1.525860E+00,9.953101E+03,2.751531E+04,6.507135E-01,2.426296E+00,4.956280E+03,7.664322E+03,3.240315E-01,6.758389E-01,4.956320E+03,1.188857E+04,3.240341E-01,1.048332E+00,5.763031E+03,1.920662E+04,4.069172E-01,1.693637E+00,2.593398E+03,6.067845E+03,1.695511E-01,5.350618E-01,2.592037E+03,4.510281E+03,1.694621E-01,3.977160E-01,1.944621E+03,4.858633E+03,1.271353E-01,4.284337E-01,8.753400E+02,1.576171E+03,5.722794E-02,1.389865E-01,1.944562E+03,2.982122E+03,1.271315E-01,2.629632E-01,4.754840E+03,7.702961E+03,3.108618E-01,6.792461E-01,2.091602E+03,3.768709E+03,1.367447E-01,3.323243E-01,4.538326E+03,6.994300E+03,2.967065E-01,6.167565E-01,4.538341E+03,1.054958E+04,2.967075E-01,9.302603E-01,2.195432E+03,3.259304E+03,1.435328E-01,2.874050E-01,2.195457E+03,4.738733E+03,1.435345E-01,4.178609E-01,3.050978E+03,7.431816E+03,2.154241E-01,6.553366E-01,1.083366E+03,2.120531E+03,7.082828E-02,1.869881E-01,1.083344E+03,1.676361E+03,7.082680E-02,1.478213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,4.013175E+02,1.845250E+03,2.833631E-02,1.627139E-01,2.247586E+03,3.811162E+03,1.586980E-01,3.360678E-01,7.811000E+02,1.948424E+03,5.515206E-02,1.718118E-01,4.275322E+02,1.482346E+03,3.018728E-02,1.307131E-01,9.200691E+02,4.885971E+03,6.496442E-02,4.308443E-01,3.163189E+02,1.646993E+03,2.233471E-02,1.936421E-01,4.609468E+03,1.773937E+04,3.254662E-01,1.564255E+00,3.478760E+03,1.212081E+04,2.456290E-01,1.068812E+00,2.925118E+03,9.323127E+03,2.065373E-01,8.221122E-01,4.226515E+03,1.438367E+04,2.984266E-01,1.268350E+00,4.214043E+03,1.205412E+04,2.755056E-01,1.062931E+00,1.817247E+03,3.657748E+03,1.188079E-01,3.225398E-01,4.188032E+03,6.974866E+03,2.738050E-01,6.150428E-01,1.012421E+04,1.740518E+04,6.619005E-01,1.534786E+00,4.128961E+03,8.948172E+03,2.699430E-01,7.890486E-01,9.932261E+03,1.695449E+04,6.493510E-01,1.495045E+00,9.931981E+03,2.749073E+04,6.493327E-01,2.424129E+00,4.947151E+03,7.571595E+03,3.234346E-01,6.676622E-01,4.947196E+03,1.207677E+04,3.234376E-01,1.064928E+00,5.731796E+03,1.921390E+04,4.047118E-01,1.694279E+00,2.589623E+03,5.779916E+03,1.693043E-01,5.096723E-01,2.588257E+03,4.256864E+03,1.692150E-01,3.753697E-01,1.941877E+03,4.908060E+03,1.269560E-01,4.327921E-01,8.739233E+02,1.512490E+03,5.713532E-02,1.333712E-01,1.941818E+03,2.923367E+03,1.269521E-01,2.577821E-01,4.747386E+03,7.584187E+03,3.103744E-01,6.687726E-01,2.087461E+03,3.677203E+03,1.364739E-01,3.242553E-01,4.532349E+03,6.852786E+03,2.963157E-01,6.042778E-01,4.532365E+03,1.055276E+04,2.963168E-01,9.305406E-01,2.193000E+03,3.197337E+03,1.433739E-01,2.819408E-01,2.193026E+03,4.763029E+03,1.433756E-01,4.200033E-01,3.043496E+03,7.405820E+03,2.148958E-01,6.530443E-01,1.082361E+03,2.006422E+03,7.076257E-02,1.769261E-01,1.082338E+03,1.598291E+03,7.076108E-02,1.409371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,4.003139E+02,1.840088E+03,2.826544E-02,1.622588E-01,2.241945E+03,3.780784E+03,1.582997E-01,3.333891E-01,7.792515E+02,1.940847E+03,5.502154E-02,1.711437E-01,4.266916E+02,1.497235E+03,3.012793E-02,1.320260E-01,9.177974E+02,4.875932E+03,6.480402E-02,4.299590E-01,3.152703E+02,1.648184E+03,2.226067E-02,1.937823E-01,4.598335E+03,1.776815E+04,3.246802E-01,1.566794E+00,3.470704E+03,1.209518E+04,2.450602E-01,1.066551E+00,2.919994E+03,9.269448E+03,2.061755E-01,8.173788E-01,4.218587E+03,1.438912E+04,2.978668E-01,1.268831E+00,4.205211E+03,1.144299E+04,2.749281E-01,1.009042E+00,1.812575E+03,3.484143E+03,1.185025E-01,3.072313E-01,4.179219E+03,6.889183E+03,2.732289E-01,6.074873E-01,1.010000E+04,1.729835E+04,6.603173E-01,1.525366E+00,4.116969E+03,8.837839E+03,2.691591E-01,7.793195E-01,9.912658E+03,1.660379E+04,6.480694E-01,1.464120E+00,9.912386E+03,2.727361E+04,6.480516E-01,2.404984E+00,4.938707E+03,7.476874E+03,3.228826E-01,6.593098E-01,4.938758E+03,1.221987E+04,3.228859E-01,1.077547E+00,5.702693E+03,1.919609E+04,4.026569E-01,1.692709E+00,2.586151E+03,5.433412E+03,1.690773E-01,4.791175E-01,2.584781E+03,4.003682E+03,1.689877E-01,3.530441E-01,1.939376E+03,4.934506E+03,1.267925E-01,4.351241E-01,8.726308E+02,1.450584E+03,5.705083E-02,1.279123E-01,1.939317E+03,2.861137E+03,1.267886E-01,2.522947E-01,4.740571E+03,7.460226E+03,3.099289E-01,6.578418E-01,2.083668E+03,3.584320E+03,1.362260E-01,3.160649E-01,4.526895E+03,6.703067E+03,2.959592E-01,5.910756E-01,4.526911E+03,1.050084E+04,2.959602E-01,9.259628E-01,2.190791E+03,3.132273E+03,1.432295E-01,2.762034E-01,2.190817E+03,4.769019E+03,1.432312E-01,4.205314E-01,3.036655E+03,7.367098E+03,2.144128E-01,6.496297E-01,1.081450E+03,1.871522E+03,7.070300E-02,1.650305E-01,1.081427E+03,1.522380E+03,7.070150E-02,1.342433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.993924E+02,1.854005E+03,2.820038E-02,1.634859E-01,2.236757E+03,3.755522E+03,1.579334E-01,3.311614E-01,7.775513E+02,1.932864E+03,5.490150E-02,1.704397E-01,4.259195E+02,1.507326E+03,3.007341E-02,1.329158E-01,9.157096E+02,4.885683E+03,6.465660E-02,4.308189E-01,3.143061E+02,1.649021E+03,2.219259E-02,1.938806E-01,4.588055E+03,1.778874E+04,3.239543E-01,1.568609E+00,3.463270E+03,1.207233E+04,2.445352E-01,1.064536E+00,2.915276E+03,9.284700E+03,2.058424E-01,8.187237E-01,4.211278E+03,1.437872E+04,2.973508E-01,1.267913E+00,4.197025E+03,1.059378E+04,2.743929E-01,9.341585E-01,1.808227E+03,3.333490E+03,1.182182E-01,2.939467E-01,4.171053E+03,6.801078E+03,2.726949E-01,5.997182E-01,1.007748E+04,1.721148E+04,6.588453E-01,1.517706E+00,4.105782E+03,8.725170E+03,2.684277E-01,7.693843E-01,9.894471E+03,1.625406E+04,6.468803E-01,1.433281E+00,9.894205E+03,2.683347E+04,6.468630E-01,2.366172E+00,4.930897E+03,7.387239E+03,3.223720E-01,6.514058E-01,4.930952E+03,1.231035E+04,3.223756E-01,1.085525E+00,5.675575E+03,1.916152E+04,4.007421E-01,1.689660E+00,2.582958E+03,5.019162E+03,1.688685E-01,4.425890E-01,2.581584E+03,3.755159E+03,1.687787E-01,3.311295E-01,1.937096E+03,4.932527E+03,1.266434E-01,4.349496E-01,8.714517E+02,1.391363E+03,5.697374E-02,1.226902E-01,1.937036E+03,2.794479E+03,1.266395E-01,2.464168E-01,4.734341E+03,7.338567E+03,3.095215E-01,6.471139E-01,2.080195E+03,3.490224E+03,1.359989E-01,3.077675E-01,4.521918E+03,6.543005E+03,2.956338E-01,5.769614E-01,4.521935E+03,1.038781E+04,2.956349E-01,9.159956E-01,2.188785E+03,3.067042E+03,1.430983E-01,2.704514E-01,2.188811E+03,4.754247E+03,1.431000E-01,4.192289E-01,3.030403E+03,7.315664E+03,2.139713E-01,6.450943E-01,1.080624E+03,1.713374E+03,7.064900E-02,1.510851E-01,1.080601E+03,1.449343E+03,7.064750E-02,1.278029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.985465E+02,1.875204E+03,2.814065E-02,1.653552E-01,2.231985E+03,3.726609E+03,1.575965E-01,3.286119E-01,7.759877E+02,1.924575E+03,5.479109E-02,1.697088E-01,4.252105E+02,1.512504E+03,3.002335E-02,1.333724E-01,9.137910E+02,4.903218E+03,6.452113E-02,4.323652E-01,3.134196E+02,1.649483E+03,2.212999E-02,1.939349E-01,4.578564E+03,1.780225E+04,3.232842E-01,1.569800E+00,3.456410E+03,1.205304E+04,2.440509E-01,1.062836E+00,2.910933E+03,9.328228E+03,2.055358E-01,8.225619E-01,4.204542E+03,1.435183E+04,2.968751E-01,1.265542E+00,4.189436E+03,1.015905E+04,2.738968E-01,8.958233E-01,1.804178E+03,3.205893E+03,1.179535E-01,2.826952E-01,4.163483E+03,6.709191E+03,2.722000E-01,5.916156E-01,1.005655E+04,1.715393E+04,6.574765E-01,1.512631E+00,4.095343E+03,8.613988E+03,2.677452E-01,7.595803E-01,9.877594E+03,1.590899E+04,6.457770E-01,1.402853E+00,9.877334E+03,2.611912E+04,6.457600E-01,2.303181E+00,4.923671E+03,7.304015E+03,3.218996E-01,6.440671E-01,4.923731E+03,1.235002E+04,3.219035E-01,1.089023E+00,5.650304E+03,1.909915E+04,3.989578E-01,1.684161E+00,2.580021E+03,4.566360E+03,1.686765E-01,4.026611E-01,2.578644E+03,3.515861E+03,1.685865E-01,3.100282E-01,1.935016E+03,4.902309E+03,1.265074E-01,4.322850E-01,8.703760E+02,1.335074E+03,5.690341E-02,1.177266E-01,1.934957E+03,2.723957E+03,1.265035E-01,2.401982E-01,4.728645E+03,7.222688E+03,3.091491E-01,6.368957E-01,2.077014E+03,3.395124E+03,1.357909E-01,2.993816E-01,4.517378E+03,6.374318E+03,2.953369E-01,5.620866E-01,4.517394E+03,1.020821E+04,2.953380E-01,9.001589E-01,2.186962E+03,3.002162E+03,1.429791E-01,2.647303E-01,2.186988E+03,4.719811E+03,1.429808E-01,4.161923E-01,3.024687E+03,7.251370E+03,2.135677E-01,6.394249E-01,1.079875E+03,1.543141E+03,7.060005E-02,1.360740E-01,1.079852E+03,1.379579E+03,7.059854E-02,1.216511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
