17:45:00,3.977798E+02,1.879910E+03,2.808652E-02,1.657702E-01,2.227652E+03,3.691188E+03,1.572905E-01,3.254885E-01,7.745694E+02,1.915863E+03,5.469095E-02,1.689406E-01,4.245675E+02,1.512744E+03,2.997795E-02,1.333935E-01,9.120515E+02,4.899067E+03,6.439832E-02,4.319991E-01,3.126154E+02,1.649536E+03,2.207321E-02,1.939412E-01,4.569931E+03,1.780890E+04,3.226746E-01,1.570387E+00,3.450172E+03,1.203712E+04,2.436104E-01,1.061431E+00,2.906993E+03,9.311898E+03,2.052575E-01,8.211220E-01,4.198423E+03,1.430762E+04,2.964431E-01,1.261644E+00,4.182496E+03,1.022610E+04,2.734431E-01,9.017362E-01,1.800460E+03,3.094762E+03,1.177104E-01,2.728957E-01,4.156561E+03,6.611215E+03,2.717475E-01,5.829761E-01,1.003735E+04,1.713048E+04,6.562216E-01,1.510564E+00,4.085748E+03,8.503516E+03,2.671179E-01,7.498389E-01,9.862152E+03,1.556070E+04,6.447674E-01,1.372141E+00,9.861897E+03,2.507512E+04,6.447507E-01,2.211121E+00,4.917076E+03,7.225979E+03,3.214684E-01,6.371859E-01,4.917139E+03,1.234136E+04,3.214725E-01,1.088259E+00,5.627065E+03,1.902798E+04,3.973169E-01,1.677885E+00,2.577351E+03,4.127526E+03,1.685020E-01,3.639647E-01,2.575970E+03,3.295544E+03,1.684117E-01,2.906006E-01,1.933160E+03,4.845152E+03,1.263861E-01,4.272449E-01,8.694136E+02,1.281263E+03,5.684049E-02,1.129816E-01,1.933101E+03,2.650090E+03,1.263822E-01,2.336846E-01,4.723555E+03,7.114561E+03,3.088164E-01,6.273611E-01,2.074168E+03,3.299048E+03,1.356049E-01,2.909096E-01,4.513328E+03,6.198428E+03,2.950722E-01,5.465766E-01,4.513345E+03,9.953466E+03,2.950733E-01,8.776954E-01,2.185338E+03,2.937296E+03,1.428729E-01,2.590103E-01,2.185364E+03,4.667202E+03,1.428746E-01,4.115533E-01,3.019554E+03,7.173840E+03,2.132053E-01,6.325883E-01,1.079208E+03,1.380142E+03,7.055645E-02,1.217008E-01,1.079185E+03,1.311925E+03,7.055494E-02,1.156853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.970861E+02,1.880649E+03,2.803754E-02,1.658354E-01,2.223724E+03,3.655283E+03,1.570132E-01,3.223224E-01,7.732844E+02,1.906635E+03,5.460022E-02,1.681268E-01,4.239856E+02,1.507563E+03,2.993686E-02,1.329367E-01,9.104766E+02,4.883025E+03,6.428711E-02,4.305846E-01,3.118869E+02,1.649138E+03,2.202177E-02,1.938944E-01,4.562080E+03,1.780660E+04,3.221202E-01,1.570184E+00,3.444502E+03,1.202424E+04,2.432101E-01,1.060296E+00,2.903419E+03,9.279027E+03,2.050052E-01,8.182234E-01,4.192867E+03,1.424456E+04,2.960508E-01,1.256084E+00,4.176157E+03,1.068564E+04,2.730286E-01,9.422582E-01,1.797051E+03,2.993509E+03,1.174875E-01,2.639672E-01,4.150240E+03,6.508146E+03,2.713342E-01,5.738875E-01,1.001976E+04,1.714105E+04,6.550718E-01,1.511495E+00,4.076935E+03,8.392345E+03,2.665417E-01,7.400359E-01,9.848034E+03,1.520639E+04,6.438444E-01,1.340897E+00,9.847783E+03,2.363063E+04,6.438280E-01,2.083746E+00,4.911064E+03,7.154092E+03,3.210754E-01,6.308470E-01,4.911130E+03,1.227794E+04,3.210797E-01,1.082667E+00,5.605740E+03,1.892926E+04,3.958112E-01,1.669180E+00,2.574928E+03,3.740773E+03,1.683436E-01,3.298608E-01,2.573544E+03,3.099234E+03,1.682531E-01,2.732900E-01,1.931501E+03,4.758535E+03,1.262776E-01,4.196070E-01,8.685525E+02,1.229549E+03,5.678419E-02,1.084214E-01,1.931441E+03,2.573101E+03,1.262737E-01,2.268957E-01,4.718993E+03,7.014599E+03,3.085182E-01,6.185464E-01,2.071615E+03,3.202616E+03,1.354380E-01,2.824063E-01,4.509706E+03,6.015743E+03,2.948354E-01,5.304674E-01,4.509723E+03,9.618354E+03,2.948365E-01,8.481452E-01,2.183890E+03,2.872990E+03,1.427783E-01,2.533399E-01,2.183917E+03,4.594387E+03,1.427800E-01,4.051324E-01,3.014945E+03,7.082670E+03,2.128799E-01,6.245489E-01,1.078614E+03,1.238069E+03,7.051762E-02,1.091728E-01,1.078591E+03,1.245698E+03,7.051610E-02,1.098455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.964574E+02,1.861284E+03,2.799314E-02,1.641278E-01,2.220158E+03,3.620245E+03,1.567614E-01,3.192328E-01,7.721168E+02,1.896630E+03,5.451778E-02,1.672446E-01,4.234579E+02,1.496521E+03,2.989960E-02,1.319631E-01,9.090468E+02,4.851899E+03,6.418616E-02,4.278399E-01,3.112253E+02,1.648259E+03,2.197506E-02,1.937910E-01,4.554911E+03,1.779185E+04,3.216140E-01,1.568883E+00,3.439328E+03,1.201280E+04,2.428448E-01,1.059287E+00,2.900166E+03,9.173936E+03,2.047755E-01,8.089565E-01,4.187803E+03,1.416058E+04,2.956932E-01,1.248678E+00,4.170348E+03,1.124905E+04,2.726488E-01,9.919395E-01,1.793915E+03,2.899433E+03,1.172825E-01,2.556717E-01,4.144447E+03,6.397341E+03,2.709555E-01,5.641167E-01,1.000360E+04,1.717103E+04,6.540147E-01,1.514140E+00,4.068811E+03,8.275881E+03,2.660106E-01,7.297661E-01,9.835080E+03,1.483777E+04,6.429975E-01,1.308393E+00,9.834833E+03,2.192132E+04,6.429813E-01,1.933019E+00,4.905566E+03,7.083459E+03,3.207159E-01,6.246185E-01,4.905635E+03,1.214860E+04,3.207204E-01,1.071262E+00,5.586141E+03,1.879614E+04,3.944273E-01,1.657441E+00,2.572725E+03,3.433034E+03,1.681995E-01,3.027245E-01,2.571338E+03,2.926405E+03,1.681089E-01,2.580500E-01,1.930007E+03,4.639373E+03,1.261799E-01,4.090993E-01,8.677780E+02,1.179275E+03,5.673356E-02,1.039883E-01,1.929947E+03,2.493345E+03,1.261760E-01,2.198628E-01,4.714875E+03,6.917592E+03,3.082489E-01,6.099924E-01,2.069309E+03,3.105717E+03,1.352872E-01,2.738617E-01,4.506441E+03,5.827355E+03,2.946220E-01,5.138555E-01,4.506459E+03,9.191758E+03,2.946231E-01,8.105281E-01,2.182593E+03,2.807743E+03,1.426935E-01,2.475864E-01,2.182619E+03,4.497703E+03,1.426952E-01,3.966068E-01,3.010794E+03,6.977021E+03,2.125867E-01,6.152328E-01,1.078083E+03,1.126222E+03,7.048288E-02,9.931013E-02,1.078060E+03,1.180101E+03,7.048136E-02,1.040612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.958870E+02,1.833194E+03,2.795287E-02,1.616508E-01,2.216917E+03,3.586931E+03,1.565325E-01,3.162951E-01,7.710544E+02,1.885706E+03,5.444276E-02,1.662813E-01,4.229788E+02,1.479089E+03,2.986577E-02,1.304259E-01,9.077470E+02,4.811960E+03,6.409438E-02,4.243180E-01,3.106240E+02,1.646881E+03,2.193260E-02,1.936290E-01,4.548354E+03,1.775971E+04,3.211511E-01,1.566049E+00,3.434599E+03,1.200043E+04,2.425109E-01,1.058196E+00,2.897200E+03,9.035472E+03,2.045660E-01,7.967468E-01,4.183179E+03,1.405364E+04,2.953667E-01,1.239249E+00,4.165015E+03,1.124079E+04,2.723002E-01,9.912111E-01,1.791028E+03,2.812520E+03,1.170937E-01,2.480076E-01,4.139131E+03,6.278819E+03,2.706080E-01,5.536654E-01,9.988706E+03,1.720102E+04,6.530412E-01,1.516784E+00,4.061308E+03,8.155229E+03,2.655201E-01,7.191270E-01,9.823172E+03,1.446815E+04,6.422190E-01,1.275799E+00,9.822927E+03,2.022035E+04,6.422030E-01,1.783028E+00,4.900527E+03,7.009074E+03,3.203865E-01,6.180592E-01,4.900599E+03,1.194008E+04,3.203912E-01,1.052875E+00,5.568116E+03,1.864880E+04,3.931546E-01,1.644449E+00,2.570719E+03,3.193810E+03,1.680683E-01,2.816298E-01,2.569329E+03,2.776016E+03,1.679775E-01,2.447888E-01,1.928659E+03,4.480324E+03,1.260918E-01,3.950744E-01,8.670799E+02,1.131252E+03,5.668792E-02,9.975365E-02,1.928599E+03,2.410673E+03,1.260879E-01,2.125728E-01,4.711148E+03,6.817074E+03,3.080052E-01,6.011287E-01,2.067221E+03,3.010313E+03,1.351507E-01,2.654490E-01,4.503492E+03,5.632693E+03,2.944292E-01,4.966901E-01,4.503510E+03,8.660393E+03,2.944303E-01,7.636723E-01,2.181427E+03,2.739979E+03,1.426172E-01,2.416110E-01,2.181454E+03,4.372933E+03,1.426190E-01,3.856047E-01,3.007051E+03,6.860037E+03,2.123225E-01,6.049172E-01,1.077607E+03,1.040261E+03,7.045174E-02,9.173012E-02,1.077584E+03,1.116834E+03,7.045022E-02,9.848224E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.953593E+02,1.798412E+03,2.791561E-02,1.585837E-01,2.213914E+03,3.553024E+03,1.563205E-01,3.133052E-01,7.700672E+02,1.873982E+03,5.437306E-02,1.652475E-01,4.225353E+02,1.454249E+03,2.983445E-02,1.282355E-01,9.065409E+02,4.768456E+03,6.400922E-02,4.204819E-01,3.100661E+02,1.644988E+03,2.189321E-02,1.934065E-01,4.542222E+03,1.770243E+04,3.207182E-01,1.560998E+00,3.430180E+03,1.198412E+04,2.421988E-01,1.056758E+00,2.894435E+03,8.873283E+03,2.043709E-01,7.824450E-01,4.178863E+03,1.392070E+04,2.950620E-01,1.227526E+00,4.160021E+03,1.092165E+04,2.719737E-01,9.630696E-01,1.788314E+03,2.730680E+03,1.169163E-01,2.407910E-01,4.134153E+03,6.154426E+03,2.702825E-01,5.426965E-01,9.974707E+03,1.720165E+04,6.521260E-01,1.516840E+00,4.054224E+03,8.031783E+03,2.650569E-01,7.082416E-01,9.811996E+03,1.410825E+04,6.414883E-01,1.244064E+00,9.811753E+03,1.870463E+04,6.414724E-01,1.649372E+00,4.895816E+03,6.925241E+03,3.200785E-01,6.106668E-01,4.895891E+03,1.162985E+04,3.200834E-01,1.025519E+00,5.551217E+03,1.849580E+04,3.919615E-01,1.630957E+00,2.568857E+03,2.989803E+03,1.679466E-01,2.636405E-01,2.567465E+03,2.639957E+03,1.678556E-01,2.327911E-01,1.927401E+03,4.266440E+03,1.260096E-01,3.762142E-01,8.664310E+02,1.086227E+03,5.664549E-02,9.578336E-02,1.927341E+03,2.325154E+03,1.260056E-01,2.050318E-01,4.707653E+03,6.702962E+03,3.077768E-01,5.910663E-01,2.065261E+03,2.918547E+03,1.350225E-01,2.573571E-01,4.500731E+03,5.431650E+03,2.942486E-01,4.789622E-01,4.500749E+03,8.008728E+03,2.942498E-01,7.062086E-01,2.180346E+03,2.667899E+03,1.425466E-01,2.352550E-01,2.180373E+03,4.212435E+03,1.425484E-01,3.714520E-01,3.003584E+03,6.737432E+03,2.120777E-01,5.941059E-01,1.077168E+03,9.676590E+02,7.042303E-02,8.532805E-02,1.077144E+03,1.057614E+03,7.042150E-02,9.326024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.948698E+02,1.757995E+03,2.788104E-02,1.550197E-01,2.211123E+03,3.517253E+03,1.561234E-01,3.101509E-01,7.691482E+02,1.861394E+03,5.430817E-02,1.641375E-01,4.221233E+02,1.421174E+03,2.980537E-02,1.253190E-01,9.054193E+02,4.725807E+03,6.393002E-02,4.167211E-01,3.095474E+02,1.642547E+03,2.185658E-02,1.931194E-01,4.536486E+03,1.761076E+04,3.203131E-01,1.552915E+00,3.426048E+03,1.195890E+04,2.419071E-01,1.054534E+00,2.891857E+03,8.690577E+03,2.041888E-01,7.663340E-01,4.174832E+03,1.375836E+04,2.947774E-01,1.213211E+00,4.155333E+03,1.031423E+04,2.716672E-01,9.095076E-01,1.785755E+03,2.652685E+03,1.167490E-01,2.339134E-01,4.129481E+03,6.023149E+03,2.699770E-01,5.311205E-01,9.961526E+03,1.712963E+04,6.512643E-01,1.510489E+00,4.047523E+03,7.906253E+03,2.646188E-01,6.971724E-01,9.801489E+03,1.376237E+04,6.408014E-01,1.213564E+00,9.801249E+03,1.753241E+04,6.407857E-01,1.546005E+00,4.891401E+03,6.819628E+03,3.197898E-01,6.013539E-01,4.891478E+03,1.119507E+04,3.197948E-01,9.871802E-01,5.535319E+03,1.833701E+04,3.908389E-01,1.616955E+00,2.567124E+03,2.809088E+03,1.678333E-01,2.477050E-01,2.565730E+03,2.514541E+03,1.677422E-01,2.217319E-01,1.926232E+03,3.957937E+03,1.259331E-01,3.490104E-01,8.658280E+02,1.044615E+03,5.660607E-02,9.211403E-02,1.926172E+03,2.236776E+03,1.259292E-01,1.972386E-01,4.704393E+03,6.560375E+03,3.075636E-01,5.784930E-01,2.063428E+03,2.831870E+03,1.349027E-01,2.497139E-01,4.498159E+03,5.223895E+03,2.940805E-01,4.606424E-01,4.498177E+03,7.290969E+03,2.940817E-01,6.429167E-01,2.179345E+03,2.587417E+03,1.424811E-01,2.281581E-01,2.179372E+03,4.008841E+03,1.424829E-01,3.534991E-01,3.000371E+03,6.612089E+03,2.118508E-01,5.830532E-01,1.076762E+03,9.038404E+02,7.039653E-02,7.970053E-02,1.076739E+03,1.003353E+03,7.039501E-02,8.847557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.944167E+02,1.731046E+03,2.784905E-02,1.526434E-01,2.208535E+03,3.479295E+03,1.559407E-01,3.068038E-01,7.682960E+02,1.848130E+03,5.424800E-02,1.629679E-01,4.217418E+02,1.378453E+03,2.977843E-02,1.215518E-01,9.043801E+02,4.690564E+03,6.385665E-02,4.136134E-01,3.090666E+02,1.639499E+03,2.182263E-02,1.927611E-01,4.531148E+03,1.747089E+04,3.199362E-01,1.540581E+00,3.422205E+03,1.191823E+04,2.416358E-01,1.050948E+00,2.889464E+03,8.555478E+03,2.040199E-01,7.544210E-01,4.171086E+03,1.356209E+04,2.945129E-01,1.195904E+00,4.150951E+03,9.526564E+03,2.713807E-01,8.400512E-01,1.783352E+03,2.581805E+03,1.165919E-01,2.276633E-01,4.125114E+03,5.892448E+03,2.696915E-01,5.195953E-01,9.949172E+03,1.693795E+04,6.504566E-01,1.493586E+00,4.041212E+03,7.789500E+03,2.642062E-01,6.868771E-01,9.791660E+03,1.345320E+04,6.401588E-01,1.186302E+00,9.791421E+03,1.667194E+04,6.401432E-01,1.470129E+00,4.887279E+03,6.682957E+03,3.195203E-01,5.893023E-01,4.887358E+03,1.060594E+04,3.195255E-01,9.352307E-01,5.520387E+03,1.817377E+04,3.897846E-01,1.602561E+00,2.565514E+03,2.651310E+03,1.677281E-01,2.337922E-01,2.564118E+03,2.402258E+03,1.676368E-01,2.118308E-01,1.925155E+03,3.591094E+03,1.258627E-01,3.166622E-01,8.652718E+02,1.008015E+03,5.656971E-02,8.888665E-02,1.925095E+03,2.148905E+03,1.258588E-01,1.894901E-01,4.701383E+03,6.373723E+03,3.073668E-01,5.620341E-01,2.061732E+03,2.754389E+03,1.347918E-01,2.428817E-01,4.495788E+03,5.016954E+03,2.939254E-01,4.423944E-01,4.495806E+03,6.607095E+03,2.939266E-01,5.826128E-01,2.178424E+03,2.495625E+03,1.424209E-01,2.200639E-01,2.178451E+03,3.752301E+03,1.424227E-01,3.308774E-01,2.997407E+03,6.486292E+03,2.116415E-01,5.719604E-01,1.076391E+03,8.484173E+02,7.037225E-02,7.481333E-02,1.076368E+03,9.560861E+02,7.037072E-02,8.430755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.939978E+02,1.706697E+03,2.781947E-02,1.504963E-01,2.206138E+03,3.438087E+03,1.557714E-01,3.031701E-01,7.675073E+02,1.834108E+03,5.419231E-02,1.617314E-01,4.213889E+02,1.325211E+03,2.975351E-02,1.168569E-01,9.034189E+02,4.656957E+03,6.378878E-02,4.106499E-01,3.086216E+02,1.635755E+03,2.179121E-02,1.923209E-01,4.526192E+03,1.726878E+04,3.195863E-01,1.522759E+00,3.418639E+03,1.185386E+04,2.413840E-01,1.045272E+00,2.887249E+03,8.429865E+03,2.038634E-01,7.433444E-01,4.167615E+03,1.332751E+04,2.942678E-01,1.175218E+00,4.146862E+03,8.701533E+03,2.711134E-01,7.673001E-01,1.781098E+03,2.517375E+03,1.164446E-01,2.219818E-01,4.121040E+03,5.760565E+03,2.694252E-01,5.079659E-01,9.937614E+03,1.655623E+04,6.497010E-01,1.459926E+00,4.035279E+03,7.680612E+03,2.638183E-01,6.772754E-01,9.782482E+03,1.317073E+04,6.395588E-01,1.161393E+00,9.782246E+03,1.595484E+04,6.395433E-01,1.406896E+00,4.883440E+03,6.495126E+03,3.192693E-01,5.727394E-01,4.883521E+03,9.834755E+03,3.192747E-01,8.672275E-01,5.506370E+03,1.799639E+04,3.887948E-01,1.586920E+00,2.564022E+03,2.513128E+03,1.676306E-01,2.216073E-01,2.562624E+03,2.301605E+03,1.675391E-01,2.029553E-01,1.924165E+03,3.221085E+03,1.257980E-01,2.840349E-01,8.647602E+02,9.756793E+02,5.653626E-02,8.603527E-02,1.924105E+03,2.062397E+03,1.257941E-01,1.818619E-01,4.698612E+03,6.119842E+03,3.071857E-01,5.396469E-01,2.060166E+03,2.685494E+03,1.346895E-01,2.368065E-01,4.493608E+03,4.812702E+03,2.937829E-01,4.243834E-01,4.493627E+03,6.014818E+03,2.937842E-01,5.303859E-01,2.177581E+03,2.386130E+03,1.423658E-01,2.104087E-01,2.177608E+03,3.434174E+03,1.423676E-01,3.028251E-01,2.994674E+03,6.357895E+03,2.114485E-01,5.606384E-01,1.076051E+03,8.000451E+02,7.035004E-02,7.054788E-02,1.076028E+03,9.144683E+02,7.034850E-02,8.063770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.936108E+02,1.683692E+03,2.779215E-02,1.484677E-01,2.203919E+03,3.394737E+03,1.556147E-01,2.993475E-01,7.667782E+02,1.819942E+03,5.414083E-02,1.604823E-01,4.210628E+02,1.269383E+03,2.973049E-02,1.119340E-01,9.025311E+02,4.625087E+03,6.372609E-02,4.078396E-01,3.082101E+02,1.631235E+03,2.176216E-02,1.917894E-01,4.521598E+03,1.703902E+04,3.192619E-01,1.502498E+00,3.415335E+03,1.177551E+04,2.411506E-01,1.038363E+00,2.885201E+03,8.309489E+03,2.037189E-01,7.327297E-01,4.164402E+03,1.308382E+04,2.940409E-01,1.153730E+00,4.143050E+03,7.935625E+03,2.708642E-01,6.997624E-01,1.778986E+03,2.458814E+03,1.163065E-01,2.168179E-01,4.117242E+03,5.633596E+03,2.691769E-01,4.967697E-01,9.926811E+03,1.607985E+04,6.489946E-01,1.417919E+00,4.029706E+03,7.579366E+03,2.634540E-01,6.683475E-01,9.773923E+03,1.291129E+04,6.389992E-01,1.138516E+00,9.773687E+03,1.533086E+04,6.389838E-01,1.351873E+00,4.879868E+03,6.285735E+03,3.190358E-01,5.542753E-01,4.879951E+03,9.033314E+03,3.190412E-01,7.965565E-01,5.493216E+03,1.779477E+04,3.878661E-01,1.569140E+00,2.562640E+03,2.391693E+03,1.675402E-01,2.108991E-01,2.561240E+03,2.211246E+03,1.674486E-01,1.949874E-01,1.923258E+03,2.884487E+03,1.257387E-01,2.543537E-01,8.642901E+02,9.470281E+02,5.650553E-02,8.350882E-02,1.923197E+03,1.980412E+03,1.257347E-01,1.746325E-01,4.696064E+03,5.838782E+03,3.070191E-01,5.148630E-01,2.058724E+03,2.624216E+03,1.345952E-01,2.314030E-01,4.491608E+03,4.618998E+03,2.936522E-01,4.073026E-01,4.491627E+03,5.562802E+03,2.936534E-01,4.905271E-01,2.176810E+03,2.271464E+03,1.423154E-01,2.002974E-01,2.176837E+03,3.111657E+03,1.423172E-01,2.743855E-01,2.992157E+03,6.224558E+03,2.112708E-01,5.488807E-01,1.075741E+03,7.576713E+02,7.032975E-02,6.681136E-02,1.075717E+03,8.776962E+02,7.032822E-02,7.739514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.932537E+02,1.662535E+03,2.776693E-02,1.466022E-01,2.201867E+03,3.349932E+03,1.554699E-01,2.953966E-01,7.661051E+02,1.805938E+03,5.409330E-02,1.592474E-01,4.207619E+02,1.215280E+03,2.970924E-02,1.071632E-01,9.017117E+02,4.595554E+03,6.366824E-02,4.052354E-01,3.078299E+02,1.625993E+03,2.173532E-02,1.911731E-01,4.517343E+03,1.680166E+04,3.189614E-01,1.481568E+00,3.412276E+03,1.168924E+04,2.409346E-01,1.030755E+00,2.883310E+03,8.197153E+03,2.035854E-01,7.228239E-01,4.161432E+03,1.284732E+04,2.938312E-01,1.132875E+00,4.139498E+03,7.382024E+03,2.706320E-01,6.509459E-01,1.777006E+03,2.405708E+03,1.161771E-01,2.121350E-01,4.113704E+03,5.514436E+03,2.689456E-01,4.862623E-01,9.916716E+03,1.556995E+04,6.483347E-01,1.372956E+00,4.024472E+03,7.485685E+03,2.631118E-01,6.600867E-01,9.765944E+03,1.267338E+04,6.384775E-01,1.117537E+00,9.765710E+03,1.478496E+04,6.384622E-01,1.303736E+00,4.876546E+03,6.073899E+03,3.188186E-01,5.355956E-01,4.876631E+03,8.286531E+03,3.188242E-01,7.307053E-01,5.480879E+03,1.757197E+04,3.869950E-01,1.549494E+00,2.561359E+03,2.284673E+03,1.674565E-01,2.014622E-01,2.559958E+03,2.130153E+03,1.673648E-01,1.878366E-01,1.922425E+03,2.637179E+03,1.256843E-01,2.325461E-01,8.638585E+02,9.215346E+02,5.647731E-02,8.126081E-02,1.922365E+03,1.905626E+03,1.256803E-01,1.680379E-01,4.693723E+03,5.556911E+03,3.068660E-01,4.900077E-01,2.057396E+03,2.569430E+03,1.345083E-01,2.265720E-01,4.489775E+03,4.442575E+03,2.935323E-01,3.917457E-01,4.489794E+03,5.229869E+03,2.935336E-01,4.611692E-01,2.176105E+03,2.159960E+03,1.422693E-01,1.904650E-01,2.176133E+03,2.816172E+03,1.422711E-01,2.483297E-01,2.989839E+03,6.088353E+03,2.111071E-01,5.368702E-01,1.075458E+03,7.203190E+02,7.031124E-02,6.351764E-02,1.075434E+03,8.451262E+02,7.030970E-02,7.452312E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.929243E+02,1.643582E+03,2.774368E-02,1.449308E-01,2.199971E+03,3.304811E+03,1.553360E-01,2.914178E-01,7.654841E+02,1.792388E+03,5.404945E-02,1.580526E-01,4.204843E+02,1.167332E+03,2.968964E-02,1.029351E-01,9.009562E+02,4.568653E+03,6.361490E-02,4.028632E-01,3.074789E+02,1.620208E+03,2.171053E-02,1.904930E-01,4.513405E+03,1.658000E+04,3.186834E-01,1.462022E+00,3.409447E+03,1.160335E+04,2.407349E-01,1.023182E+00,2.881567E+03,8.095111E+03,2.034622E-01,7.138259E-01,4.158689E+03,1.263390E+04,2.936375E-01,1.114056E+00,4.136190E+03,6.991599E+03,2.704157E-01,6.165183E-01,1.775152E+03,2.356602E+03,1.160558E-01,2.078048E-01,4.110409E+03,5.403586E+03,2.687301E-01,4.764876E-01,9.907288E+03,1.509427E+04,6.477183E-01,1.331011E+00,4.019558E+03,7.397182E+03,2.627905E-01,6.522826E-01,9.758509E+03,1.245134E+04,6.379915E-01,1.097958E+00,9.758275E+03,1.430274E+04,6.379762E-01,1.261213E+00,4.873459E+03,5.878625E+03,3.186168E-01,5.183764E-01,4.873545E+03,7.668118E+03,3.186225E-01,6.761737E-01,5.469311E+03,1.733917E+04,3.861782E-01,1.528965E+00,2.560174E+03,2.189213E+03,1.673790E-01,1.930445E-01,2.558771E+03,2.056363E+03,1.672872E-01,1.813298E-01,1.921663E+03,2.459599E+03,1.256344E-01,2.168871E-01,8.634625E+02,8.984396E+02,5.645142E-02,7.922429E-02,1.921603E+03,1.838703E+03,1.256305E-01,1.621366E-01,4.691573E+03,5.301954E+03,3.067255E-01,4.675257E-01,2.056173E+03,2.519431E+03,1.344284E-01,2.221631E-01,4.488095E+03,4.285413E+03,2.934225E-01,3.778872E-01,4.488114E+03,4.955933E+03,2.934237E-01,4.370135E-01,2.175462E+03,2.059568E+03,1.422273E-01,1.816125E-01,2.175489E+03,2.574213E+03,1.422290E-01,2.269938E-01,2.987707E+03,5.953837E+03,2.109566E-01,5.250086E-01,1.075200E+03,6.868288E+02,7.029436E-02,6.056448E-02,1.075176E+03,8.158242E+02,7.029282E-02,7.193927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.926207E+02,1.626979E+03,2.772224E-02,1.434668E-01,2.198219E+03,3.261447E+03,1.552123E-01,2.875940E-01,7.649116E+02,1.779799E+03,5.400903E-02,1.569424E-01,4.202285E+02,1.129499E+03,2.967158E-02,9.959908E-02,9.002602E+02,4.544681E+03,6.356575E-02,4.007494E-01,3.071551E+02,1.614147E+03,2.168767E-02,1.897804E-01,4.509764E+03,1.639954E+04,3.184263E-01,1.446109E+00,3.406832E+03,1.152883E+04,2.405503E-01,1.016610E+00,2.879960E+03,8.005586E+03,2.033488E-01,7.059315E-01,4.156158E+03,1.245921E+04,2.934588E-01,1.098652E+00,4.133108E+03,6.672220E+03,2.702142E-01,5.883555E-01,1.773416E+03,2.311025E+03,1.159423E-01,2.037859E-01,4.107340E+03,5.304811E+03,2.685295E-01,4.677776E-01,9.898484E+03,1.473725E+04,6.471427E-01,1.299529E+00,4.014944E+03,7.313769E+03,2.624889E-01,6.449272E-01,9.751583E+03,1.224435E+04,6.375386E-01,1.079705E+00,9.751349E+03,1.387520E+04,6.375234E-01,1.223513E+00,4.870590E+03,5.725304E+03,3.184293E-01,5.048566E-01,4.870678E+03,7.243048E+03,3.184350E-01,6.386910E-01,5.458471E+03,1.711080E+04,3.854128E-01,1.508828E+00,2.559078E+03,2.103580E+03,1.673073E-01,1.854934E-01,2.557673E+03,1.988775E+03,1.672154E-01,1.753699E-01,1.920965E+03,2.315892E+03,1.255888E-01,2.042151E-01,8.630992E+02,8.773895E+02,5.642767E-02,7.736810E-02,1.920905E+03,1.780730E+03,1.255848E-01,1.570245E-01,4.689600E+03,5.105906E+03,3.065965E-01,4.502381E-01,2.055048E+03,2.473447E+03,1.343549E-01,2.181082E-01,4.486556E+03,4.150205E+03,2.933219E-01,3.659646E-01,4.486575E+03,4.721890E+03,2.933232E-01,4.163757E-01,2.174874E+03,1.979941E+03,1.421888E-01,1.745910E-01,2.174902E+03,2.408513E+03,1.421906E-01,2.123824E-01,2.985746E+03,5.826328E+03,2.108181E-01,5.137649E-01,1.074964E+03,6.565502E+02,7.027897E-02,5.789451E-02,1.074941E+03,7.893241E+02,7.027743E-02,6.960250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.923411E+02,1.612481E+03,2.770250E-02,1.421883E-01,2.196603E+03,3.219830E+03,1.550982E-01,2.839242E-01,7.643843E+02,1.767926E+03,5.397180E-02,1.558955E-01,4.199929E+02,1.097122E+03,2.965495E-02,9.674408E-02,8.996194E+02,4.523187E+03,6.352050E-02,3.988541E-01,3.068566E+02,1.608102E+03,2.166659E-02,1.890697E-01,4.506398E+03,1.623979E+04,3.181887E-01,1.432022E+00,3.404417E+03,1.146010E+04,2.403797E-01,1.010550E+00,2.878479E+03,7.926226E+03,2.032442E-01,6.989336E-01,4.153823E+03,1.230602E+04,2.932940E-01,1.085143E+00,4.130239E+03,6.394336E+03,2.700266E-01,5.638517E-01,1.771790E+03,2.268594E+03,1.158360E-01,2.000443E-01,4.104483E+03,5.213518E+03,2.683427E-01,4.597273E-01,9.890264E+03,1.442877E+04,6.466053E-01,1.272327E+00,4.010613E+03,7.235197E+03,2.622057E-01,6.379987E-01,9.745132E+03,1.205086E+04,6.371169E-01,1.062643E+00,9.744899E+03,1.349403E+04,6.371016E-01,1.189902E+00,4.867925E+03,5.591918E+03,3.182550E-01,4.930947E-01,4.868015E+03,6.901822E+03,3.182609E-01,6.086018E-01,5.448314E+03,1.689560E+04,3.846956E-01,1.489852E+00,2.558063E+03,2.026120E+03,1.672409E-01,1.786630E-01,2.556657E+03,1.926486E+03,1.671490E-01,1.698773E-01,1.920326E+03,2.193835E+03,1.255470E-01,1.934521E-01,8.627661E+02,8.581017E+02,5.640589E-02,7.566730E-02,1.920266E+03,1.730047E+03,1.255431E-01,1.525553E-01,4.687790E+03,4.940783E+03,3.064781E-01,4.356776E-01,2.054014E+03,2.430952E+03,1.342873E-01,2.143610E-01,4.485147E+03,4.032647E+03,2.932298E-01,3.555983E-01,4.485166E+03,4.520160E+03,2.932310E-01,3.985871E-01,2.174338E+03,1.912338E+03,1.421538E-01,1.686297E-01,2.174366E+03,2.277252E+03,1.421556E-01,2.008078E-01,2.983944E+03,5.708735E+03,2.106909E-01,5.033955E-01,1.074750E+03,6.289004E+02,7.026495E-02,5.545635E-02,1.074726E+03,7.651968E+02,7.026341E-02,6.747496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.920838E+02,1.599854E+03,2.768433E-02,1.410749E-01,2.195113E+03,3.180469E+03,1.549930E-01,2.804534E-01,7.638989E+02,1.756781E+03,5.393753E-02,1.549127E-01,4.197762E+02,1.069322E+03,2.963964E-02,9.429266E-02,8.990297E+02,4.503908E+03,6.347887E-02,3.971540E-01,3.065815E+02,1.602257E+03,2.164717E-02,1.883824E-01,4.503290E+03,1.609763E+04,3.179692E-01,1.419487E+00,3.402187E+03,1.139675E+04,2.402223E-01,1.004964E+00,2.877117E+03,7.855815E+03,2.031481E-01,6.927247E-01,4.151672E+03,1.217062E+04,2.931421E-01,1.073204E+00,4.127568E+03,6.150781E+03,2.698520E-01,5.423750E-01,1.770268E+03,2.228928E+03,1.157365E-01,1.965466E-01,4.101824E+03,5.128492E+03,2.681689E-01,4.522297E-01,9.882591E+03,1.414821E+04,6.461037E-01,1.247588E+00,4.006548E+03,7.161359E+03,2.619399E-01,6.314877E-01,9.739124E+03,1.187031E+04,6.367241E-01,1.046723E+00,9.738891E+03,1.315252E+04,6.367089E-01,1.159787E+00,4.865450E+03,5.471063E+03,3.180932E-01,4.824376E-01,4.865541E+03,6.608309E+03,3.180991E-01,5.827199E-01,5.438801E+03,1.669773E+04,3.840240E-01,1.472403E+00,2.557124E+03,1.955579E+03,1.671796E-01,1.724427E-01,2.555717E+03,1.868711E+03,1.670876E-01,1.647827E-01,1.919741E+03,2.089454E+03,1.255088E-01,1.842478E-01,8.624608E+02,8.403622E+02,5.638593E-02,7.410303E-02,1.919681E+03,1.685414E+03,1.255048E-01,1.486196E-01,4.686129E+03,4.796494E+03,3.063696E-01,4.229543E-01,2.053063E+03,2.391557E+03,1.342251E-01,2.108872E-01,4.483858E+03,3.929624E+03,2.931455E-01,3.465137E-01,4.483877E+03,4.345064E+03,2.931467E-01,3.831472E-01,2.173849E+03,1.853176E+03,1.421218E-01,1.634128E-01,2.173877E+03,2.166211E+03,1.421236E-01,1.910162E-01,2.982289E+03,5.602166E+03,2.105740E-01,4.939983E-01,1.074555E+03,6.035948E+02,7.025219E-02,5.322492E-02,1.074531E+03,7.431714E+02,7.025065E-02,6.553276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.939679E+02,1.195296E+03,2.075654E-02,1.054011E-01,1.645784E+03,2.370722E+03,1.162059E-01,2.090500E-01,5.727451E+02,1.313453E+03,4.044050E-02,1.158201E-01,3.147521E+02,7.919010E+02,2.222408E-02,6.982973E-02,6.740547E+02,3.473266E+03,4.759379E-02,3.062722E-01,2.298346E+02,1.199508E+03,1.622821E-02,1.410299E-01,3.376319E+03,1.202111E+04,2.383958E-01,1.060020E+00,2.550817E+03,8.524149E+03,1.801086E-01,7.516584E-01,2.157335E+03,5.866123E+03,1.523255E-01,5.172739E-01,3.112960E+03,9.078462E+03,2.198005E-01,8.005376E-01,4.126054E+03,5.935093E+03,2.697530E-01,5.233558E-01,1.769301E+03,2.191181E+03,1.156733E-01,1.932180E-01,4.100318E+03,5.046932E+03,2.680705E-01,4.450378E-01,9.877836E+03,1.388695E+04,6.457928E-01,1.224550E+00,4.003923E+03,7.088969E+03,2.617683E-01,6.251044E-01,9.735750E+03,1.169624E+04,6.365035E-01,1.031373E+00,9.735517E+03,1.283963E+04,6.364883E-01,1.132197E+00,4.864176E+03,5.358514E+03,3.180099E-01,4.725131E-01,4.864267E+03,6.350319E+03,3.180159E-01,5.599703E-01,5.429922E+03,1.651312E+04,3.833970E-01,1.456125E+00,2.556734E+03,1.890026E+03,1.671540E-01,1.666623E-01,2.555326E+03,1.814061E+03,1.670620E-01,1.599637E-01,1.919571E+03,1.999011E+03,1.254977E-01,1.762726E-01,8.623573E+02,8.236377E+02,5.637916E-02,7.262827E-02,1.919511E+03,1.644999E+03,1.254937E-01,1.450558E-01,4.685522E+03,4.667446E+03,3.063298E-01,4.115748E-01,2.052674E+03,2.353950E+03,1.341997E-01,2.075710E-01,4.483509E+03,3.836605E+03,2.931227E-01,3.383113E-01,4.483528E+03,4.190190E+03,2.931239E-01,3.694904E-01,2.173780E+03,1.800071E+03,1.421173E-01,1.587300E-01,2.173808E+03,2.070181E+03,1.421191E-01,1.825483E-01,2.980782E+03,5.504788E+03,2.104676E-01,4.854115E-01,1.074546E+03,5.801169E+02,7.025164E-02,5.115464E-02,1.074523E+03,7.225804E+02,7.025010E-02,6.371705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.959188E+02,8.666982E+02,1.383347E-02,7.642534E-02,1.096843E+03,1.571142E+03,7.744608E-02,1.385431E-01,3.817172E+02,8.730021E+02,2.695236E-02,7.698121E-02,2.097844E+02,5.219258E+02,1.481250E-02,4.602335E-02,4.492328E+02,2.766874E+03,3.171952E-02,2.439826E-01,1.531591E+02,8.810510E+02,1.081429E-02,1.035880E-01,2.250154E+03,8.476265E+03,1.588794E-01,7.474360E-01,1.700025E+03,5.985614E+03,1.200357E-01,5.278107E-01,1.437907E+03,4.109732E+03,1.015280E-01,3.623957E-01,2.074806E+03,6.392798E+03,1.464983E-01,5.637161E-01,4.124292E+03,5.743843E+03,2.696378E-01,5.064914E-01,1.768218E+03,2.154826E+03,1.156025E-01,1.900122E-01,4.098566E+03,4.969099E+03,2.679559E-01,4.381745E-01,9.872428E+03,1.364471E+04,6.454392E-01,1.203189E+00,4.000875E+03,7.019038E+03,2.615691E-01,6.189379E-01,9.731739E+03,1.152959E+04,6.362413E-01,1.016678E+00,9.731506E+03,1.255235E+04,6.362260E-01,1.106865E+00,4.862621E+03,5.253794E+03,3.179083E-01,4.632789E-01,4.862714E+03,6.122762E+03,3.179143E-01,5.399044E-01,5.421417E+03,1.634558E+04,3.827965E-01,1.441351E+00,2.556252E+03,1.828374E+03,1.671225E-01,1.612258E-01,2.554843E+03,1.761948E+03,1.670304E-01,1.553684E-01,1.919310E+03,1.920007E+03,1.254805E-01,1.693059E-01,8.622132E+02,8.078633E+02,5.636974E-02,7.123728E-02,1.919249E+03,1.608327E+03,1.254766E-01,1.418220E-01,4.684663E+03,4.551184E+03,3.062737E-01,4.013228E-01,2.052148E+03,2.318204E+03,1.341652E-01,2.044190E-01,4.482920E+03,3.752340E+03,2.930842E-01,3.308809E-01,4.482939E+03,4.052170E+03,2.930854E-01,3.573199E-01,2.173608E+03,1.751979E+03,1.421060E-01,1.544893E-01,2.173635E+03,1.986415E+03,1.421079E-01,1.751618E-01,2.979350E+03,5.417211E+03,2.103665E-01,4.776890E-01,1.074504E+03,5.580776E+02,7.024889E-02,4.921121E-02,1.074481E+03,7.032968E+02,7.024735E-02,6.201662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,9.793114E+01,6.104234E+02,6.914741E-03,5.382706E-02,5.482571E+02,7.811148E+02,3.871144E-02,6.887860E-02,1.908053E+02,4.352432E+02,1.347242E-02,3.837969E-02,1.048684E+02,2.859797E+02,7.404568E-03,2.521765E-02,2.245517E+02,2.258505E+03,1.585519E-02,1.991547E-01,7.654929E+01,6.423329E+02,5.405008E-03,7.552111E-02,1.124734E+03,5.876799E+03,7.941543E-02,5.182154E-01,8.497665E+02,4.105856E+03,6.000049E-02,3.620539E-01,7.188038E+02,2.803403E+03,5.075344E-02,2.472037E-01,1.037166E+03,4.416101E+03,7.323242E-02,3.894113E-01,4.122279E+03,5.573012E+03,2.695062E-01,4.914275E-01,1.767024E+03,2.119744E+03,1.155244E-01,1.869188E-01,4.096563E+03,4.894635E+03,2.678249E-01,4.316083E-01,9.866437E+03,1.341929E+04,6.450475E-01,1.183311E+00,3.997553E+03,6.951212E+03,2.613518E-01,6.129570E-01,9.727147E+03,1.136919E+04,6.359410E-01,1.002534E+00,9.726913E+03,1.228651E+04,6.359258E-01,1.083423E+00,4.860780E+03,5.155860E+03,3.177879E-01,4.546431E-01,4.860874E+03,5.920675E+03,3.177940E-01,5.220844E-01,5.413226E+03,1.619332E+04,3.822182E-01,1.427925E+00,2.555620E+03,1.770249E+03,1.670812E-01,1.561003E-01,2.554209E+03,1.712126E+03,1.669890E-01,1.509751E-01,1.918919E+03,1.850126E+03,1.254550E-01,1.631439E-01,8.620083E+02,7.928963E+02,5.635635E-02,6.991749E-02,1.918858E+03,1.574607E+03,1.254510E-01,1.388486E-01,4.683490E+03,4.445128E+03,3.061970E-01,3.919708E-01,2.051465E+03,2.284010E+03,1.341206E-01,2.014037E-01,4.482031E+03,3.674861E+03,2.930261E-01,3.240487E-01,4.482050E+03,3.928004E+03,2.930273E-01,3.463709E-01,2.173292E+03,1.707880E+03,1.420854E-01,1.506007E-01,2.173320E+03,1.912464E+03,1.420872E-01,1.686408E-01,2.977979E+03,5.338196E+03,2.102698E-01,4.707214E-01,1.074394E+03,5.372736E+02,7.024169E-02,4.737672E-02,1.074370E+03,6.851412E+02,7.024014E-02,6.041566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.010870E+02,0.000000E+00,3.536780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.171185E+01,0.000000E+00,8.087139E-03,0.000000E+00,1.070347E+02,0.000000E+00,9.438306E-03,0.000000E+00,1.839257E+03,0.000000E+00,1.621855E-01,0.000000E+00,4.554836E+02,0.000000E+00,5.355265E-02,0.000000E+00,4.093058E+03,0.000000E+00,3.609253E-01,0.000000E+00,2.825851E+03,0.000000E+00,2.491832E-01,0.000000E+00,1.900187E+03,0.000000E+00,1.675582E-01,0.000000E+00,3.046330E+03,0.000000E+00,2.686250E-01,4.120452E+03,5.419112E+03,2.693868E-01,4.778566E-01,1.765923E+03,2.085827E+03,1.154525E-01,1.839279E-01,4.094746E+03,4.822884E+03,2.677061E-01,4.252813E-01,9.860962E+03,1.320816E+04,6.446896E-01,1.164694E+00,3.994505E+03,6.885011E+03,2.611526E-01,6.071194E-01,9.722990E+03,1.121397E+04,6.356693E-01,9.888464E-01,9.722756E+03,1.203865E+04,6.356540E-01,1.061566E+00,4.859121E+03,5.063556E+03,3.176794E-01,4.465037E-01,4.859215E+03,5.739585E+03,3.176856E-01,5.061159E-01,5.405362E+03,1.605363E+04,3.816629E-01,1.415607E+00,2.555050E+03,1.715222E+03,1.670440E-01,1.512481E-01,2.553639E+03,1.664343E+03,1.669517E-01,1.467616E-01,1.918580E+03,1.787592E+03,1.254328E-01,1.576296E-01,8.618285E+02,7.786089E+02,5.634459E-02,6.865763E-02,1.918519E+03,1.543254E+03,1.254289E-01,1.360839E-01,4.682462E+03,4.347280E+03,3.061298E-01,3.833426E-01,2.050867E+03,2.251093E+03,1.340815E-01,1.985011E-01,4.481266E+03,3.602732E+03,2.929760E-01,3.176884E-01,4.481285E+03,3.815168E+03,2.929773E-01,3.364210E-01,2.173023E+03,1.666935E+03,1.420678E-01,1.469902E-01,2.173051E+03,1.846394E+03,1.420696E-01,1.628148E-01,2.976674E+03,5.266245E+03,2.101776E-01,4.643768E-01,1.074299E+03,5.175220E+02,7.023549E-02,4.563503E-02,1.074275E+03,6.678963E+02,7.023394E-02,5.889501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.050164E+02,0.000000E+00,5.335027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.324818E+02,0.000000E+00,2.050022E-02,0.000000E+00,2.008482E+02,0.000000E+00,1.771077E-02,0.000000E+00,2.465016E+03,0.000000E+00,2.173648E-01,0.000000E+00,6.826978E+02,0.000000E+00,8.026694E-02,0.000000E+00,6.330900E+03,0.000000E+00,5.582579E-01,0.000000E+00,4.412444E+03,0.000000E+00,3.890887E-01,0.000000E+00,2.965156E+03,0.000000E+00,2.614671E-01,0.000000E+00,4.707757E+03,0.000000E+00,4.151294E-01,3.089086E+03,5.281833E+03,2.019582E-01,4.657514E-01,1.323760E+03,2.053620E+03,8.654473E-02,1.810880E-01,3.069811E+03,4.756083E+03,2.006980E-01,4.193908E-01,7.392229E+03,1.301516E+04,4.832889E-01,1.147675E+00,2.993987E+03,6.823756E+03,1.957408E-01,6.017179E-01,7.289361E+03,1.106934E+04,4.765636E-01,9.760934E-01,7.289186E+03,1.181217E+04,4.765521E-01,1.041595E+00,3.643117E+03,4.978622E+03,2.381796E-01,4.390142E-01,3.643189E+03,5.578416E+03,2.381843E-01,4.919040E-01,5.397799E+03,1.593088E+04,3.811289E-01,1.404783E+00,1.915813E+03,1.663674E+03,1.252520E-01,1.467026E-01,1.914754E+03,1.619136E+03,1.251827E-01,1.427752E-01,1.438599E+03,1.731886E+03,9.405265E-02,1.527175E-01,6.462042E+02,7.653185E+02,4.224752E-02,6.748569E-02,1.438553E+03,1.514758E+03,9.404970E-02,1.335712E-01,3.510925E+03,4.258176E+03,2.295371E-01,3.754854E-01,1.537639E+03,2.220408E+03,1.005277E-01,1.957953E-01,3.360175E+03,3.537252E+03,2.196814E-01,3.119144E-01,3.360189E+03,3.713614E+03,2.196823E-01,3.274660E-01,1.629450E+03,1.629459E+03,1.065301E-01,1.436855E-01,1.629471E+03,1.787583E+03,1.065315E-01,1.576288E-01,2.975423E+03,5.202312E+03,2.100892E-01,4.587392E-01,8.055969E+02,4.989590E+02,5.266828E-02,4.399814E-02,8.055791E+02,6.518927E+02,5.266712E-02,5.748382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,7.534178E+02,0.000000E+00,6.643629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.880409E+02,0.000000E+00,3.421740E-02,0.000000E+00,3.092595E+02,0.000000E+00,2.727046E-02,0.000000E+00,2.797095E+03,0.000000E+00,2.466475E-01,0.000000E+00,8.445830E+02,0.000000E+00,9.930029E-02,0.000000E+00,8.205943E+03,0.000000E+00,7.235990E-01,0.000000E+00,5.781524E+03,0.000000E+00,5.098141E-01,0.000000E+00,3.880253E+03,0.000000E+00,3.421602E-01,0.000000E+00,6.092542E+03,0.000000E+00,5.372396E-01,2.058658E+03,5.158036E+03,1.345909E-01,4.548349E-01,8.821041E+02,2.023415E+03,5.767017E-02,1.784244E-01,2.045811E+03,4.693054E+03,1.337510E-01,4.138329E-01,4.926130E+03,1.283653E+04,3.220603E-01,1.131923E+00,1.994938E+03,6.765675E+03,1.304250E-01,5.965963E-01,4.857920E+03,1.093215E+04,3.176009E-01,9.639957E-01,4.857803E+03,1.160263E+04,3.175932E-01,1.023119E+00,2.428034E+03,4.899503E+03,1.587399E-01,4.320376E-01,2.428082E+03,5.433646E+03,1.587431E-01,4.791382E-01,5.396793E+03,1.581693E+04,3.810579E-01,1.394735E+00,1.276910E+03,1.615671E+03,8.348179E-02,1.424696E-01,1.276204E+03,1.576689E+03,8.343562E-02,1.390322E-01,9.588616E+02,1.681805E+03,6.268842E-02,1.483014E-01,4.307000E+02,7.528422E+02,2.815829E-02,6.638553E-02,9.588315E+02,1.488232E+03,6.268645E-02,1.312321E-01,2.340071E+03,4.176205E+03,1.529890E-01,3.682572E-01,1.024795E+03,2.191402E+03,6.699903E-02,1.932375E-01,2.239660E+03,3.476493E+03,1.464244E-01,3.065567E-01,2.239669E+03,3.621280E+03,1.464250E-01,3.193240E-01,1.086107E+03,1.594815E+03,7.100749E-02,1.406306E-01,1.086121E+03,1.734729E+03,7.100840E-02,1.529681E-01,2.978455E+03,5.143372E+03,2.103033E-01,4.535419E-01,5.369794E+02,4.816421E+02,3.510662E-02,4.247114E-02,5.369676E+02,6.369140E+02,3.510585E-02,5.616300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,8.441001E+02,0.000000E+00,7.443264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.817803E+02,0.000000E+00,5.130131E-02,0.000000E+00,4.014682E+02,0.000000E+00,3.540142E-02,0.000000E+00,2.947546E+03,0.000000E+00,2.599142E-01,0.000000E+00,9.402242E+02,0.000000E+00,1.105451E-01,0.000000E+00,9.229617E+03,0.000000E+00,8.138664E-01,0.000000E+00,6.560404E+03,0.000000E+00,5.784956E-01,0.000000E+00,4.390709E+03,0.000000E+00,3.871721E-01,0.000000E+00,6.832593E+03,0.000000E+00,6.024972E-01,1.029123E+03,5.046165E+03,6.728199E-02,4.449702E-01,4.409272E+02,1.995134E+03,2.882692E-02,1.759307E-01,1.022701E+03,4.633813E+03,6.686212E-02,4.086091E-01,2.462461E+03,1.267118E+04,1.609907E-01,1.117343E+00,9.971455E+02,6.710912E+03,6.519134E-02,5.917674E-01,2.428505E+03,1.080292E+04,1.587707E-01,9.526002E-01,2.428447E+03,1.140903E+04,1.587669E-01,1.006047E+00,1.213832E+03,4.825965E+03,7.935786E-02,4.255530E-01,1.213856E+03,5.302938E+03,7.935943E-02,4.676124E-01,5.428745E+03,1.571087E+04,3.833139E-01,1.385382E+00,6.383824E+02,1.571001E+03,4.173614E-02,1.385306E-01,6.380293E+02,1.536899E+03,4.171306E-02,1.355235E-01,4.793932E+02,1.636599E+03,3.134175E-02,1.443151E-01,2.153292E+02,7.411523E+02,1.407778E-02,6.535471E-02,4.793781E+02,1.463492E+03,3.134076E-02,1.290506E-01,1.169927E+03,4.100660E+03,7.648744E-02,3.615957E-01,5.123352E+02,2.164082E+03,3.349543E-02,1.908285E-01,1.119751E+03,3.419999E+03,7.320702E-02,3.015750E-01,1.119756E+03,3.536908E+03,7.320734E-02,3.118841E-01,5.430241E+02,1.562788E+03,3.550181E-02,1.378064E-01,5.430310E+02,1.686996E+03,3.550226E-02,1.487591E-01,3.002759E+03,5.088794E+03,2.120194E-01,4.487292E-01,2.684763E+02,4.655037E+02,1.755243E-02,4.104805E-02,2.684704E+02,6.229163E+02,1.755205E-02,5.492868E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,8.992885E+02,0.000000E+00,7.929915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.992964E+02,0.000000E+00,6.166387E-02,0.000000E+00,4.493681E+02,0.000000E+00,3.962522E-02,0.000000E+00,3.029151E+03,0.000000E+00,2.671102E-01,0.000000E+00,9.949719E+02,0.000000E+00,1.169820E-01,0.000000E+00,9.521271E+03,0.000000E+00,8.395845E-01,0.000000E+00,6.776638E+03,0.000000E+00,5.975630E-01,0.000000E+00,4.535798E+03,0.000000E+00,3.999661E-01,0.000000E+00,7.046761E+03,0.000000E+00,6.213825E-01,0.000000E+00,4.944829E+03,0.000000E+00,4.360344E-01,0.000000E+00,1.968667E+03,0.000000E+00,1.735968E-01,0.000000E+00,4.578399E+03,0.000000E+00,4.037226E-01,0.000000E+00,1.251841E+04,0.000000E+00,1.103872E+00,0.000000E+00,6.659674E+03,0.000000E+00,5.872492E-01,0.000000E+00,1.068150E+04,0.000000E+00,9.418935E-01,0.000000E+00,1.123036E+04,0.000000E+00,9.902921E-01,0.000000E+00,4.757634E+03,0.000000E+00,4.195276E-01,0.000000E+00,5.184801E+03,0.000000E+00,4.571951E-01,5.526929E+03,1.561306E+04,3.902465E-01,1.376758E+00,0.000000E+00,1.529431E+03,0.000000E+00,1.348651E-01,0.000000E+00,1.499626E+03,0.000000E+00,1.322368E-01,0.000000E+00,1.595738E+03,0.000000E+00,1.407120E-01,0.000000E+00,7.302062E+02,0.000000E+00,6.438949E-02,0.000000E+00,1.440446E+03,0.000000E+00,1.270183E-01,0.000000E+00,4.031125E+03,0.000000E+00,3.554641E-01,0.000000E+00,2.138493E+03,0.000000E+00,1.885720E-01,0.000000E+00,3.367571E+03,0.000000E+00,2.969520E-01,0.000000E+00,3.459670E+03,0.000000E+00,3.050732E-01,0.000000E+00,1.533225E+03,0.000000E+00,1.351996E-01,0.000000E+00,1.643779E+03,0.000000E+00,1.449482E-01,3.066636E+03,5.038491E+03,2.165296E-01,4.442935E-01,0.000000E+00,4.504647E+02,0.000000E+00,3.972192E-02,0.000000E+00,6.098180E+02,0.000000E+00,5.377367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,9.431239E+02,0.000000E+00,8.316455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.816206E+02,0.000000E+00,6.892320E-02,0.000000E+00,4.885404E+02,0.000000E+00,4.307943E-02,0.000000E+00,3.103913E+03,0.000000E+00,2.737027E-01,0.000000E+00,1.041894E+03,0.000000E+00,1.224987E-01,0.000000E+00,9.833451E+03,0.000000E+00,8.671125E-01,0.000000E+00,7.004530E+03,0.000000E+00,6.176585E-01,0.000000E+00,4.687860E+03,0.000000E+00,4.133749E-01,0.000000E+00,7.277420E+03,0.000000E+00,6.417219E-01,0.000000E+00,4.851268E+03,0.000000E+00,4.277842E-01,0.000000E+00,1.942895E+03,0.000000E+00,1.713243E-01,0.000000E+00,4.525092E+03,0.000000E+00,3.990220E-01,0.000000E+00,1.237321E+04,0.000000E+00,1.091068E+00,0.000000E+00,6.609862E+03,0.000000E+00,5.828568E-01,0.000000E+00,1.056425E+04,0.000000E+00,9.315539E-01,0.000000E+00,1.106186E+04,0.000000E+00,9.754337E-01,0.000000E+00,4.692492E+03,0.000000E+00,4.137833E-01,0.000000E+00,5.075823E+03,0.000000E+00,4.475854E-01,5.711033E+03,1.552288E+04,4.032458E-01,1.368806E+00,7.087780E+01,1.489719E+03,4.633846E-03,1.313632E-01,7.003295E+01,1.463697E+03,4.578611E-03,1.290686E-01,0.000000E+00,1.558069E+03,0.000000E+00,1.373903E-01,0.000000E+00,7.196994E+02,0.000000E+00,6.346300E-02,0.000000E+00,1.418586E+03,0.000000E+00,1.250907E-01,0.000000E+00,3.965596E+03,0.000000E+00,3.496858E-01,0.000000E+00,2.113866E+03,0.000000E+00,1.864004E-01,0.000000E+00,3.317829E+03,0.000000E+00,2.925657E-01,0.000000E+00,3.387510E+03,0.000000E+00,2.987102E-01,6.732433E+01,1.505242E+03,4.401527E-03,1.327320E-01,6.732180E+01,1.603957E+03,4.401362E-03,1.414367E-01,3.179671E+03,4.992027E+03,2.245109E-01,4.401963E-01,5.703828E+01,4.360940E+02,3.729047E-03,3.845471E-02,5.703223E+01,5.972655E+02,3.728651E-03,5.266680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,9.761142E+02,0.000000E+00,8.607362E-02,0.000000E+00,3.513196E+01,0.000000E+00,3.097932E-03,0.000000E+00,8.554936E+02,0.000000E+00,7.543732E-02,0.000000E+00,5.172437E+02,0.000000E+00,4.561049E-02,0.000000E+00,3.169363E+03,0.000000E+00,2.794740E-01,0.000000E+00,1.077165E+03,0.000000E+00,1.266457E-01,0.000000E+00,1.007555E+04,0.000000E+00,8.884609E-01,0.000000E+00,7.174185E+03,0.000000E+00,6.326187E-01,5.054882E+01,4.803783E+03,3.569161E-03,4.235970E-01,0.000000E+00,7.456878E+03,0.000000E+00,6.575466E-01,0.000000E+00,4.764174E+03,0.000000E+00,4.201043E-01,0.000000E+00,1.918004E+03,0.000000E+00,1.691294E-01,0.000000E+00,4.473370E+03,0.000000E+00,3.944612E-01,0.000000E+00,1.223371E+04,0.000000E+00,1.078767E+00,0.000000E+00,6.560616E+03,0.000000E+00,5.785143E-01,0.000000E+00,1.044965E+04,0.000000E+00,9.214485E-01,0.000000E+00,1.090130E+04,0.000000E+00,9.612754E-01,1.619440E+02,4.629781E+03,1.058757E-02,4.082535E-01,1.617724E+02,4.974361E+03,1.057635E-02,4.386385E-01,5.982840E+03,1.543789E+04,4.224376E-01,1.361311E+00,1.870966E+02,1.451817E+03,1.223200E-02,1.280210E-01,1.860801E+02,1.429138E+03,1.216553E-02,1.260212E-01,0.000000E+00,1.522940E+03,0.000000E+00,1.342927E-01,0.000000E+00,7.094818E+02,0.000000E+00,6.256201E-02,0.000000E+00,1.397538E+03,0.000000E+00,1.232347E-01,0.000000E+00,3.903052E+03,0.000000E+00,3.441706E-01,0.000000E+00,2.089853E+03,0.000000E+00,1.842830E-01,1.489837E+02,3.269792E+03,9.740249E-03,2.883298E-01,1.489124E+02,3.319492E+03,9.735587E-03,2.927124E-01,1.822117E+02,1.478417E+03,1.191263E-02,1.303666E-01,1.822030E+02,1.566931E+03,1.191206E-02,1.381717E-01,3.340778E+03,4.948439E+03,2.358863E-01,4.363527E-01,1.222227E+02,4.223701E+02,7.990671E-03,3.724454E-02,1.222219E+02,5.850697E+02,7.990622E-03,5.159137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.003121E+03,0.000000E+00,8.845511E-02,0.000000E+00,1.762573E+02,0.000000E+00,1.554234E-02,0.000000E+00,8.978707E+02,0.000000E+00,7.917413E-02,0.000000E+00,5.374843E+02,0.000000E+00,4.739530E-02,0.000000E+00,3.240628E+03,0.000000E+00,2.857581E-01,0.000000E+00,1.105271E+03,0.000000E+00,1.299502E-01,0.000000E+00,1.031849E+04,0.000000E+00,9.098833E-01,0.000000E+00,7.334997E+03,0.000000E+00,6.467991E-01,1.816687E+02,4.918027E+03,1.282730E-02,4.336710E-01,1.567423E+02,7.644453E+03,1.106729E-02,6.740869E-01,0.000000E+00,4.682806E+03,0.000000E+00,4.129292E-01,0.000000E+00,1.893683E+03,0.000000E+00,1.669847E-01,0.000000E+00,4.423250E+03,0.000000E+00,3.900417E-01,0.000000E+00,1.210017E+04,0.000000E+00,1.066992E+00,0.000000E+00,6.512623E+03,0.000000E+00,5.742822E-01,0.000000E+00,1.033862E+04,0.000000E+00,9.116585E-01,0.000000E+00,1.074887E+04,0.000000E+00,9.478343E-01,3.809517E+02,4.569641E+03,2.490584E-02,4.029503E-01,3.806447E+02,4.879752E+03,2.488577E-02,4.302959E-01,6.324033E+03,1.535926E+04,4.465286E-01,1.354378E+00,3.485840E+02,1.415355E+03,2.278971E-02,1.248058E-01,3.471456E+02,1.395632E+03,2.269567E-02,1.230667E-01,0.000000E+00,1.490041E+03,0.000000E+00,1.313916E-01,0.000000E+00,6.995815E+02,0.000000E+00,6.168901E-02,0.000000E+00,1.377443E+03,0.000000E+00,1.214628E-01,0.000000E+00,3.843254E+03,0.000000E+00,3.388976E-01,0.000000E+00,2.066585E+03,0.000000E+00,1.822312E-01,3.576802E+02,3.223859E+03,2.338440E-02,2.842795E-01,3.575480E+02,3.255386E+03,2.337576E-02,2.870595E-01,3.412634E+02,1.452619E+03,2.231111E-02,1.280918E-01,3.412294E+02,1.532279E+03,2.230888E-02,1.351162E-01,3.535452E+03,4.907912E+03,2.496319E-01,4.327790E-01,2.072543E+02,4.091654E+02,1.354987E-02,3.608015E-02,2.072548E+02,5.732330E+02,1.354989E-02,5.054761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.027490E+03,0.000000E+00,9.060396E-02,0.000000E+00,3.235634E+02,0.000000E+00,2.853178E-02,0.000000E+00,9.314924E+02,0.000000E+00,8.213888E-02,0.000000E+00,5.533908E+02,0.000000E+00,4.879793E-02,0.000000E+00,3.310928E+03,0.000000E+00,2.919572E-01,0.000000E+00,1.128037E+03,0.000000E+00,1.326269E-01,0.000000E+00,1.056211E+04,0.000000E+00,9.313657E-01,0.000000E+00,7.512700E+03,0.000000E+00,6.624689E-01,3.220770E+02,5.032651E+03,2.274128E-02,4.437786E-01,3.982735E+02,7.813944E+03,2.812138E-02,6.890326E-01,0.000000E+00,4.606129E+03,0.000000E+00,4.061679E-01,0.000000E+00,1.869933E+03,0.000000E+00,1.648904E-01,0.000000E+00,4.374291E+03,0.000000E+00,3.857244E-01,0.000000E+00,1.197167E+04,0.000000E+00,1.055660E+00,0.000000E+00,6.465492E+03,0.000000E+00,5.701263E-01,1.848677E+02,1.023060E+04,1.208628E-02,9.021328E-01,1.831301E+02,1.060332E+04,1.197267E-02,9.349992E-01,6.447924E+02,4.511656E+03,4.215521E-02,3.978372E-01,6.443992E+02,4.791001E+03,4.212951E-02,4.224698E-01,6.707789E+03,1.528548E+04,4.736249E-01,1.347872E+00,5.348893E+02,1.380213E+03,3.496997E-02,1.217070E-01,5.329921E+02,1.363107E+03,3.484594E-02,1.201986E-01,4.292624E+01,1.458946E+03,2.806430E-03,1.286497E-01,0.000000E+00,6.899527E+02,0.000000E+00,6.083994E-02,4.295988E+01,1.358080E+03,2.808630E-03,1.197553E-01,1.629191E+02,3.785567E+03,1.065132E-02,3.338109E-01,0.000000E+00,2.043851E+03,0.000000E+00,1.802266E-01,6.191032E+02,3.179548E+03,4.047571E-02,2.803722E-01,6.188918E+02,3.194602E+03,4.046188E-02,2.816996E-01,5.252384E+02,1.427600E+03,3.433901E-02,1.258856E-01,5.251789E+02,1.499566E+03,3.433512E-02,1.322316E-01,3.746264E+03,4.869801E+03,2.645169E-01,4.294184E-01,3.051673E+02,3.964371E+02,1.995122E-02,3.495777E-02,3.051707E+02,5.617203E+02,1.995144E-02,4.953242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.653998E+03,2.747087E+03,1.167858E-01,2.422378E-01,8.927921E+03,8.849120E+03,6.303844E-01,7.803142E-01,2.891816E+03,3.969684E+03,2.041859E-01,3.500463E-01,1.469319E+03,1.815242E+03,1.037460E-01,1.600678E-01,3.574053E+03,7.186439E+03,2.523574E-01,6.336993E-01,1.536246E+03,2.766182E+03,1.084715E-01,3.252288E-01,1.645338E+04,2.592836E+04,1.161744E+00,2.286359E+00,1.215071E+04,1.975014E+04,8.579395E-01,1.741565E+00,8.882152E+03,1.311171E+04,6.271528E-01,1.156189E+00,1.316246E+04,1.950396E+04,9.293779E-01,1.719857E+00,1.085330E+04,1.218178E+04,7.095667E-01,1.074188E+00,5.317918E+03,5.210128E+03,3.476746E-01,4.594284E-01,1.082318E+04,1.082079E+04,7.075975E-01,9.541757E-01,2.661449E+04,1.783993E+04,1.740001E+00,1.573123E+00,1.383901E+04,1.009358E+04,9.047663E-01,8.900506E-01,2.424014E+04,2.411089E+04,1.584771E+00,2.126096E+00,2.423621E+04,2.751531E+04,1.584514E+00,2.426296E+00,1.162455E+04,1.084809E+04,7.599893E-01,9.565830E-01,1.162230E+04,1.235002E+04,7.598421E-01,1.089023E+00,2.173847E+04,2.891759E+04,1.534914E+00,2.549950E+00,5.805677E+03,6.869050E+03,3.795633E-01,6.057120E-01,5.804055E+03,6.370751E+03,3.794573E-01,5.617720E-01,4.903803E+03,4.934506E+03,3.206006E-01,4.351241E-01,2.363240E+03,2.035110E+03,1.545038E-01,1.794557E-01,4.904101E+03,4.212013E+03,3.206201E-01,3.714148E-01,1.219917E+04,8.165530E+03,7.975571E-01,7.200354E-01,5.989887E+03,4.379397E+03,3.916066E-01,3.861747E-01,1.089225E+04,8.960289E+03,7.121130E-01,7.901171E-01,1.089163E+04,1.055276E+04,7.120728E-01,9.305406E-01,5.093343E+03,4.015362E+03,3.329924E-01,3.540741E-01,5.093132E+03,4.769019E+03,3.329786E-01,4.205314E-01,1.117033E+04,9.040211E+03,7.887169E-01,7.971647E-01,2.416921E+03,2.465000E+03,1.580134E-01,2.173633E-01,2.416977E+03,2.312845E+03,1.580170E-01,2.039464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.699631E-02,2.011903E-01,,,5.235650E-01,6.480891E-01,,,1.695864E-01,2.907305E-01,,,8.616610E-02,1.329441E-01,,,2.095952E-01,5.263182E-01,,,9.009090E-02,2.701184E-01,,,9.648849E-01,1.898933E+00,,,7.125606E-01,1.446455E+00,,,5.208810E-01,9.602715E-01,,,7.718937E-01,1.428425E+00,,,5.893298E-01,8.921656E-01,,,2.887607E-01,3.815777E-01,,,5.876942E-01,7.924895E-01,,,1.445156E+00,1.306555E+00,,,7.514525E-01,7.392304E-01,,,1.316230E+00,1.765826E+00,,,1.316016E+00,2.015157E+00,,,6.312082E-01,7.944888E-01,,,6.310860E-01,9.044868E-01,,,1.274821E+00,2.117858E+00,,,3.152459E-01,5.030733E-01,,,3.151578E-01,4.665791E-01,,,2.662745E-01,3.613918E-01,,,1.283229E-01,1.490467E-01,,,2.662906E-01,3.084781E-01,,,6.624100E-01,5.980245E-01,,,3.252484E-01,3.207369E-01,,,5.914446E-01,6.562308E-01,,,5.914112E-01,7.728594E-01,,,2.765664E-01,2.940758E-01,,,2.765550E-01,3.492719E-01,,,6.550679E-01,6.620842E-01,,,1.312378E-01,1.805309E-01,,,1.312409E-01,1.693874E-01,,,0.000000E+00,0.000000E+00
