    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799080</td>
    <td align="right">     51.2708</td>
    <td align="right">     5107.07</td>
    <td align="right">        0.00</td>
    <td align="right">     7052.80</td>
    <td align="right">     7052.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   38745.980</td>
    <td align="right">   38745.980</td>
    <td align="right"> 1008.389432</td>
    <td align="right">  0.26311812</td>
    <td align="right">     505.642</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    38190.61</td>
    <td align="right">    38745.98</td>
    <td align="right"> 1008.389432</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799076</td>
    <td align="right">     51.2705</td>
    <td align="right">    20213.80</td>
    <td align="right">        0.00</td>
    <td align="right">    38220.03</td>
    <td align="right">    38220.03</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">   13210.169</td>
    <td align="right">   13210.169</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.08970827</td>
    <td align="right">     161.239</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    13025.81</td>
    <td align="right">    13210.17</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798790</td>
    <td align="right">     51.2524</td>
    <td align="right">     8270.65</td>
    <td align="right">        0.00</td>
    <td align="right">    13033.28</td>
    <td align="right">    13033.28</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">    6260.730</td>
    <td align="right">    6260.730</td>
    <td align="right">  162.939941</td>
    <td align="right">  0.04251567</td>
    <td align="right">      81.704</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     6170.99</td>
    <td align="right">     6260.73</td>
    <td align="right">  162.939941</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798735</td>
    <td align="right">     51.2489</td>
    <td align="right">     4097.82</td>
    <td align="right">        0.00</td>
    <td align="right">     6175.74</td>
    <td align="right">     6175.74</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   16147.834</td>
    <td align="right">   16147.834</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.10965751</td>
    <td align="right">     199.076</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15921.69</td>
    <td align="right">    16147.83</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798922</td>
    <td align="right">     51.2608</td>
    <td align="right">    10385.04</td>
    <td align="right">        0.00</td>
    <td align="right">    15931.29</td>
    <td align="right">    15931.29</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">    6340.105</td>
    <td align="right">    6340.105</td>
    <td align="right">  165.004252</td>
    <td align="right">  0.04305470</td>
    <td align="right">      82.740</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     6249.23</td>
    <td align="right">     6340.11</td>
    <td align="right">  165.004252</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.3289</td>
    <td align="right">     4528.65</td>
    <td align="right">        0.00</td>
    <td align="right">     6254.04</td>
    <td align="right">     6254.04</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   65535.373</td>
    <td align="right">   65535.373</td>
    <td align="right"> 1705.404018</td>
    <td align="right">  0.44504086</td>
    <td align="right">     855.277</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    64596.00</td>
    <td align="right">    65535.37</td>
    <td align="right"> 1705.404018</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798878</td>
    <td align="right">     51.2508</td>
    <td align="right">    46805.90</td>
    <td align="right">        0.00</td>
    <td align="right">    64645.77</td>
    <td align="right">    64645.77</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">   48186.165</td>
    <td align="right">   48186.165</td>
    <td align="right"> 1253.961029</td>
    <td align="right">  0.32722500</td>
    <td align="right">     628.855</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    47495.47</td>
    <td align="right">    48186.17</td>
    <td align="right"> 1253.961029</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798802</td>
    <td align="right">     51.2475</td>
    <td align="right">    34415.76</td>
    <td align="right">        0.00</td>
    <td align="right">    47532.07</td>
    <td align="right">    47532.07</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   35115.681</td>
    <td align="right">   35115.681</td>
    <td align="right">  913.911184</td>
    <td align="right">  0.23846530</td>
    <td align="right">     458.265</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34612.34</td>
    <td align="right">    35115.68</td>
    <td align="right">  913.911184</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798518</td>
    <td align="right">     51.2352</td>
    <td align="right">    25082.87</td>
    <td align="right">        0.00</td>
    <td align="right">    34639.01</td>
    <td align="right">    34639.01</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   51876.781</td>
    <td align="right">   51876.781</td>
    <td align="right"> 1350.092935</td>
    <td align="right">  0.35228741</td>
    <td align="right">     677.006</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    51133.19</td>
    <td align="right">    51876.78</td>
    <td align="right"> 1350.092935</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798592</td>
    <td align="right">     51.2381</td>
    <td align="right">    37054.16</td>
    <td align="right">        0.00</td>
    <td align="right">    51172.59</td>
    <td align="right">    51172.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   60217.857</td>
    <td align="right">   48213.744</td>
    <td align="right"> 2258.827454</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    66719.17</td>
    <td align="right">    63746.40</td>
    <td align="right"> 2258.827454</td>
    <td align="right">       78.00</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00876085</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.70</td>
    <td align="right">  0.00973014</td>
    <td align="right">       71.59</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876085</td>
    <td align="right">     42.9321</td>
    <td align="right">    49641.17</td>
    <td align="right">        0.00</td>
    <td align="right">    60121.83</td>
    <td align="right">    48368.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   31679.954</td>
    <td align="right">   31679.954</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    31679.95</td>
    <td align="right">    31679.95</td>
    <td align="right"> 1068.777918</td>
    <td align="right">       68.00</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00708686</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00708686</td>
    <td align="right">     48.7726</td>
    <td align="right">    31679.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   24275.431</td>
    <td align="right">   19436.251</td>
    <td align="right">  910.593828</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    25842.11</td>
    <td align="right">    25842.11</td>
    <td align="right">  910.593828</td>
    <td align="right">       78.00</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00848292</td>
    <td align="right">       58.00</td>
    <td align="right">       54.94</td>
    <td align="right"> 32.01526926</td>
    <td align="right">       92.61</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.51</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848292</td>
    <td align="right">     41.5849</td>
    <td align="right">    20011.69</td>
    <td align="right">        0.00</td>
    <td align="right">    24236.72</td>
    <td align="right">    19498.62</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   15023.561</td>
    <td align="right">   15023.561</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15023.56</td>
    <td align="right">    15023.56</td>
    <td align="right">  506.845746</td>
    <td align="right">       68.00</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00697824</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00697824</td>
    <td align="right">     48.0328</td>
    <td align="right">    15023.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   49909.772</td>
    <td align="right">   39960.521</td>
    <td align="right"> 1872.161645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    52746.10</td>
    <td align="right">    49944.13</td>
    <td align="right"> 1872.161645</td>
    <td align="right">       78.00</td>
    <td align="right">       62.91</td>
    <td align="right">  0.00881382</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00881382</td>
    <td align="right">     43.1861</td>
    <td align="right">    41143.60</td>
    <td align="right">        0.00</td>
    <td align="right">    49830.18</td>
    <td align="right">    40088.76</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   31639.568</td>
    <td align="right">   31639.568</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    31639.57</td>
    <td align="right">    31639.57</td>
    <td align="right"> 1067.415430</td>
    <td align="right">       68.00</td>
    <td align="right">       56.46</td>
    <td align="right">  0.00708474</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00708474</td>
    <td align="right">     48.7581</td>
    <td align="right">    31639.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   93501.953</td>
    <td align="right">   74862.831</td>
    <td align="right"> 3507.344645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">   104721.49</td>
    <td align="right">    97805.17</td>
    <td align="right"> 3507.344645</td>
    <td align="right">       78.00</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00889555</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.42</td>
    <td align="right">  0.00973014</td>
    <td align="right">       72.37</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889555</td>
    <td align="right">     43.5828</td>
    <td align="right">    77079.24</td>
    <td align="right">        0.00</td>
    <td align="right">    93352.85</td>
    <td align="right">    75103.07</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   77416.703</td>
    <td align="right">   77416.703</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    77416.70</td>
    <td align="right">    77416.70</td>
    <td align="right"> 2611.786086</td>
    <td align="right">       68.00</td>
    <td align="right">       56.40</td>
    <td align="right">  0.00704906</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00704906</td>
    <td align="right">     48.5140</td>
    <td align="right">    77416.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   47702.043</td>
    <td align="right">   38192.891</td>
    <td align="right"> 1789.347686</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    52598.24</td>
    <td align="right">    51970.96</td>
    <td align="right"> 1789.347686</td>
    <td align="right">       78.00</td>
    <td align="right">       62.54</td>
    <td align="right">  0.00856752</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       99.86</td>
    <td align="right">  0.00713431</td>
    <td align="right">       67.64</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00856752</td>
    <td align="right">     41.9946</td>
    <td align="right">    39323.64</td>
    <td align="right">        0.00</td>
    <td align="right">    47625.97</td>
    <td align="right">    38315.45</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   41064.498</td>
    <td align="right">   41064.498</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    41064.50</td>
    <td align="right">    41064.50</td>
    <td align="right"> 1385.381727</td>
    <td align="right">       68.00</td>
    <td align="right">       55.85</td>
    <td align="right">  0.00673193</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00673193</td>
    <td align="right">     46.3521</td>
    <td align="right">    41064.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">  112458.164</td>
    <td align="right">   90040.221</td>
    <td align="right"> 4218.409622</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">   119042.31</td>
    <td align="right">   114983.74</td>
    <td align="right"> 4218.409622</td>
    <td align="right">       78.00</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00869745</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.50</td>
    <td align="right">  0.00866057</td>
    <td align="right">       67.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00869745</td>
    <td align="right">     42.6236</td>
    <td align="right">    92705.98</td>
    <td align="right">        0.00</td>
    <td align="right">   112278.83</td>
    <td align="right">    90329.16</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   72048.906</td>
    <td align="right">   72048.906</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    72048.91</td>
    <td align="right">    72048.91</td>
    <td align="right"> 2430.694187</td>
    <td align="right">       68.00</td>
    <td align="right">       56.54</td>
    <td align="right">  0.00712613</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00712613</td>
    <td align="right">     49.0394</td>
    <td align="right">    72048.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">  135564.652</td>
    <td align="right">  108540.552</td>
    <td align="right"> 5085.155342</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">   149313.44</td>
    <td align="right">   145000.60</td>
    <td align="right"> 5085.155342</td>
    <td align="right">       78.00</td>
    <td align="right">       62.69</td>
    <td align="right">  0.00866638</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.10</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.76</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866638</td>
    <td align="right">     42.4742</td>
    <td align="right">   111754.03</td>
    <td align="right">        0.00</td>
    <td align="right">   135348.47</td>
    <td align="right">   108888.86</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   72047.134</td>
    <td align="right">   72047.134</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    72047.13</td>
    <td align="right">    72047.13</td>
    <td align="right"> 2430.634422</td>
    <td align="right">       68.00</td>
    <td align="right">       56.54</td>
    <td align="right">  0.00712609</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00712609</td>
    <td align="right">     49.0391</td>
    <td align="right">    72047.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   50268.879</td>
    <td align="right">   40248.042</td>
    <td align="right"> 1885.632087</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    53132.17</td>
    <td align="right">    50353.85</td>
    <td align="right"> 1885.632087</td>
    <td align="right">       78.00</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00880864</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880864</td>
    <td align="right">     43.1611</td>
    <td align="right">    41439.64</td>
    <td align="right">        0.00</td>
    <td align="right">    50188.72</td>
    <td align="right">    40377.20</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   35461.582</td>
    <td align="right">   35461.582</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    35461.58</td>
    <td align="right">    35461.58</td>
    <td align="right"> 1196.357653</td>
    <td align="right">       68.00</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00721956</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00721956</td>
    <td align="right">     49.6748</td>
    <td align="right">    35461.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   61436.884</td>
    <td align="right">   49189.764</td>
    <td align="right"> 2304.554268</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    67672.58</td>
    <td align="right">    65751.98</td>
    <td align="right"> 2304.554268</td>
    <td align="right">       78.00</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00866339</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.10</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.76</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866339</td>
    <td align="right">     42.4598</td>
    <td align="right">    50646.09</td>
    <td align="right">        0.00</td>
    <td align="right">    61338.91</td>
    <td align="right">    49347.62</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   35463.603</td>
    <td align="right">   35463.603</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    35463.60</td>
    <td align="right">    35463.60</td>
    <td align="right"> 1196.425860</td>
    <td align="right">       68.00</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00721961</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00721961</td>
    <td align="right">     49.6751</td>
    <td align="right">    35463.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">  111361.470</td>
    <td align="right">  111361.470</td>
    <td align="right"> 2898.253929</td>
    <td align="right">  0.75623898</td>
    <td align="right">    1453.286</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">   109765.25</td>
    <td align="right">   111361.47</td>
    <td align="right"> 2898.253929</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799404</td>
    <td align="right">     51.2914</td>
    <td align="right">    62249.07</td>
    <td align="right">        0.00</td>
    <td align="right">   109849.82</td>
    <td align="right">   109849.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   32654.357</td>
    <td align="right">   26144.883</td>
    <td align="right"> 1224.895109</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    34976.50</td>
    <td align="right">    34936.23</td>
    <td align="right"> 1224.895109</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00850645</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       93.92</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.94</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850645</td>
    <td align="right">     41.6989</td>
    <td align="right">    26918.94</td>
    <td align="right">        0.00</td>
    <td align="right">    32602.28</td>
    <td align="right">    26228.78</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   18892.617</td>
    <td align="right">   18892.617</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    18892.62</td>
    <td align="right">    18892.62</td>
    <td align="right">  637.375043</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00735708</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00735708</td>
    <td align="right">     50.6102</td>
    <td align="right">    18892.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   30454.157</td>
    <td align="right">   24383.281</td>
    <td align="right"> 1142.363554</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    32455.87</td>
    <td align="right">    32418.67</td>
    <td align="right"> 1142.363554</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00850642</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.93</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850642</td>
    <td align="right">     41.6988</td>
    <td align="right">    25105.18</td>
    <td align="right">        0.00</td>
    <td align="right">    30405.59</td>
    <td align="right">    24461.53</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   18888.248</td>
    <td align="right">   18888.248</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    18888.25</td>
    <td align="right">    18888.25</td>
    <td align="right">  637.227656</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00735691</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00735691</td>
    <td align="right">     50.6091</td>
    <td align="right">    18888.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   24649.108</td>
    <td align="right">   19735.438</td>
    <td align="right">  924.610803</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">    27256.45</td>
    <td align="right">    26602.22</td>
    <td align="right">  924.610803</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00863757</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.74</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.95</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00863757</td>
    <td align="right">     42.3347</td>
    <td align="right">    20319.73</td>
    <td align="right">        0.00</td>
    <td align="right">    24609.80</td>
    <td align="right">    19798.77</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   15476.050</td>
    <td align="right">   15476.050</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15476.05</td>
    <td align="right">    15476.05</td>
    <td align="right">  522.111241</td>
    <td align="right">       68.00</td>
    <td align="right">       56.94</td>
    <td align="right">  0.00736534</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736534</td>
    <td align="right">     50.6653</td>
    <td align="right">    15476.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    9838.588</td>
    <td align="right">    7877.317</td>
    <td align="right">  369.054522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    10525.94</td>
    <td align="right">    10525.94</td>
    <td align="right">  369.054522</td>
    <td align="right">       78.00</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00848497</td>
    <td align="right">       58.00</td>
    <td align="right">       54.94</td>
    <td align="right"> 32.01527295</td>
    <td align="right">       93.59</td>
    <td align="right">  0.00656842</td>
    <td align="right">       64.83</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848497</td>
    <td align="right">     41.5948</td>
    <td align="right">     8110.54</td>
    <td align="right">        0.00</td>
    <td align="right">     9822.90</td>
    <td align="right">     7902.60</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    7419.152</td>
    <td align="right">    7419.152</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     7419.15</td>
    <td align="right">     7419.15</td>
    <td align="right">  250.297889</td>
    <td align="right">       68.00</td>
    <td align="right">       56.87</td>
    <td align="right">  0.00731919</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00731919</td>
    <td align="right">     50.3518</td>
    <td align="right">     7419.15</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   19461.985</td>
    <td align="right">   15582.341</td>
    <td align="right">  730.037051</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    20588.90</td>
    <td align="right">    19637.43</td>
    <td align="right">  730.037051</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00877103</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877103</td>
    <td align="right">     42.9793</td>
    <td align="right">    16043.68</td>
    <td align="right">        0.00</td>
    <td align="right">    19430.95</td>
    <td align="right">    15632.35</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   15477.671</td>
    <td align="right">   15477.671</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15477.67</td>
    <td align="right">    15477.67</td>
    <td align="right">  522.165939</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736541</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736541</td>
    <td align="right">     50.6658</td>
    <td align="right">    15477.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   42211.964</td>
    <td align="right">   33797.231</td>
    <td align="right"> 1583.409773</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    47499.73</td>
    <td align="right">    45057.93</td>
    <td align="right"> 1583.409773</td>
    <td align="right">       78.00</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00880313</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.90</td>
    <td align="right">  0.00973015</td>
    <td align="right">       72.50</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880313</td>
    <td align="right">     43.1360</td>
    <td align="right">    34797.84</td>
    <td align="right">        0.00</td>
    <td align="right">    42144.65</td>
    <td align="right">    33905.69</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   37955.388</td>
    <td align="right">   37955.388</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    37955.39</td>
    <td align="right">    37955.39</td>
    <td align="right"> 1280.490514</td>
    <td align="right">       68.00</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00734190</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00734190</td>
    <td align="right">     50.5060</td>
    <td align="right">    37955.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   21577.994</td>
    <td align="right">   17276.535</td>
    <td align="right">  809.410502</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">    24281.39</td>
    <td align="right">    23342.14</td>
    <td align="right">  809.410502</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00872508</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872508</td>
    <td align="right">     42.7578</td>
    <td align="right">    17788.03</td>
    <td align="right">        0.00</td>
    <td align="right">    21543.58</td>
    <td align="right">    17331.98</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   17846.383</td>
    <td align="right">   17846.383</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    17846.38</td>
    <td align="right">    17846.38</td>
    <td align="right">  602.078521</td>
    <td align="right">       68.00</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00715126</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00715126</td>
    <td align="right">     49.2101</td>
    <td align="right">    17846.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   42508.300</td>
    <td align="right">   34034.494</td>
    <td align="right"> 1594.525594</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">    45570.08</td>
    <td align="right">    44180.42</td>
    <td align="right"> 1594.525594</td>
    <td align="right">       78.00</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00867595</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       94.88</td>
    <td align="right">  0.00866056</td>
    <td align="right">       68.18</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00867595</td>
    <td align="right">     42.5196</td>
    <td align="right">    35042.13</td>
    <td align="right">        0.00</td>
    <td align="right">    42440.51</td>
    <td align="right">    34143.71</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   34226.563</td>
    <td align="right">   34226.563</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34226.56</td>
    <td align="right">    34226.56</td>
    <td align="right"> 1154.692171</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736871</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736871</td>
    <td align="right">     50.6881</td>
    <td align="right">    34226.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   53471.465</td>
    <td align="right">   42812.209</td>
    <td align="right"> 2005.764035</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    59313.91</td>
    <td align="right">    57841.76</td>
    <td align="right"> 2005.764035</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00864237</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.37</td>
    <td align="right">  0.00866056</td>
    <td align="right">       70.13</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00864237</td>
    <td align="right">     42.3580</td>
    <td align="right">    44079.72</td>
    <td align="right">        0.00</td>
    <td align="right">    53386.20</td>
    <td align="right">    42949.60</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   34226.393</td>
    <td align="right">   34226.393</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34226.39</td>
    <td align="right">    34226.39</td>
    <td align="right"> 1154.686437</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736871</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736871</td>
    <td align="right">     50.6882</td>
    <td align="right">    34226.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   18982.503</td>
    <td align="right">   15198.441</td>
    <td align="right">  712.051212</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    20327.54</td>
    <td align="right">    19373.19</td>
    <td align="right">  712.051212</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00877556</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.13</td>
    <td align="right">  0.00973015</td>
    <td align="right">       69.68</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877556</td>
    <td align="right">     43.0015</td>
    <td align="right">    15648.41</td>
    <td align="right">        0.00</td>
    <td align="right">    18952.23</td>
    <td align="right">    15247.21</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   16252.668</td>
    <td align="right">   16252.668</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    16252.67</td>
    <td align="right">    16252.67</td>
    <td align="right">  548.311803</td>
    <td align="right">       68.00</td>
    <td align="right">       57.03</td>
    <td align="right">  0.00741675</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00741675</td>
    <td align="right">     51.0147</td>
    <td align="right">    16252.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   24146.272</td>
    <td align="right">   19332.840</td>
    <td align="right">  905.748963</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">    26692.29</td>
    <td align="right">    25689.58</td>
    <td align="right">  905.748963</td>
    <td align="right">       78.00</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00871833</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.06</td>
    <td align="right">  0.00973015</td>
    <td align="right">       71.41</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871833</td>
    <td align="right">     42.7263</td>
    <td align="right">    19905.21</td>
    <td align="right">        0.00</td>
    <td align="right">    24107.77</td>
    <td align="right">    19394.88</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   16252.921</td>
    <td align="right">   16252.921</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    16252.92</td>
    <td align="right">    16252.92</td>
    <td align="right">  548.320349</td>
    <td align="right">       68.00</td>
    <td align="right">       57.03</td>
    <td align="right">  0.00741677</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00741677</td>
    <td align="right">     51.0148</td>
    <td align="right">    16252.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">   57393.549</td>
    <td align="right">   57393.549</td>
    <td align="right"> 1493.694785</td>
    <td align="right">  0.38975095</td>
    <td align="right">     748.997</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    56570.89</td>
    <td align="right">    55386.00</td>
    <td align="right"> 1493.694785</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800269</td>
    <td align="right">     51.3461</td>
    <td align="right">    19780.75</td>
    <td align="right">        0.00</td>
    <td align="right">    56614.47</td>
    <td align="right">    56614.47</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   12038.641</td>
    <td align="right">    9638.802</td>
    <td align="right">  451.580562</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">    12895.54</td>
    <td align="right">    12886.65</td>
    <td align="right">  451.580562</td>
    <td align="right">       78.00</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00850386</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       93.92</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.94</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850386</td>
    <td align="right">     41.6864</td>
    <td align="right">     9924.17</td>
    <td align="right">        0.00</td>
    <td align="right">    12019.44</td>
    <td align="right">     9669.73</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">    8021.603</td>
    <td align="right">    8021.603</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     8021.60</td>
    <td align="right">     8021.60</td>
    <td align="right">  270.622631</td>
    <td align="right">       68.00</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00748685</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00748685</td>
    <td align="right">     51.4914</td>
    <td align="right">     8021.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   11287.897</td>
    <td align="right">    9037.714</td>
    <td align="right">  423.419443</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    12030.62</td>
    <td align="right">    12022.70</td>
    <td align="right">  423.419443</td>
    <td align="right">       78.00</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00850369</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.93</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850369</td>
    <td align="right">     41.6855</td>
    <td align="right">     9305.29</td>
    <td align="right">        0.00</td>
    <td align="right">    11269.90</td>
    <td align="right">     9066.72</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">    8021.533</td>
    <td align="right">    8021.533</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     8021.53</td>
    <td align="right">     8021.53</td>
    <td align="right">  270.620252</td>
    <td align="right">       68.00</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00748684</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00748684</td>
    <td align="right">     51.4913</td>
    <td align="right">     8021.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  690139.776</td>
    <td align="right">  481774.997</td>
    <td align="right">0.172571E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">   715345.82</td>
    <td align="right">   632337.43</td>
    <td align="right">0.172571E+05</td>
    <td align="right">       90.10</td>
    <td align="right">       67.95</td>
    <td align="right">  0.00958238</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.90</td>
    <td align="right">  0.00973015</td>
    <td align="right">       72.50</td>
    <td align="right">     34.4837</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899545</td>
    <td align="right">     48.6839</td>
    <td align="right">   254652.97</td>
    <td align="right">        0.00</td>
    <td align="right">   689039.23</td>
    <td align="right">   483270.29</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  168890.688</td>
    <td align="right">  168890.688</td>
    <td align="right"> 8628.545959</td>
    <td align="right">  1.14691125</td>
    <td align="right">    1603.377</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">   144816.33</td>
    <td align="right">   168890.69</td>
    <td align="right"> 8628.545959</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">     68.9674</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798813</td>
    <td align="right">     51.2510</td>
    <td align="right">     6242.22</td>
    <td align="right">        0.00</td>
    <td align="right">   144765.49</td>
    <td align="right">   144765.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">  168472.518</td>
    <td align="right">  121146.831</td>
    <td align="right"> 4505.010258</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 06:00:00</td>
    <td align="right">   180299.79</td>
    <td align="right">   169651.60</td>
    <td align="right"> 4505.010258</td>
    <td align="right">       86.28</td>
    <td align="right">       65.89</td>
    <td align="right">  0.00896516</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">     26.8172</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00788446</td>
    <td align="right">     42.7374</td>
    <td align="right">    67816.47</td>
    <td align="right">        0.00</td>
    <td align="right">   168203.86</td>
    <td align="right">   121497.27</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   26708.489</td>
    <td align="right">   26708.489</td>
    <td align="right"> 2252.505129</td>
    <td align="right">  0.18137333</td>
    <td align="right">     259.850</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    24155.89</td>
    <td align="right">    26708.49</td>
    <td align="right"> 2252.505129</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">     53.6343</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799404</td>
    <td align="right">     51.2914</td>
    <td align="right">    19326.68</td>
    <td align="right">        0.00</td>
    <td align="right">    24146.61</td>
    <td align="right">    24146.61</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   50454.423</td>
    <td align="right">   37251.797</td>
    <td align="right"> 1427.599353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    54668.32</td>
    <td align="right">    51586.56</td>
    <td align="right"> 1427.599353</td>
    <td align="right">       84.16</td>
    <td align="right">       65.13</td>
    <td align="right">  0.00891505</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">     28.2086</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00801418</td>
    <td align="right">     43.4339</td>
    <td align="right">    28205.24</td>
    <td align="right">        0.00</td>
    <td align="right">    50373.97</td>
    <td align="right">    37376.62</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    9303.491</td>
    <td align="right">    9303.491</td>
    <td align="right">  713.799676</td>
    <td align="right">  0.06317861</td>
    <td align="right">      90.168</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     8344.89</td>
    <td align="right">     9303.49</td>
    <td align="right">  713.799676</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">     56.4171</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800269</td>
    <td align="right">     51.3461</td>
    <td align="right">    11009.49</td>
    <td align="right">        0.00</td>
    <td align="right">     8341.47</td>
    <td align="right">     8341.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-08
    20:43:26</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7149.856</td>
    <td align="right">    7149.856</td>
    <td align="right">  186.079651</td>
    <td align="right">  0.04855359</td>
    <td align="right">      93.307</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      1.0432</td>
    <td align="right">    1.079669</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     7047.37</td>
    <td align="right">     7149.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23299581</td>
    <td align="right">  186.079651</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.05051832</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7047.37</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00799080</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799080</td>
    <td align="right">     51.2708</td>
    <td align="right">     5107.07</td>
    <td align="right">        0.00</td>
    <td align="right">     7052.80</td>
    <td align="right">     7052.80</td>
    <td align="right">  0.23299581</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38745.980</td>
    <td align="right">   38745.980</td>
    <td align="right"> 1008.389432</td>
    <td align="right">  0.26311812</td>
    <td align="right">     505.642</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      5.6532</td>
    <td align="right">    5.850866</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    38190.61</td>
    <td align="right">    38745.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26263411</td>
    <td align="right"> 1008.389432</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.27376524</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38190.61</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00799076</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799076</td>
    <td align="right">     51.2705</td>
    <td align="right">    20213.80</td>
    <td align="right">        0.00</td>
    <td align="right">    38220.03</td>
    <td align="right">    38220.03</td>
    <td align="right">  1.26263411</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13210.169</td>
    <td align="right">   13210.169</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.08970827</td>
    <td align="right">     161.239</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      1.9282</td>
    <td align="right">    1.994812</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    13025.81</td>
    <td align="right">    13210.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.56339544</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.09333833</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13025.81</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.04</td>
    <td align="right">  0.00798790</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798790</td>
    <td align="right">     51.2524</td>
    <td align="right">     8270.65</td>
    <td align="right">        0.00</td>
    <td align="right">    13033.28</td>
    <td align="right">    13033.28</td>
    <td align="right">  0.56339544</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       88.26</td>
    <td align="right">       65.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.4</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6260.730</td>
    <td align="right">    6260.730</td>
    <td align="right">  162.939941</td>
    <td align="right">  0.04251567</td>
    <td align="right">      81.704</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      0.9135</td>
    <td align="right">    0.945406</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     6170.99</td>
    <td align="right">     6260.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20402190</td>
    <td align="right">  162.939941</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.04423608</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6170.99</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.24</td>
    <td align="right">  0.00798735</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798735</td>
    <td align="right">     51.2489</td>
    <td align="right">     4097.82</td>
    <td align="right">        0.00</td>
    <td align="right">     6175.74</td>
    <td align="right">     6175.74</td>
    <td align="right">  0.20402190</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16147.834</td>
    <td align="right">   16147.834</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.10965751</td>
    <td align="right">     199.076</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      2.3568</td>
    <td align="right">    2.438416</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15921.69</td>
    <td align="right">    16147.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65729468</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.11409482</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15921.69</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.25</td>
    <td align="right">  0.00798922</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798922</td>
    <td align="right">     51.2608</td>
    <td align="right">    10385.04</td>
    <td align="right">        0.00</td>
    <td align="right">    15931.29</td>
    <td align="right">    15931.29</td>
    <td align="right">  0.65729468</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       89.52</td>
    <td align="right">       65.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6340.105</td>
    <td align="right">    6340.105</td>
    <td align="right">  165.004252</td>
    <td align="right">  0.04305470</td>
    <td align="right">      82.740</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      0.9251</td>
    <td align="right">    0.957392</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     6249.23</td>
    <td align="right">     6340.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20660668</td>
    <td align="right">  165.004252</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.04479692</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6249.23</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.3289</td>
    <td align="right">     4528.65</td>
    <td align="right">        0.00</td>
    <td align="right">     6254.04</td>
    <td align="right">     6254.04</td>
    <td align="right">  0.20660668</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   65535.373</td>
    <td align="right">   65535.373</td>
    <td align="right"> 1705.404018</td>
    <td align="right">  0.44504086</td>
    <td align="right">     855.277</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      9.5619</td>
    <td align="right">    9.896219</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    64596.00</td>
    <td align="right">    65535.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.13538659</td>
    <td align="right"> 1705.404018</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.46304952</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    64596.00</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.13</td>
    <td align="right">  0.00798878</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798878</td>
    <td align="right">     51.2508</td>
    <td align="right">    46805.90</td>
    <td align="right">        0.00</td>
    <td align="right">    64645.77</td>
    <td align="right">    64645.77</td>
    <td align="right">  2.13538659</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.41</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   48186.165</td>
    <td align="right">   48186.165</td>
    <td align="right"> 1253.961029</td>
    <td align="right">  0.32722500</td>
    <td align="right">     628.855</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      7.0306</td>
    <td align="right">    7.276389</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    47495.47</td>
    <td align="right">    48186.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.57012153</td>
    <td align="right"> 1253.961029</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.34046622</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    47495.47</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.11</td>
    <td align="right">  0.00798802</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798802</td>
    <td align="right">     51.2475</td>
    <td align="right">    34415.76</td>
    <td align="right">        0.00</td>
    <td align="right">    47532.07</td>
    <td align="right">    47532.07</td>
    <td align="right">  1.57012153</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.41</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   35115.681</td>
    <td align="right">   35115.681</td>
    <td align="right">  913.911184</td>
    <td align="right">  0.23846530</td>
    <td align="right">     458.265</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      5.1235</td>
    <td align="right">    5.302670</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34612.34</td>
    <td align="right">    35115.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.14433511</td>
    <td align="right">  913.911184</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.24811485</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    34612.34</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.04</td>
    <td align="right">  0.00798518</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798518</td>
    <td align="right">     51.2352</td>
    <td align="right">    25082.87</td>
    <td align="right">        0.00</td>
    <td align="right">    34639.01</td>
    <td align="right">    34639.01</td>
    <td align="right">  1.14433511</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   51876.781</td>
    <td align="right">   51876.781</td>
    <td align="right"> 1350.092935</td>
    <td align="right">  0.35228741</td>
    <td align="right">     677.006</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      7.5691</td>
    <td align="right">    7.833693</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    51133.19</td>
    <td align="right">    51876.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.69049112</td>
    <td align="right"> 1350.092935</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.36654279</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    51133.19</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.06</td>
    <td align="right">  0.00798592</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798592</td>
    <td align="right">     51.2381</td>
    <td align="right">    37054.16</td>
    <td align="right">        0.00</td>
    <td align="right">    51172.59</td>
    <td align="right">    51172.59</td>
    <td align="right">  1.69049112</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.41</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60217.857</td>
    <td align="right">   48213.744</td>
    <td align="right"> 2258.827454</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06866</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2258.827454</td>
    <td align="right">  2.82834438</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    66719.17</td>
    <td align="right">    63746.40</td>
    <td align="right">      0.9026</td>
    <td align="right">  2.82834438</td>
    <td align="right"> 2258.827454</td>
    <td align="right">       78.00</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00876085</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.009</td>
    <td align="right">    66719.16</td>
    <td align="right">      101.70</td>
    <td align="right">  0.00973014</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876085</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876085</td>
    <td align="right">     42.9321</td>
    <td align="right">    49641.17</td>
    <td align="right">        0.00</td>
    <td align="right">    60121.83</td>
    <td align="right">    48368.46</td>
    <td align="right">  2.71636601</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31679.954</td>
    <td align="right">   31679.954</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2258.827454</td>
    <td align="right">  2.82834438</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    31679.95</td>
    <td align="right">    31679.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.33824831</td>
    <td align="right"> 1068.777918</td>
    <td align="right">       68.00</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00708686</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31679.95</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.08</td>
    <td align="right">  0.00708686</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00708686</td>
    <td align="right">     48.7726</td>
    <td align="right">    31679.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24275.431</td>
    <td align="right">   19436.251</td>
    <td align="right">  910.593828</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.17697</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  910.593828</td>
    <td align="right">  1.14018135</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    25842.11</td>
    <td align="right">    25842.11</td>
    <td align="right">      0.9394</td>
    <td align="right">  1.14018135</td>
    <td align="right">  910.593828</td>
    <td align="right">       78.00</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00848292</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.94</td>
    <td align="right"> 32.01526926</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    25842.11</td>
    <td align="right">       92.61</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.51</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848292</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848292</td>
    <td align="right">     41.5849</td>
    <td align="right">    20011.69</td>
    <td align="right">        0.00</td>
    <td align="right">    24236.72</td>
    <td align="right">    19498.62</td>
    <td align="right">  1.09503987</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15023.561</td>
    <td align="right">   15023.561</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  910.593828</td>
    <td align="right">  1.14018135</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15023.56</td>
    <td align="right">    15023.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.63463649</td>
    <td align="right">  506.845746</td>
    <td align="right">       68.00</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00697824</td>
    <td align="right">         9.0</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    15023.56</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.09</td>
    <td align="right">  0.00697824</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00697824</td>
    <td align="right">     48.0328</td>
    <td align="right">    15023.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49909.772</td>
    <td align="right">   39960.521</td>
    <td align="right"> 1872.161645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10801</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1872.161645</td>
    <td align="right">  2.34418873</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    52746.10</td>
    <td align="right">    49944.13</td>
    <td align="right">      0.9462</td>
    <td align="right">  2.34418873</td>
    <td align="right"> 1872.161645</td>
    <td align="right">       78.00</td>
    <td align="right">       62.91</td>
    <td align="right">  0.00881382</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    52746.10</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00881382</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00881382</td>
    <td align="right">     43.1861</td>
    <td align="right">    41143.60</td>
    <td align="right">        0.00</td>
    <td align="right">    49830.18</td>
    <td align="right">    40088.76</td>
    <td align="right">  2.25137881</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31639.568</td>
    <td align="right">   31639.568</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1872.161645</td>
    <td align="right">  2.34418873</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    31639.57</td>
    <td align="right">    31639.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.33654230</td>
    <td align="right"> 1067.415430</td>
    <td align="right">       68.00</td>
    <td align="right">       56.46</td>
    <td align="right">  0.00708474</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31639.57</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.08</td>
    <td align="right">  0.00708474</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00708474</td>
    <td align="right">     48.7581</td>
    <td align="right">    31639.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   93501.953</td>
    <td align="right">   74862.831</td>
    <td align="right"> 3507.344645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.02801</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3507.344645</td>
    <td align="right">  4.39164952</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">   104721.49</td>
    <td align="right">    97805.17</td>
    <td align="right">      0.8929</td>
    <td align="right">  4.39164952</td>
    <td align="right"> 3507.344645</td>
    <td align="right">       78.00</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00889555</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.014</td>
    <td align="right">   104721.47</td>
    <td align="right">      104.42</td>
    <td align="right">  0.00973014</td>
    <td align="right">       72.37</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889555</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889555</td>
    <td align="right">     43.5828</td>
    <td align="right">    77079.24</td>
    <td align="right">        0.00</td>
    <td align="right">    93352.85</td>
    <td align="right">    75103.07</td>
    <td align="right">  4.21777757</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77416.703</td>
    <td align="right">   77416.703</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3507.344645</td>
    <td align="right">  4.39164952</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    77416.70</td>
    <td align="right">    77416.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.27029427</td>
    <td align="right"> 2611.786086</td>
    <td align="right">       68.00</td>
    <td align="right">       56.40</td>
    <td align="right">  0.00704906</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    77416.70</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.10</td>
    <td align="right">  0.00704906</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00704906</td>
    <td align="right">     48.5140</td>
    <td align="right">    77416.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   47702.043</td>
    <td align="right">   38192.891</td>
    <td align="right"> 1789.347686</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11943</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1789.347686</td>
    <td align="right">  2.24049493</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    52598.24</td>
    <td align="right">    51970.96</td>
    <td align="right">      0.9069</td>
    <td align="right">  2.24049493</td>
    <td align="right"> 1789.347686</td>
    <td align="right">       78.00</td>
    <td align="right">       62.54</td>
    <td align="right">  0.00856752</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.007</td>
    <td align="right">    52598.23</td>
    <td align="right">       99.86</td>
    <td align="right">  0.00713431</td>
    <td align="right">       67.64</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00856752</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00856752</td>
    <td align="right">     41.9946</td>
    <td align="right">    39323.64</td>
    <td align="right">        0.00</td>
    <td align="right">    47625.97</td>
    <td align="right">    38315.45</td>
    <td align="right">  2.15179040</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41064.498</td>
    <td align="right">   41064.498</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1789.347686</td>
    <td align="right">  2.24049493</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    41064.50</td>
    <td align="right">    41064.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.73467726</td>
    <td align="right"> 1385.381727</td>
    <td align="right">       68.00</td>
    <td align="right">       55.85</td>
    <td align="right">  0.00673193</td>
    <td align="right">         8.9</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    41064.50</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00673193</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00673193</td>
    <td align="right">     46.3521</td>
    <td align="right">    41064.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  112458.164</td>
    <td align="right">   90040.221</td>
    <td align="right"> 4218.409622</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13369</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4218.409622</td>
    <td align="right">  5.28199492</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">   119042.31</td>
    <td align="right">   114983.74</td>
    <td align="right">      0.9447</td>
    <td align="right">  5.28199492</td>
    <td align="right"> 4218.409622</td>
    <td align="right">       78.00</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00869745</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.017</td>
    <td align="right">   119042.29</td>
    <td align="right">       92.50</td>
    <td align="right">  0.00866057</td>
    <td align="right">       67.44</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00869745</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00869745</td>
    <td align="right">     42.6236</td>
    <td align="right">    92705.98</td>
    <td align="right">        0.00</td>
    <td align="right">   112278.83</td>
    <td align="right">    90329.16</td>
    <td align="right">  5.07287287</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   72048.906</td>
    <td align="right">   72048.906</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4218.409622</td>
    <td align="right">  5.28199492</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    72048.91</td>
    <td align="right">    72048.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.04354377</td>
    <td align="right"> 2430.694187</td>
    <td align="right">       68.00</td>
    <td align="right">       56.54</td>
    <td align="right">  0.00712613</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    72048.91</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.08</td>
    <td align="right">  0.00712613</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00712613</td>
    <td align="right">     49.0394</td>
    <td align="right">    72048.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  135564.652</td>
    <td align="right">  108540.552</td>
    <td align="right"> 5085.155342</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09684</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5085.155342</td>
    <td align="right">  6.36727276</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">   149313.44</td>
    <td align="right">   145000.60</td>
    <td align="right">      0.9079</td>
    <td align="right">  6.36727276</td>
    <td align="right"> 5085.155342</td>
    <td align="right">       78.00</td>
    <td align="right">       62.69</td>
    <td align="right">  0.00866638</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.020</td>
    <td align="right">   149313.42</td>
    <td align="right">      100.10</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866638</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866638</td>
    <td align="right">     42.4742</td>
    <td align="right">   111754.03</td>
    <td align="right">        0.00</td>
    <td align="right">   135348.47</td>
    <td align="right">   108888.86</td>
    <td align="right">  6.11518294</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   72047.134</td>
    <td align="right">   72047.134</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5085.155342</td>
    <td align="right">  6.36727276</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    72047.13</td>
    <td align="right">    72047.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.04346894</td>
    <td align="right"> 2430.634422</td>
    <td align="right">       68.00</td>
    <td align="right">       56.54</td>
    <td align="right">  0.00712609</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    72047.13</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.08</td>
    <td align="right">  0.00712609</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00712609</td>
    <td align="right">     49.0391</td>
    <td align="right">    72047.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50268.879</td>
    <td align="right">   40248.042</td>
    <td align="right"> 1885.632087</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10907</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1885.632087</td>
    <td align="right">  2.36105547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    53132.17</td>
    <td align="right">    50353.85</td>
    <td align="right">      0.9461</td>
    <td align="right">  2.36105547</td>
    <td align="right"> 1885.632087</td>
    <td align="right">       78.00</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00880864</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    53132.16</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880864</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880864</td>
    <td align="right">     43.1611</td>
    <td align="right">    41439.64</td>
    <td align="right">        0.00</td>
    <td align="right">    50188.72</td>
    <td align="right">    40377.20</td>
    <td align="right">  2.26757776</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35461.582</td>
    <td align="right">   35461.582</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1885.632087</td>
    <td align="right">  2.36105547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    35461.58</td>
    <td align="right">    35461.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.49799465</td>
    <td align="right"> 1196.357653</td>
    <td align="right">       68.00</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00721956</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35461.58</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.24</td>
    <td align="right">  0.00721956</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00721956</td>
    <td align="right">     49.6748</td>
    <td align="right">    35461.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   61436.884</td>
    <td align="right">   49189.764</td>
    <td align="right"> 2304.554268</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09747</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2304.554268</td>
    <td align="right">  2.88560027</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    67672.58</td>
    <td align="right">    65751.98</td>
    <td align="right">      0.9079</td>
    <td align="right">  2.88560027</td>
    <td align="right"> 2304.554268</td>
    <td align="right">       78.00</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00866339</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.009</td>
    <td align="right">    67672.57</td>
    <td align="right">      100.10</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866339</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866339</td>
    <td align="right">     42.4598</td>
    <td align="right">    50646.09</td>
    <td align="right">        0.00</td>
    <td align="right">    61338.91</td>
    <td align="right">    49347.62</td>
    <td align="right">  2.77135505</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35463.603</td>
    <td align="right">   35463.603</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2304.554268</td>
    <td align="right">  2.88560027</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    35463.60</td>
    <td align="right">    35463.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.49808005</td>
    <td align="right"> 1196.425860</td>
    <td align="right">       68.00</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00721961</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35463.60</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.24</td>
    <td align="right">  0.00721961</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00721961</td>
    <td align="right">     49.6751</td>
    <td align="right">    35463.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  111361.470</td>
    <td align="right">  111361.470</td>
    <td align="right"> 2898.253929</td>
    <td align="right">  0.75623898</td>
    <td align="right">    1453.286</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">     16.2482</td>
    <td align="right">   16.816224</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">   109765.25</td>
    <td align="right">   111361.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.62898910</td>
    <td align="right"> 2898.253929</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.78684034</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   109765.25</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.10</td>
    <td align="right">  0.00799404</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799404</td>
    <td align="right">     51.2914</td>
    <td align="right">    62249.07</td>
    <td align="right">        0.00</td>
    <td align="right">   109849.82</td>
    <td align="right">   109849.82</td>
    <td align="right">  3.62898910</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32654.357</td>
    <td align="right">   26144.883</td>
    <td align="right"> 1224.895109</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16806</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1224.895109</td>
    <td align="right">  1.53372724</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    34976.50</td>
    <td align="right">    34936.23</td>
    <td align="right">      0.9336</td>
    <td align="right">  1.53372724</td>
    <td align="right"> 1224.895109</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00850645</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    34976.49</td>
    <td align="right">       93.92</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.94</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850645</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850645</td>
    <td align="right">     41.6989</td>
    <td align="right">    26918.94</td>
    <td align="right">        0.00</td>
    <td align="right">    32602.28</td>
    <td align="right">    26228.78</td>
    <td align="right">  1.47300469</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18892.617</td>
    <td align="right">   18892.617</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1224.895109</td>
    <td align="right">  1.53372724</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    18892.62</td>
    <td align="right">    18892.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79807606</td>
    <td align="right">  637.375043</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00735708</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18892.62</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00735708</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00735708</td>
    <td align="right">     50.6102</td>
    <td align="right">    18892.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30454.157</td>
    <td align="right">   24383.281</td>
    <td align="right"> 1142.363554</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.17397</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1142.363554</td>
    <td align="right">  1.43038705</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    32455.87</td>
    <td align="right">    32418.67</td>
    <td align="right">      0.9383</td>
    <td align="right">  1.43038705</td>
    <td align="right"> 1142.363554</td>
    <td align="right">       78.00</td>
    <td align="right">       62.45</td>
    <td align="right">  0.00850642</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    32455.87</td>
    <td align="right">       92.93</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.61</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850642</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850642</td>
    <td align="right">     41.6988</td>
    <td align="right">    25105.18</td>
    <td align="right">        0.00</td>
    <td align="right">    30405.59</td>
    <td align="right">    24461.53</td>
    <td align="right">  1.37375589</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18888.248</td>
    <td align="right">   18888.248</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1142.363554</td>
    <td align="right">  1.43038705</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    18888.25</td>
    <td align="right">    18888.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79789151</td>
    <td align="right">  637.227656</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00735691</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18888.25</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00735691</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00735691</td>
    <td align="right">     50.6091</td>
    <td align="right">    18888.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24649.108</td>
    <td align="right">   19735.438</td>
    <td align="right">  924.610803</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09933</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  924.610803</td>
    <td align="right">  1.15773242</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">    27256.45</td>
    <td align="right">    26602.22</td>
    <td align="right">      0.9043</td>
    <td align="right">  1.15773242</td>
    <td align="right">  924.610803</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00863757</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    27256.44</td>
    <td align="right">      100.74</td>
    <td align="right">  0.00866057</td>
    <td align="right">       69.95</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00863757</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00863757</td>
    <td align="right">     42.3347</td>
    <td align="right">    20319.73</td>
    <td align="right">        0.00</td>
    <td align="right">    24609.80</td>
    <td align="right">    19798.77</td>
    <td align="right">  1.11189606</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15476.050</td>
    <td align="right">   15476.050</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  924.610803</td>
    <td align="right">  1.15773242</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15476.05</td>
    <td align="right">    15476.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65375086</td>
    <td align="right">  522.111241</td>
    <td align="right">       68.00</td>
    <td align="right">       56.94</td>
    <td align="right">  0.00736534</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    15476.05</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00736534</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736534</td>
    <td align="right">     50.6653</td>
    <td align="right">    15476.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9838.588</td>
    <td align="right">    7877.317</td>
    <td align="right">  369.054522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.17111</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.054522</td>
    <td align="right">  0.46210404</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    10525.94</td>
    <td align="right">    10525.94</td>
    <td align="right">      0.9347</td>
    <td align="right">  0.46210404</td>
    <td align="right">  369.054522</td>
    <td align="right">       78.00</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00848497</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.94</td>
    <td align="right"> 32.01527295</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.001</td>
    <td align="right">    10525.94</td>
    <td align="right">       93.59</td>
    <td align="right">  0.00656842</td>
    <td align="right">       64.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848497</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848497</td>
    <td align="right">     41.5948</td>
    <td align="right">     8110.54</td>
    <td align="right">        0.00</td>
    <td align="right">     9822.90</td>
    <td align="right">     7902.60</td>
    <td align="right">  0.44380865</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7419.152</td>
    <td align="right">    7419.152</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  369.054522</td>
    <td align="right">  0.46210404</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     7419.15</td>
    <td align="right">     7419.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31340536</td>
    <td align="right">  250.297889</td>
    <td align="right">       68.00</td>
    <td align="right">       56.87</td>
    <td align="right">  0.00731919</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7419.15</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.40</td>
    <td align="right">  0.00731919</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00731919</td>
    <td align="right">     50.3518</td>
    <td align="right">     7419.15</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19461.985</td>
    <td align="right">   15582.341</td>
    <td align="right">  730.037051</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11684</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  730.037051</td>
    <td align="right">  0.91410089</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    20588.90</td>
    <td align="right">    19637.43</td>
    <td align="right">      0.9453</td>
    <td align="right">  0.91410089</td>
    <td align="right">  730.037051</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00877103</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    20588.90</td>
    <td align="right">       92.72</td>
    <td align="right">  0.00973015</td>
    <td align="right">       68.95</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877103</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877103</td>
    <td align="right">     42.9793</td>
    <td align="right">    16043.68</td>
    <td align="right">        0.00</td>
    <td align="right">    19430.95</td>
    <td align="right">    15632.35</td>
    <td align="right">  0.87791027</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15477.671</td>
    <td align="right">   15477.671</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  730.037051</td>
    <td align="right">  0.91410089</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    15477.67</td>
    <td align="right">    15477.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65381935</td>
    <td align="right">  522.165939</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736541</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    15477.67</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00736541</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736541</td>
    <td align="right">     50.6658</td>
    <td align="right">    15477.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42211.964</td>
    <td align="right">   33797.231</td>
    <td align="right"> 1583.409773</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04293</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1583.409773</td>
    <td align="right">  1.98263401</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    47499.73</td>
    <td align="right">    45057.93</td>
    <td align="right">      0.8887</td>
    <td align="right">  1.98263401</td>
    <td align="right"> 1583.409773</td>
    <td align="right">       78.00</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00880313</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    47499.72</td>
    <td align="right">      104.90</td>
    <td align="right">  0.00973015</td>
    <td align="right">       72.50</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880313</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880313</td>
    <td align="right">     43.1360</td>
    <td align="right">    34797.84</td>
    <td align="right">        0.00</td>
    <td align="right">    42144.65</td>
    <td align="right">    33905.69</td>
    <td align="right">  1.90413857</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37955.388</td>
    <td align="right">   37955.388</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1583.409773</td>
    <td align="right">  1.98263401</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    37955.39</td>
    <td align="right">    37955.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60333988</td>
    <td align="right"> 1280.490514</td>
    <td align="right">       68.00</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00734190</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    37955.39</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.40</td>
    <td align="right">  0.00734190</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00734190</td>
    <td align="right">     50.5060</td>
    <td align="right">    37955.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21577.994</td>
    <td align="right">   17276.535</td>
    <td align="right">  809.410502</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06020</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  809.410502</td>
    <td align="right">  1.01348673</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">    24281.39</td>
    <td align="right">    23342.14</td>
    <td align="right">      0.8887</td>
    <td align="right">  1.01348673</td>
    <td align="right">  809.410502</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00872508</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    24281.39</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872508</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872508</td>
    <td align="right">     42.7578</td>
    <td align="right">    17788.03</td>
    <td align="right">        0.00</td>
    <td align="right">    21543.58</td>
    <td align="right">    17331.98</td>
    <td align="right">  0.97336128</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17846.383</td>
    <td align="right">   17846.383</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  809.410502</td>
    <td align="right">  1.01348673</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    17846.38</td>
    <td align="right">    17846.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75388025</td>
    <td align="right">  602.078521</td>
    <td align="right">       68.00</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00715126</td>
    <td align="right">         9.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    17846.38</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.24</td>
    <td align="right">  0.00715126</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00715126</td>
    <td align="right">     49.2101</td>
    <td align="right">    17846.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42508.300</td>
    <td align="right">   34034.494</td>
    <td align="right"> 1594.525594</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12460</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1594.525594</td>
    <td align="right">  1.99655245</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">    45570.08</td>
    <td align="right">    44180.42</td>
    <td align="right">      0.9328</td>
    <td align="right">  1.99655245</td>
    <td align="right"> 1594.525594</td>
    <td align="right">       78.00</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00867595</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    45570.08</td>
    <td align="right">       94.88</td>
    <td align="right">  0.00866056</td>
    <td align="right">       68.18</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00867595</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00867595</td>
    <td align="right">     42.5196</td>
    <td align="right">    35042.13</td>
    <td align="right">        0.00</td>
    <td align="right">    42440.51</td>
    <td align="right">    34143.71</td>
    <td align="right">  1.91750597</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34226.563</td>
    <td align="right">   34226.563</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1594.525594</td>
    <td align="right">  1.99655245</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34226.56</td>
    <td align="right">    34226.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.44582407</td>
    <td align="right"> 1154.692171</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736871</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    34226.56</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00736871</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736871</td>
    <td align="right">     50.6881</td>
    <td align="right">    34226.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53471.465</td>
    <td align="right">   42812.209</td>
    <td align="right"> 2005.764035</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09474</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2005.764035</td>
    <td align="right">  2.51147622</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    59313.91</td>
    <td align="right">    57841.76</td>
    <td align="right">      0.9015</td>
    <td align="right">  2.51147622</td>
    <td align="right"> 2005.764035</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00864237</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    59313.90</td>
    <td align="right">      101.37</td>
    <td align="right">  0.00866056</td>
    <td align="right">       70.13</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00864237</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00864237</td>
    <td align="right">     42.3580</td>
    <td align="right">    44079.72</td>
    <td align="right">        0.00</td>
    <td align="right">    53386.20</td>
    <td align="right">    42949.60</td>
    <td align="right">  2.41204313</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34226.393</td>
    <td align="right">   34226.393</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2005.764035</td>
    <td align="right">  2.51147622</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    34226.39</td>
    <td align="right">    34226.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.44581689</td>
    <td align="right"> 1154.686437</td>
    <td align="right">       68.00</td>
    <td align="right">       56.95</td>
    <td align="right">  0.00736871</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    34226.39</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00736871</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736871</td>
    <td align="right">     50.6882</td>
    <td align="right">    34226.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18982.503</td>
    <td align="right">   15198.441</td>
    <td align="right">  712.051212</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10227</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  712.051212</td>
    <td align="right">  0.89158029</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    20327.54</td>
    <td align="right">    19373.19</td>
    <td align="right">      0.9338</td>
    <td align="right">  0.89158029</td>
    <td align="right">  712.051212</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00877556</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    20327.54</td>
    <td align="right">       95.13</td>
    <td align="right">  0.00973015</td>
    <td align="right">       69.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877556</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877556</td>
    <td align="right">     43.0015</td>
    <td align="right">    15648.41</td>
    <td align="right">        0.00</td>
    <td align="right">    18952.23</td>
    <td align="right">    15247.21</td>
    <td align="right">  0.85628130</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16252.668</td>
    <td align="right">   16252.668</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  712.051212</td>
    <td align="right">  0.89158029</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    16252.67</td>
    <td align="right">    16252.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68655736</td>
    <td align="right">  548.311803</td>
    <td align="right">       68.00</td>
    <td align="right">       57.03</td>
    <td align="right">  0.00741675</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16252.67</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00741675</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00741675</td>
    <td align="right">     51.0147</td>
    <td align="right">    16252.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24146.272</td>
    <td align="right">   19332.840</td>
    <td align="right">  905.748963</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08078</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  905.748963</td>
    <td align="right">  1.13411495</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">    26692.29</td>
    <td align="right">    25689.58</td>
    <td align="right">      0.9046</td>
    <td align="right">  1.13411495</td>
    <td align="right">  905.748963</td>
    <td align="right">       78.00</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00871833</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    26692.29</td>
    <td align="right">      101.06</td>
    <td align="right">  0.00973015</td>
    <td align="right">       71.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871833</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871833</td>
    <td align="right">     42.7263</td>
    <td align="right">    19905.21</td>
    <td align="right">        0.00</td>
    <td align="right">    24107.77</td>
    <td align="right">    19394.88</td>
    <td align="right">  1.08921365</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16252.921</td>
    <td align="right">   16252.921</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  905.748963</td>
    <td align="right">  1.13411495</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">    16252.92</td>
    <td align="right">    16252.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68656806</td>
    <td align="right">  548.320349</td>
    <td align="right">       68.00</td>
    <td align="right">       57.03</td>
    <td align="right">  0.00741677</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16252.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.39</td>
    <td align="right">  0.00741677</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00741677</td>
    <td align="right">     51.0148</td>
    <td align="right">    16252.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   57393.549</td>
    <td align="right">   57393.549</td>
    <td align="right"> 1493.694785</td>
    <td align="right">  0.38975095</td>
    <td align="right">     748.997</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      8.3740</td>
    <td align="right">    8.666757</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    56570.89</td>
    <td align="right">    55386.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.87029923</td>
    <td align="right"> 1493.694785</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.40552230</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    56570.89</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.30</td>
    <td align="right">  0.00800269</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800269</td>
    <td align="right">     51.3461</td>
    <td align="right">    19780.75</td>
    <td align="right">        0.00</td>
    <td align="right">    56614.47</td>
    <td align="right">    56614.47</td>
    <td align="right">  1.87029923</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12038.641</td>
    <td align="right">    9638.802</td>
    <td align="right">  451.580562</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16866</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  451.580562</td>
    <td align="right">  0.56543732</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">    12895.54</td>
    <td align="right">    12886.65</td>
    <td align="right">      0.9336</td>
    <td align="right">  0.56543732</td>
    <td align="right">  451.580562</td>
    <td align="right">       78.00</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00850386</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    12895.54</td>
    <td align="right">       93.92</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.94</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850386</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850386</td>
    <td align="right">     41.6864</td>
    <td align="right">     9924.17</td>
    <td align="right">        0.00</td>
    <td align="right">    12019.44</td>
    <td align="right">     9669.73</td>
    <td align="right">  0.54305081</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8021.603</td>
    <td align="right">    8021.603</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  451.580562</td>
    <td align="right">  0.56543732</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     8021.60</td>
    <td align="right">     8021.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33885457</td>
    <td align="right">  270.622631</td>
    <td align="right">       68.00</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00748685</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8021.60</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.55</td>
    <td align="right">  0.00748685</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00748685</td>
    <td align="right">     51.4914</td>
    <td align="right">     8021.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11287.897</td>
    <td align="right">    9037.714</td>
    <td align="right">  423.419443</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.17461</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  423.419443</td>
    <td align="right">  0.53017595</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    12030.62</td>
    <td align="right">    12022.70</td>
    <td align="right">      0.9383</td>
    <td align="right">  0.53017595</td>
    <td align="right">  423.419443</td>
    <td align="right">       78.00</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00850369</td>
    <td align="right">        11.3</td>
    <td align="right">       58.00</td>
    <td align="right">       54.97</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    12030.62</td>
    <td align="right">       92.93</td>
    <td align="right">  0.00656841</td>
    <td align="right">       64.61</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850369</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850369</td>
    <td align="right">     41.6855</td>
    <td align="right">     9305.29</td>
    <td align="right">        0.00</td>
    <td align="right">    11269.90</td>
    <td align="right">     9066.72</td>
    <td align="right">  0.50918550</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.77</td>
    <td align="right">       58.37</td>
    <td align="right">  0.01008276</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8021.533</td>
    <td align="right">    8021.533</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  423.419443</td>
    <td align="right">  0.53017595</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">     8021.53</td>
    <td align="right">     8021.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33885159</td>
    <td align="right">  270.620252</td>
    <td align="right">       68.00</td>
    <td align="right">       57.15</td>
    <td align="right">  0.00748684</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.31</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8021.53</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.55</td>
    <td align="right">  0.00748684</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00748684</td>
    <td align="right">     51.4913</td>
    <td align="right">     8021.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  690139.776</td>
    <td align="right">  481774.997</td>
    <td align="right">0.172571E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.92897</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.172571E+05</td>
    <td align="right"> 21.60811301</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">   715345.82</td>
    <td align="right">   632337.43</td>
    <td align="right">      0.9648</td>
    <td align="right"> 21.60811301</td>
    <td align="right">0.172571E+05</td>
    <td align="right">       90.10</td>
    <td align="right">       67.95</td>
    <td align="right">  0.00958238</td>
    <td align="right">        13.6</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.069</td>
    <td align="right">   715345.75</td>
    <td align="right">      104.90</td>
    <td align="right">  0.00973015</td>
    <td align="right">       72.50</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     34.4837</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00943157</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899545</td>
    <td align="right">     48.6839</td>
    <td align="right">   254652.97</td>
    <td align="right">        0.00</td>
    <td align="right">   689039.23</td>
    <td align="right">   483270.29</td>
    <td align="right"> 20.75261561</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       53.47</td>
    <td align="right">       53.43</td>
    <td align="right">  0.00866702</td>
    <td align="right">         8.1</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  168890.688</td>
    <td align="right">  168890.688</td>
    <td align="right"> 8628.545959</td>
    <td align="right">  1.14691125</td>
    <td align="right">    1603.377</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.172571E+05</td>
    <td align="right"> 21.60811301</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">     21.4367</td>
    <td align="right">   25.503468</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">   144816.33</td>
    <td align="right">   168890.69</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.80405650</td>
    <td align="right"> 8628.545959</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">         2.0</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  1.19332123</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   144816.33</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     68.9674</td>
    <td align="right">       66.33</td>
    <td align="right">  0.00370434</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798813</td>
    <td align="right">     51.2510</td>
    <td align="right">     6242.22</td>
    <td align="right">        0.00</td>
    <td align="right">   144765.49</td>
    <td align="right">   144765.49</td>
    <td align="right"> 10.80405650</td>
    <td align="right">       61.88</td>
    <td align="right">       47.35</td>
    <td align="right">  0.00362818</td>
    <td align="right">         6.2</td>
    <td align="right">       77.29</td>
    <td align="right">       54.06</td>
    <td align="right">  0.00362818</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  168472.518</td>
    <td align="right">  121146.831</td>
    <td align="right"> 4505.010258</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4505.010258</td>
    <td align="right">  5.64085602</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 06:00:00</td>
    <td align="right">   180299.79</td>
    <td align="right">   169651.60</td>
    <td align="right">      0.9344</td>
    <td align="right">  5.64085602</td>
    <td align="right"> 4505.010258</td>
    <td align="right">       86.28</td>
    <td align="right">       65.89</td>
    <td align="right">  0.00896516</td>
    <td align="right">        12.7</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.018</td>
    <td align="right">   180299.77</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     26.8172</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00915334</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00788446</td>
    <td align="right">     42.7374</td>
    <td align="right">    67816.47</td>
    <td align="right">        0.00</td>
    <td align="right">   168203.86</td>
    <td align="right">   121497.27</td>
    <td align="right">  5.41752612</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       54.47</td>
    <td align="right">       54.43</td>
    <td align="right">  0.00899482</td>
    <td align="right">         8.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26708.489</td>
    <td align="right">   26708.489</td>
    <td align="right"> 2252.505129</td>
    <td align="right">  0.18137333</td>
    <td align="right">     259.850</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4505.010258</td>
    <td align="right">  5.64085602</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      3.5757</td>
    <td align="right">    4.033136</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    24155.89</td>
    <td align="right">    26708.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.82042801</td>
    <td align="right"> 2252.505129</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">         2.0</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.18871264</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24155.89</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     53.6343</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799404</td>
    <td align="right">     51.2914</td>
    <td align="right">    19326.68</td>
    <td align="right">        0.00</td>
    <td align="right">    24146.61</td>
    <td align="right">    24146.61</td>
    <td align="right">  2.82042801</td>
    <td align="right">       61.88</td>
    <td align="right">       43.71</td>
    <td align="right">  0.00192757</td>
    <td align="right">         5.1</td>
    <td align="right">       71.75</td>
    <td align="right">       48.39</td>
    <td align="right">  0.00192757</td>
    <td align="right">         6.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50454.423</td>
    <td align="right">   37251.797</td>
    <td align="right"> 1427.599353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1427.599353</td>
    <td align="right">  1.78753919</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    54668.32</td>
    <td align="right">    51586.56</td>
    <td align="right">      0.9229</td>
    <td align="right">  1.78753919</td>
    <td align="right"> 1427.599353</td>
    <td align="right">       84.16</td>
    <td align="right">       65.13</td>
    <td align="right">  0.00891505</td>
    <td align="right">        12.4</td>
    <td align="right">       55.00</td>
    <td align="right">       53.75</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    54668.31</td>
    <td align="right">      104.54</td>
    <td align="right">  0.00866056</td>
    <td align="right">       71.06</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     28.2086</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902950</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00801418</td>
    <td align="right">     43.4339</td>
    <td align="right">    28205.24</td>
    <td align="right">        0.00</td>
    <td align="right">    50373.97</td>
    <td align="right">    37376.62</td>
    <td align="right">  1.71676785</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       55.23</td>
    <td align="right">       55.21</td>
    <td align="right">  0.00926096</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9303.491</td>
    <td align="right">    9303.491</td>
    <td align="right">  713.799676</td>
    <td align="right">  0.06317861</td>
    <td align="right">      90.168</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1427.599353</td>
    <td align="right">  1.78753919</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.67905475</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   675553.93</td>
    <td align="right">      1.2353</td>
    <td align="right">    1.404881</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_SACRAMENTO-EXECUTIVE- ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     8344.89</td>
    <td align="right">     9303.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.89376960</td>
    <td align="right">  713.799676</td>
    <td align="right">       30.92</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">         2.0</td>
    <td align="right">       60.00</td>
    <td align="right">       54.89</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.06573514</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8344.89</td>
    <td align="right">       30.92</td>
    <td align="right">  0.00359391</td>
    <td align="right">       30.92</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     56.4171</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800269</td>
    <td align="right">     51.3461</td>
    <td align="right">    11009.49</td>
    <td align="right">        0.00</td>
    <td align="right">     8341.47</td>
    <td align="right">     8341.47</td>
    <td align="right">  0.89376960</td>
    <td align="right">       61.88</td>
    <td align="right">       43.93</td>
    <td align="right">  0.00202758</td>
    <td align="right">         5.2</td>
    <td align="right">       72.64</td>
    <td align="right">       49.00</td>
    <td align="right">  0.00202758</td>
    <td align="right">         6.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-08
    20:43:26</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.144141</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      209.25</td>
    <td align="right">       26.50</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      184.75</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       31.25</td>
    <td align="right">      168.25</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      195.75</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      216.00</td>
    <td align="right">       40.50</td>
    <td align="right">       40.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      181.75</td>
    <td align="right">       78.25</td>
    <td align="right">       78.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      207.25</td>
    <td align="right">       53.50</td>
    <td align="right">       53.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      205.75</td>
    <td align="right">       52.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      213.00</td>
    <td align="right">       54.50</td>
    <td align="right">       54.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      213.25</td>
    <td align="right">       55.50</td>
    <td align="right">       55.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      216.00</td>
    <td align="right">       27.75</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      216.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      216.00</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      216.00</td>
    <td align="right">       33.75</td>
    <td align="right">       33.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      216.00</td>
    <td align="right">       41.25</td>
    <td align="right">       41.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      216.00</td>
    <td align="right">       33.50</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      216.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      164.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      216.00</td>
    <td align="right">       62.00</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      216.00</td>
    <td align="right">       61.75</td>
    <td align="right">       61.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      216.00</td>
    <td align="right">       37.75</td>
    <td align="right">       37.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      216.00</td>
    <td align="right">        8.25</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      216.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      216.00</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      216.00</td>
    <td align="right">       55.75</td>
    <td align="right">       55.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      216.00</td>
    <td align="right">       50.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      216.00</td>
    <td align="right">       54.75</td>
    <td align="right">       54.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      216.00</td>
    <td align="right">       50.25</td>
    <td align="right">       50.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      156.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      215.75</td>
    <td align="right">       66.75</td>
    <td align="right">       66.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      215.75</td>
    <td align="right">       69.50</td>
    <td align="right">       69.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      192.75</td>
    <td align="right">      178.25</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      216.00</td>
    <td align="right">      215.75</td>
    <td align="right">      205.75</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        0.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        2.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        3.25</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-08
    20:43:26</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       2.745</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.995</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       2.208</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       1.569</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       2.655</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       1.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.530</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.533</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       1.637</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.618</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.898</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.898</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       2.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       1.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       1.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       0.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       1.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       0.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       0.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-08
    20:43:26</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         354</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         123</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          53</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          92</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-01-08
    20:43:26</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     6182.25</td>
    <td align="right">   206905.41</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   318755.22</td>
    <td align="right">21-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3207.92</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       15.98</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1664.92</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        7.34</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">      644.68</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       31.82</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       26.42</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       21.60</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       17.80</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        5.38</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       41.58</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       16.38</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       35.25</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        4.15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      287.28</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      207.36</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      138.24</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      212.54</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">NonComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">     1020.24</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      267.84</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      155.52</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      168.70</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      113.62</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       89.28</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       56.23</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       37.87</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        5.40</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       12.42</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       25.20</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       31.10</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">       55.08</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       18.36</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
