  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Sunday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Monday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Tuesday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Wednesday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Thursday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Friday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Saturday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- Holiday Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- SummerDesignDay Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- WinterDesignDay Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}, !- CustomDay1 Schedule:Day Name
  {de405706-d35a-4396-8f21-faaee9ca3bf2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Sunday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Monday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Tuesday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Wednesday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Thursday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Friday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Saturday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- Holiday Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- SummerDesignDay Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- WinterDesignDay Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}, !- CustomDay1 Schedule:Day Name
  {fddeb0b2-4cf1-4073-9015-ca20cfd71631}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Sunday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Monday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Tuesday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Wednesday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Thursday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Friday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Saturday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- Holiday Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- SummerDesignDay Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- WinterDesignDay Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}, !- CustomDay1 Schedule:Day Name
  {1f53532d-f6c6-4eb5-9dd1-576aeef67862}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge People Activity Level,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Sunday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Monday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Tuesday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Wednesday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Thursday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Friday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Saturday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- Holiday Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- SummerDesignDay Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- WinterDesignDay Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}, !- CustomDay1 Schedule:Day Name
  {73ce164b-77e5-4e48-9552-c894c8562d54}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge Target SHW Temp,              !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Mechanical Room People Activity Level Week Rule - Jan1-Dec31, !- Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Sunday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Monday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Tuesday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Wednesday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Thursday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Friday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Saturday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- Holiday Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- SummerDesignDay Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- WinterDesignDay Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}, !- CustomDay1 Schedule:Day Name
  {719b3e08-be9a-4fae-998c-1fe0c83be97e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Mechanical Room People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Mechanical Room People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Mechanical Room Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Sunday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Monday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Tuesday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Wednesday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Thursday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Friday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Saturday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- Holiday Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- SummerDesignDay Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- WinterDesignDay Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}, !- CustomDay1 Schedule:Day Name
  {cdee399d-da4d-47f9-b9f3-76d9fa7a176d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Mechanical Room Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Mechanical Room Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail N Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Sunday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Monday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Tuesday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Wednesday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Thursday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Friday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Saturday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- Holiday Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- SummerDesignDay Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- WinterDesignDay Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}, !- CustomDay1 Schedule:Day Name
  {9582d4cd-8bcd-465f-9d0e-0fbef0c1cba3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail N Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail N Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Sunday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Monday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Tuesday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Wednesday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Thursday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Friday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Saturday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- Holiday Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- SummerDesignDay Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- WinterDesignDay Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}, !- CustomDay1 Schedule:Day Name
  {48df2ba8-cef8-4fb6-8f49-d0115bfa2f87}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail N Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Sunday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Monday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Tuesday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Wednesday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Thursday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Friday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Saturday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- Holiday Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- SummerDesignDay Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- WinterDesignDay Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}, !- CustomDay1 Schedule:Day Name
  {cc6b210e-e5e7-489a-8a0b-509544539489}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Sunday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Monday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Tuesday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Wednesday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Thursday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Friday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Saturday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- Holiday Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- SummerDesignDay Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- WinterDesignDay Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}, !- CustomDay1 Schedule:Day Name
  {1228118a-f150-4a45-946d-712ffa7a0a55}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Sunday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Monday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Tuesday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Wednesday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Thursday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Friday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Saturday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- Holiday Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- SummerDesignDay Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- WinterDesignDay Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}, !- CustomDay1 Schedule:Day Name
  {876f822d-661e-48ef-8a84-a51c66e9b48e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Sunday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Monday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Tuesday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Wednesday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Thursday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Friday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Saturday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- Holiday Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- SummerDesignDay Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- WinterDesignDay Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}, !- CustomDay1 Schedule:Day Name
  {5d0e1672-7a57-42c8-90ef-db193b16b202}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Inner Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Sunday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Monday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Tuesday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Wednesday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Thursday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Friday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Saturday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- Holiday Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- SummerDesignDay Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- WinterDesignDay Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}, !- CustomDay1 Schedule:Day Name
  {9db69a14-7119-41af-a912-0f8d9e8c6ec4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Sunday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Monday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Tuesday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Wednesday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Thursday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Friday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Saturday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- Holiday Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- SummerDesignDay Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- WinterDesignDay Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}, !- CustomDay1 Schedule:Day Name
  {f9589eae-2112-46e0-8c0b-23205fbe459f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Inner Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Sunday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Monday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Tuesday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Wednesday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Thursday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Friday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Saturday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- Holiday Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- SummerDesignDay Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- WinterDesignDay Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}, !- CustomDay1 Schedule:Day Name
  {4e7f0f21-69fe-4b4c-8a41-f45855597983}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Inner Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Inner Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Sunday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Monday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Tuesday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Wednesday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Thursday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Friday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Saturday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- Holiday Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- SummerDesignDay Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- WinterDesignDay Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}, !- CustomDay1 Schedule:Day Name
  {d6e35549-2b45-4785-b5ec-2295916d2ae0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Inner Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Sunday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Monday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Tuesday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Wednesday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Thursday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Friday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Saturday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- Holiday Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- SummerDesignDay Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- WinterDesignDay Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}, !- CustomDay1 Schedule:Day Name
  {e5181a12-e560-418c-a0cb-f50e4ef81ed2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Outer Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Sunday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Monday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Tuesday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Wednesday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Thursday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Friday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Saturday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- Holiday Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- SummerDesignDay Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- WinterDesignDay Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}, !- CustomDay1 Schedule:Day Name
  {590990b7-d64a-4fbf-a5e8-e7dc0ae0b46c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Sunday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Monday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Tuesday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Wednesday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Thursday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Friday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Saturday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- Holiday Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- SummerDesignDay Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- WinterDesignDay Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}, !- CustomDay1 Schedule:Day Name
  {ae3ee42c-12ca-4b0e-b7f0-7b2a23c9365d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Sunday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Monday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Tuesday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Wednesday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Thursday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Friday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Saturday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- Holiday Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- SummerDesignDay Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- WinterDesignDay Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}, !- CustomDay1 Schedule:Day Name
  {0c112fa7-2e43-4c41-aff2-b98b48e0066a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Bottom People Activity Level Week Rule - Jan1-Dec31, !- Name
  {30915651-692b-47ec-a635-afc723925259}, !- Sunday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Monday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Tuesday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Wednesday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Thursday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Friday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Saturday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- Holiday Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- SummerDesignDay Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- WinterDesignDay Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}, !- CustomDay1 Schedule:Day Name
  {30915651-692b-47ec-a635-afc723925259}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Bottom People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SE Bottom People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Sunday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Monday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Tuesday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Wednesday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Thursday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Friday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Saturday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- Holiday Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- SummerDesignDay Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- WinterDesignDay Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}, !- CustomDay1 Schedule:Day Name
  {82fc6363-bd5c-4712-8760-620fad17fe3e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Top People Activity Level Week Rule - Jan1-Dec31, !- Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Sunday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Monday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Tuesday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Wednesday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Thursday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Friday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Saturday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- Holiday Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- SummerDesignDay Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- WinterDesignDay Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}, !- CustomDay1 Schedule:Day Name
  {df275438-7636-4cc6-b185-b0d37fba47e2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Top People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SE Top People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Sunday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Monday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Tuesday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Wednesday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Thursday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Friday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Saturday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- Holiday Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- SummerDesignDay Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- WinterDesignDay Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}, !- CustomDay1 Schedule:Day Name
  {08de1b61-9b7e-472a-b99c-384de4b6dd30}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Bottom People Activity Level Week Rule - Jan1-Dec31, !- Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Sunday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Monday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Tuesday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Wednesday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Thursday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Friday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Saturday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- Holiday Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- SummerDesignDay Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- WinterDesignDay Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}, !- CustomDay1 Schedule:Day Name
  {dff064c2-6dbb-4faa-a9c5-4e232da1c3dc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Bottom People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Bottom People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Sunday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Monday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Tuesday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Wednesday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Thursday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Friday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Saturday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- Holiday Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- SummerDesignDay Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- WinterDesignDay Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}, !- CustomDay1 Schedule:Day Name
  {e1f7a46d-fe53-4e99-8376-df9d50046dcd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Sunday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Monday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Tuesday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Wednesday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Thursday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Friday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Saturday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- Holiday Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- SummerDesignDay Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- WinterDesignDay Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}, !- CustomDay1 Schedule:Day Name
  {53195694-d3f4-4147-aefb-6511c92949be}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Sunday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Monday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Tuesday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Wednesday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Thursday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Friday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Saturday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- Holiday Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- SummerDesignDay Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- WinterDesignDay Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}, !- CustomDay1 Schedule:Day Name
  {edeaf684-2e95-4db1-950c-7ed2e94a129b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Top People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Sunday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Monday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Tuesday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Wednesday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Thursday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Friday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Saturday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- Holiday Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- SummerDesignDay Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- WinterDesignDay Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}, !- CustomDay1 Schedule:Day Name
  {1bb76589-bd41-4f3a-849c-468f2420ecfd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Top People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Top People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Sunday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Monday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Tuesday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Wednesday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Thursday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Friday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Saturday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- Holiday Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- SummerDesignDay Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- WinterDesignDay Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}, !- CustomDay1 Schedule:Day Name
  {9d569102-4048-460e-8018-83ce4ca3359a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Stairs E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Sunday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Monday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Tuesday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Wednesday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Thursday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Friday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Saturday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- Holiday Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- SummerDesignDay Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- WinterDesignDay Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}, !- CustomDay1 Schedule:Day Name
  {74100afa-0caf-47cf-a7a5-542f329546be}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Stairs E People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Stairs E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Stairs W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Sunday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Monday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Tuesday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Wednesday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Thursday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Friday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Saturday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- Holiday Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- SummerDesignDay Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- WinterDesignDay Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}, !- CustomDay1 Schedule:Day Name
  {9eabdbe5-3061-453b-bd7a-f92993582100}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Stairs W People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Stairs W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Sunday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Monday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Tuesday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Wednesday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Thursday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Friday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Saturday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- Holiday Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- SummerDesignDay Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- WinterDesignDay Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}, !- CustomDay1 Schedule:Day Name
  {3cc12317-0d43-4ab8-8b1a-1ac9fca27759}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core N People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Sunday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Monday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Tuesday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Wednesday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Thursday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Friday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Saturday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- Holiday Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- SummerDesignDay Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- WinterDesignDay Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}, !- CustomDay1 Schedule:Day Name
  {27600954-dbe6-4d1b-9fb6-636c523a63d8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Sunday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Monday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Tuesday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Wednesday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Thursday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Friday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Saturday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- Holiday Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- SummerDesignDay Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- WinterDesignDay Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}, !- CustomDay1 Schedule:Day Name
  {1e73bb01-9dc0-4471-9a56-220ded69c54f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Sunday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Monday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Tuesday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Wednesday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Thursday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Friday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Saturday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- Holiday Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- SummerDesignDay Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- WinterDesignDay Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}, !- CustomDay1 Schedule:Day Name
  {d02c3e23-5ab3-4e63-99f5-6a85328e40cb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core SE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Sunday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Monday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Tuesday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Wednesday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Thursday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Friday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Saturday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- Holiday Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- SummerDesignDay Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- WinterDesignDay Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}, !- CustomDay1 Schedule:Day Name
  {cdffd587-2a4b-4194-8dec-62a085aa2ba5}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core SW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Sunday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Monday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Tuesday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Wednesday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Thursday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Friday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Saturday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- Holiday Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- SummerDesignDay Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- WinterDesignDay Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}, !- CustomDay1 Schedule:Day Name
  {c964944e-4d54-4d22-bc01-ebca0d69a0c6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed N People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Sunday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Monday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Tuesday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Wednesday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Thursday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Friday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Saturday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- Holiday Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- SummerDesignDay Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- WinterDesignDay Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}, !- CustomDay1 Schedule:Day Name
  {a45e623a-7489-4d5d-803b-90ff50b3eddb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Sunday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Monday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Tuesday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Wednesday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Thursday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Friday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Saturday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- Holiday Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- SummerDesignDay Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- WinterDesignDay Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}, !- CustomDay1 Schedule:Day Name
  {8e46eb90-7720-4595-bf2d-f90faca72275}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Sunday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Monday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Tuesday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Wednesday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Thursday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Friday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Saturday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- Holiday Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- SummerDesignDay Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- WinterDesignDay Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}, !- CustomDay1 Schedule:Day Name
  {4ecd90cb-5e35-480e-89ad-1c50792932c9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Sunday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Monday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Tuesday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Wednesday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Thursday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Friday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Saturday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- Holiday Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- SummerDesignDay Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- WinterDesignDay Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}, !- CustomDay1 Schedule:Day Name
  {31292ce0-6fa3-4837-beb1-4841c5cbda44}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Sunday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Monday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Tuesday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Wednesday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Thursday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Friday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Saturday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- Holiday Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- SummerDesignDay Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- WinterDesignDay Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}, !- CustomDay1 Schedule:Day Name
  {919ef0f6-9b47-41d9-b109-095ad452a7f6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Sunday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Monday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Tuesday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Wednesday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Thursday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Friday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Saturday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- Holiday Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- SummerDesignDay Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- WinterDesignDay Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}, !- CustomDay1 Schedule:Day Name
  {7cbbc987-21a6-4f96-9212-4efe986caf66}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Sunday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Monday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Tuesday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Wednesday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Thursday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Friday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Saturday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- Holiday Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- SummerDesignDay Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- WinterDesignDay Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}, !- CustomDay1 Schedule:Day Name
  {7f2c95b8-29ef-4fa6-a3bd-c64642a26561}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Sunday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Monday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Tuesday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Wednesday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Thursday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Friday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Saturday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- Holiday Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- SummerDesignDay Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- WinterDesignDay Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}, !- CustomDay1 Schedule:Day Name
  {3e85bd8f-cce5-4ac9-948c-5aa435de0642}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Sunday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Monday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Tuesday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Wednesday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Thursday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Friday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Saturday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- Holiday Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- SummerDesignDay Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- WinterDesignDay Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}, !- CustomDay1 Schedule:Day Name
  {dcdab84b-01b2-4a28-9890-9b38d585b390}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Sunday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Monday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Tuesday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Wednesday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Thursday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Friday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Saturday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- Holiday Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- SummerDesignDay Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- WinterDesignDay Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}, !- CustomDay1 Schedule:Day Name
  {7522f5db-3932-413d-bbd2-210c10c13be9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Sunday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Monday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Tuesday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Wednesday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Thursday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Friday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Saturday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- Holiday Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- SummerDesignDay Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- WinterDesignDay Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}, !- CustomDay1 Schedule:Day Name
  {3f8cae05-c458-488c-9152-0d57e32e0929}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Sunday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Monday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Tuesday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Wednesday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Thursday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Friday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Saturday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- Holiday Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- SummerDesignDay Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- WinterDesignDay Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}, !- CustomDay1 Schedule:Day Name
  {871e36c5-c40b-41e9-b3d7-87a82aa5dd1c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Sunday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Monday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Tuesday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Wednesday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Thursday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Friday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Saturday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- Holiday Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- SummerDesignDay Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- WinterDesignDay Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}, !- CustomDay1 Schedule:Day Name
  {d74af16c-5d1f-4674-bc88-1be92b1e94c0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 3-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Sunday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Monday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Tuesday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Wednesday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Thursday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Friday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Saturday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- Holiday Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- SummerDesignDay Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- WinterDesignDay Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}, !- CustomDay1 Schedule:Day Name
  {df42900b-4761-41cf-8edf-c13f29a6a19d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 3-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Sunday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Monday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Tuesday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Wednesday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Thursday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Friday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Saturday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- Holiday Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- SummerDesignDay Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- WinterDesignDay Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}, !- CustomDay1 Schedule:Day Name
  {97da312b-cd1a-41bf-ae36-1fd253a01017}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Corridor People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Sunday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Monday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Tuesday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Wednesday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Thursday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Friday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Saturday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- Holiday Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- SummerDesignDay Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- WinterDesignDay Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}, !- CustomDay1 Schedule:Day Name
  {0bcf4f1b-848d-496e-93ad-db37c418a2bf}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Sunday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Monday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Tuesday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Wednesday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Thursday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Friday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Saturday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- Holiday Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- SummerDesignDay Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- WinterDesignDay Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}, !- CustomDay1 Schedule:Day Name
  {cac85900-2738-4c54-9347-9bdbde8203d0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator Core Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Sunday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Monday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Tuesday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Wednesday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Thursday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Friday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Saturday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- Holiday Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- SummerDesignDay Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- WinterDesignDay Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}, !- CustomDay1 Schedule:Day Name
  {a4e88b31-77a3-4f45-9dd2-67b36d1c6ccd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator N People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Sunday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Monday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Tuesday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Wednesday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Thursday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Friday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Saturday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- Holiday Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- SummerDesignDay Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- WinterDesignDay Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}, !- CustomDay1 Schedule:Day Name
  {225295e3-7d4f-4ac8-b90c-49a42dc6bc34}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator N Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Sunday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Monday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Tuesday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Wednesday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Thursday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Friday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Saturday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- Holiday Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- SummerDesignDay Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- WinterDesignDay Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}, !- CustomDay1 Schedule:Day Name
  {99552b20-d86d-4255-bc4e-88543b0d6dfb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator S People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Sunday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Monday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Tuesday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Wednesday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Thursday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Friday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Saturday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- Holiday Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- SummerDesignDay Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- WinterDesignDay Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}, !- CustomDay1 Schedule:Day Name
  {0d0d8cc4-a92c-499e-88e0-31ac6c0589b3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator S Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Sunday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Monday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Tuesday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Wednesday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Thursday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Friday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Saturday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- Holiday Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- SummerDesignDay Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- WinterDesignDay Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}, !- CustomDay1 Schedule:Day Name
  {c0db52da-905e-476a-8099-5985dc6edd3b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Laundry People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Sunday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Monday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Tuesday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Wednesday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Thursday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Friday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Saturday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- Holiday Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- SummerDesignDay Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- WinterDesignDay Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}, !- CustomDay1 Schedule:Day Name
  {10661f50-8687-41bd-8a1f-d0948ff256fe}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Laundry Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Sunday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Monday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Tuesday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Wednesday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Thursday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Friday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Saturday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- Holiday Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- SummerDesignDay Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- WinterDesignDay Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}, !- CustomDay1 Schedule:Day Name
  {d04b3a77-c4bc-485e-ade7-5e9f87571c71}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Stair E People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Sunday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Monday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Tuesday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Wednesday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Thursday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Friday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Saturday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- Holiday Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- SummerDesignDay Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- WinterDesignDay Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}, !- CustomDay1 Schedule:Day Name
  {f98819fe-abf0-4f1d-b102-a6c48ab19208}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Stair W People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Sunday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Monday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Tuesday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Wednesday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Thursday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Friday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Saturday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- Holiday Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- SummerDesignDay Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- WinterDesignDay Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}, !- CustomDay1 Schedule:Day Name
  {b52b4df0-93e1-49a7-97d1-481b31fdff42}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Studio SE People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Sunday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Monday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Tuesday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Wednesday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Thursday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Friday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Saturday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- Holiday Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- SummerDesignDay Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- WinterDesignDay Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}, !- CustomDay1 Schedule:Day Name
  {6355ba61-a45e-4f4f-aafc-d852962f4f4b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Studio SW People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Sunday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Monday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Tuesday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Wednesday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Thursday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Friday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Saturday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- Holiday Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- SummerDesignDay Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- WinterDesignDay Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}, !- CustomDay1 Schedule:Day Name
  {491ecef6-4d61-4b2f-b4dd-7e39d127dd41}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core N People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Sunday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Monday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Tuesday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Wednesday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Thursday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Friday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Saturday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- Holiday Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- SummerDesignDay Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- WinterDesignDay Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}, !- CustomDay1 Schedule:Day Name
  {44379ec0-be3b-40a7-a73f-a034f4287c3d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Sunday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Monday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Tuesday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Wednesday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Thursday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Friday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Saturday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- Holiday Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- SummerDesignDay Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- WinterDesignDay Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}, !- CustomDay1 Schedule:Day Name
  {267c0de5-45d8-46fe-88ef-62388deccac7}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Sunday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Monday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Tuesday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Wednesday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Thursday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Friday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Saturday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- Holiday Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- SummerDesignDay Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- WinterDesignDay Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}, !- CustomDay1 Schedule:Day Name
  {be5ae869-c898-4cb7-af3d-4c4fa6c24d51}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core SE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Sunday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Monday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Tuesday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Wednesday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Thursday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Friday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Saturday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- Holiday Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- SummerDesignDay Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- WinterDesignDay Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}, !- CustomDay1 Schedule:Day Name
  {88b515df-ae27-416e-8c37-b0713151879d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core SW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Sunday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Monday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Tuesday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Wednesday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Thursday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Friday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Saturday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- Holiday Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- SummerDesignDay Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- WinterDesignDay Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}, !- CustomDay1 Schedule:Day Name
  {029f6645-b0c9-409b-9e1b-c0dbe50c48fb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed N People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Sunday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Monday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Tuesday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Wednesday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Thursday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Friday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Saturday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- Holiday Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- SummerDesignDay Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- WinterDesignDay Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}, !- CustomDay1 Schedule:Day Name
  {f8a05dad-f17b-48ed-8217-46cc19a3bf6f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Sunday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Monday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Tuesday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Wednesday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Thursday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Friday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Saturday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- Holiday Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- SummerDesignDay Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- WinterDesignDay Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}, !- CustomDay1 Schedule:Day Name
  {15e2a255-da57-4a96-b523-70277177c5e1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Sunday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Monday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Tuesday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Wednesday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Thursday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Friday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Saturday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- Holiday Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- SummerDesignDay Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- WinterDesignDay Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}, !- CustomDay1 Schedule:Day Name
  {892455fa-8f76-4ed1-88f4-c153c4b29633}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Sunday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Monday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Tuesday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Wednesday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Thursday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Friday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Saturday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- Holiday Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- SummerDesignDay Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- WinterDesignDay Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}, !- CustomDay1 Schedule:Day Name
  {a5453d50-55a2-4852-a895-1faefd114b9a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Sunday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Monday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Tuesday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Wednesday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Thursday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Friday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Saturday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- Holiday Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- SummerDesignDay Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- WinterDesignDay Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}, !- CustomDay1 Schedule:Day Name
  {37516a1d-f1a3-4dcb-b2b8-7867b584fca9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Sunday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Monday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Tuesday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Wednesday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Thursday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Friday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Saturday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- Holiday Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- SummerDesignDay Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- WinterDesignDay Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}, !- CustomDay1 Schedule:Day Name
  {9e8f1f23-e38e-489c-b753-b2229ec87780}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Sunday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Monday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Tuesday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Wednesday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Thursday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Friday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Saturday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- Holiday Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- SummerDesignDay Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- WinterDesignDay Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}, !- CustomDay1 Schedule:Day Name
  {0e8d4f89-e9e9-4ced-a098-f2f99a25ca36}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed NE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Sunday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Monday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Tuesday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Wednesday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Thursday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Friday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Saturday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- Holiday Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- SummerDesignDay Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- WinterDesignDay Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}, !- CustomDay1 Schedule:Day Name
  {4478f755-51b9-4cfa-a2ac-1beaa11c55f1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed NW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Sunday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Monday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Tuesday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Wednesday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Thursday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Friday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Saturday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- Holiday Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- SummerDesignDay Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- WinterDesignDay Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}, !- CustomDay1 Schedule:Day Name
  {56ffee86-3663-481a-9e5e-e5562d97612e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Sunday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Monday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Tuesday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Wednesday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Thursday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Friday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Saturday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- Holiday Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- SummerDesignDay Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- WinterDesignDay Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}, !- CustomDay1 Schedule:Day Name
  {ad10dc68-fa35-4315-9e0a-fa997b623256}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Sunday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Monday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Tuesday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Wednesday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Thursday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Friday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Saturday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- Holiday Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- SummerDesignDay Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- WinterDesignDay Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}, !- CustomDay1 Schedule:Day Name
  {a88f60a7-f0e2-41a8-b456-8c5e9c2688c4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Sunday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Monday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Tuesday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Wednesday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Thursday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Friday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Saturday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- Holiday Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- SummerDesignDay Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- WinterDesignDay Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}, !- CustomDay1 Schedule:Day Name
  {85bb4e83-44df-401f-b379-b412d56a6a38}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Sunday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Monday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Tuesday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Wednesday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Thursday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Friday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Saturday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- Holiday Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- SummerDesignDay Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- WinterDesignDay Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}, !- CustomDay1 Schedule:Day Name
  {e0b76f5a-63f8-495f-8660-07c3a9665a9e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 3-Bed NE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Sunday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Monday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Tuesday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Wednesday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Thursday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Friday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Saturday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- Holiday Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- SummerDesignDay Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- WinterDesignDay Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}, !- CustomDay1 Schedule:Day Name
  {043066f2-4924-460f-be0c-b6d98f30e026}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 3-Bed NW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Sunday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Monday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Tuesday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Wednesday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Thursday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Friday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Saturday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- Holiday Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- SummerDesignDay Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- WinterDesignDay Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}, !- CustomDay1 Schedule:Day Name
  {2b93115a-a0c7-48f7-bceb-36905aafb2b7}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Corridor People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Sunday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Monday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Tuesday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Wednesday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Thursday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Friday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Saturday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- Holiday Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- SummerDesignDay Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- WinterDesignDay Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}, !- CustomDay1 Schedule:Day Name
  {1cde5289-a558-4ffc-8439-684e91e0b187}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Sunday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Monday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Tuesday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Wednesday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Thursday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Friday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Saturday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- Holiday Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- SummerDesignDay Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- WinterDesignDay Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}, !- CustomDay1 Schedule:Day Name
  {b330390c-a386-4998-b748-3201db8f1b15}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Sunday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Monday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Tuesday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Wednesday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Thursday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Friday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Saturday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- Holiday Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- SummerDesignDay Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- WinterDesignDay Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}, !- CustomDay1 Schedule:Day Name
  {44b67f43-239d-4318-b2d1-a94f6f1ab6a8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator N People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Sunday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Monday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Tuesday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Wednesday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Thursday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Friday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Saturday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- Holiday Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- SummerDesignDay Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- WinterDesignDay Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}, !- CustomDay1 Schedule:Day Name
  {b20beb22-6026-4969-b5ef-486ded157354}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator N Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Sunday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Monday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Tuesday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Wednesday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Thursday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Friday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Saturday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- Holiday Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- SummerDesignDay Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- WinterDesignDay Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}, !- CustomDay1 Schedule:Day Name
  {31639c6e-fef3-490b-b0fe-c3faa0d532d9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator S People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Sunday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Monday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Tuesday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Wednesday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Thursday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Friday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Saturday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- Holiday Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- SummerDesignDay Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- WinterDesignDay Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}, !- CustomDay1 Schedule:Day Name
  {1a37770f-993a-4e9d-9633-de4fc09133e0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator S Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Sunday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Monday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Tuesday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Wednesday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Thursday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Friday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Saturday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- Holiday Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- SummerDesignDay Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- WinterDesignDay Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}, !- CustomDay1 Schedule:Day Name
  {6a0f5315-1ffc-4494-811d-6326b5d380f1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Laundry People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Sunday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Monday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Tuesday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Wednesday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Thursday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Friday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Saturday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- Holiday Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- SummerDesignDay Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- WinterDesignDay Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}, !- CustomDay1 Schedule:Day Name
  {c06c32f5-f643-460b-9103-3c2d4333f194}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Laundry Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Sunday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Monday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Tuesday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Wednesday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Thursday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Friday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Saturday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- Holiday Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- SummerDesignDay Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- WinterDesignDay Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}, !- CustomDay1 Schedule:Day Name
  {8f37c6cd-df9a-42ac-bc1e-e88a085da304}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Stair E People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Sunday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Monday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Tuesday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Wednesday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Thursday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Friday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Saturday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- Holiday Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- SummerDesignDay Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- WinterDesignDay Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}, !- CustomDay1 Schedule:Day Name
  {4016e97d-73c6-41d2-bc6e-ac53cc84aa21}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Stair W People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Sunday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Monday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Tuesday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Wednesday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Thursday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Friday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Saturday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- Holiday Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- SummerDesignDay Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- WinterDesignDay Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}, !- CustomDay1 Schedule:Day Name
  {e34423c3-4198-42ae-952e-1720c985c7c3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Studio SE People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Sunday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Monday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Tuesday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Wednesday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Thursday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Friday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Saturday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- Holiday Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- SummerDesignDay Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- WinterDesignDay Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}, !- CustomDay1 Schedule:Day Name
  {1168d692-3da3-4a22-9880-875c737b5295}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Studio SW People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Sunday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Monday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Tuesday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Wednesday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Thursday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Friday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Saturday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- Holiday Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- SummerDesignDay Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- WinterDesignDay Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}, !- CustomDay1 Schedule:Day Name
  {4a45db7a-ae35-4ff1-a233-0d0b84c30543}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Sunday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Monday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Tuesday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Wednesday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Thursday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Friday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Saturday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- Holiday Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- SummerDesignDay Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- WinterDesignDay Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}, !- CustomDay1 Schedule:Day Name
  {d7a4752f-3976-416c-8657-cd524172ea2b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Sunday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Monday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Tuesday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Wednesday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Thursday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Friday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Saturday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- Holiday Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- SummerDesignDay Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- WinterDesignDay Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}, !- CustomDay1 Schedule:Day Name
  {a1685928-eb1b-44f5-8b0a-5b857add30a3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Sunday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Monday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Tuesday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Wednesday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Thursday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Friday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Saturday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- Holiday Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- SummerDesignDay Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- WinterDesignDay Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}, !- CustomDay1 Schedule:Day Name
  {baca683f-c03c-400e-bbdd-c1a021551632}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Sunday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Monday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Tuesday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Wednesday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Thursday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Friday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Saturday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- Holiday Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- SummerDesignDay Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- WinterDesignDay Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}, !- CustomDay1 Schedule:Day Name
  {93a1eded-c6c4-430d-84cf-3b5e587a53fb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Sunday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Monday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Tuesday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Wednesday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Thursday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Friday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Saturday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- Holiday Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- SummerDesignDay Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- WinterDesignDay Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}, !- CustomDay1 Schedule:Day Name
  {5b0299f0-496d-4064-b173-e7ca8da7e28f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Sunday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Monday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Tuesday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Wednesday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Thursday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Friday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Saturday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- Holiday Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- SummerDesignDay Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- WinterDesignDay Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}, !- CustomDay1 Schedule:Day Name
  {6dcf7b08-3fb7-41d5-aee3-fc7271873d9a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Parking Garage People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {6a2c1738-9f1e-41b1-9694-23cec08513bf} Week Rule - Jan1-Dec31, !- Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Sunday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Monday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Tuesday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Wednesday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Thursday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Friday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Saturday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- Holiday Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- SummerDesignDay Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- WinterDesignDay Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}, !- CustomDay1 Schedule:Day Name
  {bf9e16fd-11aa-48ca-9f09-2a4f632d6772}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {6a2c1738-9f1e-41b1-9694-23cec08513bf}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {6a2c1738-9f1e-41b1-9694-23cec08513bf} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {c0bce594-1f71-40a7-82cc-35ed79231327} Week Rule - Jan1-Dec31, !- Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Sunday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Monday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Tuesday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Wednesday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Thursday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Friday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Saturday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- Holiday Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- SummerDesignDay Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- WinterDesignDay Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}, !- CustomDay1 Schedule:Day Name
  {d23002f3-0577-474a-abe3-ab8b41f43787}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {c0bce594-1f71-40a7-82cc-35ed79231327}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {c0bce594-1f71-40a7-82cc-35ed79231327} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {d5d48548-7b99-4c65-b1a9-6f15594b1f5f} Week Rule - Jan1-Dec31, !- Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Sunday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Monday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Tuesday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Wednesday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Thursday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Friday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Saturday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- Holiday Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- SummerDesignDay Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- WinterDesignDay Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}, !- CustomDay1 Schedule:Day Name
  {16032901-0dea-4c70-921e-920a8a19644f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {d5d48548-7b99-4c65-b1a9-6f15594b1f5f}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {d5d48548-7b99-4c65-b1a9-6f15594b1f5f} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {e9954f24-0e25-4356-a641-bd3a749a8dcf} Week Rule - Jan1-Dec31, !- Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Sunday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Monday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Tuesday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Wednesday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Thursday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Friday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Saturday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- Holiday Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- SummerDesignDay Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- WinterDesignDay Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}, !- CustomDay1 Schedule:Day Name
  {f8b934bc-33b5-4253-a19e-3d3254163440}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {e9954f24-0e25-4356-a641-bd3a749a8dcf}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {e9954f24-0e25-4356-a641-bd3a749a8dcf} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys5,                            !- Name
  BaseAirSys5 Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  8.49613945671936,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys5 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys5 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5 Supply Outlet Nodes,        !- Name
  BaseSys5 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys5 Demand Inlet Nodes,         !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.510056,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg Air Outlet Node,       !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00136987417571367,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys5 Supply Branches,            !- Name
  BaseAirSys5 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys5 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl OA System,              !- Component Name 1
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg CoilSystem,            !- Component Name 2
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg,                       !- Component Name 3
  BaseSys5 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan,                           !- Component Name 4
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys5 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl OA System,              !- Name
  BaseSys5 OACtrl OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl,                        !- Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg CoilSystem,            !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg;                       !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg,                       !- Name
  Always On,                              !- Availability Schedule Name
  159295.84948141,                        !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  8.49613945671936,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  79647.9247407048,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  4.24806972835968,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys5 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  50847.5376038104,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan,                           !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  8.49613945671936,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.6446613264087,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys5 Fan Outlet Node;               !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5,                            !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5 Zone Splitter,              !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys5 Zone Splitter Outlet Node 5, !- Outlet Node Name 5
  BaseAirSys5 Zone Splitter Outlet Node 6, !- Outlet Node Name 6
  BaseAirSys5 Zone Splitter Outlet Node 7, !- Outlet Node Name 7
  BaseAirSys5 Zone Splitter Outlet Node 8, !- Outlet Node Name 8
  BaseAirSys5 Zone Splitter Outlet Node 9, !- Outlet Node Name 9
  BaseAirSys5 Zone Splitter Outlet Node 10; !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  BaseAirSys5 Return Path,                !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5 Zone Mixer,                 !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: F1 Business Center Return Air Node, !- Inlet Node Name 1
  Thermal Zone: F1 Corridor Return Air Node, !- Inlet Node Name 2
  Thermal Zone: F1 Lounge Return Air Node, !- Inlet Node Name 3
  Thermal Zone: F1 Fitness Center Return Air Node, !- Inlet Node Name 4
  Thermal Zone: F1 Leasing Office Return Air Node, !- Inlet Node Name 5
  Thermal Zone: F1 Mechanical Room Return Air Node, !- Inlet Node Name 6
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Inlet Node Name 7
  Thermal Zone: F1 Retail NE Return Air Node, !- Inlet Node Name 8
  Thermal Zone: F1 Retail SE Return Air Node, !- Inlet Node Name 9
  Thermal Zone: F1 Retail SW Return Air Node; !- Inlet Node Name 10

AirLoopHVAC,
  BaseAirSys5-2,                          !- Name
  BaseAirSys5-2 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  2.37549554112845,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-2 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5-2 Supply Outlet Nodes,      !- Name
  BaseSys5 Fan-2 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys5-2 Demand Inlet Nodes,       !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5-2 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 2, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000232360423356404,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-2 Supply Branches,          !- Name
  BaseAirSys5-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System,            !- Component Name 1
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-2 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-2,                     !- Component Name 3
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan-2,                         !- Component Name 4
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 Fan-2 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-2 OA System,            !- Name
  BaseSys5 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-2 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl-2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-2,                      !- Name
  BaseSys5 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl-2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl-2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl-2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl-2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-2 CoilSystem,          !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg-2;                     !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg-2,                     !- Name
  Always On,                              !- Availability Schedule Name
  44777.4495984033,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.84758929292852,                       !- High Speed Gross Rated Cooling COP {W/W}
  2.37549554112845,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  22388.7247992017,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Low Speed Gross Rated Cooling COP {W/W}
  1.18774777056422,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI 1,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Table:MultiVariableLookup,
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.9437,                                 !- Data 9
  0.8088,                                 !- Data 10
  0.7135,                                 !- Data 11
  1.1617,                                 !- Data 12
  1,                                      !- Data 13
  0.8857,                                 !- Data 14
  1.4232,                                 !- Data 15
  1.2294,                                 !- Data 16
  1.0925;                                 !- Data 17

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Table:MultiVariableLookup,
  CoilClgDXStdSEER13EIR_fTwbToadbSI 1,    !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.9437,                                 !- Data 9
  0.8088,                                 !- Data 10
  0.7135,                                 !- Data 11
  1.1617,                                 !- Data 12
  1,                                      !- Data 13
  0.8857,                                 !- Data 14
  1.4232,                                 !- Data 15
  1.2294,                                 !- Data 16
  1.0925;                                 !- Data 17

Coil:Heating:Water,
  BaseSys5 CoilHtg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8624.84713831236,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-2 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan-2,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  2.37549554112845,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.5702304982464,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 Fan-2 Outlet Node;             !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-2,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan-2 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-2 BaseAirSys5-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-2 Zone Splitter,            !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys5-2 Return Path,              !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-2 Zone Mixer,               !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: F2-4 Corridor Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys5-3,                          !- Name
  BaseAirSys5-3 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.721598201703936,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-3 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5-3 Supply Outlet Nodes,      !- Name
  BaseSys5 Fan-3 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys5-3 Demand Inlet Nodes,       !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5-3 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 3, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  8.2363468673449e-005,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-3 Supply Branches,          !- Name
  BaseAirSys5-3 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-3 OA System,            !- Component Name 1
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-3 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-3 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-3,                     !- Component Name 3
  BaseSys5 CoilClg-3 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan-3,                         !- Component Name 4
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 Fan-3 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-3 OA System,            !- Name
  BaseSys5 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-3 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl-3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-3;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-3,                      !- Name
  BaseSys5 OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-3 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl-3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl-3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl-3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl-3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-3 CoilSystem,          !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg-3;                     !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg-3,                     !- Name
  Always On,                              !- Availability Schedule Name
  13659.4271314799,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.84758929292852,                       !- High Speed Gross Rated Cooling COP {W/W}
  0.721598201703936,                      !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  6829.71356573996,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Low Speed Gross Rated Cooling COP {W/W}
  0.360799100851968,                      !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI 2,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Table:MultiVariableLookup,
  CoilClgDXStdSEER13EIR_fTwbToadbSI 2,    !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.9437,                                 !- Data 9
  0.8088,                                 !- Data 10
  0.7135,                                 !- Data 11
  1.1617,                                 !- Data 12
  1,                                      !- Data 13
  0.8857,                                 !- Data 14
  1.4232,                                 !- Data 15
  1.2294,                                 !- Data 16
  1.0925;                                 !- Data 17

Coil:Heating:Water,
  BaseSys5 CoilHtg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  BaseSys5 CoilHtg-3 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3057.20017560855,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-3 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan-3,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  0.721598201703936,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.1900768327488,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 Fan-3 Outlet Node;             !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-3,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan-3 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-3 BaseAirSys5-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-3 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-3 Zone Splitter,            !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys5-3 Return Path,              !- Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-3 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-3 Zone Mixer,               !- Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: F5 Corridor Return Air Node; !- Inlet Node Name 1

PlantLoop,
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHWSystem Operation Schemes,         !- Plant Equipment Operation Scheme Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00248595562676868,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHWSystem Supply Inlet Node,         !- Plant Side Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
  BaseHWSystem Supply Branches,           !- Plant Side Branch List Name
  BaseHWSystem Supply Connector List,     !- Plant Side Connector List Name
  BaseHWSystem Demand Inlet Node,         !- Demand Side Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseHWSystem Demand Branches,           !- Demand Side Branch List Name
  BaseHWSystem Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BaseHWSystem,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHWSystem Supply Branches,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Branch Name 1
  BaseHWSystem Supply Branch 1,           !- Branch Name 2
  BaseHWSystem Supply Branch 2,           !- Branch Name 3
  BaseHWSystem Supply Outlet Branch;      !- Branch Name 4

ConnectorList,
  BaseHWSystem Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Supply Splitter,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Outlet Branch Name 2

Connector:Mixer,
  BaseHWSystem Supply Mixer,              !- Name
  BaseHWSystem Supply Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Inlet Branch Name 2

Branch,
  BaseHWSystem Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Inlet Pipe,         !- Component Name 1
  BaseHWSystem Supply Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Supply Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Inlet Pipe,         !- Name
  BaseHWSystem Supply Inlet Node,         !- Inlet Node Name
  BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump,                           !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HW Pump Outlet Node,               !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr,                               !- Component Name 2
  Base HW Pump Outlet Node,               !- Component Inlet Node Name 2
  Base Blr Outlet Node;                   !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump,                           !- Name
  BaseHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HW Pump Outlet Node,               !- Outlet Node Name
  0.00124297781338434,                    !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  374.33,                                 !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  115523.340582627,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.00124367232684646,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump Outlet Node,               !- Boiler Water Inlet Node Name
  Base Blr Outlet Node,                   !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  34.4721915579375,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  BaseHWSystem Supply Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump-2,                         !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Base HW Pump-2 Outlet Node,             !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr-2,                             !- Component Name 2
  Base HW Pump-2 Outlet Node,             !- Component Inlet Node Name 2
  Base Blr-2 Outlet Node;                 !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump-2,                         !- Name
  BaseHWSystem Supply Splitter Outlet Node 2, !- Inlet Node Name
  Base HW Pump-2 Outlet Node,             !- Outlet Node Name
  0.00124297781338434,                    !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  374.33,                                 !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  115523.340582627,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.00124367232684646,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump-2 Outlet Node,             !- Boiler Water Inlet Node Name
  Base Blr-2 Outlet Node,                 !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  34.4721915579375,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  BaseHWSystem Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Outlet Pipe,        !- Component Name 1
  BaseHWSystem Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Supply Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Outlet Pipe,        !- Name
  BaseHWSystem Supply Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name

BranchList,
  BaseHWSystem Demand Branches,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Branch Name 1
  BaseHWSystem Demand Branch 1,           !- Branch Name 2
  BaseHWSystem Demand Branch 2,           !- Branch Name 3
  BaseHWSystem Demand Branch 3,           !- Branch Name 4
  BaseHWSystem Demand Branch 4,           !- Branch Name 5
  BaseHWSystem Demand Branch 5,           !- Branch Name 6
  BaseHWSystem Demand Branch 6,           !- Branch Name 7
  BaseHWSystem Demand Branch 7,           !- Branch Name 8
  BaseHWSystem Demand Branch 8,           !- Branch Name 9
  BaseHWSystem Demand Branch 9,           !- Branch Name 10
  BaseHWSystem Demand Branch 10,          !- Branch Name 11
  BaseHWSystem Demand Branch 11,          !- Branch Name 12
  BaseHWSystem Demand Branch 12,          !- Branch Name 13
  BaseHWSystem Demand Branch 13,          !- Branch Name 14
  BaseHWSystem Demand Branch 14,          !- Branch Name 15
  BaseHWSystem Demand Branch 15,          !- Branch Name 16
  BaseHWSystem Demand Bypass Branch,      !- Branch Name 17
  BaseHWSystem Demand Outlet Branch;      !- Branch Name 18

ConnectorList,
  BaseHWSystem Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Demand Splitter,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Outlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Outlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Outlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Outlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Outlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Outlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Outlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Outlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Outlet Branch Name 11
  BaseHWSystem Demand Branch 12,          !- Outlet Branch Name 12
  BaseHWSystem Demand Branch 13,          !- Outlet Branch Name 13
  BaseHWSystem Demand Branch 14,          !- Outlet Branch Name 14
  BaseHWSystem Demand Branch 15,          !- Outlet Branch Name 15
  BaseHWSystem Demand Bypass Branch;      !- Outlet Branch Name 16

Connector:Mixer,
  BaseHWSystem Demand Mixer,              !- Name
  BaseHWSystem Demand Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Inlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Inlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Inlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Inlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Inlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Inlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Inlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Inlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Inlet Branch Name 11
  BaseHWSystem Demand Branch 12,          !- Inlet Branch Name 12
  BaseHWSystem Demand Branch 13,          !- Inlet Branch Name 13
  BaseHWSystem Demand Branch 14,          !- Inlet Branch Name 14
  BaseHWSystem Demand Branch 15,          !- Inlet Branch Name 15
  BaseHWSystem Demand Bypass Branch;      !- Inlet Branch Name 16

Branch,
  BaseHWSystem Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Inlet Pipe,         !- Component Name 1
  BaseHWSystem Demand Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Inlet Pipe,         !- Name
  BaseHWSystem Demand Inlet Node,         !- Inlet Node Name
  BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-2,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-2 Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-3,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-3 Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 9,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 10,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-7,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-7 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 11,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-8,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-8 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 12,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-9,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-9 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 13,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-10,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-10 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 14,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-11,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-11 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 15,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-12,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-12 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Bypass Pipe,        !- Component Name 1
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Bypass Pipe,        !- Name
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHWSystem Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Outlet Pipe,        !- Component Name 1
  BaseHWSystem Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Demand Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Outlet Pipe,        !- Name
  BaseHWSystem Demand Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHWSystem Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHWSystem Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHWSystem Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHWSystem Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHWSystem Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Base Blr,                               !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Base Blr-2;                             !- Equipment Name 2

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {70d9dd6b-c5d6-4790-9a6f-bcee33f2ffb4}, !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  {70d9dd6b-c5d6-4790-9a6f-bcee33f2ffb4} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {70d9dd6b-c5d6-4790-9a6f-bcee33f2ffb4}, !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  {70d9dd6b-c5d6-4790-9a6f-bcee33f2ffb4} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.0912598429114804,                     !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7026.73059266323,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.7143616,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.7143616,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 6, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 7, !- Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 8, !- Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 9, !- Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 10, !- Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 11, !- Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 12, !- Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 13, !- Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 14, !- Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 15, !- Branch Name 16
  NonResBaseElecSHWSystem Demand Branch 16, !- Branch Name 17
  NonResBaseElecSHWSystem Demand Branch 17, !- Branch Name 18
  NonResBaseElecSHWSystem Demand Branch 18, !- Branch Name 19
  NonResBaseElecSHWSystem Demand Branch 19, !- Branch Name 20
  NonResBaseElecSHWSystem Demand Branch 20, !- Branch Name 21
  NonResBaseElecSHWSystem Demand Branch 21, !- Branch Name 22
  NonResBaseElecSHWSystem Demand Branch 22, !- Branch Name 23
  NonResBaseElecSHWSystem Demand Branch 23, !- Branch Name 24
  NonResBaseElecSHWSystem Demand Branch 24, !- Branch Name 25
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 26
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 27

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Outlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Outlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Outlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Outlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Outlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Outlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Outlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Outlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Outlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Outlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Outlet Branch Name 16
  NonResBaseElecSHWSystem Demand Branch 17, !- Outlet Branch Name 17
  NonResBaseElecSHWSystem Demand Branch 18, !- Outlet Branch Name 18
  NonResBaseElecSHWSystem Demand Branch 19, !- Outlet Branch Name 19
  NonResBaseElecSHWSystem Demand Branch 20, !- Outlet Branch Name 20
  NonResBaseElecSHWSystem Demand Branch 21, !- Outlet Branch Name 21
  NonResBaseElecSHWSystem Demand Branch 22, !- Outlet Branch Name 22
  NonResBaseElecSHWSystem Demand Branch 23, !- Outlet Branch Name 23
  NonResBaseElecSHWSystem Demand Branch 24, !- Outlet Branch Name 24
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 25

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Inlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Inlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Inlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Inlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Inlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Inlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Inlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Inlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Inlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Inlet Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 16, !- Inlet Branch Name 16
  NonResBaseElecSHWSystem Demand Branch 17, !- Inlet Branch Name 17
  NonResBaseElecSHWSystem Demand Branch 18, !- Inlet Branch Name 18
  NonResBaseElecSHWSystem Demand Branch 19, !- Inlet Branch Name 19
  NonResBaseElecSHWSystem Demand Branch 20, !- Inlet Branch Name 20
  NonResBaseElecSHWSystem Demand Branch 21, !- Inlet Branch Name 21
  NonResBaseElecSHWSystem Demand Branch 22, !- Inlet Branch Name 22
  NonResBaseElecSHWSystem Demand Branch 23, !- Inlet Branch Name 23
  NonResBaseElecSHWSystem Demand Branch 24, !- Inlet Branch Name 24
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 25

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Business Center Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Business Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Business Center Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Business Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Business Center Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Business Center Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.13567611035462e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Business Center Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator Core Water Use Connection,  !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator Core Water Use Connection,  !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator N Water Use Connection,     !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F1 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator N Water Use Connection,     !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  F1 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator N Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator N Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator N Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator S Water Use Connection,     !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F1 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator S Water Use Connection,     !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  F1 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator S Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator S Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator S Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Leasing Office Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  F1 Leasing Office Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Leasing Office Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  F1 Leasing Office Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Leasing Office Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Leasing Office Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  3.264917663674e-007,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Leasing Office Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Mechanical Room Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  F1 Mechanical Room Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Mechanical Room Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Inlet Node Name
  F1 Mechanical Room Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Mechanical Room Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Mechanical Room Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.22647341800623e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Mechanical Room Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail N Core Water Use Connection,  !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  F1 Retail N Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail N Core Water Use Connection,  !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Inlet Node Name
  F1 Retail N Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail N Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail N Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.62665517676575e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail N Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Core Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  F1 Retail NE Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Core Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Inlet Node Name
  F1 Retail NE Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Inner Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  F1 Retail NE Inner Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Inner Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Inlet Node Name
  F1 Retail NE Inner Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Inner Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Inner Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Inner Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Outer Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  F1 Retail NE Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Outer Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Inlet Node Name
  F1 Retail NE Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Inner Core Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  F1 Retail NW Inner Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Inner Core Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Inlet Node Name
  F1 Retail NW Inner Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Inner Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Inner Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Inner Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  F1 Retail NW Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Inlet Node Name
  F1 Retail NW Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Core Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  F1 Retail NW Outer Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Core Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Inlet Node Name
  F1 Retail NW Outer Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Bottom Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  F1 Retail SE Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Bottom Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Inlet Node Name
  F1 Retail SE Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Top Water Use Connection,  !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  F1 Retail SE Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Top Water Use Connection,  !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Inlet Node Name
  F1 Retail SE Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Bottom Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  F1 Retail SW Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Bottom Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Inlet Node Name
  F1 Retail SW Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Core Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  F1 Retail SW Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Core Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 17, !- Inlet Node Name
  F1 Retail SW Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Top Water Use Connection,  !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  F1 Retail SW Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Top Water Use Connection,  !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 18, !- Inlet Node Name
  F1 Retail SW Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.44207429216628e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator Core Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  F2-4 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator Core Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 19, !- Inlet Node Name
  F2-4 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator Core Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator N Water Use Connection,   !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  F2-4 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator N Water Use Connection,   !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 20, !- Inlet Node Name
  F2-4 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator N Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator N Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator N Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator S Water Use Connection,   !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  F2-4 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator S Water Use Connection,   !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 21, !- Inlet Node Name
  F2-4 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator S Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator S Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator S Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator Core Water Use Connection,  !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  F5 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator Core Water Use Connection,  !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 22, !- Inlet Node Name
  F5 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator N Water Use Connection,     !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  F5 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator N Water Use Connection,     !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 23, !- Inlet Node Name
  F5 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator N Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator N Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator N Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator S Water Use Connection,     !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  F5 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator S Water Use Connection,     !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 24, !- Inlet Node Name
  F5 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator S Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator S Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator S Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

PlantLoop,
  NonResBaseGasSHWSystem,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseGasSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseGasSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseGasSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseGasSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseGasSHWSystem,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseGasSHWSystem Supply Branches, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {a44a0ede-86f8-43c6-866e-103d43e77a85}, !- Component Name 1
  NonResBaseGasSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  {a44a0ede-86f8-43c6-866e-103d43e77a85} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {a44a0ede-86f8-43c6-866e-103d43e77a85}, !- Name
  NonResBaseGasSHWSystem Supply Inlet Node, !- Inlet Node Name
  {a44a0ede-86f8-43c6-866e-103d43e77a85} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  NonResBaseGasSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseGasWaterHeater,               !- Component Name 1
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseGasWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseGasWaterHeater,               !- Name
  0.0223026998782044,                     !- Tank Volume {m3}
  NonResBaseGasWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2146.55509281592,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.74782705,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4.74782705,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseGasWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseGasSHWSystem Demand Branches, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseGasSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseGasSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Branch Name 6
  NonResBaseGasSHWSystem Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  NonResBaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseGasSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseGasSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Lounge Water Use Connection,         !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Lounge Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Lounge Water Use Connection,         !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Lounge Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Lounge Water Use Equipment;          !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Lounge Water Use Equipment,          !- Name
  General,                                !- End-Use Subcategory
  3.31240355149735e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Lounge Target SHW Temp;              !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Fitness Center Water Use Connection, !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Fitness Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Fitness Center Water Use Connection, !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Fitness Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Fitness Center Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Fitness Center Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.70343530278643e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Fitness Center Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Laundry Water Use Connection,      !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F2-4 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Laundry Water Use Connection,      !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  F2-4 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Laundry Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Laundry Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  1.64097600835093e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Laundry Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Laundry Water Use Connection,        !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F5 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Laundry Water Use Connection,        !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  F5 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Laundry Water Use Equipment;         !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Laundry Water Use Equipment,         !- Name
  General,                                !- End-Use Subcategory
  5.46992002783644e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Laundry Target SHW Temp;             !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseGasSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseGasWaterHeater;               !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  ARCATA-AIRPORT Design_Conditions,       !- Name
  40.97,                                  !- Latitude {deg}
  -124.08,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  60.96;                                  !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ01;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  ARCATA-AIRPORT Ann Clg 0.4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT Ann Clg 0.4% Condns DP=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  ARCATA-AIRPORT AUG Clg 0.4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  7,                                      !- Wind Speed {m/s}
  337,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT JUL Clg 0.4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  4.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT JUN Clg 0.4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  4.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.539;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT NOV Clg 0.4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  4.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  67,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT OCT Clg 0.4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  ARCATA-AIRPORT SEP Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.35,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.596;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  BaseHWSystem Supply Temp Schedule,      !- Schedule Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {3a55e95a-5648-4371-9735-ed2c2c3b4f2b}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {05c8d2b2-ae43-4721-8793-b7f0ca455627}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  General:Fans:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ProcessMotors:Fans:Electricity,         !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

