; Tables for Std model AutoHardSize capacity look-up rules
TABLE TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAV TrmlUnit","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Business Center",438.947,87.789,219.474,"DualMaximum"
,"BaseVAV TrmlUnit-2","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Corridor",1448.880,289.776,724.440,"DualMaximum"
,"BaseVAV TrmlUnit-3","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Lounge",1138.840,227.768,569.420,"DualMaximum"
,"BaseVAV TrmlUnit-4","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Fitness Center",635.596,450.000,450.000,"DualMaximum"
,"BaseVAV TrmlUnit-5","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Leasing Office",295.916,59.183,147.958,"DualMaximum"
,"BaseVAV TrmlUnit-6","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",587.095,117.419,293.548,"DualMaximum"
,"BaseVAV TrmlUnit-7","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",4151.570,1496.250,2075.785,"DualMaximum"
,"BaseVAV TrmlUnit-8","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail NE",3151.430,1080.000,1575.715,"DualMaximum"
,"BaseVAV TrmlUnit-9","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SE",2105.120,720.000,1052.560,"DualMaximum"
,"BaseVAV TrmlUnit-10","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SW",3131.410,1107.000,1565.705,"DualMaximum"
,"DOAS1 TrmlUnit-1","Uncontrolled","DOAS1","Thermal Zone: F2-4 Corridor",1208.250,-99996.000,-99996.000,""
,"DOAS1 TrmlUnit-3","Uncontrolled","DOAS1","Thermal Zone: F5 Corridor",402.750,-99996.000,-99996.000,""
ENDTABLE
TABLE CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilCooling 1","DirectExpansion","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",8096.170,8446.820,-99996.00000,14.000,12.200,-99996
,"CoilCooling 2","DirectExpansion","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",7318.550,7635.521,-99996.00000,14.000,12.200,-99996
,"CoilCooling 3","DirectExpansion","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",8077.240,8427.070,-99996.00000,14.000,12.200,-99996
,"CoilCooling 4","DirectExpansion","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",6838.990,7135.191,-99996.00000,14.000,12.200,-99996
,"CoilCooling 5","DirectExpansion","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8729.760,9107.851,-99996.00000,14.000,12.200,-99996
,"CoilCooling 6","DirectExpansion","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",11563.000,12063.801,-99996.00000,14.000,12.200,-99996
,"CoilCooling 7","DirectExpansion","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",12904.000,13462.880,-99996.00000,14.000,12.200,-99996
,"CoilCooling 8","DirectExpansion","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",15009.700,15659.779,-99996.00000,14.000,12.200,-99996
,"CoilCooling 9","DirectExpansion","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",16338.200,17045.817,-99996.00000,14.000,12.200,-99996
,"CoilCooling 10","DirectExpansion","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",10631.200,11091.644,-99996.00000,14.000,12.200,-99996
,"CoilCooling 11","DirectExpansion","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",10074.000,10510.311,-99996.00000,14.000,12.200,-99996
,"CoilCooling 12","DirectExpansion","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",9813.860,10238.904,-99996.00000,14.000,12.200,-99996
,"CoilCooling 13","DirectExpansion","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",9245.070,9645.480,-99996.00000,14.000,12.200,-99996
,"CoilCooling 14","DirectExpansion","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",9693.160,10112.977,-99996.00000,14.000,12.200,-99996
,"CoilCooling 15","DirectExpansion","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",9142.820,9538.801,-99996.00000,14.000,12.200,-99996
,"CoilCooling 16","DirectExpansion","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",11063.700,11542.876,-99996.00000,14.000,12.200,-99996
,"CoilCooling 17","DirectExpansion","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",13673.000,14265.186,-99996.00000,14.000,12.200,-99996
,"CoilCooling 18","DirectExpansion","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",14573.600,15204.791,-99996.00000,14.000,12.200,-99996
,"CoilCooling 19","DirectExpansion","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",19230.500,20063.385,-99996.00000,14.000,12.200,-99996
,"CoilCooling 20","DirectExpansion","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",19230.400,20063.280,-99996.00000,14.000,12.200,-99996
,"CoilCooling 21","DirectExpansion","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",11773.800,12283.730,-99996.00000,14.000,12.200,-99996
,"CoilCooling 22","DirectExpansion","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",11192.200,11676.941,-99996.00000,14.000,12.200,-99996
,"BaseSys5 CoilClg","DirectExpansion","BaseSys5 F1","UNDEFINED",566565.000,591103.273,-99996.00000,-99996.000,9.800,2
,"DOAS1 CoilClg","DirectExpansion","DOAS1","UNDEFINED",60661.000,63288.265,-99996.00000,14.000,11.000,1
ENDTABLE
TABLE CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilHtg 1","Furnace","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",7995.220,7995.220,-99996.00000,0.800,0.810
,"CoilHtg 2","Furnace","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",8339.000,8339.000,-99996.00000,0.800,0.810
,"CoilHtg 3","Furnace","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",8354.800,8354.800,-99996.00000,0.800,0.810
,"CoilHtg 4","Furnace","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",8199.810,8199.810,-99996.00000,0.800,0.810
,"CoilHtg 5","Furnace","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",10466.800,10466.800,-99996.00000,0.800,0.810
,"CoilHtg 6","Furnace","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",12542.700,12542.700,-99996.00000,0.800,0.810
,"CoilHtg 7","Furnace","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",12541.700,12541.700,-99996.00000,0.800,0.810
,"CoilHtg 8","Furnace","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",17996.300,17996.300,-99996.00000,0.800,0.810
,"CoilHtg 9","Furnace","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",17995.900,17995.900,-99996.00000,0.800,0.810
,"CoilHtg 10","Furnace","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",9027.450,9027.450,-99996.00000,0.800,0.810
,"CoilHtg 11","Furnace","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",9024.580,9024.580,-99996.00000,0.800,0.810
,"CoilHtg 12","Furnace","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",10677.000,10677.000,-99996.00000,0.800,0.810
,"CoilHtg 13","Furnace","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",11084.700,11084.700,-99996.00000,0.800,0.810
,"CoilHtg 14","Furnace","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",11084.600,11084.600,-99996.00000,0.800,0.810
,"CoilHtg 15","Furnace","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",10962.100,10962.100,-99996.00000,0.800,0.810
,"CoilHtg 16","Furnace","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",13265.200,13265.200,-99996.00000,0.800,0.810
,"CoilHtg 17","Furnace","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",16393.700,16393.700,-99996.00000,0.800,0.810
,"CoilHtg 18","Furnace","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",16393.500,16393.500,-99996.00000,0.800,0.810
,"CoilHtg 19","Furnace","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",23057.000,23057.000,-99996.00000,0.800,0.810
,"CoilHtg 20","Furnace","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",23056.900,23056.900,-99996.00000,0.800,0.810
,"CoilHtg 21","Furnace","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",11030.400,11030.400,-99996.00000,0.800,0.810
,"CoilHtg 22","Furnace","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",11030.400,11030.400,-99996.00000,0.800,0.810
,"BaseSys5 CoilHtg","HotWater","BaseSys5 F1","UNDEFINED",148259.000,148259.000,7.41013,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseSys5 F1","Thermal Zone: F1 Business Center",9698.880,9698.880,0.48476,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseSys5 F1","Thermal Zone: F1 Corridor",52391.000,52391.000,2.61855,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseSys5 F1","Thermal Zone: F1 Lounge",22098.500,22098.500,1.10451,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseSys5 F1","Thermal Zone: F1 Fitness Center",18215.400,18215.400,0.91042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseSys5 F1","Thermal Zone: F1 Leasing Office",8577.050,8577.050,0.42869,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",9091.350,9091.350,0.45439,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",96843.800,96843.800,4.84035,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail NE",71432.800,71432.800,3.57028,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SE",51904.300,51904.300,2.59423,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SW",77052.900,77052.900,3.85118,-99996.000,-99996.000
,"DOAS1 CoilHtg","Furnace","DOAS1","UNDEFINED",46977.000,46977.000,-99996.00000,0.800,0.810
ENDTABLE
TABLE Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"Fan 1","ConstantVolume","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",303.263,-99996.000,0.500,"BrakeHorsePower",1.273,0.122,0.125,"InAirStream",0.855
,"Fan 2","ConstantVolume","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",274.133,-99996.000,0.500,"BrakeHorsePower",1.273,0.110,0.125,"InAirStream",0.855
,"Fan 3","ConstantVolume","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",302.552,-99996.000,0.500,"BrakeHorsePower",1.273,0.121,0.125,"InAirStream",0.855
,"Fan 4","ConstantVolume","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",256.170,-99996.000,0.500,"BrakeHorsePower",1.273,0.103,0.125,"InAirStream",0.855
,"Fan 5","ConstantVolume","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",326.993,-99996.000,0.500,"BrakeHorsePower",1.273,0.131,0.250,"InAirStream",0.855
,"Fan 6","ConstantVolume","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",433.119,-99996.000,0.500,"BrakeHorsePower",1.273,0.174,0.250,"InAirStream",0.855
,"Fan 7","ConstantVolume","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",483.349,-99996.000,0.500,"BrakeHorsePower",1.273,0.194,0.250,"InAirStream",0.855
,"Fan 8","ConstantVolume","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",562.224,-99996.000,0.500,"BrakeHorsePower",1.273,0.226,0.250,"InAirStream",0.855
,"Fan 9","ConstantVolume","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",611.984,-99996.000,0.500,"BrakeHorsePower",1.273,0.246,0.250,"InAirStream",0.855
,"Fan 10","ConstantVolume","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",398.214,-99996.000,0.500,"BrakeHorsePower",1.273,0.160,0.250,"InAirStream",0.855
,"Fan 11","ConstantVolume","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",377.346,-99996.000,0.500,"BrakeHorsePower",1.273,0.151,0.250,"InAirStream",0.855
,"Fan 12","ConstantVolume","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",367.597,-99996.000,0.500,"BrakeHorsePower",1.273,0.148,0.250,"InAirStream",0.855
,"Fan 13","ConstantVolume","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",346.294,-99996.000,0.500,"BrakeHorsePower",1.273,0.139,0.250,"InAirStream",0.855
,"Fan 14","ConstantVolume","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",363.078,-99996.000,0.500,"BrakeHorsePower",1.273,0.146,0.250,"InAirStream",0.855
,"Fan 15","ConstantVolume","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",342.465,-99996.000,0.500,"BrakeHorsePower",1.273,0.137,0.250,"InAirStream",0.855
,"Fan 16","ConstantVolume","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",414.420,-99996.000,0.500,"BrakeHorsePower",1.273,0.166,0.250,"InAirStream",0.855
,"Fan 17","ConstantVolume","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",512.156,-99996.000,0.500,"BrakeHorsePower",1.273,0.206,0.250,"InAirStream",0.855
,"Fan 18","ConstantVolume","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",545.890,-99996.000,0.500,"BrakeHorsePower",1.273,0.219,0.250,"InAirStream",0.855
,"Fan 19","ConstantVolume","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",720.325,-99996.000,0.500,"BrakeHorsePower",1.273,0.289,0.500,"InAirStream",0.855
,"Fan 20","ConstantVolume","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",720.325,-99996.000,0.500,"BrakeHorsePower",1.273,0.289,0.500,"InAirStream",0.855
,"Fan 21","ConstantVolume","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",441.013,-99996.000,0.500,"BrakeHorsePower",1.273,0.177,0.250,"InAirStream",0.855
,"Fan 22","ConstantVolume","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",419.232,-99996.000,0.500,"BrakeHorsePower",1.273,0.168,0.250,"InAirStream",0.855
,"Parking Garage Supply Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"Parkig Garage Exhaust Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"BaseSys5 Fan","VariableSpeedDrive","BaseSys5 F1","UNDEFINED",19577.600,5635.186,0.650,"BrakeHorsePower",5.362,25.451,30.000,"InAirStream",0.936
,"DOAS1 Fan","ConstantVolume","DOAS1","UNDEFINED",1611.000,-99996.000,0.650,"BrakeHorsePower",1.656,0.647,0.750,"InAirStream",0.855
ENDTABLE
TABLE OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseSys5 F1","Integrated"
,"DOAS1 OACtrl","NoEconomizer","DOAS1","UNDEFINED"
ENDTABLE
