Time,THERMAL ZONE: F1 BUSINESS CENTER:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,9.930635E+02,0.000000E+00,8.756821E-02,0.000000E+00,5.270006E+01,0.000000E+00,4.647084E-03,0.000000E+00,7.767168E+02,0.000000E+00,6.849079E-02,0.000000E+00,5.077450E+02,0.000000E+00,4.477289E-02,0.000000E+00,3.002985E+03,0.000000E+00,2.648029E-01,0.000000E+00,1.036299E+03,0.000000E+00,1.218409E-01,0.000000E+00,9.115534E+03,0.000000E+00,8.038066E-01,0.000000E+00,6.437751E+03,0.000000E+00,5.676800E-01,3.341748E+02,4.098131E+03,2.359548E-02,3.613727E-01,3.120699E+02,6.460055E+03,2.203470E-02,5.696468E-01,2.151315E+02,3.757002E+03,1.406486E-02,3.312920E-01,0.000000E+00,1.702025E+03,0.000000E+00,1.500844E-01,1.818047E+02,2.812470E+03,1.188602E-02,2.480033E-01,4.700502E+02,1.009353E+04,3.073093E-02,8.900460E-01,0.000000E+00,5.339286E+03,0.000000E+00,4.708175E-01,2.459567E+03,8.528796E+03,1.608015E-01,7.520682E-01,2.461463E+03,8.883592E+03,1.609254E-01,7.833540E-01,1.935244E+03,3.645578E+03,1.265223E-01,3.214666E-01,1.936192E+03,3.797421E+03,1.265843E-01,3.348561E-01,5.649933E+03,1.094106E+04,3.989316E-01,9.647809E-01,1.136825E+03,1.150026E+03,7.432332E-02,1.014091E-01,1.134919E+03,1.126214E+03,7.419872E-02,9.930938E-02,3.589562E+02,1.126802E+03,2.346783E-02,9.936123E-02,1.247447E+01,4.621536E+02,8.155552E-04,4.075264E-02,3.587926E+02,7.639806E+02,2.345713E-02,6.736771E-02,9.298169E+02,2.497572E+03,6.078954E-02,2.202356E-01,0.000000E+00,1.479458E+03,0.000000E+00,1.304584E-01,1.550218E+03,2.559150E+03,1.013501E-01,2.256655E-01,1.550454E+03,2.133949E+03,1.013655E-01,1.881714E-01,9.445946E+02,7.452591E+02,6.175567E-02,6.571685E-02,9.446755E+02,1.131509E+03,6.176096E-02,9.977631E-02,3.094964E+03,3.354271E+03,2.185299E-01,2.957792E-01,5.037768E+02,3.052292E+02,3.293590E-02,2.691507E-02,5.037289E+02,2.979796E+02,3.293277E-02,2.627580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.011732E+03,0.000000E+00,8.921437E-02,0.000000E+00,1.628518E+02,0.000000E+00,1.436025E-02,0.000000E+00,8.078132E+02,0.000000E+00,7.123287E-02,0.000000E+00,5.219331E+02,0.000000E+00,4.602399E-02,0.000000E+00,3.026939E+03,0.000000E+00,2.669151E-01,0.000000E+00,1.056727E+03,0.000000E+00,1.242427E-01,0.000000E+00,9.230520E+03,0.000000E+00,8.139460E-01,0.000000E+00,6.527822E+03,0.000000E+00,5.756225E-01,5.191899E+02,4.151563E+03,3.665906E-02,3.660843E-01,5.356009E+02,6.535646E+03,3.781781E-02,5.763125E-01,4.502924E+02,3.718676E+03,2.943920E-02,3.279124E-01,0.000000E+00,1.687434E+03,0.000000E+00,1.487977E-01,4.086381E+02,2.785811E+03,2.671592E-02,2.456525E-01,1.067705E+03,1.003609E+04,6.980441E-02,8.849814E-01,0.000000E+00,5.309608E+03,0.000000E+00,4.682005E-01,3.480167E+03,8.466748E+03,2.275263E-01,7.465968E-01,3.482286E+03,8.788511E+03,2.276648E-01,7.749697E-01,2.242003E+03,3.617515E+03,1.465776E-01,3.189920E-01,2.242758E+03,3.754995E+03,1.466269E-01,3.311150E-01,3.887811E+03,7.282685E+03,2.745113E-01,6.421862E-01,1.262651E+03,1.126686E+03,8.254957E-02,9.935106E-02,1.260923E+03,1.105609E+03,8.243660E-02,9.749243E-02,5.278459E+02,1.111925E+03,3.450949E-02,9.804943E-02,4.618314E+01,4.560194E+02,3.019360E-03,4.021173E-02,5.276588E+02,7.516793E+02,3.449726E-02,6.628299E-02,1.371834E+03,2.467973E+03,8.968769E-02,2.176256E-01,0.000000E+00,1.465011E+03,0.000000E+00,1.291845E-01,1.853222E+03,2.533268E+03,1.211598E-01,2.233833E-01,1.853328E+03,2.098384E+03,1.211668E-01,1.850353E-01,1.062809E+03,7.312056E+02,6.948432E-02,6.447762E-02,1.062867E+03,1.115949E+03,6.948809E-02,9.840422E-02,2.123901E+03,2.230686E+03,1.499648E-01,1.967016E-01,5.536593E+02,2.969237E+02,3.619712E-02,2.618269E-02,5.536198E+02,2.901492E+02,3.619453E-02,2.558532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.030795E+03,0.000000E+00,9.089535E-02,0.000000E+00,3.086623E+02,0.000000E+00,2.721781E-02,0.000000E+00,8.320860E+02,0.000000E+00,7.337324E-02,0.000000E+00,5.338777E+02,0.000000E+00,4.707726E-02,0.000000E+00,3.055826E+03,0.000000E+00,2.694623E-01,0.000000E+00,1.074543E+03,0.000000E+00,1.263375E-01,0.000000E+00,9.338179E+03,0.000000E+00,8.234394E-01,0.000000E+00,6.610331E+03,0.000000E+00,5.828982E-01,6.968539E+02,4.199209E+03,4.920360E-02,3.702857E-01,7.964049E+02,6.604687E+03,5.623272E-02,5.824004E-01,7.395993E+02,3.687997E+03,4.835350E-02,3.252071E-01,0.000000E+00,1.676788E+03,0.000000E+00,1.478590E-01,6.897120E+02,2.764792E+03,4.509196E-02,2.437990E-01,1.800264E+03,9.988975E+03,1.176976E-01,8.808265E-01,0.000000E+00,5.294400E+03,0.000000E+00,4.668595E-01,3.831639E+03,8.413537E+03,2.505047E-01,7.419047E-01,3.833047E+03,8.705635E+03,2.505968E-01,7.676618E-01,2.445386E+03,3.591686E+03,1.598744E-01,3.167144E-01,2.445991E+03,3.716249E+03,1.599139E-01,3.276984E-01,2.004471E+03,3.635689E+03,1.415321E-01,3.205946E-01,1.344232E+03,1.105110E+03,8.788315E-02,9.744849E-02,1.342654E+03,1.086457E+03,8.777999E-02,9.580360E-02,6.172449E+02,1.099476E+03,4.035421E-02,9.695169E-02,9.238017E+01,4.509532E+02,6.039627E-03,3.976499E-02,6.171218E+02,7.410238E+02,4.034617E-02,6.534338E-02,1.611307E+03,2.441497E+03,1.053439E-01,2.152909E-01,0.000000E+00,1.454467E+03,0.000000E+00,1.282547E-01,2.060911E+03,2.510341E+03,1.347381E-01,2.213615E-01,2.060956E+03,2.066259E+03,1.347411E-01,1.822025E-01,1.139863E+03,7.179959E+02,7.452195E-02,6.331279E-02,1.139906E+03,1.101609E+03,7.452472E-02,9.713973E-02,1.091355E+03,1.112631E+03,7.705864E-02,9.811163E-02,5.903837E+02,2.888931E+02,3.859808E-02,2.547455E-02,5.903482E+02,2.826895E+02,3.859576E-02,2.492752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.050232E+03,0.000000E+00,9.260934E-02,0.000000E+00,4.823276E+02,0.000000E+00,4.253159E-02,0.000000E+00,8.571744E+02,0.000000E+00,7.558553E-02,1.221511E+01,5.443081E+02,8.624869E-04,4.799702E-02,0.000000E+00,3.087240E+03,0.000000E+00,2.722324E-01,0.000000E+00,1.090011E+03,0.000000E+00,1.281560E-01,0.000000E+00,9.438016E+03,0.000000E+00,8.322431E-01,0.000000E+00,6.685483E+03,0.000000E+00,5.895251E-01,7.784646E+02,4.242296E+03,5.496598E-02,3.740852E-01,9.451885E+02,6.667365E+03,6.673806E-02,5.879274E-01,1.011249E+03,3.669762E+03,6.611339E-02,3.235992E-01,0.000000E+00,1.672892E+03,0.000000E+00,1.475154E-01,9.734184E+02,2.755047E+03,6.364011E-02,2.429397E-01,2.541020E+03,9.960053E+03,1.661267E-01,8.782762E-01,0.000000E+00,5.304844E+03,0.000000E+00,4.677804E-01,4.246740E+03,8.375221E+03,2.776432E-01,7.385259E-01,4.247477E+03,8.640704E+03,2.776914E-01,7.619361E-01,2.599100E+03,3.569454E+03,1.699238E-01,3.147540E-01,2.599612E+03,3.682398E+03,1.699573E-01,3.247134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.410261E+03,1.085544E+03,9.219996E-02,9.572316E-02,1.408861E+03,1.069037E+03,9.210848E-02,9.426757E-02,7.146375E+02,1.090820E+03,4.672154E-02,9.618841E-02,1.506556E+02,4.475901E+02,9.849557E-03,3.946844E-02,7.145539E+02,7.333857E+02,4.671608E-02,6.466986E-02,1.860625E+03,2.419725E+03,1.216439E-01,2.133710E-01,0.000000E+00,1.450573E+03,0.000000E+00,1.279113E-01,2.220865E+03,2.492125E+03,1.451956E-01,2.197553E-01,2.220882E+03,2.038670E+03,1.451967E-01,1.797697E-01,1.203775E+03,7.062075E+02,7.870037E-02,6.227329E-02,1.203809E+03,1.088844E+03,7.870256E-02,9.601416E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.224056E+02,2.813169E+02,4.069161E-02,2.480649E-02,6.223731E+02,2.757103E+02,4.068948E-02,2.431210E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.070249E+03,0.000000E+00,9.437442E-02,0.000000E+00,6.233561E+02,0.000000E+00,5.496746E-02,0.000000E+00,8.781037E+02,0.000000E+00,7.743107E-02,2.685633E+01,5.538216E+02,1.896277E-03,4.883592E-02,0.000000E+00,3.118259E+03,0.000000E+00,2.749677E-01,0.000000E+00,1.103108E+03,0.000000E+00,1.296959E-01,1.885949E+01,9.525422E+03,1.331635E-03,8.399505E-01,1.315157E+02,6.752156E+03,9.286084E-03,5.954042E-01,8.735195E+02,4.280629E+03,6.167764E-02,3.774653E-01,1.104007E+03,6.723136E+03,7.795195E-02,5.928452E-01,1.248696E+03,3.666148E+03,8.163718E-02,3.232804E-01,0.000000E+00,1.677444E+03,0.000000E+00,1.479168E-01,1.217214E+03,2.757632E+03,7.957898E-02,2.431676E-01,3.159203E+03,9.952685E+03,2.065423E-01,8.776265E-01,0.000000E+00,5.347093E+03,0.000000E+00,4.715060E-01,4.601727E+03,8.354364E+03,3.008515E-01,7.366867E-01,4.602237E+03,8.595972E+03,3.008849E-01,7.579917E-01,2.725879E+03,3.551400E+03,1.782124E-01,3.131620E-01,2.726315E+03,3.653893E+03,1.782409E-01,3.221998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.466678E+03,1.068359E+03,9.588844E-02,9.420773E-02,1.465316E+03,1.053752E+03,9.579935E-02,9.291973E-02,7.960474E+02,1.086612E+03,5.204396E-02,9.581732E-02,2.081356E+02,4.463744E+02,1.360748E-02,3.936124E-02,7.959885E+02,7.289925E+02,5.204011E-02,6.428247E-02,2.060154E+03,2.403925E+03,1.346887E-01,2.119778E-01,5.033296E+01,1.455042E+03,3.290667E-03,1.283055E-01,2.359821E+03,2.479405E+03,1.542803E-01,2.186336E-01,2.359813E+03,2.016535E+03,1.542798E-01,1.778178E-01,1.260585E+03,6.957762E+02,8.241447E-02,6.135345E-02,1.260610E+03,1.077798E+03,8.241614E-02,9.504013E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.529049E+02,2.744365E+02,4.268559E-02,2.419977E-02,6.528748E+02,2.693743E+02,4.268363E-02,2.375339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.090805E+03,0.000000E+00,9.618707E-02,0.000000E+00,7.229295E+02,0.000000E+00,6.374783E-02,4.198716E+00,9.001742E+02,2.964638E-04,7.937724E-02,4.470405E+01,5.627522E+02,3.156472E-03,4.962342E-02,0.000000E+00,3.152995E+03,0.000000E+00,2.780307E-01,0.000000E+00,1.114675E+03,0.000000E+00,1.310558E-01,2.161873E+02,9.606476E+03,1.526459E-02,8.470979E-01,2.751003E+02,6.815256E+03,1.942434E-02,6.009684E-01,9.576659E+02,4.317373E+03,6.761906E-02,3.807054E-01,1.233978E+03,6.777445E+03,8.712896E-02,5.976343E-01,1.441005E+03,3.676401E+03,9.421000E-02,3.241845E-01,3.611352E+01,1.690245E+03,2.361028E-03,1.490456E-01,1.410994E+03,2.773081E+03,9.224794E-02,2.445299E-01,3.632507E+03,9.965796E+03,2.374859E-01,8.787826E-01,0.000000E+00,5.419851E+03,0.000000E+00,4.779218E-01,4.917530E+03,8.350023E+03,3.214981E-01,7.363039E-01,4.917824E+03,8.570178E+03,3.215173E-01,7.557172E-01,2.828091E+03,3.537373E+03,1.848948E-01,3.119251E-01,2.828460E+03,3.630451E+03,1.849190E-01,3.201327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.518248E+03,1.053507E+03,9.925999E-02,9.289815E-02,1.516844E+03,1.040584E+03,9.916815E-02,9.175858E-02,8.709090E+02,1.086645E+03,5.693825E-02,9.582026E-02,2.550364E+02,4.472776E+02,1.667376E-02,3.944088E-02,8.708705E+02,7.280765E+02,5.693574E-02,6.420170E-02,2.237415E+03,2.393953E+03,1.462776E-01,2.110985E-01,1.538356E+02,1.467668E+03,1.005746E-02,1.294188E-01,2.480142E+03,2.471913E+03,1.621466E-01,2.179729E-01,2.480110E+03,1.999645E+03,1.621445E-01,1.763284E-01,1.315216E+03,6.869551E+02,8.598614E-02,6.057562E-02,1.315236E+03,1.068387E+03,8.598745E-02,9.421019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.810927E+02,2.682654E+02,4.452845E-02,2.365561E-02,6.810652E+02,2.636962E+02,4.452666E-02,2.325270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.110231E+03,0.000000E+00,9.790006E-02,0.000000E+00,8.049082E+02,0.000000E+00,7.097670E-02,3.883084E+01,9.162945E+02,2.741776E-03,8.079874E-02,6.740831E+01,5.710560E+02,4.759579E-03,5.035565E-02,0.000000E+00,3.182358E+03,0.000000E+00,2.806199E-01,0.000000E+00,1.124787E+03,0.000000E+00,1.322448E-01,3.877284E+02,9.680299E+03,2.737680E-02,8.536076E-01,4.297367E+02,6.869036E+03,3.034294E-02,6.057107E-01,1.036199E+03,4.349286E+03,7.316413E-02,3.835195E-01,1.353118E+03,6.823178E+03,9.554124E-02,6.016669E-01,1.618582E+03,3.696880E+03,1.058196E-01,3.259904E-01,1.195107E+02,1.709120E+03,7.813366E-03,1.507100E-01,1.590150E+03,2.796149E+03,1.039608E-01,2.465640E-01,4.064002E+03,9.994329E+03,2.656962E-01,8.812987E-01,0.000000E+00,5.513330E+03,0.000000E+00,4.861647E-01,5.203506E+03,8.358421E+03,3.401946E-01,7.370445E-01,5.203619E+03,8.559182E+03,3.402020E-01,7.547476E-01,2.915023E+03,3.526967E+03,1.905783E-01,3.110075E-01,2.915341E+03,3.611533E+03,1.905990E-01,3.184645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.570466E+03,1.040780E+03,1.026739E-01,9.177584E-02,1.569004E+03,1.029352E+03,1.025783E-01,9.076809E-02,9.395719E+02,1.089842E+03,6.142729E-02,9.610214E-02,2.993554E+02,4.497876E+02,1.957125E-02,3.966221E-02,9.395501E+02,7.293262E+02,6.142587E-02,6.431189E-02,2.395785E+03,2.388459E+03,1.566316E-01,2.106140E-01,2.720063E+02,1.486146E+03,1.778322E-02,1.310482E-01,2.590575E+03,2.468534E+03,1.693665E-01,2.176750E-01,2.590522E+03,1.986892E+03,1.693630E-01,1.752039E-01,1.367389E+03,6.790296E+02,8.939708E-02,5.987674E-02,1.367401E+03,1.060450E+03,8.939791E-02,9.351034E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.067435E+02,2.627847E+02,4.620545E-02,2.317233E-02,7.067185E+02,2.586649E+02,4.620382E-02,2.280904E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.127415E+03,0.000000E+00,9.941533E-02,0.000000E+00,8.745228E+02,0.000000E+00,7.711531E-02,6.348018E+01,9.304680E+02,4.482221E-03,8.204855E-02,8.130581E+01,5.785084E+02,5.740857E-03,5.101280E-02,3.456960E+01,3.208357E+03,2.440897E-03,2.829125E-01,0.000000E+00,1.133938E+03,0.000000E+00,1.333207E-01,5.929252E+02,9.756401E+03,4.186538E-02,8.603182E-01,6.202707E+02,6.915137E+03,4.379620E-02,6.097759E-01,1.108804E+03,4.377656E+03,7.829063E-02,3.860211E-01,1.462804E+03,6.863346E+03,1.032860E-01,6.052090E-01,1.781480E+03,3.722374E+03,1.164695E-01,3.282384E-01,2.164009E+02,1.731377E+03,1.414785E-02,1.526726E-01,1.754421E+03,2.823555E+03,1.147005E-01,2.489807E-01,4.451305E+03,1.002957E+04,2.910172E-01,8.844064E-01,0.000000E+00,5.617006E+03,0.000000E+00,4.953069E-01,5.456573E+03,8.372668E+03,3.567396E-01,7.383008E-01,5.456541E+03,8.555793E+03,3.567376E-01,7.544487E-01,2.991982E+03,3.518455E+03,1.956097E-01,3.102569E-01,2.992248E+03,3.595315E+03,1.956271E-01,3.170344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.621490E+03,1.029800E+03,1.060097E-01,9.080759E-02,1.619906E+03,1.019701E+03,1.059061E-01,8.991713E-02,1.000938E+03,1.094659E+03,6.543926E-02,9.652692E-02,3.403544E+02,4.532976E+02,2.225168E-02,3.997172E-02,1.000928E+03,7.320691E+02,6.543866E-02,6.455376E-02,2.533344E+03,2.385857E+03,1.656249E-01,2.103845E-01,4.263336E+02,1.507812E+03,2.787283E-02,1.329587E-01,2.691158E+03,2.467175E+03,1.759425E-01,2.175552E-01,2.691086E+03,1.976955E+03,1.759377E-01,1.743276E-01,1.415106E+03,6.720266E+02,9.251676E-02,5.925922E-02,1.415113E+03,1.053429E+03,9.251722E-02,9.289120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.298926E+02,2.579135E+02,4.771889E-02,2.274278E-02,7.298699E+02,2.542126E+02,4.771741E-02,2.241644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,2.959095E+00,1.143791E+03,2.089363E-04,1.008594E-01,4.874025E+01,9.393624E+02,3.441461E-03,8.283286E-02,9.881085E+01,9.461913E+02,6.976856E-03,8.343503E-02,9.596328E+01,5.854759E+02,6.775795E-03,5.162719E-02,6.319867E+01,3.236355E+03,4.462344E-03,2.853814E-01,0.000000E+00,1.142279E+03,0.000000E+00,1.343013E-01,8.211838E+02,9.840763E+03,5.798231E-02,8.677572E-01,7.044827E+02,6.967158E+03,4.974226E-02,6.143631E-01,1.175966E+03,4.405157E+03,8.303286E-02,3.884462E-01,1.564652E+03,6.902225E+03,1.104772E-01,6.086373E-01,1.928702E+03,3.751245E+03,1.260946E-01,3.307843E-01,3.422601E+02,1.755366E+03,2.237627E-02,1.547879E-01,1.902488E+03,2.853686E+03,1.243808E-01,2.516377E-01,4.798025E+03,1.007021E+04,3.136851E-01,8.879896E-01,0.000000E+00,5.724586E+03,0.000000E+00,5.047932E-01,5.681302E+03,8.391793E+03,3.714319E-01,7.399873E-01,5.681159E+03,8.558917E+03,3.714226E-01,7.547242E-01,3.066613E+03,3.512112E+03,2.004889E-01,3.096976E-01,3.066830E+03,3.581991E+03,2.005031E-01,3.158595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.669982E+03,1.020171E+03,1.091800E-01,8.995854E-02,1.668388E+03,1.011260E+03,1.090758E-01,8.917274E-02,1.054689E+03,1.100553E+03,6.895342E-02,9.704665E-02,3.775523E+02,4.573568E+02,2.468360E-02,4.032966E-02,1.054689E+03,7.358505E+02,6.895343E-02,6.488720E-02,2.652069E+03,2.384832E+03,1.733869E-01,2.102942E-01,5.591393E+02,1.530910E+03,3.655539E-02,1.349954E-01,2.785170E+03,2.467538E+03,1.820887E-01,2.175872E-01,2.785084E+03,1.968743E+03,1.820831E-01,1.736035E-01,1.458610E+03,6.659502E+02,9.536092E-02,5.872340E-02,1.458610E+03,1.047379E+03,9.536093E-02,9.235774E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.508266E+02,2.535258E+02,4.908751E-02,2.235587E-02,7.508062E+02,2.502039E+02,4.908618E-02,2.206295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,1.608686E+01,1.158636E+03,1.135865E-03,1.021684E-01,1.142712E+02,1.001444E+03,8.068481E-03,8.830723E-02,1.363357E+02,9.562222E+02,9.626415E-03,8.431955E-02,1.107262E+02,5.920914E+02,7.818176E-03,5.221054E-02,1.018437E+02,3.258629E+03,7.191003E-03,2.873455E-01,0.000000E+00,1.150065E+03,0.000000E+00,1.352168E-01,9.038251E+02,9.924537E+03,6.381746E-02,8.751444E-01,8.005853E+02,7.017017E+03,5.652789E-02,6.187596E-01,1.238312E+03,4.427586E+03,8.743498E-02,3.904240E-01,1.659013E+03,6.932582E+03,1.171399E-01,6.113142E-01,2.062053E+03,3.781846E+03,1.348128E-01,3.334827E-01,4.541317E+02,1.780405E+03,2.969020E-02,1.569959E-01,2.036741E+03,2.884100E+03,1.331579E-01,2.543196E-01,5.110691E+03,1.011312E+04,3.341266E-01,8.917734E-01,0.000000E+00,5.833572E+03,0.000000E+00,5.144037E-01,5.881023E+03,8.413243E+03,3.844893E-01,7.418787E-01,5.880818E+03,8.565725E+03,3.844759E-01,7.553245E-01,3.143377E+03,3.506952E+03,2.055076E-01,3.092426E-01,3.143548E+03,3.570501E+03,2.055187E-01,3.148463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715818E+03,1.011690E+03,1.121767E-01,8.921066E-02,1.714220E+03,1.003838E+03,1.120722E-01,8.851831E-02,1.103216E+03,1.106996E+03,7.212601E-02,9.761475E-02,4.110701E+02,4.617793E+02,2.687492E-02,4.071964E-02,1.103222E+03,7.399189E+02,7.212640E-02,6.524596E-02,2.758485E+03,2.384940E+03,1.803441E-01,2.103037E-01,6.644933E+02,1.554697E+03,4.344322E-02,1.370930E-01,2.875981E+03,2.468759E+03,1.880258E-01,2.176949E-01,2.875897E+03,1.961883E+03,1.880203E-01,1.729986E-01,1.499007E+03,6.601964E+02,9.800204E-02,5.821603E-02,1.499001E+03,1.041948E+03,9.800160E-02,9.187886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.700460E+02,2.495636E+02,5.034404E-02,2.200648E-02,7.700277E+02,2.465855E+02,5.034284E-02,2.174388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,2.834275E+01,1.171712E+03,2.001230E-03,1.033214E-01,1.932882E+02,1.057708E+03,1.364773E-02,9.326858E-02,1.497059E+02,9.695763E+02,1.057046E-02,8.549711E-02,1.237681E+02,5.984189E+02,8.739043E-03,5.276850E-02,1.486994E+02,3.282497E+03,1.049940E-02,2.894502E-01,0.000000E+00,1.157652E+03,0.000000E+00,1.361088E-01,1.043621E+03,1.001145E+04,7.368818E-02,8.828083E-01,9.083487E+02,7.072478E+03,6.413687E-02,6.236502E-01,1.296072E+03,4.450023E+03,9.151328E-02,3.924024E-01,1.746340E+03,6.966764E+03,1.233059E-01,6.143284E-01,2.181930E+03,3.812962E+03,1.426502E-01,3.362265E-01,5.387771E+02,1.805734E+03,3.522415E-02,1.592294E-01,2.157226E+03,2.916022E+03,1.410351E-01,2.571345E-01,5.388403E+03,1.015642E+04,3.522828E-01,8.955917E-01,0.000000E+00,5.941672E+03,0.000000E+00,5.239359E-01,6.049905E+03,8.435540E+03,3.955305E-01,7.438448E-01,6.049701E+03,8.574612E+03,3.955171E-01,7.561082E-01,3.218320E+03,3.502540E+03,2.104072E-01,3.088535E-01,3.218441E+03,3.560329E+03,2.104151E-01,3.139493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.758063E+03,1.004195E+03,1.149386E-01,8.854983E-02,1.756460E+03,9.972919E+02,1.148337E-01,8.794107E-02,1.146937E+03,1.113642E+03,7.498442E-02,9.820083E-02,4.407624E+02,4.663966E+02,2.881615E-02,4.112679E-02,1.146946E+03,7.446523E+02,7.498499E-02,6.566335E-02,2.854190E+03,2.385873E+03,1.866011E-01,2.103860E-01,7.785095E+02,1.578450E+03,5.089736E-02,1.391876E-01,2.959621E+03,2.470386E+03,1.934940E-01,2.178384E-01,2.959520E+03,1.956072E+03,1.934874E-01,1.724862E-01,1.535889E+03,6.552867E+02,1.004133E-01,5.778310E-02,1.535876E+03,1.037028E+03,1.004124E-01,9.144498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.875087E+02,2.459844E+02,5.148571E-02,2.169087E-02,7.874925E+02,2.433177E+02,5.148465E-02,2.145573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,4.534685E+01,1.183800E+03,3.201859E-03,1.043873E-01,2.961401E+02,1.109876E+03,2.090992E-02,9.786875E-02,1.790150E+02,9.803609E+02,1.263993E-02,8.644810E-02,1.363570E+02,6.047692E+02,9.627924E-03,5.332847E-02,1.687375E+02,3.303948E+03,1.191425E-02,2.913417E-01,0.000000E+00,1.164942E+03,0.000000E+00,1.369660E-01,1.179436E+03,1.009248E+04,8.327788E-02,8.899534E-01,1.001574E+03,7.130771E+03,7.071932E-02,6.287905E-01,1.349751E+03,4.469187E+03,9.530346E-02,3.940923E-01,1.827332E+03,7.000494E+03,1.290246E-01,6.173027E-01,2.290859E+03,3.844176E+03,1.497717E-01,3.389790E-01,6.283548E+02,1.830811E+03,4.108055E-02,1.614407E-01,2.266690E+03,2.947606E+03,1.481916E-01,2.599195E-01,5.637677E+03,1.020033E+04,3.685798E-01,8.994640E-01,6.331369E+01,6.046600E+03,4.139320E-03,5.331884E-01,6.196434E+03,8.458987E+03,4.051102E-01,7.459124E-01,6.196216E+03,8.585806E+03,4.050960E-01,7.570953E-01,3.290683E+03,3.499251E+03,2.151381E-01,3.085635E-01,3.290762E+03,3.551868E+03,2.151433E-01,3.132032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.797758E+03,9.976049E+02,1.175337E-01,8.796867E-02,1.796149E+03,9.915513E+02,1.174285E-01,8.743487E-02,1.186951E+03,1.120394E+03,7.760042E-02,9.879618E-02,4.666154E+02,4.710688E+02,3.050637E-02,4.153879E-02,1.186953E+03,7.494872E+02,7.760055E-02,6.608968E-02,2.943435E+03,2.387331E+03,1.924358E-01,2.105146E-01,8.773863E+02,1.601668E+03,5.736173E-02,1.412349E-01,3.038546E+03,2.472564E+03,1.986539E-01,2.180304E-01,3.038427E+03,1.951116E+03,1.986462E-01,1.720492E-01,1.570157E+03,6.507749E+02,1.026536E-01,5.738525E-02,1.570137E+03,1.032679E+03,1.026523E-01,9.106154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.035245E+02,2.427629E+02,5.253279E-02,2.140680E-02,8.035101E+02,2.403788E+02,5.253186E-02,2.119657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,6.323796E+01,1.194622E+03,4.465119E-03,1.053416E-01,3.699704E+02,1.156956E+03,2.612295E-02,1.020202E-01,2.032326E+02,9.907029E+02,1.434989E-02,8.736006E-02,1.485316E+02,6.109642E+02,1.048755E-02,5.387475E-02,2.020376E+02,3.323942E+03,1.426551E-02,2.931048E-01,0.000000E+00,1.172143E+03,0.000000E+00,1.378126E-01,1.301251E+03,1.016960E+04,9.187900E-02,8.967543E-01,1.089615E+03,7.185065E+03,7.693575E-02,6.335781E-01,1.399605E+03,4.487414E+03,9.882362E-02,3.956996E-01,1.902586E+03,7.035189E+03,1.343381E-01,6.203620E-01,2.389667E+03,3.873980E+03,1.562315E-01,3.416070E-01,7.059274E+02,1.854920E+03,4.615210E-02,1.635666E-01,2.365969E+03,2.978316E+03,1.546822E-01,2.626275E-01,5.861746E+03,1.024174E+04,3.832290E-01,9.031151E-01,2.738039E+02,6.146329E+03,1.790074E-02,5.419825E-01,6.327991E+03,8.480953E+03,4.137112E-01,7.478494E-01,6.327740E+03,8.596505E+03,4.136947E-01,7.580387E-01,3.359603E+03,3.495950E+03,2.196440E-01,3.082725E-01,3.359648E+03,3.543842E+03,2.196470E-01,3.124956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.834819E+03,9.914716E+02,1.199567E-01,8.742784E-02,1.833206E+03,9.861805E+02,1.198513E-01,8.696127E-02,1.225676E+03,1.126819E+03,8.013219E-02,9.936271E-02,4.888979E+02,4.756049E+02,3.196315E-02,4.193878E-02,1.225685E+03,7.542797E+02,8.013278E-02,6.651229E-02,3.031426E+03,2.388646E+03,1.981885E-01,2.106305E-01,9.664966E+02,1.623772E+03,6.318758E-02,1.431840E-01,3.113164E+03,2.474437E+03,2.035323E-01,2.181955E-01,3.113026E+03,1.946376E+03,2.035233E-01,1.716312E-01,1.602072E+03,6.465499E+02,1.047402E-01,5.701269E-02,1.602048E+03,1.028552E+03,1.047387E-01,9.069759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.182068E+02,2.397526E+02,5.349270E-02,2.114135E-02,8.181941E+02,2.376259E+02,5.349187E-02,2.095382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,7.472954E+01,1.204399E+03,5.276518E-03,1.062038E-01,4.466694E+02,1.199978E+03,3.153852E-02,1.058139E-01,2.262653E+02,1.000844E+03,1.597619E-02,8.825427E-02,1.599860E+02,6.168786E+02,1.129632E-02,5.439628E-02,2.321767E+02,3.342446E+03,1.639358E-02,2.947365E-01,0.000000E+00,1.179319E+03,0.000000E+00,1.386562E-01,1.416367E+03,1.024256E+04,1.000071E-01,9.031874E-01,1.172384E+03,7.236062E+03,8.277991E-02,6.380750E-01,1.445890E+03,4.505588E+03,1.020917E-01,3.973022E-01,1.972616E+03,7.072007E+03,1.392829E-01,6.236086E-01,2.479551E+03,3.902327E+03,1.621080E-01,3.441067E-01,7.769973E+02,1.877900E+03,5.079850E-02,1.655930E-01,2.456211E+03,3.007755E+03,1.605821E-01,2.652234E-01,6.063428E+03,1.028078E+04,3.964146E-01,9.065575E-01,4.984904E+02,6.240585E+03,3.259028E-02,5.502940E-01,6.451285E+03,8.501554E+03,4.217719E-01,7.496659E-01,6.450957E+03,8.606857E+03,4.217505E-01,7.589515E-01,3.424544E+03,3.492768E+03,2.238897E-01,3.079919E-01,3.424545E+03,3.536355E+03,2.238898E-01,3.118353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869682E+03,9.857303E+02,1.222360E-01,8.692157E-02,1.868067E+03,9.811237E+02,1.221304E-01,8.651537E-02,1.262554E+03,1.132910E+03,8.254320E-02,9.989989E-02,5.087539E+02,4.799618E+02,3.326129E-02,4.232297E-02,1.262571E+03,7.589168E+02,8.254433E-02,6.692118E-02,3.115162E+03,2.389761E+03,2.036629E-01,2.107288E-01,1.047084E+03,1.644675E+03,6.845619E-02,1.450273E-01,3.184769E+03,2.476097E+03,2.082137E-01,2.183419E-01,3.184601E+03,1.941777E+03,2.082027E-01,1.712256E-01,1.631523E+03,6.425807E+02,1.066656E-01,5.666269E-02,1.631495E+03,1.024654E+03,1.066638E-01,9.035382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.316381E+02,2.369308E+02,5.437081E-02,2.089253E-02,8.316269E+02,2.350411E+02,5.437007E-02,2.072589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,9.063848E+01,1.213234E+03,6.399820E-03,1.069828E-01,5.286151E+02,1.238900E+03,3.732456E-02,1.092461E-01,2.478491E+02,1.010844E+03,1.750018E-02,8.913608E-02,1.707076E+02,6.223920E+02,1.205336E-02,5.488245E-02,2.604729E+02,3.359561E+03,1.839152E-02,2.962456E-01,7.507622E+00,1.186415E+03,5.300997E-04,1.394905E-01,1.524534E+03,1.031194E+04,1.076446E-01,9.093052E-01,1.249759E+03,7.284101E+03,8.824323E-02,6.423111E-01,1.488952E+03,4.523973E+03,1.051322E-01,3.989234E-01,2.037938E+03,7.106677E+03,1.438952E-01,6.266659E-01,2.560052E+03,3.929211E+03,1.673710E-01,3.464774E-01,8.423457E+02,1.899763E+03,5.507084E-02,1.675209E-01,2.537132E+03,3.035817E+03,1.658725E-01,2.676979E-01,6.244740E+03,1.031743E+04,4.082684E-01,9.097899E-01,7.997009E+02,6.329689E+03,5.228282E-02,5.581512E-01,6.573220E+03,8.520730E+03,4.297437E-01,7.513568E-01,6.572771E+03,8.616705E+03,4.297144E-01,7.598200E-01,3.486443E+03,3.489614E+03,2.279365E-01,3.077138E-01,3.486400E+03,3.529296E+03,2.279337E-01,3.112129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.902537E+03,9.803144E+02,1.243840E-01,8.644400E-02,1.900930E+03,9.763232E+02,1.242789E-01,8.609206E-02,1.298239E+03,1.138653E+03,8.487624E-02,1.004062E-01,5.263324E+02,4.841315E+02,3.441054E-02,4.269065E-02,1.298267E+03,7.633671E+02,8.487806E-02,6.731362E-02,3.195529E+03,2.390618E+03,2.089172E-01,2.108044E-01,1.119639E+03,1.664461E+03,7.319974E-02,1.467720E-01,3.252710E+03,2.477500E+03,2.126556E-01,2.184657E-01,3.252534E+03,1.937267E+03,2.126440E-01,1.708280E-01,1.658681E+03,6.388251E+02,1.084412E-01,5.633151E-02,1.658651E+03,1.020934E+03,1.084392E-01,9.002587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.439303E+02,2.342720E+02,5.517444E-02,2.065808E-02,8.439203E+02,2.326079E+02,5.517379E-02,2.051133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.050900E+02,1.221219E+03,7.420218E-03,1.076869E-01,6.041911E+02,1.273889E+03,4.266084E-02,1.123314E-01,2.679448E+02,1.020903E+03,1.891910E-02,9.002306E-02,1.807266E+02,6.274927E+02,1.276078E-02,5.533222E-02,2.869042E+02,3.375359E+03,2.025779E-02,2.976387E-01,1.740103E+01,1.193479E+03,1.228656E-03,1.403210E-01,1.625672E+03,1.037733E+04,1.147858E-01,9.150720E-01,1.321969E+03,7.329514E+03,9.334182E-02,6.463156E-01,1.528943E+03,4.543074E+03,1.079559E-01,4.006077E-01,2.098970E+03,7.139317E+03,1.482045E-01,6.295441E-01,2.630729E+03,3.954714E+03,1.719917E-01,3.487262E-01,9.023929E+02,1.920533E+03,5.899661E-02,1.693524E-01,2.608472E+03,3.062480E+03,1.705366E-01,2.700491E-01,6.404621E+03,1.035184E+04,4.187211E-01,9.128243E-01,1.091264E+03,6.413934E+03,7.134459E-02,5.655799E-01,6.694062E+03,8.538552E+03,4.376441E-01,7.529284E-01,6.693515E+03,8.626026E+03,4.376084E-01,7.606419E-01,3.545530E+03,3.486444E+03,2.317995E-01,3.074342E-01,3.545442E+03,3.522512E+03,2.317938E-01,3.106147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.933397E+03,9.751718E+02,1.264016E-01,8.599052E-02,1.931802E+03,9.717341E+02,1.262973E-01,8.568739E-02,1.333591E+03,1.144065E+03,8.718747E-02,1.008835E-01,5.436372E+02,4.881019E+02,3.554189E-02,4.304076E-02,1.333638E+03,7.676055E+02,8.719057E-02,6.768736E-02,3.274183E+03,2.391220E+03,2.140594E-01,2.108575E-01,1.185163E+03,1.683150E+03,7.748354E-02,1.484200E-01,3.316676E+03,2.478649E+03,2.168375E-01,2.185669E-01,3.316493E+03,1.932810E+03,2.168256E-01,1.704349E-01,1.683746E+03,6.352578E+02,1.100799E-01,5.601695E-02,1.683713E+03,1.017377E+03,1.100777E-01,8.971221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.551982E+02,2.317620E+02,5.591112E-02,2.043674E-02,8.551895E+02,2.303205E+02,5.591054E-02,2.030963E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.187237E+02,1.228448E+03,8.382868E-03,1.083244E-01,6.762038E+02,1.306236E+03,4.774553E-02,1.151838E-01,2.865593E+02,1.030801E+03,2.023344E-02,9.089594E-02,1.900671E+02,6.322018E+02,1.342030E-02,5.574748E-02,3.114212E+02,3.389936E+03,2.198889E-02,2.989241E-01,2.936454E+01,1.200632E+03,2.073378E-03,1.411621E-01,1.720071E+03,1.043866E+04,1.214511E-01,9.204800E-01,1.389242E+03,7.372532E+03,9.809190E-02,6.501089E-01,1.566077E+03,4.561812E+03,1.105779E-01,4.022600E-01,2.155964E+03,7.170142E+03,1.522287E-01,6.322622E-01,2.691791E+03,3.979344E+03,1.759838E-01,3.508981E-01,9.574866E+02,1.940504E+03,6.259853E-02,1.711134E-01,2.669964E+03,3.088182E+03,1.745568E-01,2.723155E-01,6.535500E+03,1.038523E+04,4.272777E-01,9.157681E-01,1.283758E+03,6.494260E+03,8.392951E-02,5.726630E-01,6.808624E+03,8.556124E+03,4.451340E-01,7.544780E-01,6.807943E+03,8.635849E+03,4.450894E-01,7.615081E-01,3.602105E+03,3.483730E+03,2.354983E-01,3.071948E-01,3.601971E+03,3.516522E+03,2.354895E-01,3.100865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.962431E+03,9.705523E+02,1.282998E-01,8.558317E-02,1.960849E+03,9.676122E+02,1.281963E-01,8.532392E-02,1.367884E+03,1.149305E+03,8.942947E-02,1.013456E-01,5.610415E+02,4.919567E+02,3.667975E-02,4.338068E-02,1.367937E+03,7.717589E+02,8.943290E-02,6.805360E-02,3.348797E+03,2.391994E+03,2.189375E-01,2.109257E-01,1.243798E+03,1.700998E+03,8.131701E-02,1.499938E-01,3.376710E+03,2.479896E+03,2.207624E-01,2.186769E-01,3.376522E+03,1.928809E+03,2.207501E-01,1.700821E-01,1.706870E+03,6.319766E+02,1.115917E-01,5.572761E-02,1.706835E+03,1.014087E+03,1.115894E-01,8.942208E-02,2.285902E+01,0.000000E+00,1.614034E-03,0.000000E+00,8.655346E+02,2.295117E+02,5.658689E-02,2.023831E-02,8.655269E+02,2.282358E+02,5.658638E-02,2.012580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.313501E+02,1.234998E+03,9.274394E-03,1.089020E-01,7.433592E+02,1.336665E+03,5.248725E-02,1.178669E-01,3.037768E+02,1.039992E+03,2.144913E-02,9.170634E-02,1.987498E+02,6.365358E+02,1.403336E-02,5.612965E-02,3.340807E+02,3.403375E+03,2.358884E-02,3.001091E-01,4.481849E+01,1.207329E+03,3.164553E-03,1.419495E-01,1.808048E+03,1.049599E+04,1.276630E-01,9.255351E-01,1.451853E+03,7.413431E+03,1.025127E-01,6.537154E-01,1.600564E+03,4.579514E+03,1.130130E-01,4.038210E-01,2.209173E+03,7.199052E+03,1.559857E-01,6.348115E-01,2.746970E+03,4.003145E+03,1.795913E-01,3.529968E-01,1.007855E+03,1.959698E+03,6.589154E-02,1.728059E-01,2.725455E+03,3.112967E+03,1.781847E-01,2.745010E-01,6.651146E+03,1.041768E+04,4.348384E-01,9.186297E-01,1.506104E+03,6.570845E+03,9.846599E-02,5.794163E-01,6.920075E+03,8.573526E+03,4.524204E-01,7.560124E-01,6.919283E+03,8.646186E+03,4.523686E-01,7.624196E-01,3.656802E+03,3.481485E+03,2.390743E-01,3.069969E-01,3.656635E+03,3.511308E+03,2.390633E-01,3.096267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.989641E+03,9.663980E+02,1.300787E-01,8.521685E-02,1.988071E+03,9.639063E+02,1.299761E-01,8.499713E-02,1.400730E+03,1.154382E+03,9.157690E-02,1.017933E-01,5.782423E+02,4.956939E+02,3.780430E-02,4.371023E-02,1.400787E+03,7.758281E+02,9.158060E-02,6.841242E-02,3.419481E+03,2.392972E+03,2.235587E-01,2.110119E-01,1.294837E+03,1.718033E+03,8.465378E-02,1.514960E-01,3.432943E+03,2.481258E+03,2.244388E-01,2.187971E-01,3.432750E+03,1.925233E+03,2.244262E-01,1.697668E-01,1.728194E+03,6.289495E+02,1.129858E-01,5.546069E-02,1.728157E+03,1.011107E+03,1.129834E-01,8.915929E-02,1.225571E+02,0.000000E+00,8.653537E-03,0.000000E+00,8.750211E+02,2.274596E+02,5.720710E-02,2.005736E-02,8.750144E+02,2.263183E+02,5.720666E-02,1.995672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:45:00,1.429600E+02,1.240939E+03,1.009415E-02,1.094258E-01,8.053944E+02,1.365589E+03,5.686745E-02,1.204174E-01,3.196870E+02,1.048615E+03,2.257253E-02,9.246672E-02,2.068091E+02,6.405169E+02,1.460242E-02,5.648070E-02,3.549758E+02,3.415757E+03,2.506420E-02,3.012010E-01,5.540029E+01,1.213647E+03,3.911715E-03,1.426924E-01,1.889978E+03,1.054943E+04,1.334480E-01,9.302470E-01,1.510193E+03,7.452018E+03,1.066320E-01,6.571180E-01,1.632604E+03,4.596226E+03,1.152752E-01,4.052946E-01,2.258818E+03,7.226043E+03,1.594911E-01,6.371915E-01,2.797933E+03,4.026156E+03,1.829232E-01,3.550259E-01,1.053938E+03,1.978139E+03,6.890434E-02,1.744320E-01,2.776698E+03,3.136871E+03,1.815349E-01,2.766089E-01,6.755116E+03,1.044927E+04,4.416357E-01,9.214155E-01,1.692297E+03,6.643877E+03,1.106389E-01,5.858562E-01,7.028826E+03,8.590800E+03,4.595303E-01,7.575356E-01,7.027915E+03,8.657020E+03,4.594707E-01,7.633750E-01,3.708866E+03,3.479705E+03,2.424781E-01,3.068400E-01,3.708669E+03,3.506833E+03,2.424652E-01,3.092320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.015132E+03,9.626998E+02,1.317452E-01,8.489075E-02,2.013576E+03,9.606122E+02,1.316435E-01,8.470666E-02,1.431944E+03,1.159308E+03,9.361756E-02,1.022276E-01,5.958262E+02,4.993137E+02,3.895390E-02,4.402942E-02,1.432003E+03,7.798142E+02,9.362147E-02,6.876392E-02,3.486113E+03,2.394154E+03,2.279149E-01,2.111162E-01,1.338529E+03,1.734295E+03,8.751028E-02,1.529299E-01,3.485521E+03,2.482752E+03,2.278763E-01,2.189287E-01,3.485325E+03,1.922101E+03,2.278634E-01,1.694906E-01,1.747851E+03,6.261583E+02,1.142709E-01,5.521456E-02,1.747812E+03,1.008387E+03,1.142684E-01,8.891947E-02,2.308099E+02,0.000000E+00,1.629707E-02,0.000000E+00,8.837300E+02,2.255895E+02,5.777647E-02,1.989246E-02,8.837241E+02,2.245477E+02,5.777608E-02,1.980059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
