05:00:00,1.535848E+02,1.246331E+03,1.084435E-02,1.099013E-01,8.624224E+02,1.393075E+03,6.089409E-02,1.228412E-01,3.343855E+02,1.063179E+03,2.361036E-02,9.375101E-02,2.142498E+02,6.441701E+02,1.512779E-02,5.680283E-02,3.742231E+02,3.427163E+03,2.642322E-02,3.022068E-01,6.600701E+01,1.219576E+03,4.660636E-03,1.433894E-01,1.966369E+03,1.059913E+04,1.388418E-01,9.346296E-01,1.564483E+03,7.488142E+03,1.104654E-01,6.603034E-01,1.662382E+03,4.611920E+03,1.173778E-01,4.066786E-01,2.305099E+03,7.251159E+03,1.627589E-01,6.394062E-01,2.846689E+03,4.048427E+03,1.861108E-01,3.569898E-01,1.096093E+03,1.995863E+03,7.166032E-02,1.759950E-01,2.825485E+03,3.166041E+03,1.847244E-01,2.791811E-01,6.854175E+03,1.048010E+04,4.481120E-01,9.241338E-01,1.861955E+03,6.713564E+03,1.217309E-01,5.920012E-01,7.136460E+03,8.608005E+03,4.665672E-01,7.590528E-01,7.135424E+03,8.668359E+03,4.664995E-01,7.643748E-01,3.758328E+03,3.478391E+03,2.457118E-01,3.067241E-01,3.758106E+03,3.503069E+03,2.456973E-01,3.089002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.039019E+03,9.594455E+02,1.333069E-01,8.460378E-02,2.037477E+03,9.577220E+02,1.332061E-01,8.445181E-02,1.461397E+03,1.164098E+03,9.554313E-02,1.026500E-01,6.127417E+02,5.028214E+02,4.005980E-02,4.433872E-02,1.461459E+03,7.859331E+02,9.554721E-02,6.930348E-02,3.548631E+03,2.395566E+03,2.320023E-01,2.112407E-01,1.378860E+03,1.749833E+03,9.014703E-02,1.543000E-01,3.534520E+03,2.484399E+03,2.310797E-01,2.190740E-01,3.534320E+03,1.919421E+03,2.310667E-01,1.692543E-01,1.765948E+03,6.542864E+02,1.154541E-01,5.769489E-02,1.765907E+03,1.005952E+03,1.154514E-01,8.870473E-02,3.796345E+02,0.000000E+00,2.680531E-02,0.000000E+00,8.917202E+02,2.238817E+02,5.829885E-02,1.974186E-02,8.917151E+02,2.229013E+02,5.829852E-02,1.965541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.632982E+02,1.250531E+03,1.153019E-02,1.102716E-01,9.147764E+02,1.417956E+03,6.459071E-02,1.250351E-01,3.480110E+02,1.082655E+03,2.457243E-02,9.546838E-02,2.211177E+02,6.474363E+02,1.561272E-02,5.709085E-02,3.919963E+02,3.434094E+03,2.767816E-02,3.028180E-01,7.674816E+01,1.225057E+03,5.419049E-03,1.440338E-01,2.037623E+03,1.064186E+04,1.438729E-01,9.383978E-01,1.615096E+03,7.519433E+03,1.140390E-01,6.630627E-01,1.690177E+03,4.625148E+03,1.193404E-01,4.078450E-01,2.348357E+03,7.272259E+03,1.658133E-01,6.412669E-01,2.895584E+03,4.070922E+03,1.893074E-01,3.589734E-01,1.135377E+03,2.013770E+03,7.422865E-02,1.775740E-01,2.874295E+03,3.226112E+03,1.879155E-01,2.844781E-01,6.961175E+03,1.051243E+04,4.551074E-01,9.269846E-01,2.019570E+03,6.782305E+03,1.320354E-01,5.980628E-01,7.247473E+03,8.627319E+03,4.738250E-01,7.607559E-01,7.246365E+03,8.682327E+03,4.737526E-01,7.656065E-01,3.806880E+03,3.478580E+03,2.488861E-01,3.067408E-01,3.806636E+03,3.501032E+03,2.488701E-01,3.087206E-01,8.935361E+03,1.245543E+04,6.309098E-01,1.098318E+00,2.062202E+03,9.574790E+02,1.348226E-01,8.443037E-02,2.060672E+03,9.560823E+02,1.347226E-01,8.430722E-02,1.489592E+03,1.169092E+03,9.738652E-02,1.030904E-01,6.292806E+02,5.065043E+02,4.114109E-02,4.466349E-02,1.489657E+03,8.026850E+02,9.739073E-02,7.078066E-02,3.608510E+03,2.398692E+03,2.359170E-01,2.115163E-01,1.418154E+03,1.765425E+03,9.271603E-02,1.556749E-01,3.581375E+03,2.486972E+03,2.341430E-01,2.193009E-01,3.581173E+03,1.918540E+03,2.341298E-01,1.691767E-01,1.783213E+03,7.281060E+02,1.165828E-01,6.420429E-02,1.783171E+03,1.004163E+03,1.165801E-01,8.854701E-02,4.553071E+03,3.804218E+03,3.214841E-01,3.354555E-01,8.993351E+02,2.225887E+02,5.879669E-02,1.962785E-02,8.993307E+02,2.216893E+02,5.879641E-02,1.954853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.721277E+02,1.255844E+03,1.215363E-02,1.107402E-01,9.625302E+02,1.443402E+03,6.796252E-02,1.272790E-01,3.605505E+02,1.120861E+03,2.545782E-02,9.883738E-02,2.273777E+02,6.507779E+02,1.605473E-02,5.738551E-02,4.083054E+02,3.449043E+03,2.882971E-02,3.041362E-01,8.601623E+01,1.230271E+03,6.073451E-03,1.446469E-01,2.103718E+03,1.069155E+04,1.485398E-01,9.427793E-01,1.661979E+03,7.555911E+03,1.173493E-01,6.662793E-01,1.715754E+03,4.642583E+03,1.211463E-01,4.093824E-01,2.388277E+03,7.299705E+03,1.686319E-01,6.436871E-01,2.937443E+03,4.092077E+03,1.920440E-01,3.608388E-01,1.167867E+03,2.029682E+03,7.635274E-02,1.789771E-01,2.915935E+03,3.498672E+03,1.906379E-01,3.085125E-01,7.054083E+03,1.054609E+04,4.611816E-01,9.299526E-01,2.152675E+03,6.841026E+03,1.407375E-01,6.032408E-01,7.342860E+03,8.649339E+03,4.800612E-01,7.626976E-01,7.341677E+03,8.699460E+03,4.799839E-01,7.671173E-01,3.847954E+03,3.481552E+03,2.515714E-01,3.070028E-01,3.847689E+03,3.501976E+03,2.515541E-01,3.088038E-01,1.080385E+04,1.490696E+04,7.628403E-01,1.314493E+00,2.081845E+03,9.568497E+02,1.361068E-01,8.437488E-02,2.080327E+03,9.557480E+02,1.360075E-01,8.427774E-02,1.512617E+03,1.173920E+03,9.889181E-02,1.035161E-01,6.432165E+02,5.098588E+02,4.205218E-02,4.495929E-02,1.512682E+03,8.881226E+02,9.889607E-02,7.831454E-02,3.657929E+03,2.402524E+03,2.391480E-01,2.118542E-01,1.452278E+03,1.778843E+03,9.494700E-02,1.568581E-01,3.619341E+03,2.490808E+03,2.366251E-01,2.196392E-01,3.619138E+03,1.918827E+03,2.366119E-01,1.692020E-01,1.797202E+03,8.579223E+02,1.174974E-01,7.565148E-02,1.797159E+03,1.003448E+03,1.174946E-01,8.848395E-02,6.131775E+03,4.608449E+03,4.329536E-01,4.063724E-01,9.055440E+02,2.217747E+02,5.920262E-02,1.955607E-02,9.055403E+02,2.209520E+02,5.920238E-02,1.948352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.802068E+02,1.259804E+03,1.272408E-02,1.110894E-01,1.006383E+03,1.465450E+03,7.105891E-02,1.292232E-01,3.722125E+02,1.164355E+03,2.628126E-02,1.026727E-01,2.331655E+02,6.536877E+02,1.646340E-02,5.764210E-02,4.234031E+02,3.461557E+03,2.989573E-02,3.052397E-01,9.449254E+01,1.235048E+03,6.671948E-03,1.452085E-01,2.165601E+03,1.073558E+04,1.529092E-01,9.466617E-01,1.705886E+03,7.603088E+03,1.204496E-01,6.704393E-01,1.739824E+03,4.668102E+03,1.228458E-01,4.116326E-01,2.425825E+03,7.322531E+03,1.712831E-01,6.456998E-01,2.974893E+03,4.096515E+03,1.944925E-01,3.612302E-01,1.192918E+03,2.035260E+03,7.799052E-02,1.794689E-01,2.953298E+03,3.977313E+03,1.930806E-01,3.507190E-01,7.146037E+03,1.055601E+04,4.671933E-01,9.308280E-01,2.247989E+03,6.855490E+03,1.469690E-01,6.045162E-01,7.432143E+03,8.654386E+03,4.858984E-01,7.631427E-01,7.430912E+03,8.700024E+03,4.858179E-01,7.671670E-01,3.888247E+03,3.482426E+03,2.542057E-01,3.070799E-01,3.887967E+03,3.501000E+03,2.541874E-01,3.087177E-01,1.802006E+04,2.238850E+04,1.272364E+00,1.974215E+00,2.100768E+03,9.565609E+02,1.373439E-01,8.434942E-02,2.099262E+03,9.557271E+02,1.372455E-01,8.427589E-02,1.527240E+03,1.174079E+03,9.984782E-02,1.035301E-01,6.523112E+02,5.108192E+02,4.264678E-02,4.504397E-02,1.527303E+03,1.048873E+03,9.985196E-02,9.248951E-02,3.695319E+03,2.402535E+03,2.415924E-01,2.118552E-01,1.474458E+03,1.781259E+03,9.639708E-02,1.570712E-01,3.647869E+03,2.490110E+03,2.384903E-01,2.195776E-01,3.647670E+03,1.916966E+03,2.384772E-01,1.690378E-01,1.809461E+03,1.043509E+03,1.182989E-01,9.201646E-02,1.809417E+03,1.002369E+03,1.182960E-01,8.838875E-02,9.334908E+03,6.835864E+03,6.591210E-01,6.027856E-01,9.110350E+02,2.212020E+02,5.956161E-02,1.950556E-02,9.110317E+02,2.204526E+02,5.956140E-02,1.943948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.875616E+02,1.263744E+03,1.324338E-02,1.114368E-01,1.046428E+03,1.486956E+03,7.388641E-02,1.311196E-01,3.829889E+02,1.217103E+03,2.704216E-02,1.073240E-01,2.384639E+02,6.565042E+02,1.683751E-02,5.789045E-02,4.373063E+02,3.482281E+03,3.087741E-02,3.070671E-01,1.022446E+02,1.239526E+03,7.219311E-03,1.457350E-01,2.223187E+03,1.078512E+04,1.569752E-01,9.510303E-01,1.746715E+03,7.676646E+03,1.233324E-01,6.769257E-01,1.762142E+03,4.712417E+03,1.244217E-01,4.155404E-01,2.460686E+03,7.349940E+03,1.737446E-01,6.481167E-01,2.998705E+03,4.077675E+03,1.960492E-01,3.595689E-01,1.204576E+03,2.025415E+03,7.875275E-02,1.786008E-01,2.977391E+03,4.630049E+03,1.946557E-01,4.082771E-01,7.216141E+03,1.053435E+04,4.717766E-01,9.289180E-01,2.283413E+03,6.805772E+03,1.492849E-01,6.001321E-01,7.495534E+03,8.637109E+03,4.900428E-01,7.616192E-01,7.494285E+03,8.678614E+03,4.899611E-01,7.652790E-01,3.920871E+03,3.481117E+03,2.563386E-01,3.069644E-01,3.920580E+03,3.497998E+03,2.563195E-01,3.084530E-01,2.326032E+04,2.800777E+04,1.642369E+00,2.469721E+00,2.116250E+03,9.562254E+02,1.383561E-01,8.431984E-02,2.114758E+03,9.556356E+02,1.382586E-01,8.426783E-02,1.528531E+03,1.167776E+03,9.993227E-02,1.029744E-01,6.537060E+02,5.081550E+02,4.273797E-02,4.480904E-02,1.528589E+03,1.273327E+03,9.993606E-02,1.122818E-01,3.711739E+03,2.396172E+03,2.426659E-01,2.112941E-01,1.473012E+03,1.767655E+03,9.630251E-02,1.558716E-01,3.659499E+03,2.483514E+03,2.392506E-01,2.189960E-01,3.659307E+03,1.911144E+03,2.392380E-01,1.685245E-01,1.817691E+03,1.252528E+03,1.188369E-01,1.104478E-01,1.817648E+03,1.000972E+03,1.188341E-01,8.826562E-02,1.172346E+04,8.507889E+03,8.277722E-01,7.502245E-01,9.149106E+02,2.207951E+02,5.981499E-02,1.946968E-02,9.149079E+02,2.201149E+02,5.981481E-02,1.940971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.089041E+02,1.848821E+03,5.005444E-02,1.630288E-01,3.839363E+03,4.195165E+03,2.710905E-01,3.699291E-01,1.473355E+03,2.421075E+03,1.040309E-01,2.134900E-01,7.174752E+02,1.131699E+03,5.065964E-02,9.979303E-02,1.745210E+03,4.927157E+03,1.232261E-01,4.344761E-01,6.495215E+02,1.846164E+03,4.586155E-02,2.170593E-01,8.983415E+03,1.779383E+04,6.343027E-01,1.569057E+00,6.670981E+03,1.281467E+04,4.710259E-01,1.129996E+00,5.159625E+03,7.964981E+03,3.643118E-01,7.023510E-01,7.607992E+03,1.228847E+04,5.371866E-01,1.083595E+00,6.735351E+03,4.040210E+03,4.403435E-01,3.562652E-01,3.145938E+03,1.999614E+03,2.056750E-01,1.763257E-01,6.720210E+03,5.405001E+03,4.393536E-01,4.766123E-01,1.670290E+04,1.049291E+04,1.092001E+00,9.252636E-01,8.458926E+03,6.691200E+03,5.530273E-01,5.900292E-01,1.607623E+04,8.802409E+03,1.051031E+00,7.761953E-01,1.607400E+04,8.649165E+03,1.050885E+00,7.626823E-01,7.847068E+03,3.565896E+03,5.130253E-01,3.144402E-01,7.846570E+03,3.501016E+03,5.129928E-01,3.087191E-01,1.929884E+04,2.077075E+04,1.362656E+00,1.831562E+00,3.838878E+03,9.558858E+02,2.509780E-01,8.428989E-02,3.837183E+03,9.555214E+02,2.508672E-01,8.425775E-02,3.098085E+03,1.157046E+03,2.025465E-01,1.020282E-01,1.417332E+03,5.017934E+02,9.266231E-02,4.424807E-02,3.098180E+03,1.545221E+03,2.025527E-01,1.362574E-01,7.703340E+03,2.383564E+03,5.036287E-01,2.101823E-01,3.451328E+03,1.737962E+03,2.256408E-01,1.532532E-01,7.177551E+03,2.542110E+03,4.692537E-01,2.241630E-01,7.177293E+03,1.901521E+03,4.692368E-01,1.676759E-01,3.404327E+03,1.467679E+03,2.225680E-01,1.294198E-01,3.404266E+03,1.002189E+03,2.225639E-01,8.837286E-02,9.883119E+03,6.258245E+03,6.978293E-01,5.518512E-01,1.595916E+03,2.206071E+02,1.043377E-01,1.945311E-02,1.595917E+03,2.199930E+02,1.043378E-01,1.939895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.043405E+03,2.050411E+03,7.367294E-02,1.808050E-01,5.633526E+03,5.109339E+03,3.977732E-01,4.505409E-01,1.924249E+03,2.569022E+03,1.358677E-01,2.265361E-01,9.820812E+02,1.244212E+03,6.934299E-02,1.097145E-01,2.341240E+03,5.710113E+03,1.653108E-01,5.035170E-01,9.385802E+02,2.191948E+03,6.627146E-02,2.577143E-01,1.113551E+04,2.067112E+04,7.862585E-01,1.822777E+00,8.278082E+03,1.505222E+04,5.845004E-01,1.327303E+00,6.333018E+03,9.464748E+03,4.471630E-01,8.346002E-01,9.315498E+03,1.437140E+04,6.577505E-01,1.267268E+00,8.250677E+03,3.991785E+03,5.394124E-01,3.519951E-01,3.889572E+03,1.961428E+03,2.542923E-01,1.729585E-01,8.233148E+03,6.112744E+03,5.382664E-01,5.390210E-01,2.024846E+04,1.044495E+04,1.323803E+00,9.210342E-01,1.021348E+04,6.527608E+03,6.677363E-01,5.756037E-01,1.916029E+04,9.317137E+03,1.252661E+00,8.215839E-01,1.915781E+04,8.623391E+03,1.252499E+00,7.604095E-01,9.339614E+03,3.808973E+03,6.106050E-01,3.358747E-01,9.339100E+03,3.513838E+03,6.105713E-01,3.098498E-01,2.213901E+04,2.325917E+04,1.563196E+00,2.050990E+00,4.696700E+03,9.557301E+02,3.070607E-01,8.427616E-02,4.694855E+03,9.555849E+02,3.069400E-01,8.426335E-02,3.834673E+03,1.144398E+03,2.507031E-01,1.009129E-01,1.798542E+03,4.926003E+02,1.175850E-01,4.343743E-02,3.834762E+03,1.804615E+03,2.507089E-01,1.591307E-01,9.485662E+03,2.366616E+03,6.201532E-01,2.086879E-01,4.364952E+03,1.696153E+03,2.853716E-01,1.495666E-01,8.691504E+03,2.723764E+03,5.682328E-01,2.401812E-01,8.691255E+03,1.889465E+03,5.682165E-01,1.666128E-01,4.118047E+03,1.677692E+03,2.692295E-01,1.479386E-01,4.117991E+03,1.007431E+03,2.692259E-01,8.883516E-02,1.041014E+04,6.926067E+03,7.350412E-01,6.107397E-01,1.965132E+03,2.206932E+02,1.284763E-01,1.946070E-02,1.965131E+03,2.201412E+02,1.284762E-01,1.941202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.387988E+03,2.418266E+03,9.800334E-02,2.132424E-01,7.481599E+03,6.992455E+03,5.282622E-01,6.165938E-01,2.494694E+03,3.236596E+03,1.761459E-01,2.854027E-01,1.266144E+03,1.535837E+03,8.940014E-02,1.354299E-01,3.060191E+03,6.517763E+03,2.160746E-01,5.747355E-01,1.272609E+03,2.534582E+03,8.985660E-02,2.979988E-01,1.435103E+04,2.399680E+04,1.013300E+00,2.116035E+00,1.062628E+04,1.761979E+04,7.503026E-01,1.553711E+00,7.931490E+03,1.120143E+04,5.600282E-01,9.877410E-01,1.171680E+04,1.681776E+04,8.273021E-01,1.482988E+00,1.046673E+04,3.948930E+03,6.842934E-01,3.482161E-01,4.986918E+03,1.922907E+03,3.260346E-01,1.695617E-01,1.044693E+04,6.739680E+03,6.829990E-01,5.943041E-01,2.574394E+04,1.041572E+04,1.683086E+00,9.184570E-01,1.311907E+04,6.358506E+03,8.576982E-01,5.606923E-01,2.382048E+04,1.022643E+04,1.557334E+00,9.017652E-01,2.381819E+04,8.620417E+03,1.557185E+00,7.601473E-01,1.143375E+04,4.227845E+03,7.475153E-01,3.728108E-01,1.143333E+04,3.540086E+03,7.474878E-01,3.121643E-01,1.930521E+04,2.057078E+04,1.363106E+00,1.813928E+00,5.698316E+03,9.647366E+02,3.725443E-01,8.507035E-02,5.696382E+03,9.847446E+02,3.724178E-01,8.683466E-02,4.666433E+03,1.135042E+03,3.050819E-01,1.000879E-01,2.228235E+03,4.838231E+02,1.456774E-01,4.266346E-02,4.666495E+03,2.038856E+03,3.050859E-01,1.797861E-01,1.155324E+04,2.355226E+03,7.553274E-01,2.076836E-01,5.524392E+03,1.653736E+03,3.611735E-01,1.458262E-01,1.044109E+04,3.044757E+03,6.826173E-01,2.684863E-01,1.044089E+04,1.885236E+03,6.826041E-01,1.662399E-01,4.909379E+03,1.876478E+03,3.209652E-01,1.654676E-01,4.909344E+03,1.018155E+03,3.209629E-01,8.978082E-02,9.127762E+03,6.129719E+03,6.444949E-01,5.405178E-01,2.337245E+03,2.242177E+02,1.528043E-01,1.977149E-02,2.337236E+03,2.308465E+02,1.528037E-01,2.035602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.620223E+03,2.677594E+03,1.144010E-01,2.361099E-01,8.733221E+03,8.307476E+03,6.166370E-01,7.325521E-01,2.827765E+03,3.685310E+03,1.996634E-01,3.249702E-01,1.450278E+03,1.735852E+03,1.024015E-01,1.530672E-01,3.494243E+03,7.059277E+03,2.467222E-01,6.224861E-01,1.482482E+03,2.763013E+03,1.046754E-01,3.248562E-01,1.606425E+04,2.600830E+04,1.134268E+00,2.293409E+00,1.189050E+04,1.924295E+04,8.395669E-01,1.696841E+00,8.815070E+03,1.230939E+04,6.224162E-01,1.085440E+00,1.302608E+04,1.840170E+04,9.197478E-01,1.622660E+00,1.175352E+04,3.923346E+03,7.684214E-01,3.459601E-01,5.623834E+03,1.891552E+03,3.676748E-01,1.667968E-01,1.173130E+04,6.996542E+03,7.669687E-01,6.169542E-01,2.883873E+04,1.042360E+04,1.885417E+00,9.191519E-01,1.472470E+04,6.211907E+03,9.626709E-01,5.477651E-01,2.646762E+04,1.151764E+04,1.730399E+00,1.015624E+00,2.646550E+04,8.655712E+03,1.730261E+00,7.632595E-01,1.265858E+04,4.814519E+03,8.275924E-01,4.245437E-01,1.265829E+04,3.582720E+03,8.275734E-01,3.159238E-01,1.809545E+04,1.963137E+04,1.277687E+00,1.731092E+00,6.349910E+03,9.909590E+02,4.151442E-01,8.738264E-02,6.347884E+03,1.076173E+03,4.150117E-01,9.489682E-02,5.197934E+03,1.132978E+03,3.398303E-01,9.990582E-02,2.503405E+03,4.774442E+02,1.636675E-01,4.210097E-02,5.197966E+03,2.256802E+03,3.398324E-01,1.990045E-01,1.285119E+04,2.355069E+03,8.401845E-01,2.076697E-01,6.220482E+03,1.618362E+03,4.066824E-01,1.427070E-01,1.153130E+04,3.500558E+03,7.538929E-01,3.086787E-01,1.153116E+04,1.895604E+03,7.538834E-01,1.671541E-01,5.406086E+03,2.064650E+03,3.534389E-01,1.820606E-01,5.406077E+03,1.035890E+03,3.534383E-01,9.134463E-02,8.438142E+03,5.858812E+03,5.958020E-01,5.166293E-01,2.586268E+03,2.334983E+02,1.690849E-01,2.058985E-02,2.586249E+03,2.620601E+02,1.690837E-01,2.310842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.301494E+03,2.313118E+03,9.189616E-02,2.039704E-01,7.035696E+03,6.723563E+03,4.967778E-01,5.928829E-01,2.035046E+03,2.928641E+03,1.436909E-01,2.582472E-01,1.132156E+03,1.432291E+03,7.993953E-02,1.262992E-01,2.571664E+03,6.114181E+03,1.815806E-01,5.391477E-01,1.121456E+03,2.353645E+03,7.918396E-02,2.767255E-01,1.087651E+04,2.080710E+04,7.679710E-01,1.834767E+00,8.121187E+03,1.564499E+04,5.734224E-01,1.379573E+00,6.210694E+03,1.011321E+04,4.385259E-01,8.917819E-01,9.061699E+03,1.496405E+04,6.398303E-01,1.319528E+00,9.216851E+03,3.916548E+03,6.025789E-01,3.453607E-01,4.272671E+03,1.874316E+03,2.793385E-01,1.652770E-01,9.186710E+03,6.770864E+03,6.006084E-01,5.970540E-01,2.227198E+04,1.046951E+04,1.456097E+00,9.232001E-01,1.005415E+04,6.108619E+03,6.573199E-01,5.386573E-01,2.037375E+04,1.296800E+04,1.331995E+00,1.143517E+00,2.037291E+04,8.729441E+03,1.331939E+00,7.697610E-01,9.873645E+03,5.471909E+03,6.455188E-01,4.825123E-01,9.873718E+03,3.637909E+03,6.455236E-01,3.207903E-01,1.682884E+04,1.901404E+04,1.188254E+00,1.676655E+00,5.218453E+03,1.045064E+03,3.411718E-01,9.215357E-02,5.216572E+03,1.251849E+03,3.410488E-01,1.103879E-01,4.095445E+03,1.138944E+03,2.677518E-01,1.004320E-01,1.981184E+03,4.757815E+02,1.295258E-01,4.195435E-02,4.095398E+03,2.463721E+03,2.677488E-01,2.172506E-01,1.001952E+04,2.371776E+03,6.550559E-01,2.091429E-01,4.858668E+03,1.597531E+03,3.176498E-01,1.408701E-01,8.987771E+03,4.015111E+03,5.876022E-01,3.540519E-01,8.987768E+03,1.928103E+03,5.876020E-01,1.700199E-01,4.263670E+03,2.242783E+03,2.787501E-01,1.977683E-01,4.263710E+03,1.060007E+03,2.787527E-01,9.347126E-02,7.770018E+03,5.686488E+03,5.486270E-01,5.014338E-01,2.123912E+03,2.528396E+02,1.388570E-01,2.229537E-02,2.123879E+03,3.196696E+02,1.388549E-01,2.818843E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.140974E+03,2.299337E+03,8.056213E-02,2.027552E-01,6.184919E+03,6.788827E+03,4.367060E-01,5.986379E-01,1.845461E+03,3.175478E+03,1.303046E-01,2.800132E-01,1.006727E+03,1.469131E+03,7.108317E-02,1.295477E-01,2.311820E+03,5.774852E+03,1.632334E-01,5.092257E-01,9.935469E+02,2.178036E+03,7.015256E-02,2.560786E-01,1.013023E+04,1.954041E+04,7.152773E-01,1.723071E+00,7.544982E+03,1.482940E+04,5.327376E-01,1.307655E+00,5.743005E+03,9.600959E+03,4.055033E-01,8.466113E-01,8.409922E+03,1.429138E+04,5.938094E-01,1.260212E+00,8.804479E+03,3.925483E+03,5.756189E-01,3.461486E-01,4.069796E+03,1.887622E+03,2.660749E-01,1.664503E-01,8.775205E+03,6.286525E+03,5.737051E-01,5.543449E-01,2.141888E+04,1.054545E+04,1.400323E+00,9.298967E-01,9.685037E+03,6.051392E+03,6.331880E-01,5.336110E-01,1.958525E+04,1.438459E+04,1.280444E+00,1.268431E+00,1.958502E+04,8.837799E+03,1.280428E+00,7.793160E-01,9.429710E+03,6.112914E+03,6.164952E-01,5.390360E-01,9.429984E+03,3.701884E+03,6.165132E-01,3.264317E-01,1.554945E+04,1.862586E+04,1.097919E+00,1.642426E+00,4.895120E+03,1.134194E+03,3.200330E-01,1.000131E-01,4.893347E+03,1.518333E+03,3.199171E-01,1.338864E-01,3.777492E+03,1.152576E+03,2.469647E-01,1.016340E-01,1.815226E+03,4.848290E+02,1.186758E-01,4.275216E-02,3.777406E+03,2.656845E+03,2.469591E-01,2.342803E-01,9.280103E+03,2.408915E+03,6.067143E-01,2.124178E-01,4.499867E+03,1.593573E+03,2.941921E-01,1.405210E-01,8.353904E+03,4.522544E+03,5.461612E-01,3.987973E-01,8.353975E+03,1.987336E+03,5.461659E-01,1.752430E-01,3.949708E+03,2.408249E+03,2.582239E-01,2.123590E-01,3.949776E+03,1.090009E+03,2.582283E-01,9.611683E-02,7.119499E+03,5.587946E+03,5.026950E-01,4.927444E-01,1.948768E+03,2.830097E+02,1.274065E-01,2.495576E-02,1.948725E+03,4.068457E+02,1.274037E-01,3.587560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.478217E+02,2.096484E+03,6.692398E-02,1.848677E-01,5.160395E+03,5.773939E+03,3.643662E-01,5.091452E-01,1.507719E+03,2.872330E+03,1.064573E-01,2.532817E-01,8.449147E+02,1.310707E+03,5.965790E-02,1.155780E-01,1.890340E+03,5.378056E+03,1.334735E-01,4.742363E-01,8.007129E+02,1.985037E+03,5.653690E-02,2.333871E-01,8.186439E+03,1.768438E+04,5.780297E-01,1.559406E+00,6.128373E+03,1.358966E+04,4.327134E-01,1.198335E+00,4.781916E+03,8.799366E+03,3.376425E-01,7.759270E-01,6.964127E+03,1.320397E+04,4.917244E-01,1.164324E+00,7.608120E+03,3.952952E+03,4.974034E-01,3.485708E-01,3.473111E+03,1.943001E+03,2.270649E-01,1.713335E-01,7.579654E+03,6.083351E+03,4.955424E-01,5.364291E-01,1.841073E+04,1.065792E+04,1.203656E+00,9.398141E-01,8.076895E+03,6.038552E+03,5.280509E-01,5.324787E-01,1.705075E+04,1.570541E+04,1.114743E+00,1.384901E+00,1.705074E+04,8.991947E+03,1.114743E+00,7.929088E-01,8.302010E+03,6.706320E+03,5.427685E-01,5.913624E-01,8.302397E+03,3.778878E+03,5.427938E-01,3.332209E-01,1.436200E+04,1.835743E+04,1.014075E+00,1.618756E+00,4.380473E+03,1.262045E+03,2.863864E-01,1.112870E-01,4.378756E+03,1.856947E+03,2.862741E-01,1.637454E-01,3.328998E+03,1.175398E+03,2.176431E-01,1.036465E-01,1.582060E+03,5.083852E+02,1.034319E-01,4.482935E-02,3.328891E+03,2.836970E+03,2.176361E-01,2.501636E-01,8.162771E+03,2.466423E+03,5.336654E-01,2.174889E-01,3.852549E+03,1.607995E+03,2.518718E-01,1.417928E-01,7.409552E+03,5.001508E+03,4.844214E-01,4.410323E-01,7.409661E+03,2.073662E+03,4.844285E-01,1.828553E-01,3.521657E+03,2.563303E+03,2.302388E-01,2.260317E-01,3.521740E+03,1.127995E+03,2.302442E-01,9.946650E-02,6.536830E+03,5.529761E+03,4.615538E-01,4.876136E-01,1.751201E+03,3.258896E+02,1.144900E-01,2.873690E-02,1.751153E+03,5.195504E+02,1.144868E-01,4.581389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.490880E+02,1.983480E+03,5.995258E-02,1.749030E-01,4.636954E+03,5.239623E+03,3.274070E-01,4.620293E-01,1.384592E+03,2.752730E+03,9.776354E-02,2.427354E-01,7.697075E+02,1.231312E+03,5.434766E-02,1.085770E-01,1.722940E+03,5.212294E+03,1.216537E-01,4.596194E-01,7.159937E+02,1.889985E+03,5.055502E-02,2.222115E-01,7.636224E+03,1.701952E+04,5.391800E-01,1.500779E+00,5.715590E+03,1.320252E+04,4.035675E-01,1.164197E+00,4.481752E+03,8.576184E+03,3.164485E-01,7.562468E-01,6.530605E+03,1.293692E+04,4.611142E-01,1.140776E+00,7.280767E+03,3.995331E+03,4.760017E-01,3.523078E-01,3.310092E+03,2.044542E+03,2.164071E-01,1.802874E-01,7.252861E+03,6.387198E+03,4.741772E-01,5.632223E-01,1.764897E+04,1.079853E+04,1.153854E+00,9.522134E-01,7.719637E+03,6.069357E+03,5.046941E-01,5.351952E-01,1.640515E+04,1.692213E+04,1.072535E+00,1.492191E+00,1.640541E+04,9.190246E+03,1.072552E+00,8.103947E-01,7.981802E+03,7.244444E+03,5.218340E-01,6.388142E-01,7.982281E+03,3.865763E+03,5.218653E-01,3.408825E-01,1.332910E+04,1.819308E+04,9.411436E-01,1.604263E+00,4.179865E+03,1.431198E+03,2.732711E-01,1.262029E-01,4.178214E+03,2.240079E+03,2.731631E-01,1.975299E-01,3.157726E+03,1.206464E+03,2.064457E-01,1.063858E-01,1.491463E+03,5.492707E+02,9.750881E-02,4.843462E-02,3.157601E+03,2.998994E+03,2.064376E-01,2.644509E-01,7.748808E+03,2.546892E+03,5.066013E-01,2.245846E-01,3.643137E+03,1.642717E+03,2.381809E-01,1.448546E-01,7.071510E+03,5.450819E+03,4.623209E-01,4.806525E-01,7.071649E+03,2.191316E+03,4.623300E-01,1.932300E-01,3.361015E+03,2.704734E+03,2.197363E-01,2.385031E-01,3.361110E+03,1.173227E+03,2.197425E-01,1.034550E-01,6.046487E+03,5.507749E+03,4.269315E-01,4.856726E-01,1.662183E+03,3.831723E+02,1.086701E-01,3.378809E-02,1.662131E+03,6.506979E+02,1.086667E-01,5.737846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.721768E+02,1.899222E+03,5.452202E-02,1.674731E-01,4.229093E+03,4.851319E+03,2.986087E-01,4.277887E-01,1.288287E+03,2.665172E+03,9.096363E-02,2.350145E-01,7.118629E+02,1.173416E+03,5.026336E-02,1.034716E-01,1.592005E+03,5.091412E+03,1.124086E-01,4.489601E-01,6.489188E+02,1.817375E+03,4.581899E-02,2.136745E-01,7.189913E+03,1.651598E+04,5.076668E-01,1.456377E+00,5.383604E+03,1.292128E+04,3.801266E-01,1.139397E+00,4.248666E+03,8.427929E+03,2.999906E-01,7.431737E-01,6.190255E+03,1.275639E+04,4.370827E-01,1.124857E+00,6.999761E+03,4.047256E+03,4.576301E-01,3.568865E-01,3.170266E+03,2.187170E+03,2.072655E-01,1.928644E-01,6.972295E+03,7.135768E+03,4.558344E-01,6.292311E-01,1.697784E+04,1.095619E+04,1.109977E+00,9.661158E-01,7.401010E+03,6.128860E+03,4.838629E-01,5.404421E-01,1.584978E+04,1.801863E+04,1.036226E+00,1.588881E+00,1.585024E+04,9.426643E+03,1.036257E+00,8.312402E-01,7.716765E+03,7.717279E+03,5.045064E-01,6.805087E-01,7.717318E+03,3.958894E+03,5.045425E-01,3.490948E-01,1.245220E+04,1.801852E+04,8.792277E-01,1.588871E+00,4.021484E+03,1.638495E+03,2.629164E-01,1.444823E-01,4.019882E+03,2.646579E+03,2.628117E-01,2.333750E-01,3.020919E+03,1.244031E+03,1.975015E-01,1.096985E-01,1.419096E+03,6.068160E+02,9.277762E-02,5.350896E-02,3.020780E+03,3.136485E+03,1.974924E-01,2.765748E-01,7.414093E+03,2.649181E+03,4.847183E-01,2.336044E-01,3.468617E+03,1.694229E+03,2.267711E-01,1.493969E-01,6.800450E+03,5.865412E+03,4.445996E-01,5.172113E-01,6.800614E+03,2.339496E+03,4.446103E-01,2.062965E-01,3.234440E+03,2.827852E+03,2.114611E-01,2.493597E-01,3.234544E+03,1.223909E+03,2.114679E-01,1.079242E-01,5.642672E+03,5.516178E+03,3.984189E-01,4.864158E-01,1.593968E+03,4.556526E+02,1.042104E-01,4.017939E-02,1.593914E+03,7.955980E+02,1.042068E-01,7.015573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.114947E+02,1.834664E+03,5.023736E-02,1.617804E-01,3.907133E+03,4.554843E+03,2.758756E-01,4.016454E-01,1.212252E+03,2.596880E+03,8.559490E-02,2.289926E-01,6.666228E+02,1.129817E+03,4.706903E-02,9.962710E-02,1.488583E+03,5.000706E+03,1.051062E-01,4.409616E-01,5.955536E+02,1.760938E+03,4.205096E-02,2.070390E-01,6.830501E+03,1.612021E+04,4.822894E-01,1.421478E+00,5.117331E+03,1.270588E+04,3.613255E-01,1.120403E+00,4.065121E+03,8.327724E+03,2.870309E-01,7.343376E-01,5.920410E+03,1.253427E+04,4.180295E-01,1.105270E+00,6.764966E+03,4.107549E+03,4.422797E-01,3.622032E-01,3.053545E+03,2.356100E+03,1.996345E-01,2.077606E-01,6.737817E+03,8.062824E+03,4.405047E-01,7.109788E-01,1.641138E+04,1.112755E+04,1.072943E+00,9.812258E-01,7.129300E+03,6.212455E+03,4.660991E-01,5.478135E-01,1.538389E+04,1.898483E+04,1.005767E+00,1.674080E+00,1.538452E+04,9.700248E+03,1.005809E+00,8.553666E-01,7.497793E+03,8.119582E+03,4.901904E-01,7.159837E-01,7.498408E+03,4.057714E+03,4.902307E-01,3.578087E-01,1.171053E+04,1.786263E+04,8.268597E-01,1.575124E+00,3.894007E+03,1.882292E+03,2.545822E-01,1.659803E-01,3.892440E+03,3.066109E+03,2.544798E-01,2.703691E-01,2.909612E+03,1.287376E+03,1.902245E-01,1.135206E-01,1.360371E+03,6.766543E+02,8.893829E-02,5.966729E-02,2.909461E+03,3.250358E+03,1.902147E-01,2.866162E-01,7.139765E+03,2.775217E+03,4.667833E-01,2.447183E-01,3.324181E+03,1.762473E+03,2.173282E-01,1.554146E-01,6.578947E+03,6.242069E+03,4.301182E-01,5.504249E-01,6.579133E+03,2.520582E+03,4.301303E-01,2.222646E-01,3.132225E+03,2.932901E+03,2.047785E-01,2.586228E-01,3.132335E+03,1.279650E+03,2.047857E-01,1.128394E-01,5.310672E+03,5.548861E+03,3.749770E-01,4.892979E-01,1.540224E+03,5.454960E+02,1.006967E-01,4.810176E-02,1.540167E+03,9.504751E+02,1.006930E-01,8.381277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.629826E+02,1.784694E+03,4.681201E-02,1.573741E-01,3.649554E+03,4.320144E+03,2.576884E-01,3.809497E-01,1.151095E+03,2.540637E+03,8.127676E-02,2.240330E-01,6.306356E+02,1.096538E+03,4.452804E-02,9.669259E-02,1.405537E+03,4.930083E+03,9.924241E-02,4.347341E-01,5.525830E+02,1.716015E+03,3.901689E-02,2.017573E-01,6.535905E+03,1.580221E+04,4.614885E-01,1.393437E+00,4.899759E+03,1.253264E+04,3.459631E-01,1.105126E+00,3.917117E+03,8.260363E+03,2.765806E-01,7.283978E-01,5.701579E+03,1.231467E+04,4.025782E-01,1.085906E+00,6.566858E+03,4.173872E+03,4.293278E-01,3.680515E-01,2.955092E+03,2.540019E+03,1.931979E-01,2.239785E-01,6.539913E+03,8.628793E+03,4.275662E-01,7.608859E-01,1.593016E+04,1.130729E+04,1.041481E+00,9.970757E-01,6.896649E+03,6.281735E+03,4.508889E-01,5.539226E-01,1.498914E+04,1.982115E+04,9.799593E-01,1.747826E+00,1.498993E+04,1.000681E+04,9.800112E-01,8.823994E-01,7.313954E+03,8.451450E+03,4.781714E-01,7.452478E-01,7.314626E+03,4.159772E+03,4.782153E-01,3.668081E-01,1.108024E+04,1.780890E+04,7.823555E-01,1.570387E+00,3.789396E+03,2.155571E+03,2.477430E-01,1.900780E-01,3.787854E+03,3.485752E+03,2.476421E-01,3.073731E-01,2.817542E+03,1.335486E+03,1.842052E-01,1.177630E-01,1.311910E+03,7.560361E+02,8.577002E-02,6.666717E-02,2.817382E+03,3.340816E+03,1.841947E-01,2.945927E-01,6.911649E+03,2.923281E+03,4.518695E-01,2.577746E-01,3.203193E+03,1.847514E+03,2.094183E-01,1.629136E-01,6.394919E+03,6.580342E+03,4.180868E-01,5.802537E-01,6.395123E+03,2.732158E+03,4.181001E-01,2.409214E-01,3.048058E+03,3.019775E+03,1.992758E-01,2.662834E-01,3.048175E+03,1.339277E+03,1.992835E-01,1.180972E-01,5.035860E+03,5.600400E+03,3.555730E-01,4.938426E-01,1.496984E+03,6.501429E+02,9.786975E-02,5.732952E-02,1.496924E+03,1.108776E+03,9.786586E-02,9.777175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.237083E+02,1.745687E+03,4.403892E-02,1.539344E-01,3.440827E+03,4.135953E+03,2.429506E-01,3.647078E-01,1.100983E+03,2.491675E+03,7.773845E-02,2.197156E-01,6.015474E+02,1.070884E+03,4.247418E-02,9.443038E-02,1.337734E+03,4.872964E+03,9.445502E-02,4.296973E-01,5.175363E+02,1.679630E+03,3.654231E-02,1.974794E-01,6.289971E+03,1.554469E+04,4.441235E-01,1.370729E+00,4.718588E+03,1.238678E+04,3.331710E-01,1.092265E+00,3.795045E+03,8.216090E+03,2.679613E-01,7.244938E-01,5.520237E+03,1.218643E+04,3.897740E-01,1.074598E+00,6.397323E+03,4.246333E+03,4.182440E-01,3.744411E-01,2.870810E+03,2.715006E+03,1.876877E-01,2.394089E-01,6.370491E+03,8.904605E+03,4.164897E-01,7.852069E-01,1.551596E+04,1.149469E+04,1.014402E+00,1.013600E+00,6.695017E+03,6.333769E+03,4.377066E-01,5.585109E-01,1.464971E+04,2.051785E+04,9.577684E-01,1.809262E+00,1.465066E+04,1.034306E+04,9.578300E-01,9.120498E-01,7.156854E+03,8.710749E+03,4.679005E-01,7.681128E-01,7.157576E+03,4.265705E+03,4.679478E-01,3.761493E-01,1.054057E+04,1.779946E+04,7.442505E-01,1.569554E+00,3.701973E+03,2.450716E+03,2.420275E-01,2.161038E-01,3.700446E+03,3.893103E+03,2.419276E-01,3.432933E-01,2.740284E+03,1.388030E+03,1.791542E-01,1.223963E-01,1.271320E+03,8.429307E+02,8.311633E-02,7.432952E-02,2.740114E+03,3.407805E+03,1.791431E-01,3.004998E-01,6.719426E+03,3.090641E+03,4.393024E-01,2.725324E-01,3.100567E+03,1.949094E+03,2.027088E-01,1.718708E-01,6.239774E+03,6.875579E+03,4.079437E-01,6.062876E-01,6.239995E+03,2.968531E+03,4.079581E-01,2.617646E-01,2.977571E+03,3.088143E+03,1.946675E-01,2.723120E-01,2.977694E+03,1.402566E+03,1.946756E-01,1.236781E-01,4.806385E+03,5.665856E+03,3.393702E-01,4.996144E-01,1.461556E+03,7.670200E+02,9.555358E-02,6.763572E-02,1.461495E+03,1.265913E+03,9.554956E-02,1.116280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.915391E+02,1.715063E+03,4.176751E-02,1.512340E-01,3.269664E+03,4.000911E+03,2.308651E-01,3.527999E-01,1.059244E+03,2.447432E+03,7.479133E-02,2.158142E-01,5.776900E+02,1.051049E+03,4.078965E-02,9.268140E-02,1.281547E+03,4.825144E+03,9.048770E-02,4.254806E-01,4.886098E+02,1.649868E+03,3.449986E-02,1.939802E-01,6.081537E+03,1.533406E+04,4.294064E-01,1.352155E+00,4.565342E+03,1.225920E+04,3.223506E-01,1.081015E+00,3.692431E+03,8.188799E+03,2.607159E-01,7.220872E-01,5.367236E+03,1.209090E+04,3.789708E-01,1.066174E+00,6.250569E+03,4.324968E+03,4.086494E-01,3.813752E-01,2.797805E+03,2.845849E+03,1.829148E-01,2.509466E-01,6.223780E+03,9.069476E+03,4.068981E-01,7.997452E-01,1.515559E+04,1.168814E+04,9.908414E-01,1.030658E+00,6.518660E+03,6.419750E+03,4.261767E-01,5.660927E-01,1.435436E+04,2.105092E+04,9.384585E-01,1.856268E+00,1.435544E+04,1.070198E+04,9.385292E-01,9.436990E-01,7.020679E+03,8.891580E+03,4.589977E-01,7.840584E-01,7.021448E+03,4.375667E+03,4.590480E-01,3.858458E-01,1.007507E+04,1.790585E+04,7.113827E-01,1.578936E+00,3.627784E+03,2.759184E+03,2.371771E-01,2.433045E-01,3.626265E+03,4.276899E+03,2.370778E-01,3.771364E-01,2.674828E+03,1.444681E+03,1.748748E-01,1.273918E-01,1.236968E+03,9.360654E+02,8.087045E-02,8.254213E-02,2.674649E+03,3.453782E+03,1.748631E-01,3.045541E-01,6.555966E+03,3.271997E+03,4.286157E-01,2.885242E-01,3.012755E+03,2.065806E+03,1.969678E-01,1.821625E-01,6.107719E+03,7.117729E+03,3.993102E-01,6.276405E-01,6.107955E+03,3.222219E+03,3.993257E-01,2.841348E-01,2.917878E+03,3.139351E+03,1.907649E-01,2.768276E-01,2.918007E+03,1.469686E+03,1.907734E-01,1.295968E-01,4.613209E+03,5.740479E+03,3.257304E-01,5.061947E-01,1.432163E+03,8.910663E+02,9.363192E-02,7.857411E-02,1.432100E+03,1.417250E+03,9.362778E-02,1.249729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.648847E+02,1.690863E+03,3.988549E-02,1.491001E-01,3.127654E+03,3.899834E+03,2.208380E-01,3.438869E-01,1.023947E+03,2.405221E+03,7.229904E-02,2.120921E-01,5.578474E+02,1.035628E+03,3.938860E-02,9.132152E-02,1.234318E+03,4.783530E+03,8.715300E-02,4.218111E-01,4.644505E+02,1.625411E+03,3.279401E-02,1.911047E-01,5.902440E+03,1.516070E+04,4.167606E-01,1.336869E+00,4.433858E+03,1.214306E+04,3.130667E-01,1.070774E+00,3.604836E+03,8.173380E+03,2.545310E-01,7.207276E-01,5.236238E+03,1.211719E+04,3.697214E-01,1.068492E+00,6.122229E+03,4.408042E+03,4.002589E-01,3.887006E-01,2.733911E+03,2.927492E+03,1.787375E-01,2.581459E-01,6.095436E+03,9.152327E+03,3.985072E-01,8.070510E-01,1.483896E+04,1.188403E+04,9.701411E-01,1.047933E+00,6.363107E+03,6.564300E+03,4.160070E-01,5.788391E-01,1.409460E+04,2.142588E+04,9.214763E-01,1.889331E+00,1.409581E+04,1.107658E+04,9.215554E-01,9.767312E-01,6.901206E+03,8.997885E+03,4.511868E-01,7.934324E-01,6.902018E+03,4.487510E+03,4.512399E-01,3.957081E-01,9.670252E+03,1.807056E+04,6.827991E-01,1.593460E+00,3.563980E+03,3.074573E+03,2.330057E-01,2.711154E-01,3.562461E+03,4.631646E+03,2.329064E-01,4.084180E-01,2.618667E+03,1.504480E+03,1.712031E-01,1.326649E-01,1.207531E+03,1.033772E+03,7.894590E-02,9.115791E-02,2.618480E+03,3.476379E+03,1.711909E-01,3.065466E-01,6.415258E+03,3.462037E+03,4.194165E-01,3.052820E-01,2.936822E+03,2.196059E+03,1.920034E-01,1.936482E-01,5.993824E+03,7.307945E+03,3.918640E-01,6.444137E-01,5.994075E+03,3.487150E+03,3.918804E-01,3.074964E-01,2.866583E+03,3.171817E+03,1.874114E-01,2.796904E-01,2.866718E+03,1.539346E+03,1.874202E-01,1.357393E-01,4.449083E+03,5.821030E+03,3.141418E-01,5.132977E-01,1.407376E+03,1.019142E+03,9.201138E-02,8.986781E-02,1.407311E+03,1.559848E+03,9.200712E-02,1.375472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.425654E+02,1.671649E+03,3.830957E-02,1.474058E-01,3.008521E+03,3.837606E+03,2.124263E-01,3.383996E-01,9.937075E+02,2.363274E+03,7.016390E-02,2.083932E-01,5.411441E+02,1.023637E+03,3.820921E-02,9.026415E-02,1.194122E+03,4.745894E+03,8.431478E-02,4.184924E-01,4.440416E+02,1.605409E+03,3.135298E-02,1.887530E-01,5.746797E+03,1.501758E+04,4.057710E-01,1.324249E+00,4.319722E+03,1.203341E+04,3.050078E-01,1.061104E+00,3.528884E+03,8.165445E+03,2.491681E-01,7.200279E-01,5.122408E+03,1.219243E+04,3.616840E-01,1.075127E+00,6.009281E+03,4.494266E+03,3.928745E-01,3.963038E-01,2.677599E+03,2.989364E+03,1.750560E-01,2.636017E-01,5.982448E+03,9.151291E+03,3.911202E-01,8.069597E-01,1.455841E+04,1.208003E+04,9.517989E-01,1.065215E+00,6.225003E+03,6.776539E+03,4.069780E-01,5.975543E-01,1.386473E+04,2.164077E+04,9.064481E-01,1.908280E+00,1.386607E+04,1.145995E+04,9.065355E-01,1.010537E+00,6.795708E+03,9.031003E+03,4.442895E-01,7.963527E-01,6.796563E+03,4.599963E+03,4.443454E-01,4.056242E-01,9.315490E+03,1.818622E+04,6.577500E-01,1.603658E+00,3.508698E+03,3.390248E+03,2.293915E-01,2.989516E-01,3.507174E+03,4.950699E+03,2.292919E-01,4.365520E-01,2.569994E+03,1.566294E+03,1.680210E-01,1.381156E-01,1.182049E+03,1.133691E+03,7.727995E-02,9.996869E-02,2.569800E+03,3.474258E+03,1.680083E-01,3.063596E-01,6.292933E+03,3.658263E+03,4.114191E-01,3.225852E-01,2.870576E+03,2.337027E+03,1.876724E-01,2.060787E-01,5.894574E+03,7.444651E+03,3.853753E-01,6.564684E-01,5.894838E+03,3.758622E+03,3.853925E-01,3.314348E-01,2.822010E+03,3.184511E+03,1.844973E-01,2.808098E-01,2.822150E+03,1.610313E+03,1.845064E-01,1.419972E-01,4.308433E+03,5.904552E+03,3.042107E-01,5.206626E-01,1.386204E+03,1.148325E+03,9.062717E-02,1.012592E-01,1.386137E+03,1.690299E+03,9.062280E-02,1.490504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.236709E+02,1.656360E+03,3.697546E-02,1.460576E-01,2.907542E+03,3.803318E+03,2.052963E-01,3.353761E-01,9.674706E+02,2.320374E+03,6.831136E-02,2.046103E-01,5.269014E+02,1.014389E+03,3.720356E-02,8.944869E-02,1.159485E+03,4.710810E+03,8.186916E-02,4.153986E-01,4.266159E+02,1.589111E+03,3.012258E-02,1.868369E-01,5.610031E+03,1.489816E+04,3.961142E-01,1.313718E+00,4.219502E+03,1.192711E+04,2.979314E-01,1.051731E+00,3.462202E+03,8.161810E+03,2.444598E-01,7.197073E-01,5.022316E+03,1.220804E+04,3.546167E-01,1.076503E+00,5.908972E+03,4.582341E+03,3.863165E-01,4.040702E-01,2.627536E+03,3.061259E+03,1.717829E-01,2.699414E-01,5.882078E+03,9.064001E+03,3.845582E-01,7.992625E-01,1.430858E+04,1.227407E+04,9.354658E-01,1.082325E+00,6.101570E+03,7.048026E+03,3.989082E-01,6.214940E-01,1.365941E+04,2.169044E+04,8.930247E-01,1.912661E+00,1.366087E+04,1.184604E+04,8.931200E-01,1.044582E+00,6.701582E+03,8.991054E+03,4.381358E-01,7.928300E-01,6.702479E+03,4.711878E+03,4.381944E-01,4.154928E-01,9.002407E+03,1.827605E+04,6.356437E-01,1.611580E+00,3.460216E+03,3.700677E+03,2.262219E-01,3.263253E-01,3.458683E+03,5.229948E+03,2.261216E-01,4.611762E-01,2.527471E+03,1.629244E+03,1.652409E-01,1.436666E-01,1.159811E+03,1.233773E+03,7.582610E-02,1.087939E-01,2.527270E+03,3.446813E+03,1.652278E-01,3.039395E-01,6.185746E+03,3.857785E+03,4.044115E-01,3.401790E-01,2.812372E+03,2.485165E+03,1.838671E-01,2.191415E-01,5.807394E+03,7.525140E+03,3.796756E-01,6.635658E-01,5.807669E+03,4.032372E+03,3.796936E-01,3.555740E-01,2.782948E+03,3.176786E+03,1.819435E-01,2.801286E-01,2.783092E+03,1.681741E+03,1.819529E-01,1.482957E-01,4.186953E+03,5.988235E+03,2.956332E-01,5.280418E-01,1.367930E+03,1.276140E+03,8.943251E-02,1.125299E-01,1.367862E+03,1.806231E+03,8.942804E-02,1.592732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.075039E+02,1.644090E+03,3.583394E-02,1.449756E-01,2.821004E+03,3.780415E+03,1.991860E-01,3.333565E-01,9.444423E+02,2.275695E+03,6.668537E-02,2.006705E-01,5.146119E+02,1.007176E+03,3.633582E-02,8.881265E-02,1.129294E+03,4.676815E+03,7.973742E-02,4.124010E-01,4.115763E+02,1.575697E+03,2.906066E-02,1.852597E-01,5.488624E+03,1.479858E+04,3.875419E-01,1.304937E+00,4.130580E+03,1.182067E+04,2.916528E-01,1.042345E+00,3.402995E+03,8.158550E+03,2.402794E-01,7.194199E-01,4.933343E+03,1.220858E+04,3.483345E-01,1.076551E+00,5.819255E+03,4.669275E+03,3.804511E-01,4.117360E-01,2.582711E+03,3.208144E+03,1.688524E-01,2.828937E-01,5.792290E+03,8.892521E+03,3.786881E-01,7.841413E-01,1.408427E+04,1.245971E+04,9.208008E-01,1.098695E+00,5.990566E+03,7.319004E+03,3.916510E-01,6.453888E-01,1.347473E+04,2.158786E+04,8.809504E-01,1.903615E+00,1.347630E+04,1.222616E+04,8.810531E-01,1.078102E+00,6.616995E+03,8.883618E+03,4.326057E-01,7.833563E-01,6.617931E+03,4.819497E+03,4.326669E-01,4.249826E-01,8.723993E+03,1.833356E+04,6.159855E-01,1.616651E+00,3.417331E+03,4.001395E+03,2.234181E-01,3.528425E-01,3.415785E+03,5.466747E+03,2.233171E-01,4.820570E-01,2.489877E+03,1.691734E+03,1.627831E-01,1.491769E-01,1.140187E+03,1.332330E+03,7.454309E-02,1.174847E-01,2.489672E+03,3.394324E+03,1.627697E-01,2.993111E-01,6.090735E+03,4.057920E+03,3.981999E-01,3.578269E-01,2.760735E+03,2.636683E+03,1.804913E-01,2.325024E-01,5.729873E+03,7.553651E+03,3.746074E-01,6.660800E-01,5.730158E+03,4.304496E+03,3.746260E-01,3.795699E-01,2.748272E+03,3.148703E+03,1.796764E-01,2.776522E-01,2.748420E+03,1.751736E+03,1.796861E-01,1.544678E-01,4.081069E+03,6.070062E+03,2.881569E-01,5.352573E-01,1.351918E+03,1.400423E+03,8.838567E-02,1.234891E-01,1.351849E+03,1.906333E+03,8.838112E-02,1.681002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.935407E+02,1.634199E+03,3.484802E-02,1.441035E-01,2.746139E+03,3.770231E+03,1.938999E-01,3.324584E-01,9.240434E+02,2.228925E+03,6.524504E-02,1.965463E-01,5.039006E+02,1.001572E+03,3.557951E-02,8.831852E-02,1.102728E+03,4.643016E+03,7.786165E-02,4.094205E-01,3.984763E+02,1.564509E+03,2.813569E-02,1.839443E-01,5.380017E+03,1.471547E+04,3.798733E-01,1.297608E+00,4.051056E+03,1.171209E+04,2.860378E-01,1.032770E+00,3.349850E+03,8.152863E+03,2.365269E-01,7.189184E-01,4.853430E+03,1.219990E+04,3.426919E-01,1.075786E+00,5.738604E+03,4.754747E+03,3.751782E-01,4.192730E-01,2.542369E+03,3.447888E+03,1.662149E-01,3.040343E-01,5.711564E+03,8.643751E+03,3.734104E-01,7.622048E-01,1.388184E+04,1.263746E+04,9.075666E-01,1.114369E+00,5.890304E+03,7.558903E+03,3.850961E-01,6.665431E-01,1.330781E+04,2.133019E+04,8.700372E-01,1.880894E+00,1.330948E+04,1.259641E+04,8.701468E-01,1.110750E+00,6.540606E+03,8.710072E+03,4.276115E-01,7.680531E-01,6.541579E+03,4.923360E+03,4.276751E-01,4.341413E-01,8.475069E+03,1.836140E+04,5.984094E-01,1.619105E+00,3.379156E+03,4.285613E+03,2.209223E-01,3.779048E-01,3.377595E+03,5.655088E+03,2.208203E-01,4.986649E-01,2.456552E+03,1.753346E+03,1.606044E-01,1.546098E-01,1.122809E+03,1.426822E+03,7.340697E-02,1.258170E-01,2.456342E+03,3.318342E+03,1.605906E-01,2.926110E-01,6.006276E+03,4.258120E+03,3.926781E-01,3.754805E-01,2.714767E+03,2.787947E+03,1.774859E-01,2.458408E-01,5.660803E+03,7.528266E+03,3.700918E-01,6.638415E-01,5.661096E+03,4.571372E+03,3.701110E-01,4.031030E-01,2.717437E+03,3.101286E+03,1.776605E-01,2.734710E-01,2.717589E+03,1.820045E+03,1.776704E-01,1.604914E-01,3.988227E+03,6.147642E+03,2.816015E-01,5.420983E-01,1.337847E+03,1.518420E+03,8.746568E-02,1.338941E-01,1.337776E+03,1.988601E+03,8.746105E-02,1.753546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.813664E+02,1.626163E+03,3.398842E-02,1.433949E-01,2.680800E+03,3.770550E+03,1.892864E-01,3.324866E-01,9.058119E+02,2.180327E+03,6.395775E-02,1.922609E-01,4.944650E+02,9.972027E+02,3.491329E-02,8.793321E-02,1.079138E+03,4.608964E+03,7.619603E-02,4.064178E-01,3.869721E+02,1.555077E+03,2.732340E-02,1.828353E-01,5.282116E+03,1.464606E+04,3.729607E-01,1.291487E+00,3.979372E+03,1.160071E+04,2.809763E-01,1.022949E+00,3.301911E+03,8.142992E+03,2.331420E-01,7.180480E-01,4.781303E+03,1.217983E+04,3.375992E-01,1.074016E+00,5.665539E+03,4.838183E+03,3.704014E-01,4.266304E-01,2.505810E+03,3.717832E+03,1.638247E-01,3.278380E-01,5.638428E+03,8.330936E+03,3.686289E-01,7.346208E-01,1.369846E+04,1.280692E+04,8.955771E-01,1.129313E+00,5.799328E+03,7.791262E+03,3.791483E-01,6.870325E-01,1.315575E+04,2.093452E+04,8.600961E-01,1.846003E+00,1.315752E+04,1.295351E+04,8.602116E-01,1.142239E+00,6.471014E+03,8.479623E+03,4.230617E-01,7.477321E-01,6.472018E+03,5.023342E+03,4.231274E-01,4.429577E-01,8.251404E+03,1.836854E+04,5.826168E-01,1.619735E+00,3.344792E+03,4.551758E+03,2.186757E-01,4.013734E-01,3.343216E+03,5.800236E+03,2.185727E-01,5.114641E-01,2.426908E+03,1.813665E+03,1.586663E-01,1.599288E-01,1.107364E+03,1.516619E+03,7.239721E-02,1.337353E-01,2.426694E+03,3.222595E+03,1.586523E-01,2.841680E-01,5.930942E+03,4.454720E+03,3.877529E-01,3.928166E-01,2.673713E+03,2.937152E+03,1.748019E-01,2.589977E-01,5.599084E+03,7.454204E+03,3.660567E-01,6.573107E-01,5.599385E+03,4.829359E+03,3.660764E-01,4.258522E-01,2.689941E+03,3.037321E+03,1.758628E-01,2.678305E-01,2.690095E+03,1.886404E+03,1.758730E-01,1.663429E-01,3.906383E+03,6.219542E+03,2.758227E-01,5.484384E-01,1.325424E+03,1.629310E+03,8.665353E-02,1.436723E-01,1.325352E+03,2.055107E+03,8.664884E-02,1.812191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.706774E+02,1.619566E+03,3.323369E-02,1.428131E-01,2.623301E+03,3.778938E+03,1.852266E-01,3.332262E-01,8.894272E+02,2.130758E+03,6.280085E-02,1.878899E-01,4.861010E+02,9.937728E+02,3.432272E-02,8.763076E-02,1.058062E+03,4.574707E+03,7.470783E-02,4.033971E-01,3.767939E+02,1.547051E+03,2.660474E-02,1.818917E-01,5.193465E+03,1.458814E+04,3.667012E-01,1.286380E+00,3.914464E+03,1.148740E+04,2.763932E-01,1.012957E+00,3.258437E+03,8.128502E+03,2.300724E-01,7.167703E-01,4.715861E+03,1.214806E+04,3.329785E-01,1.071215E+00,5.599315E+03,4.918974E+03,3.660718E-01,4.337545E-01,2.472638E+03,3.993432E+03,1.616560E-01,3.521403E-01,5.572137E+03,7.973840E+03,3.642950E-01,7.031322E-01,1.353124E+04,1.296747E+04,8.846447E-01,1.143470E+00,5.716600E+03,8.013179E+03,3.737396E-01,7.066011E-01,1.301727E+04,2.043718E+04,8.510423E-01,1.802148E+00,1.301911E+04,1.329404E+04,8.511630E-01,1.172267E+00,6.407688E+03,8.209190E+03,4.189216E-01,7.238853E-01,6.408721E+03,5.119322E+03,4.189891E-01,4.514212E-01,8.049533E+03,1.838344E+04,5.683630E-01,1.621049E+00,3.313887E+03,4.798117E+03,2.166552E-01,4.230974E-01,3.312295E+03,5.909664E+03,2.165511E-01,5.211135E-01,2.400447E+03,1.872178E+03,1.569363E-01,1.650884E-01,1.093587E+03,1.600987E+03,7.149649E-02,1.411748E-01,2.400229E+03,3.113202E+03,1.569221E-01,2.745218E-01,5.863508E+03,4.645179E+03,3.833442E-01,4.096113E-01,2.636926E+03,3.082597E+03,1.723969E-01,2.718230E-01,5.543761E+03,7.343717E+03,3.624398E-01,6.475681E-01,5.544069E+03,5.075626E+03,3.624599E-01,4.475680E-01,2.665350E+03,2.961587E+03,1.742552E-01,2.611524E-01,2.665507E+03,1.950354E+03,1.742654E-01,1.719820E-01,3.833880E+03,6.285174E+03,2.707033E-01,5.542259E-01,1.314411E+03,1.732318E+03,8.593354E-02,1.527556E-01,1.314339E+03,2.108535E+03,8.592877E-02,1.859303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:15:00,4.612273E+02,1.614079E+03,3.256643E-02,1.423293E-01,2.572376E+03,3.793423E+03,1.816308E-01,3.345036E-01,8.746228E+02,2.081553E+03,6.175554E-02,1.835511E-01,4.786383E+02,9.910466E+02,3.379579E-02,8.739037E-02,1.039118E+03,4.540718E+03,7.337029E-02,4.004000E-01,3.677288E+02,1.540160E+03,2.596467E-02,1.810815E-01,5.112822E+03,1.453967E+04,3.610071E-01,1.282106E+00,3.855421E+03,1.137437E+04,2.722243E-01,1.002990E+00,3.218833E+03,8.110125E+03,2.272760E-01,7.151498E-01,4.656216E+03,1.210675E+04,3.287671E-01,1.067572E+00,5.539142E+03,4.995134E+03,3.621378E-01,4.404703E-01,2.442458E+03,4.236139E+03,1.596830E-01,3.735422E-01,5.511903E+03,7.596356E+03,3.603570E-01,6.698457E-01,1.337870E+04,1.311508E+04,8.746723E-01,1.156486E+00,5.641176E+03,8.199035E+03,3.688086E-01,7.229898E-01,1.289087E+04,1.988661E+04,8.427791E-01,1.753599E+00,1.289279E+04,1.361211E+04,8.429046E-01,1.200314E+00,6.349965E+03,7.920475E+03,4.151478E-01,6.984265E-01,6.351024E+03,5.209244E+03,4.152170E-01,4.593505E-01,7.866612E+03,1.842677E+04,5.554473E-01,1.624870E+00,3.286021E+03,5.021939E+03,2.148333E-01,4.428340E-01,3.284413E+03,5.992082E+03,2.147282E-01,5.283810E-01,2.376753E+03,1.927879E+03,1.553873E-01,1.700001E-01,1.081259E+03,1.678914E+03,7.069052E-02,1.480464E-01,2.376532E+03,2.997903E+03,1.553728E-01,2.643547E-01,5.802963E+03,4.826232E+03,3.793859E-01,4.255765E-01,2.603866E+03,3.221956E+03,1.702355E-01,2.841117E-01,5.494038E+03,7.213345E+03,3.591890E-01,6.360718E-01,5.494352E+03,5.306815E+03,3.592095E-01,4.679542E-01,2.643304E+03,2.880069E+03,1.728139E-01,2.539641E-01,2.643464E+03,2.010949E+03,1.728243E-01,1.773253E-01,3.769374E+03,6.344664E+03,2.661487E-01,5.594717E-01,1.304613E+03,1.826353E+03,8.529295E-02,1.610476E-01,1.304539E+03,2.151865E+03,8.528813E-02,1.897512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
