    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000015900</td>
    <td align="right"> 0.000043685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.030232509</td>
    <td align="right"> 0.022969525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000019745</td>
    <td align="right"> 0.000050932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047478495</td>
    <td align="right"> 0.043044970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000019665</td>
    <td align="right"> 0.000044553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073196853</td>
    <td align="right"> 0.094180579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000018964</td>
    <td align="right"> 0.000043921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090573685</td>
    <td align="right"> 0.080475783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000019154</td>
    <td align="right"> 0.000044174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068406141</td>
    <td align="right"> 0.088162286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000019070</td>
    <td align="right"> 0.000043364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087034406</td>
    <td align="right"> 0.074005270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.059981553</td>
    <td align="right"> 0.287943985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091516516</td>
    <td align="right"> 0.322562190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000031456</td>
    <td align="right"> 0.000054980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.161468504</td>
    <td align="right"> 0.153180994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000033502</td>
    <td align="right"> 0.000057260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.152936627</td>
    <td align="right"> 0.156092626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016151</td>
    <td align="right"> 0.000032923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124480446</td>
    <td align="right"> 0.109976959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000018029</td>
    <td align="right"> 0.000035953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124140075</td>
    <td align="right"> 0.124617875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016438</td>
    <td align="right"> 0.000034370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092089817</td>
    <td align="right"> 0.118781897</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014552</td>
    <td align="right"> 0.000034604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071740594</td>
    <td align="right"> 0.054147073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000018317</td>
    <td align="right"> 0.000043719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076062198</td>
    <td align="right"> 0.068412345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000017403</td>
    <td align="right"> 0.000034529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103810376</td>
    <td align="right"> 0.120342043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016510</td>
    <td align="right"> 0.000033506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127354489</td>
    <td align="right"> 0.106501886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016259</td>
    <td align="right"> 0.000032542</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098256493</td>
    <td align="right"> 0.115035180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016185</td>
    <td align="right"> 0.000031468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128348227</td>
    <td align="right"> 0.095325692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.031107360</td>
    <td align="right"> 0.158490642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082666596</td>
    <td align="right"> 0.192690257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000026668</td>
    <td align="right"> 0.000036364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.223740236</td>
    <td align="right"> 0.182984598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028223</td>
    <td align="right"> 0.000041255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.211984682</td>
    <td align="right"> 0.184268773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.127775953</td>
    <td align="right"> 0.088095054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.069004974</td>
    <td align="right"> 0.323642682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037981708</td>
    <td align="right"> 0.097543626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.071119255</td>
    <td align="right"> 0.312796038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076824420</td>
    <td align="right"> 0.189465908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.037787959</td>
    <td align="right"> 0.091564428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019354756</td>
    <td align="right"> 0.039786949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208322219</td>
    <td align="right"> 0.840612993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132822203</td>
    <td align="right"> 0.457026410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.058415774</td>
    <td align="right"> 0.277842555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.021801473</td>
    <td align="right"> 0.068439178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208372536</td>
    <td align="right"> 1.010070818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121833477</td>
    <td align="right"> 0.590387973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.117450959</td>
    <td align="right"> 0.478604918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050541363</td>
    <td align="right"> 0.165757426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.107752766</td>
    <td align="right"> 0.452107184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042657667</td>
    <td align="right"> 0.154376699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.104498105</td>
    <td align="right"> 0.438679963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054751756</td>
    <td align="right"> 0.162142613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.114213158</td>
    <td align="right"> 0.461119002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055570668</td>
    <td align="right"> 0.168383857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000051062</td>
    <td align="right"> 0.000112269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089094978</td>
    <td align="right"> 0.101646915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000051447</td>
    <td align="right"> 0.000113666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081877031</td>
    <td align="right"> 0.077322804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000053823</td>
    <td align="right"> 0.000116667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069755517</td>
    <td align="right"> 0.113140696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000044002</td>
    <td align="right"> 0.000116667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031295722</td>
    <td align="right"> 0.022858172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000049110</td>
    <td align="right"> 0.000124325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042557214</td>
    <td align="right"> 0.034868124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000052661</td>
    <td align="right"> 0.000121331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072719865</td>
    <td align="right"> 0.089236777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000049663</td>
    <td align="right"> 0.000115741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088615524</td>
    <td align="right"> 0.078362714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000052356</td>
    <td align="right"> 0.000120249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069775523</td>
    <td align="right"> 0.087968623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000049527</td>
    <td align="right"> 0.000114381</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087360457</td>
    <td align="right"> 0.076020610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.064367353</td>
    <td align="right"> 0.302997078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083019227</td>
    <td align="right"> 0.308072338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000065156</td>
    <td align="right"> 0.000130631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138868436</td>
    <td align="right"> 0.125027950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000068685</td>
    <td align="right"> 0.000137415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129445868</td>
    <td align="right"> 0.129787957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000044720</td>
    <td align="right"> 0.000097790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118487056</td>
    <td align="right"> 0.114526207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000047461</td>
    <td align="right"> 0.000100592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110570222</td>
    <td align="right"> 0.102388819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000048609</td>
    <td align="right"> 0.000102600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089407035</td>
    <td align="right"> 0.126140265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000042185</td>
    <td align="right"> 0.000102053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070189777</td>
    <td align="right"> 0.054170055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000046143</td>
    <td align="right"> 0.000109224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072711852</td>
    <td align="right"> 0.063295898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000049767</td>
    <td align="right"> 0.000108296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095739243</td>
    <td align="right"> 0.111240078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000046217</td>
    <td align="right"> 0.000102422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.117662869</td>
    <td align="right"> 0.101438938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000048168</td>
    <td align="right"> 0.000103607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092288941</td>
    <td align="right"> 0.108178652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000044968</td>
    <td align="right"> 0.000096995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118130396</td>
    <td align="right"> 0.094835225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.039661252</td>
    <td align="right"> 0.196626914</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088979459</td>
    <td align="right"> 0.228512979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000060965</td>
    <td align="right"> 0.000103976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.170605781</td>
    <td align="right"> 0.146765842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000063951</td>
    <td align="right"> 0.000112382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.160363904</td>
    <td align="right"> 0.149479586</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.158024736</td>
    <td align="right"> 0.108935387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.076294801</td>
    <td align="right"> 0.351971201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042138769</td>
    <td align="right"> 0.106543523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.081752784</td>
    <td align="right"> 0.354178636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076465626</td>
    <td align="right"> 0.211269450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.041432463</td>
    <td align="right"> 0.058626145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.014016378</td>
    <td align="right"> 0.023830009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208349434</td>
    <td align="right"> 0.842121210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128567708</td>
    <td align="right"> 0.462768075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.064866643</td>
    <td align="right"> 0.302836052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.024392578</td>
    <td align="right"> 0.075901365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208372628</td>
    <td align="right"> 1.010233934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123956831</td>
    <td align="right"> 0.597527763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.126501640</td>
    <td align="right"> 0.505504094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053681847</td>
    <td align="right"> 0.177981696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.116956788</td>
    <td align="right"> 0.480773244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047263258</td>
    <td align="right"> 0.166403718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.114615464</td>
    <td align="right"> 0.468190247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054355131</td>
    <td align="right"> 0.176309410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.124150286</td>
    <td align="right"> 0.488115478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057276148</td>
    <td align="right"> 0.184942931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129733</td>
    <td align="right"> 0.000279621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095643897</td>
    <td align="right"> 0.126037631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000115865</td>
    <td align="right"> 0.000281267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064770235</td>
    <td align="right"> 0.054726277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137796</td>
    <td align="right"> 0.000310082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083681677</td>
    <td align="right"> 0.152544509</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106588</td>
    <td align="right"> 0.000292724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.026097390</td>
    <td align="right"> 0.019403731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000112447</td>
    <td align="right"> 0.000301294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034038208</td>
    <td align="right"> 0.023738245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000125695</td>
    <td align="right"> 0.000308248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066697417</td>
    <td align="right"> 0.080241774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000120470</td>
    <td align="right"> 0.000287571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079251480</td>
    <td align="right"> 0.078371597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000125824</td>
    <td align="right"> 0.000306682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066387681</td>
    <td align="right"> 0.083399965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000120129</td>
    <td align="right"> 0.000285147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080081591</td>
    <td align="right"> 0.079684052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.067203369</td>
    <td align="right"> 0.313559957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080330642</td>
    <td align="right"> 0.319952078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000133430</td>
    <td align="right"> 0.000293175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113610565</td>
    <td align="right"> 0.105172648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137586</td>
    <td align="right"> 0.000314190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104863258</td>
    <td align="right"> 0.108892365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000109131</td>
    <td align="right"> 0.000250670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100893679</td>
    <td align="right"> 0.110094019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000109208</td>
    <td align="right"> 0.000253046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084177074</td>
    <td align="right"> 0.074337456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000116804</td>
    <td align="right"> 0.000277949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078478098</td>
    <td align="right"> 0.113181976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000101523</td>
    <td align="right"> 0.000261883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052484018</td>
    <td align="right"> 0.039737646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106850</td>
    <td align="right"> 0.000271069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055567113</td>
    <td align="right"> 0.043997377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000116774</td>
    <td align="right"> 0.000279244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079572699</td>
    <td align="right"> 0.092871347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000111160</td>
    <td align="right"> 0.000258161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097344210</td>
    <td align="right"> 0.092917038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000116344</td>
    <td align="right"> 0.000277799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078650692</td>
    <td align="right"> 0.094193323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000110202</td>
    <td align="right"> 0.000255962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098639528</td>
    <td align="right"> 0.091268943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.050820015</td>
    <td align="right"> 0.245860808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090426028</td>
    <td align="right"> 0.295513171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000127814</td>
    <td align="right"> 0.000269604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131616441</td>
    <td align="right"> 0.121059607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000131362</td>
    <td align="right"> 0.000290591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122254875</td>
    <td align="right"> 0.121060296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.142039429</td>
    <td align="right"> 0.099130000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       71.60</td>
    <td align="right">        9.90</td>
    <td align="right">       61.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1023.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       64.04</td>
    <td align="right">        9.90</td>
    <td align="right">       60.80</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">      452.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       31.82</td>
    <td align="right">        0.00</td>
    <td align="right">       31.82</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      314.98</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       71.60</td>
    <td align="right">        9.90</td>
    <td align="right">       61.70</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1378.02</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       69.62</td>
    <td align="right">        8.64</td>
    <td align="right">       61.70</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      826.81</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       69.98</td>
    <td align="right">        7.38</td>
    <td align="right">       61.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      787.44</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       69.44</td>
    <td align="right">        8.28</td>
    <td align="right">       55.58</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      354.35</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       75.92</td>
    <td align="right">       10.44</td>
    <td align="right">       59.18</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      314.98</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       77.36</td>
    <td align="right">        8.46</td>
    <td align="right">       62.24</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      984.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">       70.01</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      230.02</td>
    <td align="right">      207.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39-2</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62-2</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      170.02</td>
    <td align="right">      153.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      290.03</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 869</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 875</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1061</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 891</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 970</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1006</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 994</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1034</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1036</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 861</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 981</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1053</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1059</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 922</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 901</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 902</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1021</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1050</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 984</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1043</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1045</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 912</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 913</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 776</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 838</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 845</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 804</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 842</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 916</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 917</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 782</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1026</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1032</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 883</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1027</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 882</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 822</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 829</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 830</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 857</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 827</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 854</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 815</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 792</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 898</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1007</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 696</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2145.21</td>
    <td align="right">     2145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 744</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 850</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 900</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1013</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1014</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1016</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 747</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 749</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1085</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFUNCONDITIONED</td>
    <td align="right">        0.63</td>
    <td align="right">       1.275</td>
    <td align="right">     245.726</td>
    <td align="right">     5280.52</td>
    <td align="right">     5280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172-UW</td>
    <td align="right">SURFACE 172-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173-UW</td>
    <td align="right">SURFACE 173-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174-UW</td>
    <td align="right">SURFACE 174-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175-UW</td>
    <td align="right">SURFACE 175-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.57</td>
    <td align="right">        0.97</td>
    <td align="right">        0.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.59</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.53</td>
    <td align="right">        0.91</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.53</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   699495.61</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42081.95</td>
    <td align="right">    33693.13</td>
    <td align="right">     8388.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21090.27</td>
    <td align="right">    16886.04</td>
    <td align="right">     4204.23</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38129.23</td>
    <td align="right">    30528.37</td>
    <td align="right">     7600.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89076.78</td>
    <td align="right">    71319.79</td>
    <td align="right">    17756.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45481.51</td>
    <td align="right">    36415.01</td>
    <td align="right">     9066.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90363.88</td>
    <td align="right">    72350.32</td>
    <td align="right">    18013.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100843.46</td>
    <td align="right">    80740.84</td>
    <td align="right">    20102.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39099.71</td>
    <td align="right">    31305.39</td>
    <td align="right">     7794.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42560.49</td>
    <td align="right">    34076.28</td>
    <td align="right">     8484.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27693.87</td>
    <td align="right">    22173.24</td>
    <td align="right">     5520.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26242.38</td>
    <td align="right">    21011.10</td>
    <td align="right">     5231.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16833.59</td>
    <td align="right">    13477.90</td>
    <td align="right">     3355.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8521.61</td>
    <td align="right">     6822.87</td>
    <td align="right">     1698.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16055.43</td>
    <td align="right">    12854.86</td>
    <td align="right">     3200.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39694.62</td>
    <td align="right">    31781.71</td>
    <td align="right">     7912.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19213.76</td>
    <td align="right">    15383.60</td>
    <td align="right">     3830.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35617.76</td>
    <td align="right">    28517.55</td>
    <td align="right">     7100.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37963.77</td>
    <td align="right">    30395.89</td>
    <td align="right">     7567.88</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16698.26</td>
    <td align="right">    13369.55</td>
    <td align="right">     3328.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16698.24</td>
    <td align="right">    13369.53</td>
    <td align="right">     3328.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10223.46</td>
    <td align="right">     8185.46</td>
    <td align="right">     2037.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9718.44</td>
    <td align="right">     7781.12</td>
    <td align="right">     1937.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   417323.61</td>
    <td align="right">   334132.35</td>
    <td align="right">    83191.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116682.29</td>
    <td align="right">    93422.29</td>
    <td align="right">    23260.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35444.45</td>
    <td align="right">    28378.79</td>
    <td align="right">     7065.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">         7.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">         7.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        33.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         9.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7739.05</td>
    <td align="right">     7628.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41714.46</td>
    <td align="right">    41117.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14554.92</td>
    <td align="right">    14350.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6927.25</td>
    <td align="right">     6828.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17646.79</td>
    <td align="right">    17398.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7081.57</td>
    <td align="right">     6980.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76731.96</td>
    <td align="right">    75633.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56795.63</td>
    <td align="right">    55982.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42105.45</td>
    <td align="right">    41502.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62219.55</td>
    <td align="right">    61328.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40103.02</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19188.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40027.21</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98397.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50240.68</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90307.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90300.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43191.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43190.10</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   111108.34</td>
    <td align="right">   109517.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21665.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21658.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17735.35</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8541.62</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17735.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43848.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21224.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39344.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39344.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18445.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18445.53</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56000.57</td>
    <td align="right">    55198.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8824.35</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8824.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   163434.91</td>
    <td align="right">   138799.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26054.82</td>
    <td align="right">    23543.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9380.33</td>
    <td align="right">     8345.25</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1578.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   121914.50</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      791.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   160749.35</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   126106.85</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3341.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    99114.47</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      559.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106652.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1706.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   118852.88</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      329.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   147869.70</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3389.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    98796.18</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3782.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    96471.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1466.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   125004.50</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1596.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   121456.20</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1038.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   142490.82</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      984.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   145743.59</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   179850.06</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   271563.80</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   987225.04</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   184415.89</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1488.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   124353.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      186.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   225435.67</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   168147.75</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1336.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   129219.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1424.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   126300.04</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   180613.89</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   180614.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      383.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   240601.60</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   248647.90</td>
    <td align="right">Interior Fans</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20922.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    46003.93</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15654.19</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    78150.14</td>
    <td align="right">General</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4376.86</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    93657.92</td>
    <td align="right">General</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1329.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   129449.51</td>
    <td align="right">General</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   35.541456</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">{A5FC97AF-45A0-41BC-B641-47AFECE4EB4D}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{EC5E44D0-8A6D-4188-B621-30B717E4CF6A}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.27</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    15:07:03</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     9135.95</td>
    <td align="right">     9135.95</td>
    <td align="right">       25.38</td>
    <td align="right">     418.436</td>
    <td align="right">     418.436</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00930</td>
    <td align="right">       69.66</td>
    <td align="right">     0.00859</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    28345.11</td>
    <td align="right">    28345.11</td>
    <td align="right">       14.76</td>
    <td align="right">    1298.235</td>
    <td align="right">    1298.235</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       69.66</td>
    <td align="right">     0.00859</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    12574.28</td>
    <td align="right">    12574.28</td>
    <td align="right">       13.97</td>
    <td align="right">     575.915</td>
    <td align="right">     575.915</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01035</td>
    <td align="right">       63.26</td>
    <td align="right">     0.01004</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     5922.73</td>
    <td align="right">     5922.73</td>
    <td align="right">       17.17</td>
    <td align="right">     271.267</td>
    <td align="right">     271.267</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       69.66</td>
    <td align="right">     0.00859</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    24086.25</td>
    <td align="right">    24086.25</td>
    <td align="right">       22.94</td>
    <td align="right">    1103.175</td>
    <td align="right">    1103.175</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01056</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     9427.40</td>
    <td align="right">     9427.40</td>
    <td align="right">       21.82</td>
    <td align="right">     575.713</td>
    <td align="right">     575.713</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.01</td>
    <td align="right">     0.00857</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    88740.34</td>
    <td align="right">    88740.34</td>
    <td align="right">       14.83</td>
    <td align="right">    4064.398</td>
    <td align="right">    4064.398</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    65656.96</td>
    <td align="right">    65656.96</td>
    <td align="right">       15.20</td>
    <td align="right">    3007.156</td>
    <td align="right">    3007.156</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00915</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    41999.64</td>
    <td align="right">    41999.64</td>
    <td align="right">       14.58</td>
    <td align="right">    1923.627</td>
    <td align="right">    1923.627</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00918</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    62786.60</td>
    <td align="right">    62786.60</td>
    <td align="right">       14.18</td>
    <td align="right">    2875.691</td>
    <td align="right">    2875.691</td>
    <td align="right">ARCATA-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00920</td>
    <td align="right">       55.03</td>
    <td align="right">     0.00927</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    34465.01</td>
    <td align="right">    34465.01</td>
    <td align="right">       23.93</td>
    <td align="right">    1578.533</td>
    <td align="right">    1578.533</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       75.96</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    17272.88</td>
    <td align="right">    17272.88</td>
    <td align="right">       23.99</td>
    <td align="right">     791.116</td>
    <td align="right">     791.116</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       75.40</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    31227.74</td>
    <td align="right">    31227.74</td>
    <td align="right">       21.68</td>
    <td align="right">    1430.262</td>
    <td align="right">    1430.262</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       66.55</td>
    <td align="right">     0.01004</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    48183.52</td>
    <td align="right">    48183.52</td>
    <td align="right">       12.95</td>
    <td align="right">    2206.855</td>
    <td align="right">    2206.855</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       77.36</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    31452.20</td>
    <td align="right">    31452.20</td>
    <td align="right">       14.56</td>
    <td align="right">    1440.543</td>
    <td align="right">    1440.543</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.79</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    74007.79</td>
    <td align="right">    74007.79</td>
    <td align="right">       22.84</td>
    <td align="right">    3389.633</td>
    <td align="right">    3389.633</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       74.15</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    82590.54</td>
    <td align="right">    82590.54</td>
    <td align="right">       25.49</td>
    <td align="right">    3782.731</td>
    <td align="right">    3782.731</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       76.34</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    30813.78</td>
    <td align="right">    30813.78</td>
    <td align="right">       21.85</td>
    <td align="right">    1411.303</td>
    <td align="right">    1411.303</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       73.79</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    34856.93</td>
    <td align="right">    34856.93</td>
    <td align="right">       24.72</td>
    <td align="right">    1596.483</td>
    <td align="right">    1596.483</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       76.18</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    95562.50</td>
    <td align="right">    95562.50</td>
    <td align="right">       34.62</td>
    <td align="right">    4376.861</td>
    <td align="right">    4376.861</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       69.07</td>
    <td align="right">     0.00859</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    22681.21</td>
    <td align="right">    22681.21</td>
    <td align="right">       42.00</td>
    <td align="right">    1038.822</td>
    <td align="right">    1038.822</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.92</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    21492.45</td>
    <td align="right">    21492.45</td>
    <td align="right">       39.80</td>
    <td align="right">     984.376</td>
    <td align="right">     984.376</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.40</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    13786.66</td>
    <td align="right">    13786.66</td>
    <td align="right">        9.57</td>
    <td align="right">     631.443</td>
    <td align="right">     631.443</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       76.34</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     6979.18</td>
    <td align="right">     6979.18</td>
    <td align="right">        9.69</td>
    <td align="right">     319.653</td>
    <td align="right">     319.653</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       75.66</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    11861.40</td>
    <td align="right">    11861.40</td>
    <td align="right">        8.24</td>
    <td align="right">     543.264</td>
    <td align="right">     543.264</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       66.55</td>
    <td align="right">     0.01004</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    20315.82</td>
    <td align="right">    20315.82</td>
    <td align="right">        5.46</td>
    <td align="right">     930.485</td>
    <td align="right">     930.485</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       75.92</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    13440.97</td>
    <td align="right">    13440.97</td>
    <td align="right">        6.22</td>
    <td align="right">     615.610</td>
    <td align="right">     615.610</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.79</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    25773.06</td>
    <td align="right">    25773.06</td>
    <td align="right">        7.95</td>
    <td align="right">    1180.432</td>
    <td align="right">    1180.432</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       74.46</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    31092.23</td>
    <td align="right">    31092.23</td>
    <td align="right">        9.60</td>
    <td align="right">    1424.056</td>
    <td align="right">    1424.056</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       75.29</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    10865.55</td>
    <td align="right">    10865.55</td>
    <td align="right">        7.71</td>
    <td align="right">     497.653</td>
    <td align="right">     497.653</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       66.86</td>
    <td align="right">     0.01004</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    12833.28</td>
    <td align="right">    12833.28</td>
    <td align="right">        9.10</td>
    <td align="right">     587.778</td>
    <td align="right">     587.778</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       76.34</td>
    <td align="right">     0.00859</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    29028.92</td>
    <td align="right">    29028.92</td>
    <td align="right">       10.52</td>
    <td align="right">    1329.554</td>
    <td align="right">    1329.554</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00820</td>
    <td align="right">       69.07</td>
    <td align="right">     0.00859</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8372.98</td>
    <td align="right">     8372.98</td>
    <td align="right">       15.50</td>
    <td align="right">     383.491</td>
    <td align="right">     383.491</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.92</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     7959.38</td>
    <td align="right">     7959.38</td>
    <td align="right">       14.74</td>
    <td align="right">     364.548</td>
    <td align="right">     364.548</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       75.40</td>
    <td align="right">     0.00698</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     5528.20</td>
    <td align="right">     5528.20</td>
    <td align="right">       15.35</td>
    <td align="right">     202.742</td>
    <td align="right">     202.742</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    29797.75</td>
    <td align="right">    17699.56</td>
    <td align="right">        9.22</td>
    <td align="right">    1092.809</td>
    <td align="right">     649.117</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     9648.33</td>
    <td align="right">     7851.77</td>
    <td align="right">        8.72</td>
    <td align="right">     353.845</td>
    <td align="right">     449.950</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4948.35</td>
    <td align="right">     3698.33</td>
    <td align="right">       10.72</td>
    <td align="right">     181.477</td>
    <td align="right">     135.633</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    11922.36</td>
    <td align="right">    11922.36</td>
    <td align="right">       11.35</td>
    <td align="right">     437.243</td>
    <td align="right">     524.941</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     5058.23</td>
    <td align="right">     5058.23</td>
    <td align="right">       11.71</td>
    <td align="right">     185.507</td>
    <td align="right">     185.507</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    54811.22</td>
    <td align="right">    54811.22</td>
    <td align="right">        9.16</td>
    <td align="right">    2010.159</td>
    <td align="right">    2010.159</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00793</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    40570.39</td>
    <td align="right">    40570.39</td>
    <td align="right">        9.39</td>
    <td align="right">    1487.887</td>
    <td align="right">    1487.887</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    30077.02</td>
    <td align="right">    26225.87</td>
    <td align="right">        9.11</td>
    <td align="right">    1103.051</td>
    <td align="right">     961.813</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    44444.97</td>
    <td align="right">    39205.89</td>
    <td align="right">        8.85</td>
    <td align="right">    1629.985</td>
    <td align="right">    1437.845</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    40103.02</td>
    <td align="right">    40103.02</td>
    <td align="right">       27.85</td>
    <td align="right">    1361.803</td>
    <td align="right">    1361.803</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00694</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    19188.52</td>
    <td align="right">    19188.52</td>
    <td align="right">       26.65</td>
    <td align="right">     651.596</td>
    <td align="right">     651.596</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00677</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    40027.21</td>
    <td align="right">    40027.21</td>
    <td align="right">       27.79</td>
    <td align="right">    1359.228</td>
    <td align="right">    1359.228</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00694</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    98397.75</td>
    <td align="right">    98397.75</td>
    <td align="right">       26.45</td>
    <td align="right">    3341.352</td>
    <td align="right">    3341.352</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00689</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    50240.68</td>
    <td align="right">    50240.68</td>
    <td align="right">       23.26</td>
    <td align="right">    1706.053</td>
    <td align="right">    1706.053</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00637</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    90307.50</td>
    <td align="right">    90307.50</td>
    <td align="right">       27.87</td>
    <td align="right">    3066.627</td>
    <td align="right">    3066.627</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00699</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    90300.30</td>
    <td align="right">    90300.30</td>
    <td align="right">       27.87</td>
    <td align="right">    3066.382</td>
    <td align="right">    3066.382</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00699</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    43191.09</td>
    <td align="right">    43191.09</td>
    <td align="right">       30.63</td>
    <td align="right">    1466.666</td>
    <td align="right">    1466.666</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00710</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    43190.10</td>
    <td align="right">    43190.10</td>
    <td align="right">       30.63</td>
    <td align="right">    1466.632</td>
    <td align="right">    1466.632</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00710</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    79364.21</td>
    <td align="right">    59672.17</td>
    <td align="right">       21.62</td>
    <td align="right">    2910.620</td>
    <td align="right">    2188.430</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    21665.89</td>
    <td align="right">    21665.89</td>
    <td align="right">       40.12</td>
    <td align="right">     735.722</td>
    <td align="right">     735.722</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00727</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    21658.98</td>
    <td align="right">    21658.98</td>
    <td align="right">       40.11</td>
    <td align="right">     735.487</td>
    <td align="right">     735.487</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00727</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    17735.35</td>
    <td align="right">    17735.35</td>
    <td align="right">       12.32</td>
    <td align="right">     602.250</td>
    <td align="right">     602.250</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00724</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     8541.62</td>
    <td align="right">     8541.62</td>
    <td align="right">       11.86</td>
    <td align="right">     290.053</td>
    <td align="right">     290.053</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00717</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    17735.46</td>
    <td align="right">    17735.46</td>
    <td align="right">       12.32</td>
    <td align="right">     602.254</td>
    <td align="right">     602.254</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00724</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    43848.25</td>
    <td align="right">    43848.25</td>
    <td align="right">       11.79</td>
    <td align="right">    1488.982</td>
    <td align="right">    1488.982</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00721</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    21224.28</td>
    <td align="right">    21224.28</td>
    <td align="right">        9.83</td>
    <td align="right">     720.726</td>
    <td align="right">     720.726</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00695</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    39344.80</td>
    <td align="right">    39344.80</td>
    <td align="right">       12.14</td>
    <td align="right">    1336.055</td>
    <td align="right">    1336.055</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    39344.30</td>
    <td align="right">    39344.30</td>
    <td align="right">       12.14</td>
    <td align="right">    1336.038</td>
    <td align="right">    1336.038</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    18445.57</td>
    <td align="right">    18445.57</td>
    <td align="right">       13.08</td>
    <td align="right">     626.367</td>
    <td align="right">     626.367</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00732</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    18445.53</td>
    <td align="right">    18445.53</td>
    <td align="right">       13.08</td>
    <td align="right">     626.366</td>
    <td align="right">     626.366</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00732</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    40000.44</td>
    <td align="right">    18126.55</td>
    <td align="right">        6.57</td>
    <td align="right">    1466.985</td>
    <td align="right">     664.777</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8824.35</td>
    <td align="right">     8824.35</td>
    <td align="right">       16.34</td>
    <td align="right">     299.654</td>
    <td align="right">     299.654</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00741</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8824.28</td>
    <td align="right">     8824.28</td>
    <td align="right">       16.34</td>
    <td align="right">     299.652</td>
    <td align="right">     299.652</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00741</td>
    <td align="right">       31.82</td>
    <td align="right">     0.00377</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    15654.19</td>
    <td align="right">    15654.19</td>
    <td align="right">     8045.60</td>
    <td align="right">     8045.60</td>
    <td align="right">  15654.1943</td>
    <td align="right">   8045.5959</td>
    <td align="right">  15654.1943</td>
    <td align="right">      0.5140</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">     4376.86</td>
    <td align="right">     4376.86</td>
    <td align="right">     2188.43</td>
    <td align="right">     2188.43</td>
    <td align="right">   4376.8606</td>
    <td align="right">   2188.4303</td>
    <td align="right">   4376.8606</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">     1329.55</td>
    <td align="right">     1329.55</td>
    <td align="right">      664.78</td>
    <td align="right">      664.78</td>
    <td align="right">   1329.5541</td>
    <td align="right">    664.7771</td>
    <td align="right">   1329.5541</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">    7739.053</td>
    <td align="right">    7739.053</td>
    <td align="right">  202.742452</td>
    <td align="right">  0.05255474</td>
    <td align="right">     100.994</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7628.23</td>
    <td align="right">     7739.05</td>
    <td align="right">  202.742452</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00792475</td>
    <td align="right">     50.5224</td>
    <td align="right">     5528.20</td>
    <td align="right">        0.00</td>
    <td align="right">     7634.00</td>
    <td align="right">     7634.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   41714.464</td>
    <td align="right">   41714.464</td>
    <td align="right"> 1092.809236</td>
    <td align="right">  0.28327665</td>
    <td align="right">     544.373</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41117.12</td>
    <td align="right">    41714.46</td>
    <td align="right"> 1092.809236</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00792296</td>
    <td align="right">     50.5112</td>
    <td align="right">    17699.56</td>
    <td align="right">        0.00</td>
    <td align="right">    41148.22</td>
    <td align="right">    41148.22</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">   14554.915</td>
    <td align="right">   14554.915</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.09884024</td>
    <td align="right">     181.789</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    14350.36</td>
    <td align="right">    14554.92</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00791736</td>
    <td align="right">     50.4756</td>
    <td align="right">     7851.77</td>
    <td align="right">        0.00</td>
    <td align="right">    14359.40</td>
    <td align="right">    14359.40</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">    6927.255</td>
    <td align="right">    6927.255</td>
    <td align="right">  181.476816</td>
    <td align="right">  0.04704195</td>
    <td align="right">      90.400</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6828.06</td>
    <td align="right">     6927.25</td>
    <td align="right">  181.476816</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00791464</td>
    <td align="right">     50.4589</td>
    <td align="right">     3698.33</td>
    <td align="right">        0.00</td>
    <td align="right">     6833.22</td>
    <td align="right">     6833.22</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   17646.789</td>
    <td align="right">   17646.789</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.11983669</td>
    <td align="right">     222.483</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17398.05</td>
    <td align="right">    17646.79</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00792337</td>
    <td align="right">     50.5134</td>
    <td align="right">    11922.36</td>
    <td align="right">        0.00</td>
    <td align="right">    17409.49</td>
    <td align="right">    17409.49</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">    7081.567</td>
    <td align="right">    7081.567</td>
    <td align="right">  185.506604</td>
    <td align="right">  0.04808986</td>
    <td align="right">      92.416</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6980.16</td>
    <td align="right">     7081.57</td>
    <td align="right">  185.506604</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.9947</td>
    <td align="right">     5058.23</td>
    <td align="right">        0.00</td>
    <td align="right">     6985.44</td>
    <td align="right">     6985.44</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   76731.961</td>
    <td align="right">   76731.961</td>
    <td align="right"> 2010.158665</td>
    <td align="right">  0.52107520</td>
    <td align="right">    1001.353</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    75633.17</td>
    <td align="right">    76731.96</td>
    <td align="right"> 2010.158665</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00792749</td>
    <td align="right">     50.5393</td>
    <td align="right">    54811.22</td>
    <td align="right">        0.00</td>
    <td align="right">    75690.38</td>
    <td align="right">    75690.38</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">   56795.635</td>
    <td align="right">   56795.635</td>
    <td align="right"> 1487.887334</td>
    <td align="right">  0.38569061</td>
    <td align="right">     741.183</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    55982.33</td>
    <td align="right">    56795.63</td>
    <td align="right"> 1487.887334</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00792390</td>
    <td align="right">     50.5168</td>
    <td align="right">    40570.39</td>
    <td align="right">        0.00</td>
    <td align="right">    56024.68</td>
    <td align="right">    56024.68</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   42105.447</td>
    <td align="right">   42105.447</td>
    <td align="right"> 1103.051196</td>
    <td align="right">  0.28593175</td>
    <td align="right">     549.475</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41502.50</td>
    <td align="right">    42105.45</td>
    <td align="right"> 1103.051196</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00791703</td>
    <td align="right">     50.4736</td>
    <td align="right">    26225.87</td>
    <td align="right">        0.00</td>
    <td align="right">    41533.90</td>
    <td align="right">    41533.90</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   62219.546</td>
    <td align="right">   62219.546</td>
    <td align="right"> 1629.984566</td>
    <td align="right">  0.42252358</td>
    <td align="right">     811.964</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    61328.57</td>
    <td align="right">    62219.55</td>
    <td align="right"> 1629.984566</td>
    <td align="right">       60.00</td>
    <td align="right">       54.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00791930</td>
    <td align="right">     50.4879</td>
    <td align="right">    39205.89</td>
    <td align="right">        0.00</td>
    <td align="right">    61374.96</td>
    <td align="right">    61374.96</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   42081.949</td>
    <td align="right">   33693.134</td>
    <td align="right"> 1578.532770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 17:15:00</td>
    <td align="right">    41017.67</td>
    <td align="right">    39417.04</td>
    <td align="right"> 1578.532770</td>
    <td align="right">       78.00</td>
    <td align="right">       62.66</td>
    <td align="right">  0.00872875</td>
    <td align="right">       58.00</td>
    <td align="right">       54.86</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       75.96</td>
    <td align="right">  0.00859460</td>
    <td align="right">       61.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872875</td>
    <td align="right">     42.4975</td>
    <td align="right">    34465.01</td>
    <td align="right">        0.00</td>
    <td align="right">    42014.84</td>
    <td align="right">    33684.23</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   40103.023</td>
    <td align="right">   40103.023</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40103.02</td>
    <td align="right">    40103.02</td>
    <td align="right"> 1361.802797</td>
    <td align="right">       67.99</td>
    <td align="right">       56.11</td>
    <td align="right">  0.00694160</td>
    <td align="right">       94.99</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00694160</td>
    <td align="right">     47.4790</td>
    <td align="right">    40103.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   21090.272</td>
    <td align="right">   16886.037</td>
    <td align="right">  791.115574</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    20595.15</td>
    <td align="right">    20498.18</td>
    <td align="right">  791.115574</td>
    <td align="right">       78.00</td>
    <td align="right">       62.36</td>
    <td align="right">  0.00852665</td>
    <td align="right">       58.00</td>
    <td align="right">       54.86</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       75.40</td>
    <td align="right">  0.00697698</td>
    <td align="right">       58.99</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00852665</td>
    <td align="right">     41.5249</td>
    <td align="right">    17272.88</td>
    <td align="right">        0.00</td>
    <td align="right">    21056.64</td>
    <td align="right">    16881.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   19188.523</td>
    <td align="right">   19188.523</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    19188.52</td>
    <td align="right">    19188.52</td>
    <td align="right">  651.596378</td>
    <td align="right">       67.99</td>
    <td align="right">       55.81</td>
    <td align="right">  0.00677103</td>
    <td align="right">       94.99</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00677103</td>
    <td align="right">     46.3260</td>
    <td align="right">    19188.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   38129.226</td>
    <td align="right">   30528.365</td>
    <td align="right"> 1430.262497</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    36796.57</td>
    <td align="right">    34068.18</td>
    <td align="right"> 1430.262497</td>
    <td align="right">       78.00</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00895112</td>
    <td align="right">       58.00</td>
    <td align="right">       54.86</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       66.55</td>
    <td align="right">  0.01004423</td>
    <td align="right">       60.66</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00895112</td>
    <td align="right">     43.5665</td>
    <td align="right">    31227.74</td>
    <td align="right">        0.00</td>
    <td align="right">    38068.42</td>
    <td align="right">    30520.30</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   40027.208</td>
    <td align="right">   40027.208</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40027.21</td>
    <td align="right">    40027.21</td>
    <td align="right"> 1359.228288</td>
    <td align="right">       67.99</td>
    <td align="right">       56.10</td>
    <td align="right">  0.00693685</td>
    <td align="right">       94.99</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00693685</td>
    <td align="right">     47.4469</td>
    <td align="right">    40027.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   89076.778</td>
    <td align="right">   71319.790</td>
    <td align="right"> 3341.352214</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:45:00</td>
    <td align="right">    87163.46</td>
    <td align="right">    81897.71</td>
    <td align="right"> 3341.352214</td>
    <td align="right">       78.00</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00886220</td>
    <td align="right">       58.00</td>
    <td align="right">       54.86</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       77.36</td>
    <td align="right">  0.00859459</td>
    <td align="right">       62.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886220</td>
    <td align="right">     43.1378</td>
    <td align="right">    48183.52</td>
    <td align="right">        0.00</td>
    <td align="right">    88934.73</td>
    <td align="right">    71300.94</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   98397.745</td>
    <td align="right">   98397.745</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ARCATA-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    98397.75</td>
    <td align="right">    98397.75</td>
    <td align="right"> 3341.352214</td>
    <td align="right">       67.99</td>
    <td align="right">       56.02</td>
    <td align="right">  0.00689238</td>
    <td align="right">       94.99</td>
    <td align="right">       67.18</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.82</td>
    <td align="right">  0.00377052</td>
    <td align="right">       31.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00689238</td>
    <td align="right">     47.1464</td>
    <td align="right">    98397.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   45481.507</td>
    <td align="right">   36415.008</td>
    <td align="right"> 1706.053337</td>
