11:15:00,4.437208E+02,1.719866E+03,3.133032E-02,1.516576E-01,2.473488E+03,3.940961E+03,1.746486E-01,3.475134E-01,8.386694E+02,2.373860E+03,5.921694E-02,2.093267E-01,4.635316E+02,1.118514E+03,3.272913E-02,9.863040E-02,9.960668E+02,5.027123E+03,7.033048E-02,4.432910E-01,3.499505E+02,1.690705E+03,2.470938E-02,1.987815E-01,4.895066E+03,1.725882E+04,3.456318E-01,1.521881E+00,3.697156E+03,1.323817E+04,2.610495E-01,1.167340E+00,3.118279E+03,9.290695E+03,2.201761E-01,8.192523E-01,4.504077E+03,1.400100E+04,3.180247E-01,1.234606E+00,5.882427E+03,7.042396E+03,3.845811E-01,6.209975E-01,2.602856E+03,4.897238E+03,1.701694E-01,4.318378E-01,5.863501E+03,1.047018E+04,3.833438E-01,9.232592E-01,1.422947E+04,1.846558E+04,9.302938E-01,1.628292E+00,6.042580E+03,9.985937E+03,3.950516E-01,8.805587E-01,1.370751E+04,2.356275E+04,8.961691E-01,2.077760E+00,1.370171E+04,1.806006E+04,8.957902E-01,1.592534E+00,6.742342E+03,1.072431E+04,4.408006E-01,9.456683E-01,6.740225E+03,7.694712E+03,4.406622E-01,6.785187E-01,8.003379E+03,1.894600E+04,5.651042E-01,1.670656E+00,3.481787E+03,5.832466E+03,2.276322E-01,5.143061E-01,3.482133E+03,6.758732E+03,2.276548E-01,5.959842E-01,2.566375E+03,3.067076E+03,1.677844E-01,2.704544E-01,1.172426E+03,1.924274E+03,7.665081E-02,1.696822E-01,2.567863E+03,4.267309E+03,1.678816E-01,3.762907E-01,6.276256E+03,7.967793E+03,4.103288E-01,7.025990E-01,2.848218E+03,4.056074E+03,1.862107E-01,3.576641E-01,5.930821E+03,9.481069E+03,3.877450E-01,8.360395E-01,5.928661E+03,7.230314E+03,3.876038E-01,6.375682E-01,2.844736E+03,4.286500E+03,1.859830E-01,3.779830E-01,2.843843E+03,3.304468E+03,1.859247E-01,2.913876E-01,3.991704E+03,7.070892E+03,2.818470E-01,6.235103E-01,1.397020E+03,2.126705E+03,9.133433E-02,1.875326E-01,1.397353E+03,2.430274E+03,9.135612E-02,2.143013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.353090E+02,1.716092E+03,3.073638E-02,1.513248E-01,2.428153E+03,3.927910E+03,1.714475E-01,3.463626E-01,8.252094E+02,2.330450E+03,5.826655E-02,2.054988E-01,4.567768E+02,1.118556E+03,3.225219E-02,9.863416E-02,9.789316E+02,4.996543E+03,6.912060E-02,4.405945E-01,3.418851E+02,1.683708E+03,2.413989E-02,1.979588E-01,4.821362E+03,1.722082E+04,3.404277E-01,1.518530E+00,3.643072E+03,1.314129E+04,2.572308E-01,1.158797E+00,3.081409E+03,9.261757E+03,2.175727E-01,8.167006E-01,4.448642E+03,1.394518E+04,3.141106E-01,1.229685E+00,5.826752E+03,7.177271E+03,3.809411E-01,6.328909E-01,2.574898E+03,5.096893E+03,1.683416E-01,4.494433E-01,5.807819E+03,1.016515E+04,3.797034E-01,8.963619E-01,1.408791E+04,1.876685E+04,9.210386E-01,1.654858E+00,5.972496E+03,1.018953E+04,3.904696E-01,8.985112E-01,1.359038E+04,2.304550E+04,8.885111E-01,2.032150E+00,1.358452E+04,1.852868E+04,8.881282E-01,1.633856E+00,6.688939E+03,1.049091E+04,4.373092E-01,9.250867E-01,6.686787E+03,7.851027E+03,4.371685E-01,6.923026E-01,7.835276E+03,1.890258E+04,5.532347E-01,1.666827E+00,3.456295E+03,6.063641E+03,2.259655E-01,5.346911E-01,3.456643E+03,6.857661E+03,2.259883E-01,6.047077E-01,2.544925E+03,3.155276E+03,1.663820E-01,2.782319E-01,1.161234E+03,2.003617E+03,7.591913E-02,1.766786E-01,2.546425E+03,4.187194E+03,1.664801E-01,3.692262E-01,6.221363E+03,8.169677E+03,4.067400E-01,7.204011E-01,2.817957E+03,4.192344E+03,1.842323E-01,3.696803E-01,5.885773E+03,9.386369E+03,3.847998E-01,8.276888E-01,5.883590E+03,7.448153E+03,3.846571E-01,6.567772E-01,2.824829E+03,4.243544E+03,1.846816E-01,3.741951E-01,2.823927E+03,3.399937E+03,1.846226E-01,2.998060E-01,3.933695E+03,7.140363E+03,2.777511E-01,6.296363E-01,1.388234E+03,2.221981E+03,9.075988E-02,1.959340E-01,1.388571E+03,2.479134E+03,9.078193E-02,2.186097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.277715E+02,1.713447E+03,3.020417E-02,1.510915E-01,2.387464E+03,3.920553E+03,1.685745E-01,3.457138E-01,8.129213E+02,2.293185E+03,5.739891E-02,2.022127E-01,4.506730E+02,1.119074E+03,3.182121E-02,9.867978E-02,9.633558E+02,4.971355E+03,6.802082E-02,4.383734E-01,3.346110E+02,1.677669E+03,2.362628E-02,1.972488E-01,4.753690E+03,1.719296E+04,3.356495E-01,1.516073E+00,3.593414E+03,1.305740E+04,2.537245E-01,1.151400E+00,3.047513E+03,9.239939E+03,2.151794E-01,8.147766E-01,4.397654E+03,1.389913E+04,3.105105E-01,1.225624E+00,5.776011E+03,7.301786E+03,3.776238E-01,6.438706E-01,2.549383E+03,5.272345E+03,1.666735E-01,4.649147E-01,5.757078E+03,9.896679E+03,3.763860E-01,8.726879E-01,1.395843E+04,1.904415E+04,9.125738E-01,1.679311E+00,5.908418E+03,1.038221E+04,3.862803E-01,9.155017E-01,1.348323E+04,2.259644E+04,8.815059E-01,1.992551E+00,1.347731E+04,1.895585E+04,8.811189E-01,1.671525E+00,6.640173E+03,1.028803E+04,4.341210E-01,9.071972E-01,6.637989E+03,7.995741E+03,4.339782E-01,7.050634E-01,7.682258E+03,1.886394E+04,5.424304E-01,1.663420E+00,3.433238E+03,6.268750E+03,2.244581E-01,5.527776E-01,3.433587E+03,6.949960E+03,2.244809E-01,6.128466E-01,2.525669E+03,3.237103E+03,1.651231E-01,2.854474E-01,1.151196E+03,2.075040E+03,7.526286E-02,1.829767E-01,2.527181E+03,4.120092E+03,1.652220E-01,3.633092E-01,6.171952E+03,8.356861E+03,4.035096E-01,7.369069E-01,2.790703E+03,4.319028E+03,1.824505E-01,3.808513E-01,5.845208E+03,9.311812E+03,3.821478E-01,8.211144E-01,5.843003E+03,7.650277E+03,3.820036E-01,6.746004E-01,2.806960E+03,4.209596E+03,1.835133E-01,3.712017E-01,2.806047E+03,3.488514E+03,1.834536E-01,3.076168E-01,3.881869E+03,7.207186E+03,2.740918E-01,6.355288E-01,1.380391E+03,2.306850E+03,9.024714E-02,2.034177E-01,1.380732E+03,2.524827E+03,9.026943E-02,2.226389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.209820E+02,1.711207E+03,2.972478E-02,1.508940E-01,2.350753E+03,3.917058E+03,1.659825E-01,3.454056E-01,8.016636E+02,2.259749E+03,5.660402E-02,1.992644E-01,4.451321E+02,1.119833E+03,3.142998E-02,9.874674E-02,9.491411E+02,4.948414E+03,6.701715E-02,4.363505E-01,3.280193E+02,1.672425E+03,2.316085E-02,1.966322E-01,4.691359E+03,1.716958E+04,3.312484E-01,1.514011E+00,3.547677E+03,1.298453E+04,2.504951E-01,1.144974E+00,3.016265E+03,9.223536E+03,2.129731E-01,8.133302E-01,4.350625E+03,1.386121E+04,3.071898E-01,1.222279E+00,5.729682E+03,7.415774E+03,3.745949E-01,6.539220E-01,2.526052E+03,5.425764E+03,1.651481E-01,4.784432E-01,5.710752E+03,9.679341E+03,3.733574E-01,8.535231E-01,1.383980E+04,1.929511E+04,9.048178E-01,1.701440E+00,5.849718E+03,1.058064E+04,3.824426E-01,9.329998E-01,1.338505E+04,2.223980E+04,8.750873E-01,1.961103E+00,1.337907E+04,1.934189E+04,8.746966E-01,1.705565E+00,6.595583E+03,1.012716E+04,4.312058E-01,8.930115E-01,6.593368E+03,8.128633E+03,4.310610E-01,7.167818E-01,7.542603E+03,1.882937E+04,5.325696E-01,1.660372E+00,3.412344E+03,6.447024E+03,2.230921E-01,5.684977E-01,3.412694E+03,7.035112E+03,2.231150E-01,6.203553E-01,2.508347E+03,3.312292E+03,1.639906E-01,2.920775E-01,1.142174E+03,2.138084E+03,7.467298E-02,1.885359E-01,2.509872E+03,4.070792E+03,1.640903E-01,3.589619E-01,6.127383E+03,8.528738E+03,4.005958E-01,7.520630E-01,2.766108E+03,4.435542E+03,1.808425E-01,3.911255E-01,5.808616E+03,9.265751E+03,3.797555E-01,8.170528E-01,5.806390E+03,7.835560E+03,3.796099E-01,6.909387E-01,2.790892E+03,4.188607E+03,1.824629E-01,3.693508E-01,2.789971E+03,3.569921E+03,1.824026E-01,3.147952E-01,3.835437E+03,7.270920E+03,2.708133E-01,6.411488E-01,1.373376E+03,2.380983E+03,8.978850E-02,2.099548E-01,1.373720E+03,2.566999E+03,8.981101E-02,2.263576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.148258E+02,1.709566E+03,2.929011E-02,1.507493E-01,2.317414E+03,3.916973E+03,1.636284E-01,3.453981E-01,7.912961E+02,2.231397E+03,5.587200E-02,1.967643E-01,4.400726E+02,1.120892E+03,3.107273E-02,9.884007E-02,9.360965E+02,4.929061E+03,6.609609E-02,4.346440E-01,3.220078E+02,1.667902E+03,2.273639E-02,1.961006E-01,4.633644E+03,1.715236E+04,3.271733E-01,1.512493E+00,3.505332E+03,1.292333E+04,2.475052E-01,1.139577E+00,2.987324E+03,9.212223E+03,2.109295E-01,8.123327E-01,4.307035E+03,1.383149E+04,3.041120E-01,1.219659E+00,5.687220E+03,7.523711E+03,3.718189E-01,6.634399E-01,2.504633E+03,5.558824E+03,1.637478E-01,4.901764E-01,5.668301E+03,9.513556E+03,3.705820E-01,8.389042E-01,1.373068E+04,1.953264E+04,8.976840E-01,1.722386E+00,5.795710E+03,1.076886E+04,3.789117E-01,9.495965E-01,1.329477E+04,2.197620E+04,8.691848E-01,1.937858E+00,1.328873E+04,1.969258E+04,8.687903E-01,1.736489E+00,6.554676E+03,1.000956E+04,4.285314E-01,8.826414E-01,6.552433E+03,8.254498E+03,4.283847E-01,7.278806E-01,7.414589E+03,1.880212E+04,5.235308E-01,1.657969E+00,3.393349E+03,6.599602E+03,2.218502E-01,5.819520E-01,3.393699E+03,7.111174E+03,2.218731E-01,6.270624E-01,2.492653E+03,3.382184E+03,1.629646E-01,2.982405E-01,1.134008E+03,2.193094E+03,7.413911E-02,1.933867E-01,2.494188E+03,4.038952E+03,1.630649E-01,3.561543E-01,6.086866E+03,8.688327E+03,3.979469E-01,7.661356E-01,2.743730E+03,4.540616E+03,1.793795E-01,4.003909E-01,5.775353E+03,9.247680E+03,3.775808E-01,8.154592E-01,5.773107E+03,8.006558E+03,3.774340E-01,7.060173E-01,2.776349E+03,4.180751E+03,1.815121E-01,3.686581E-01,2.775419E+03,3.645608E+03,1.814512E-01,3.214692E-01,3.793574E+03,7.332303E+03,2.678574E-01,6.465616E-01,1.367063E+03,2.444690E+03,8.937580E-02,2.155725E-01,1.367411E+03,2.604844E+03,8.939853E-02,2.296948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.092206E+02,1.708256E+03,2.889433E-02,1.506338E-01,2.287009E+03,3.918472E+03,1.614816E-01,3.455304E-01,7.817257E+02,2.206444E+03,5.519624E-02,1.945640E-01,4.354366E+02,1.122003E+03,3.074539E-02,9.893809E-02,9.240919E+02,4.912078E+03,6.524847E-02,4.331464E-01,3.165058E+02,1.664019E+03,2.234791E-02,1.956440E-01,4.580103E+03,1.713927E+04,3.233928E-01,1.511339E+00,3.466054E+03,1.287063E+04,2.447318E-01,1.134930E+00,2.960473E+03,9.202914E+03,2.090337E-01,8.115118E-01,4.266567E+03,1.380563E+04,3.012546E-01,1.217379E+00,5.648251E+03,7.622991E+03,3.692711E-01,6.721944E-01,2.484939E+03,5.671235E+03,1.624603E-01,5.000888E-01,5.629347E+03,9.386391E+03,3.680352E-01,8.276908E-01,1.363019E+04,1.975694E+04,8.911143E-01,1.742165E+00,5.745954E+03,1.092420E+04,3.756587E-01,9.632943E-01,1.321166E+04,2.177993E+04,8.637512E-01,1.920552E+00,1.320557E+04,2.000664E+04,8.633532E-01,1.764183E+00,6.517113E+03,9.924436E+03,4.260756E-01,8.751355E-01,6.514843E+03,8.371472E+03,4.259271E-01,7.381953E-01,7.296984E+03,1.878054E+04,5.152269E-01,1.656065E+00,3.376055E+03,6.729227E+03,2.207196E-01,5.933824E-01,3.376404E+03,7.173159E+03,2.207424E-01,6.325282E-01,2.478435E+03,3.445943E+03,1.620350E-01,3.038628E-01,1.126614E+03,2.239831E+03,7.365576E-02,1.975080E-01,2.479980E+03,4.019467E+03,1.621360E-01,3.544361E-01,6.050053E+03,8.835598E+03,3.955401E-01,7.791219E-01,2.723380E+03,4.631678E+03,1.780491E-01,4.084207E-01,5.745140E+03,9.247789E+03,3.756055E-01,8.154688E-01,5.742876E+03,8.161526E+03,3.754575E-01,7.196823E-01,2.763189E+03,4.181911E+03,1.806517E-01,3.687604E-01,2.762251E+03,3.714992E+03,1.805903E-01,3.275875E-01,3.755764E+03,7.390576E+03,2.651877E-01,6.517000E-01,1.361379E+03,2.498976E+03,8.900417E-02,2.203594E-01,1.361729E+03,2.636384E+03,8.902709E-02,2.324760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.041010E+02,1.707103E+03,2.853284E-02,1.505322E-01,2.259193E+03,3.919905E+03,1.595176E-01,3.456567E-01,7.728785E+02,2.182187E+03,5.457156E-02,1.924250E-01,4.311784E+02,1.123454E+03,3.044473E-02,9.906603E-02,9.130247E+02,4.895070E+03,6.446703E-02,4.316467E-01,3.114571E+02,1.660676E+03,2.199142E-02,1.952510E-01,4.530382E+03,1.712851E+04,3.198821E-01,1.510390E+00,3.429583E+03,1.282225E+04,2.421567E-01,1.130665E+00,2.935544E+03,9.193155E+03,2.072735E-01,8.106513E-01,4.228968E+03,1.378009E+04,2.985998E-01,1.215127E+00,5.612468E+03,7.719443E+03,3.669317E-01,6.806995E-01,2.466819E+03,5.762294E+03,1.612756E-01,5.081184E-01,5.593584E+03,9.283286E+03,3.656972E-01,8.185990E-01,1.353761E+04,1.996756E+04,8.850615E-01,1.760737E+00,5.700087E+03,1.104065E+04,3.726601E-01,9.735633E-01,1.313513E+04,2.162240E+04,8.587481E-01,1.906661E+00,1.312899E+04,2.031879E+04,8.583466E-01,1.791709E+00,6.482615E+03,9.859510E+03,4.238202E-01,8.694103E-01,6.480319E+03,8.484556E+03,4.236701E-01,7.481671E-01,7.188789E+03,1.876188E+04,5.075874E-01,1.654420E+00,3.360299E+03,6.842984E+03,2.196895E-01,6.034135E-01,3.360648E+03,7.216033E+03,2.197123E-01,6.363089E-01,2.465562E+03,3.505866E+03,1.611934E-01,3.091468E-01,1.119923E+03,2.278039E+03,7.321828E-02,2.008772E-01,2.467117E+03,4.006620E+03,1.612951E-01,3.533033E-01,6.016630E+03,8.970642E+03,3.933550E-01,7.910301E-01,2.704889E+03,4.708495E+03,1.768401E-01,4.151945E-01,5.717728E+03,9.255142E+03,3.738134E-01,8.161172E-01,5.715446E+03,8.304652E+03,3.736642E-01,7.323032E-01,2.751292E+03,4.187396E+03,1.798739E-01,3.692441E-01,2.750346E+03,3.780040E+03,1.798120E-01,3.333235E-01,3.721577E+03,7.444548E+03,2.627738E-01,6.564593E-01,1.356261E+03,2.546311E+03,8.866956E-02,2.245334E-01,1.356614E+03,2.659922E+03,8.869267E-02,2.345515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.994119E+02,1.707406E+03,2.820175E-02,1.505589E-01,2.233674E+03,3.921502E+03,1.577157E-01,3.457975E-01,7.646889E+02,2.161023E+03,5.399331E-02,1.905588E-01,4.272591E+02,1.126546E+03,3.016799E-02,9.933867E-02,9.028046E+02,4.881923E+03,6.374541E-02,4.304874E-01,3.068132E+02,1.657851E+03,2.166353E-02,1.949187E-01,4.484154E+03,1.712719E+04,3.166180E-01,1.510273E+00,3.395682E+03,1.277945E+04,2.397630E-01,1.126890E+00,2.912379E+03,9.186227E+03,2.056378E-01,8.100403E-01,4.194003E+03,1.376005E+04,2.961310E-01,1.213360E+00,5.579588E+03,7.831232E+03,3.647821E-01,6.905571E-01,2.450131E+03,5.796229E+03,1.601846E-01,5.111107E-01,5.560728E+03,9.192469E+03,3.635491E-01,8.105907E-01,1.345225E+04,2.016706E+04,8.794809E-01,1.778329E+00,5.657771E+03,1.111181E+04,3.698935E-01,9.798382E-01,1.306463E+04,2.148051E+04,8.541392E-01,1.894149E+00,1.305844E+04,2.067817E+04,8.537343E-01,1.823399E+00,6.450921E+03,9.804710E+03,4.217481E-01,8.645780E-01,6.448601E+03,8.608998E+03,4.215964E-01,7.591404E-01,7.089116E+03,1.875058E+04,5.005497E-01,1.653424E+00,3.345935E+03,6.950757E+03,2.187504E-01,6.129169E-01,3.346282E+03,7.239443E+03,2.187731E-01,6.383732E-01,2.453901E+03,3.568875E+03,1.604311E-01,3.147029E-01,1.113863E+03,2.307615E+03,7.282210E-02,2.034852E-01,2.455464E+03,3.995780E+03,1.605333E-01,3.523473E-01,5.986268E+03,9.093508E+03,3.913700E-01,8.018643E-01,2.688077E+03,4.769843E+03,1.757410E-01,4.206041E-01,5.692848E+03,9.260928E+03,3.721868E-01,8.166275E-01,5.690550E+03,8.448886E+03,3.720366E-01,7.450217E-01,2.740536E+03,4.193371E+03,1.791707E-01,3.697709E-01,2.739583E+03,3.846513E+03,1.791084E-01,3.391851E-01,3.690624E+03,7.495380E+03,2.605883E-01,6.609417E-01,1.351650E+03,2.590197E+03,8.836812E-02,2.284032E-01,1.352006E+03,2.675087E+03,8.839139E-02,2.358889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.951066E+02,1.709897E+03,2.789777E-02,1.507785E-01,2.210204E+03,3.922800E+03,1.560586E-01,3.459120E-01,7.570993E+02,2.141412E+03,5.345742E-02,1.888294E-01,4.236450E+02,1.132816E+03,2.991281E-02,9.989161E-02,8.933534E+02,4.872182E+03,6.307808E-02,4.296284E-01,3.025331E+02,1.655473E+03,2.136132E-02,1.946392E-01,4.441130E+03,1.713651E+04,3.135802E-01,1.511095E+00,3.364136E+03,1.274085E+04,2.375356E-01,1.123486E+00,2.890838E+03,9.184895E+03,2.041168E-01,8.099229E-01,4.161460E+03,1.374986E+04,2.938332E-01,1.212461E+00,5.549353E+03,7.982163E+03,3.628054E-01,7.038661E-01,2.434749E+03,5.774450E+03,1.591790E-01,5.091902E-01,5.530520E+03,9.111479E+03,3.615742E-01,8.034491E-01,1.337350E+04,2.035093E+04,8.743321E-01,1.794542E+00,5.618695E+03,1.116302E+04,3.673389E-01,9.843537E-01,1.299966E+04,2.134841E+04,8.498911E-01,1.882500E+00,1.299341E+04,2.114263E+04,8.494830E-01,1.864355E+00,6.421791E+03,9.757282E+03,4.198436E-01,8.603959E-01,6.419448E+03,8.764477E+03,4.196904E-01,7.728505E-01,6.997190E+03,1.874872E+04,4.940590E-01,1.653259E+00,3.332831E+03,7.062306E+03,2.178937E-01,6.227532E-01,3.333178E+03,7.242760E+03,2.179164E-01,6.386657E-01,2.443331E+03,3.643883E+03,1.597400E-01,3.213171E-01,1.108372E+03,2.328230E+03,7.246309E-02,2.053030E-01,2.444903E+03,3.985780E+03,1.598428E-01,3.514655E-01,5.958672E+03,9.203186E+03,3.895658E-01,8.115358E-01,2.672782E+03,4.816774E+03,1.747410E-01,4.247425E-01,5.670258E+03,9.262767E+03,3.707099E-01,8.167896E-01,5.667946E+03,8.610780E+03,3.705587E-01,7.592975E-01,2.730809E+03,4.198693E+03,1.785347E-01,3.702402E-01,2.729849E+03,3.921686E+03,1.784720E-01,3.458138E-01,3.662569E+03,7.543476E+03,2.586074E-01,6.651828E-01,1.347494E+03,2.633975E+03,8.809643E-02,2.322636E-01,1.347852E+03,2.681742E+03,8.811985E-02,2.364756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.911456E+02,1.715829E+03,2.761809E-02,1.513016E-01,2.188575E+03,3.924758E+03,1.545314E-01,3.460846E-01,7.500591E+02,2.124237E+03,5.296032E-02,1.873150E-01,4.203073E+02,1.144181E+03,2.967714E-02,1.008937E-01,8.846029E+02,4.867706E+03,6.246022E-02,4.292337E-01,2.985814E+02,1.653528E+03,2.108229E-02,1.944105E-01,4.401051E+03,1.716177E+04,3.107503E-01,1.513323E+00,3.334757E+03,1.270734E+04,2.354612E-01,1.120532E+00,2.870793E+03,9.194287E+03,2.027016E-01,8.107510E-01,4.131153E+03,1.375743E+04,2.916933E-01,1.213128E+00,5.521532E+03,8.202202E+03,3.609865E-01,7.232692E-01,2.420561E+03,5.706571E+03,1.582513E-01,5.032047E-01,5.502730E+03,9.041059E+03,3.597573E-01,7.972395E-01,1.330079E+04,2.051930E+04,8.695787E-01,1.809389E+00,5.582583E+03,1.120873E+04,3.649779E-01,9.883848E-01,1.293974E+04,2.122731E+04,8.459736E-01,1.871822E+00,1.293345E+04,2.176382E+04,8.455624E-01,1.919131E+00,6.395006E+03,9.717385E+03,4.180925E-01,8.568778E-01,6.392642E+03,8.975670E+03,4.179379E-01,7.914734E-01,6.912323E+03,1.876254E+04,4.880667E-01,1.654479E+00,3.320870E+03,7.183067E+03,2.171117E-01,6.334019E-01,3.321216E+03,7.225850E+03,2.171343E-01,6.371745E-01,2.433746E+03,3.741541E+03,1.591134E-01,3.299286E-01,1.103393E+03,2.339875E+03,7.213758E-02,2.063299E-01,2.435326E+03,3.976707E+03,1.592166E-01,3.506655E-01,5.933575E+03,9.299261E+03,3.879251E-01,8.200077E-01,2.658858E+03,4.850401E+03,1.738307E-01,4.277077E-01,5.649740E+03,9.260884E+03,3.693685E-01,8.166235E-01,5.647413E+03,8.810047E+03,3.692163E-01,7.768688E-01,2.722009E+03,4.203312E+03,1.779594E-01,3.706475E-01,2.721044E+03,4.014193E+03,1.778963E-01,3.539710E-01,3.637118E+03,7.590612E+03,2.568104E-01,6.693392E-01,1.343747E+03,2.679331E+03,8.785143E-02,2.362630E-01,1.344107E+03,2.679832E+03,8.787499E-02,2.363072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.874949E+02,1.725906E+03,2.736032E-02,1.521902E-01,2.168606E+03,3.927949E+03,1.531214E-01,3.463660E-01,7.435231E+02,2.109484E+03,5.249883E-02,1.860141E-01,4.172211E+02,1.161791E+03,2.945923E-02,1.024466E-01,8.764931E+02,4.869210E+03,6.188760E-02,4.293663E-01,2.949274E+02,1.652027E+03,2.082430E-02,1.942341E-01,4.363686E+03,1.720543E+04,3.081120E-01,1.517173E+00,3.307377E+03,1.267873E+04,2.335279E-01,1.118009E+00,2.852133E+03,9.217180E+03,2.013840E-01,8.127698E-01,4.102910E+03,1.378694E+04,2.896991E-01,1.215731E+00,5.495918E+03,8.510731E+03,3.593119E-01,7.504752E-01,2.407463E+03,5.595167E+03,1.573950E-01,4.933811E-01,5.477149E+03,8.980308E+03,3.580849E-01,7.918824E-01,1.323363E+04,2.067196E+04,8.651877E-01,1.822851E+00,5.549183E+03,1.124351E+04,3.627943E-01,9.914515E-01,1.288445E+04,2.111601E+04,8.423594E-01,1.862007E+00,1.287812E+04,2.255096E+04,8.419452E-01,1.988540E+00,6.370370E+03,9.683947E+03,4.164818E-01,8.539292E-01,6.367986E+03,9.258367E+03,4.163259E-01,8.164016E-01,6.833907E+03,1.879654E+04,4.825299E-01,1.657476E+00,3.309947E+03,7.311321E+03,2.163976E-01,6.447114E-01,3.310291E+03,7.188889E+03,2.164201E-01,6.339153E-01,2.425050E+03,3.868455E+03,1.585448E-01,3.411198E-01,1.098876E+03,2.342539E+03,7.184230E-02,2.065648E-01,2.426636E+03,3.968125E+03,1.586485E-01,3.499088E-01,5.910741E+03,9.381441E+03,3.864322E-01,8.272543E-01,2.646177E+03,4.871048E+03,1.730017E-01,4.295284E-01,5.631096E+03,9.254715E+03,3.681496E-01,8.160795E-01,5.628756E+03,9.058901E+03,3.679966E-01,7.988127E-01,2.714047E+03,4.206788E+03,1.774389E-01,3.709540E-01,2.713076E+03,4.129315E+03,1.773754E-01,3.641225E-01,3.614011E+03,7.638218E+03,2.551788E-01,6.735371E-01,1.340366E+03,2.725509E+03,8.763041E-02,2.403350E-01,1.340729E+03,2.669243E+03,8.765411E-02,2.353735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.841393E+02,1.740093E+03,2.712339E-02,1.534412E-01,2.150221E+03,3.932602E+03,1.518232E-01,3.467764E-01,7.374804E+02,2.097038E+03,5.207217E-02,1.849166E-01,4.143766E+02,1.185631E+03,2.925838E-02,1.045488E-01,8.690059E+02,4.876555E+03,6.135894E-02,4.300140E-01,2.915603E+02,1.651002E+03,2.058655E-02,1.941136E-01,4.329020E+03,1.726671E+04,3.056643E-01,1.522576E+00,3.281980E+03,1.265454E+04,2.317347E-01,1.115876E+00,2.834840E+03,9.253462E+03,2.001630E-01,8.159691E-01,4.076717E+03,1.383816E+04,2.878497E-01,1.220247E+00,5.472431E+03,8.909406E+03,3.577764E-01,7.856303E-01,2.395421E+03,5.477135E+03,1.566077E-01,4.829730E-01,5.453697E+03,8.927873E+03,3.565516E-01,7.872587E-01,1.317186E+04,2.080874E+04,8.611491E-01,1.834912E+00,5.518435E+03,1.126699E+04,3.607841E-01,9.935214E-01,1.283368E+04,2.101274E+04,8.390396E-01,1.852900E+00,1.282730E+04,2.347716E+04,8.386226E-01,2.070213E+00,6.347803E+03,9.655501E+03,4.150064E-01,8.514209E-01,6.345400E+03,9.613331E+03,4.148493E-01,8.477023E-01,6.761714E+03,1.885286E+04,4.774324E-01,1.662443E+00,3.300004E+03,7.439846E+03,2.157476E-01,6.560447E-01,3.300347E+03,7.131349E+03,2.157700E-01,6.288415E-01,2.417227E+03,4.024323E+03,1.580334E-01,3.548643E-01,1.094813E+03,2.336300E+03,7.157667E-02,2.060146E-01,2.418820E+03,3.959443E+03,1.581375E-01,3.491432E-01,5.890158E+03,9.449337E+03,3.850865E-01,8.332414E-01,2.634738E+03,4.879075E+03,1.722538E-01,4.302362E-01,5.614314E+03,9.243502E+03,3.670524E-01,8.150908E-01,5.611962E+03,9.356574E+03,3.668986E-01,8.250615E-01,2.706908E+03,4.208529E+03,1.769722E-01,3.711076E-01,2.705932E+03,4.266576E+03,1.769083E-01,3.762261E-01,3.593158E+03,7.686809E+03,2.537064E-01,6.778218E-01,1.337338E+03,2.769812E+03,8.743242E-02,2.442417E-01,1.337702E+03,2.649940E+03,8.745623E-02,2.336713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.810525E+02,1.757776E+03,2.690543E-02,1.550005E-01,2.133279E+03,3.938275E+03,1.506270E-01,3.472765E-01,7.318915E+02,2.086569E+03,5.167754E-02,1.839934E-01,4.117535E+02,1.214756E+03,2.907317E-02,1.071170E-01,8.620901E+02,4.888853E+03,6.087063E-02,4.310985E-01,2.884548E+02,1.650482E+03,2.036727E-02,1.940524E-01,4.296828E+03,1.734203E+04,3.033913E-01,1.529218E+00,3.258403E+03,1.263368E+04,2.300700E-01,1.114037E+00,2.818808E+03,9.300733E+03,1.990309E-01,8.201374E-01,4.052409E+03,1.390741E+04,2.861333E-01,1.226353E+00,5.450888E+03,9.383079E+03,3.563680E-01,8.273987E-01,2.384347E+03,5.373522E+03,1.558837E-01,4.738365E-01,5.432190E+03,8.878518E+03,3.551455E-01,7.829065E-01,1.311502E+04,2.092143E+04,8.574330E-01,1.844849E+00,5.490113E+03,1.126057E+04,3.589324E-01,9.929559E-01,1.278702E+04,2.090732E+04,8.359894E-01,1.843605E+00,1.278060E+04,2.448622E+04,8.355696E-01,2.159191E+00,6.327131E+03,9.626756E+03,4.136550E-01,8.488861E-01,6.324711E+03,1.002618E+04,4.134967E-01,8.841076E-01,6.695246E+03,1.893066E+04,4.727393E-01,1.669303E+00,3.290955E+03,7.562226E+03,2.151559E-01,6.668361E-01,3.291296E+03,7.053696E+03,2.151783E-01,6.219940E-01,2.410173E+03,4.202747E+03,1.575722E-01,3.705977E-01,1.091150E+03,2.321733E+03,7.133720E-02,2.047301E-01,2.411772E+03,3.948793E+03,1.576768E-01,3.482040E-01,5.871550E+03,9.500186E+03,3.838700E-01,8.377252E-01,2.624391E+03,4.873661E+03,1.715774E-01,4.297588E-01,5.599167E+03,9.223728E+03,3.660621E-01,8.133472E-01,5.596804E+03,9.690599E+03,3.659076E-01,8.545158E-01,2.700491E+03,4.206615E+03,1.765526E-01,3.709388E-01,2.699510E+03,4.420121E+03,1.764885E-01,3.897657E-01,3.574321E+03,7.735860E+03,2.523764E-01,6.821472E-01,1.334621E+03,2.810030E+03,8.725479E-02,2.477881E-01,1.334987E+03,2.621976E+03,8.727871E-02,2.312055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.782078E+02,1.778034E+03,2.670457E-02,1.567868E-01,2.117640E+03,3.944709E+03,1.495227E-01,3.478439E-01,7.267138E+02,2.077742E+03,5.131195E-02,1.832150E-01,4.093308E+02,1.247757E+03,2.890211E-02,1.100271E-01,8.556915E+02,4.904904E+03,6.041884E-02,4.325138E-01,2.855855E+02,1.650474E+03,2.016468E-02,1.940514E-01,4.266873E+03,1.742694E+04,3.012762E-01,1.536705E+00,3.236474E+03,1.261529E+04,2.285216E-01,1.112414E+00,2.803917E+03,9.355641E+03,1.979795E-01,8.249793E-01,4.029809E+03,1.398948E+04,2.845376E-01,1.233591E+00,5.431098E+03,9.910759E+03,3.550741E-01,8.739294E-01,2.374146E+03,5.307700E+03,1.552168E-01,4.680323E-01,5.412436E+03,8.830365E+03,3.538540E-01,7.786604E-01,1.306262E+04,2.100960E+04,8.540077E-01,1.852624E+00,5.463972E+03,1.122003E+04,3.572234E-01,9.893807E-01,1.274408E+04,2.079744E+04,8.331820E-01,1.833916E+00,1.273762E+04,2.552134E+04,8.327597E-01,2.250468E+00,6.308167E+03,9.595291E+03,4.124151E-01,8.461115E-01,6.305729E+03,1.047873E+04,4.122557E-01,9.240127E-01,6.633979E+03,1.902744E+04,4.684133E-01,1.677837E+00,3.282708E+03,7.665440E+03,2.146168E-01,6.759375E-01,3.283049E+03,6.953804E+03,2.146390E-01,6.131855E-01,2.403794E+03,4.395342E+03,1.571552E-01,3.875807E-01,1.087838E+03,2.298267E+03,7.112066E-02,2.026609E-01,2.405399E+03,3.935212E+03,1.572601E-01,3.470065E-01,5.854674E+03,9.533744E+03,3.827666E-01,8.406843E-01,2.614999E+03,4.855263E+03,1.709633E-01,4.281365E-01,5.585449E+03,9.194125E+03,3.651653E-01,8.107368E-01,5.583076E+03,1.004551E+04,3.650101E-01,8.858121E-01,2.694703E+03,4.200196E+03,1.761742E-01,3.703727E-01,2.693718E+03,4.582825E+03,1.761098E-01,4.041129E-01,3.557276E+03,7.784301E+03,2.511729E-01,6.864187E-01,1.332178E+03,2.841570E+03,8.709507E-02,2.505693E-01,1.332545E+03,2.584625E+03,8.711909E-02,2.279119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.755827E+02,1.799824E+03,2.651922E-02,1.587083E-01,2.103184E+03,3.951503E+03,1.485021E-01,3.484430E-01,7.219123E+02,2.070242E+03,5.097293E-02,1.825536E-01,4.070908E+02,1.283017E+03,2.874395E-02,1.131363E-01,8.497654E+02,4.923387E+03,6.000040E-02,4.341436E-01,2.829311E+02,1.650953E+03,1.997726E-02,1.941078E-01,4.238972E+03,1.751652E+04,2.993061E-01,1.544604E+00,3.216055E+03,1.259840E+04,2.270799E-01,1.110926E+00,2.790074E+03,9.414428E+03,1.970021E-01,8.301630E-01,4.008776E+03,1.407854E+04,2.830525E-01,1.241443E+00,5.412900E+03,1.046784E+04,3.538844E-01,9.230530E-01,2.364741E+03,5.281091E+03,1.546020E-01,4.656859E-01,5.394276E+03,8.781476E+03,3.526667E-01,7.743495E-01,1.301429E+04,2.107262E+04,8.508477E-01,1.858181E+00,5.439819E+03,1.115522E+04,3.556443E-01,9.836658E-01,1.270453E+04,2.068074E+04,8.305960E-01,1.823625E+00,1.269803E+04,2.653005E+04,8.301712E-01,2.339416E+00,6.290753E+03,9.559457E+03,4.112766E-01,8.429517E-01,6.288300E+03,1.094985E+04,4.111162E-01,9.655567E-01,6.577463E+03,1.913916E+04,4.644228E-01,1.687688E+00,3.275187E+03,7.739508E+03,2.141250E-01,6.824688E-01,3.275527E+03,6.830483E+03,2.141473E-01,6.023111E-01,2.398019E+03,4.592609E+03,1.567776E-01,4.049756E-01,1.084841E+03,2.265760E+03,7.092470E-02,1.997944E-01,2.399629E+03,3.917980E+03,1.568828E-01,3.454870E-01,5.839352E+03,9.549534E+03,3.817649E-01,8.420767E-01,2.606465E+03,4.824364E+03,1.704054E-01,4.254118E-01,5.573014E+03,9.153886E+03,3.643523E-01,8.071885E-01,5.570631E+03,1.040397E+04,3.641965E-01,9.174207E-01,2.689480E+03,4.188510E+03,1.758327E-01,3.693423E-01,2.688490E+03,4.746685E+03,1.757680E-01,4.185621E-01,3.541842E+03,7.830508E+03,2.500831E-01,6.904932E-01,1.329979E+03,2.860952E+03,8.695133E-02,2.522784E-01,1.330348E+03,2.537490E+03,8.697544E-02,2.237555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.731435E+02,1.822166E+03,2.634699E-02,1.606783E-01,2.089729E+03,3.958132E+03,1.475520E-01,3.490276E-01,7.174273E+02,2.063743E+03,5.065625E-02,1.819806E-01,4.050056E+02,1.319006E+03,2.859671E-02,1.163098E-01,8.442372E+02,4.943053E+03,5.961007E-02,4.358778E-01,2.804576E+02,1.651866E+03,1.980261E-02,1.942151E-01,4.212773E+03,1.760624E+04,2.974563E-01,1.552516E+00,3.196894E+03,1.258225E+04,2.257269E-01,1.109501E+00,2.777109E+03,9.473589E+03,1.960866E-01,8.353799E-01,3.989052E+03,1.416915E+04,2.816598E-01,1.249434E+00,5.396050E+03,1.103074E+04,3.527827E-01,9.726893E-01,2.356007E+03,5.269298E+03,1.540309E-01,4.646460E-01,5.377463E+03,8.730050E+03,3.515676E-01,7.698147E-01,1.296937E+04,2.110929E+04,8.479112E-01,1.861414E+00,5.417318E+03,1.106990E+04,3.541732E-01,9.761420E-01,1.266782E+04,2.055508E+04,8.281965E-01,1.812544E+00,1.266129E+04,2.747071E+04,8.277693E-01,2.422364E+00,6.274653E+03,9.517498E+03,4.102240E-01,8.392518E-01,6.272185E+03,1.141959E+04,4.100627E-01,1.006978E+00,6.524978E+03,1.926087E+04,4.607170E-01,1.698421E+00,3.268286E+03,7.777092E+03,2.136739E-01,6.857830E-01,3.268625E+03,6.683050E+03,2.136960E-01,5.893105E-01,2.392717E+03,4.785842E+03,1.564310E-01,4.220149E-01,1.082091E+03,2.224284E+03,7.074488E-02,1.961371E-01,2.394332E+03,3.896376E+03,1.565366E-01,3.435819E-01,5.825233E+03,9.547265E+03,3.808418E-01,8.418767E-01,2.598589E+03,4.781580E+03,1.698904E-01,4.216391E-01,5.561571E+03,9.102189E+03,3.636042E-01,8.026299E-01,5.559180E+03,1.075035E+04,3.634478E-01,9.479647E-01,2.684695E+03,4.170952E+03,1.755199E-01,3.677940E-01,2.683702E+03,4.904376E+03,1.754550E-01,4.324672E-01,3.527717E+03,7.872748E+03,2.490858E-01,6.942179E-01,1.327977E+03,2.865807E+03,8.682045E-02,2.527065E-01,1.328347E+03,2.480414E+03,8.684464E-02,2.187226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.708735E+02,1.844194E+03,2.618671E-02,1.626208E-01,2.077187E+03,3.963806E+03,1.466665E-01,3.495279E-01,7.132346E+02,2.057886E+03,5.036021E-02,1.814642E-01,4.030619E+02,1.354405E+03,2.845947E-02,1.194313E-01,8.390758E+02,4.962774E+03,5.924563E-02,4.376168E-01,2.781500E+02,1.653131E+03,1.963967E-02,1.943638E-01,4.188173E+03,1.769194E+04,2.957194E-01,1.560073E+00,3.178910E+03,1.256581E+04,2.244571E-01,1.108052E+00,2.764962E+03,9.530127E+03,1.952290E-01,8.403654E-01,3.970553E+03,1.425676E+04,2.803536E-01,1.257159E+00,5.380436E+03,1.157781E+04,3.517619E-01,1.020930E+00,2.347887E+03,5.239936E+03,1.535001E-01,4.620568E-01,5.361888E+03,8.672979E+03,3.505493E-01,7.647822E-01,1.292761E+04,2.111502E+04,8.451811E-01,1.861920E+00,5.396345E+03,1.096189E+04,3.528020E-01,9.666182E-01,1.263376E+04,2.041500E+04,8.259692E-01,1.800192E+00,1.262719E+04,2.832743E+04,8.255397E-01,2.497909E+00,6.259757E+03,9.465907E+03,4.092501E-01,8.347025E-01,6.257276E+03,1.186963E+04,4.090879E-01,1.046662E+00,6.476170E+03,1.938739E+04,4.572707E-01,1.709577E+00,3.261947E+03,7.766694E+03,2.132594E-01,6.848661E-01,3.262285E+03,6.508058E+03,2.132816E-01,5.738797E-01,2.387864E+03,4.967332E+03,1.561137E-01,4.380187E-01,1.079573E+03,2.172177E+03,7.058028E-02,1.915423E-01,2.389483E+03,3.869193E+03,1.562195E-01,3.411849E-01,5.812266E+03,9.525394E+03,3.799941E-01,8.399480E-01,2.591343E+03,4.727271E+03,1.694167E-01,4.168501E-01,5.551078E+03,9.037016E+03,3.629181E-01,7.968829E-01,5.548678E+03,1.107078E+04,3.627612E-01,9.762202E-01,2.680327E+03,4.146313E+03,1.752343E-01,3.656214E-01,2.679331E+03,5.049570E+03,1.751692E-01,4.452705E-01,3.514794E+03,7.909234E+03,2.481733E-01,6.974352E-01,1.326157E+03,2.852492E+03,8.670144E-02,2.515323E-01,1.326528E+03,2.412252E+03,8.672570E-02,2.127121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.687615E+02,1.865294E+03,2.603759E-02,1.644814E-01,2.065498E+03,3.967997E+03,1.458411E-01,3.498975E-01,7.093197E+02,2.052428E+03,5.008379E-02,1.809828E-01,4.012511E+02,1.388207E+03,2.833162E-02,1.224119E-01,8.342614E+02,4.981759E+03,5.890570E-02,4.392909E-01,2.759986E+02,1.654653E+03,1.948776E-02,1.945427E-01,4.165113E+03,1.777078E+04,2.940911E-01,1.567025E+00,3.162058E+03,1.254848E+04,2.232672E-01,1.106523E+00,2.753602E+03,9.581852E+03,1.944269E-01,8.449265E-01,3.953231E+03,1.433779E+04,2.791305E-01,1.264305E+00,5.365987E+03,1.209370E+04,3.508173E-01,1.066421E+00,2.340346E+03,5.155788E+03,1.530071E-01,4.546367E-01,5.347478E+03,8.609057E+03,3.496072E-01,7.591456E-01,1.288885E+04,2.108861E+04,8.426467E-01,1.859591E+00,5.376819E+03,1.081921E+04,3.515255E-01,9.540361E-01,1.260218E+04,2.025871E+04,8.239051E-01,1.786411E+00,1.259558E+04,2.907296E+04,8.234734E-01,2.563650E+00,6.245994E+03,9.404146E+03,4.083503E-01,8.292564E-01,6.243500E+03,1.228710E+04,4.081873E-01,1.083475E+00,6.430796E+03,1.951391E+04,4.540669E-01,1.720734E+00,3.256128E+03,7.706686E+03,2.128790E-01,6.795746E-01,3.256466E+03,6.307229E+03,2.129011E-01,5.561706E-01,2.383437E+03,5.131972E+03,1.558243E-01,4.525366E-01,1.077276E+03,2.108704E+03,7.043011E-02,1.859452E-01,2.385060E+03,3.836122E+03,1.559304E-01,3.382687E-01,5.800407E+03,9.483529E+03,3.792188E-01,8.362564E-01,2.584706E+03,4.662043E+03,1.689828E-01,4.110983E-01,5.541496E+03,8.958056E+03,3.622917E-01,7.899203E-01,5.539089E+03,1.135629E+04,3.621343E-01,1.001396E+00,2.676356E+03,4.114314E+03,1.749747E-01,3.627997E-01,2.675357E+03,5.178008E+03,1.749094E-01,4.565961E-01,3.502986E+03,7.938508E+03,2.473395E-01,7.000166E-01,1.324506E+03,2.821055E+03,8.659353E-02,2.487603E-01,1.324879E+03,2.333699E+03,8.661786E-02,2.057853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.667963E+02,1.885014E+03,2.589883E-02,1.662203E-01,2.054602E+03,3.970103E+03,1.450717E-01,3.500832E-01,7.056655E+02,2.047098E+03,4.982577E-02,1.805129E-01,3.995644E+02,1.419739E+03,2.821252E-02,1.251924E-01,8.297720E+02,4.999363E+03,5.858871E-02,4.408432E-01,2.739928E+02,1.656331E+03,1.934614E-02,1.947401E-01,4.143506E+03,1.784068E+04,2.925655E-01,1.573189E+00,3.146276E+03,1.252966E+04,2.221529E-01,1.104864E+00,2.742982E+03,9.626984E+03,1.936770E-01,8.489062E-01,3.937022E+03,1.440980E+04,2.779860E-01,1.270655E+00,5.352621E+03,1.256818E+04,3.499435E-01,1.108260E+00,2.333344E+03,5.010350E+03,1.525493E-01,4.418121E-01,5.334151E+03,8.536856E+03,3.487359E-01,7.527789E-01,1.285287E+04,2.102873E+04,8.402948E-01,1.854311E+00,5.358647E+03,1.065088E+04,3.503375E-01,9.391928E-01,1.257294E+04,2.008290E+04,8.219932E-01,1.770907E+00,1.256630E+04,2.969246E+04,8.215594E-01,2.618277E+00,6.233285E+03,9.330241E+03,4.075195E-01,8.227395E-01,6.230779E+03,1.266370E+04,4.073557E-01,1.116684E+00,6.388609E+03,1.963593E+04,4.510882E-01,1.731494E+00,3.250789E+03,7.595887E+03,2.125299E-01,6.698044E-01,3.251125E+03,6.082104E+03,2.125520E-01,5.363191E-01,2.379402E+03,5.276295E+03,1.555605E-01,4.652630E-01,1.075182E+03,2.032978E+03,7.029320E-02,1.792677E-01,2.381030E+03,3.796587E+03,1.556669E-01,3.347826E-01,5.789568E+03,9.421396E+03,3.785102E-01,8.307775E-01,2.578630E+03,4.586795E+03,1.685856E-01,4.044630E-01,5.532756E+03,8.864015E+03,3.617203E-01,7.816278E-01,5.530342E+03,1.160070E+04,3.615625E-01,1.022948E+00,2.672750E+03,4.074478E+03,1.747389E-01,3.592870E-01,2.671747E+03,5.286901E+03,1.746734E-01,4.661982E-01,3.492198E+03,7.959313E+03,2.465778E-01,7.018512E-01,1.323011E+03,2.771305E+03,8.649574E-02,2.443734E-01,1.323384E+03,2.245389E+03,8.652014E-02,1.979982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.649674E+02,1.903029E+03,2.576969E-02,1.678088E-01,2.044443E+03,3.969520E+03,1.443544E-01,3.500318E-01,7.022556E+02,2.041674E+03,4.958501E-02,1.800346E-01,3.979932E+02,1.448512E+03,2.810158E-02,1.277296E-01,8.255865E+02,5.015130E+03,5.829317E-02,4.422335E-01,2.721227E+02,1.658070E+03,1.921410E-02,1.949446E-01,4.123268E+03,1.790030E+04,2.911365E-01,1.578446E+00,3.131500E+03,1.250874E+04,2.211096E-01,1.103019E+00,2.733060E+03,9.664025E+03,1.929764E-01,8.521725E-01,3.921859E+03,1.447058E+04,2.769154E-01,1.276014E+00,5.340258E+03,1.299390E+04,3.491352E-01,1.145800E+00,2.326842E+03,4.828018E+03,1.521242E-01,4.257340E-01,5.321826E+03,8.455256E+03,3.479301E-01,7.455834E-01,1.281950E+04,2.093447E+04,8.381125E-01,1.845999E+00,5.341733E+03,1.047624E+04,3.492316E-01,9.237932E-01,1.254586E+04,1.988471E+04,8.202226E-01,1.753432E+00,1.253919E+04,3.017382E+04,8.197867E-01,2.660723E+00,6.221553E+03,9.243559E+03,4.067524E-01,8.150958E-01,6.219035E+03,1.299359E+04,4.065879E-01,1.145773E+00,6.349383E+03,1.974922E+04,4.483185E-01,1.741484E+00,3.245889E+03,7.437170E+03,2.122096E-01,6.558087E-01,3.246225E+03,5.835010E+03,2.122316E-01,5.145304E-01,2.375727E+03,5.398236E+03,1.553202E-01,4.760158E-01,1.073273E+03,1.945266E+03,7.016840E-02,1.715333E-01,2.377357E+03,3.750206E+03,1.554268E-01,3.306927E-01,5.779667E+03,9.338622E+03,3.778628E-01,8.234785E-01,2.573070E+03,4.502936E+03,1.682221E-01,3.970684E-01,5.524787E+03,8.753945E+03,3.611993E-01,7.719217E-01,5.522365E+03,1.179994E+04,3.610410E-01,1.040518E+00,2.669476E+03,4.026409E+03,1.745249E-01,3.550482E-01,2.668470E+03,5.374705E+03,1.744592E-01,4.739408E-01,3.482343E+03,7.970636E+03,2.458820E-01,7.028497E-01,1.321656E+03,2.703856E+03,8.640715E-02,2.384257E-01,1.322030E+03,2.148141E+03,8.643161E-02,1.894228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.632653E+02,1.896924E+03,2.564951E-02,1.672705E-01,2.034970E+03,3.953899E+03,1.436856E-01,3.486543E-01,6.990743E+02,2.036079E+03,4.936038E-02,1.795411E-01,3.965299E+02,1.474277E+03,2.799826E-02,1.300015E-01,8.216847E+02,5.005460E+03,5.801768E-02,4.413808E-01,2.703792E+02,1.659776E+03,1.909099E-02,1.951451E-01,4.104314E+03,1.794908E+04,2.897982E-01,1.582747E+00,3.117668E+03,1.248592E+04,2.201329E-01,1.101007E+00,2.723791E+03,9.613176E+03,1.923220E-01,8.476887E-01,3.907679E+03,1.451920E+04,2.759142E-01,1.280301E+00,5.328823E+03,1.337170E+04,3.483876E-01,1.179115E+00,2.320804E+03,4.622167E+03,1.517294E-01,4.075821E-01,5.310428E+03,8.369458E+03,3.471850E-01,7.380178E-01,1.278852E+04,2.081407E+04,8.360875E-01,1.835382E+00,5.325986E+03,1.031088E+04,3.482021E-01,9.092120E-01,1.252078E+04,1.967483E+04,8.185828E-01,1.734924E+00,1.251408E+04,3.050115E+04,8.181451E-01,2.689588E+00,6.210722E+03,9.149637E+03,4.060443E-01,8.068138E-01,6.208194E+03,1.327916E+04,4.058790E-01,1.170954E+00,6.312908E+03,1.984376E+04,4.457431E-01,1.749820E+00,3.241393E+03,7.233522E+03,2.119157E-01,6.378511E-01,3.241729E+03,5.572482E+03,2.119376E-01,4.913808E-01,2.372378E+03,5.498573E+03,1.551012E-01,4.848634E-01,1.071533E+03,1.848378E+03,7.005467E-02,1.629898E-01,2.374012E+03,3.698799E+03,1.552081E-01,3.261596E-01,5.770622E+03,9.239897E+03,3.772715E-01,8.147729E-01,2.567983E+03,4.413895E+03,1.678895E-01,3.892167E-01,5.517521E+03,8.631649E+03,3.607243E-01,7.611377E-01,5.515093E+03,1.195618E+04,3.605656E-01,1.054295E+00,2.666503E+03,3.972236E+03,1.743306E-01,3.502712E-01,2.665496E+03,5.442571E+03,1.742647E-01,4.799252E-01,3.473342E+03,7.972270E+03,2.452464E-01,7.029937E-01,1.320428E+03,2.619224E+03,8.632692E-02,2.309628E-01,1.320803E+03,2.044326E+03,8.635144E-02,1.802684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.616810E+02,1.879680E+03,2.553764E-02,1.657499E-01,2.026137E+03,3.931664E+03,1.430619E-01,3.466937E-01,6.961065E+02,2.029732E+03,4.915083E-02,1.789815E-01,3.951670E+02,1.497197E+03,2.790203E-02,1.320227E-01,8.180478E+02,4.983343E+03,5.776088E-02,4.394306E-01,2.687537E+02,1.661343E+03,1.897621E-02,1.953293E-01,4.086564E+03,1.798666E+04,2.885449E-01,1.586061E+00,3.104722E+03,1.245977E+04,2.192188E-01,1.098701E+00,2.715134E+03,9.517780E+03,1.917107E-01,8.392766E-01,3.894419E+03,1.455521E+04,2.749779E-01,1.283476E+00,5.318245E+03,1.370682E+04,3.476960E-01,1.208666E+00,2.315195E+03,4.402908E+03,1.513627E-01,3.882478E-01,5.299887E+03,8.276137E+03,3.464958E-01,7.297887E-01,1.275978E+04,2.067149E+04,8.342084E-01,1.822809E+00,5.311323E+03,1.016580E+04,3.472435E-01,8.964188E-01,1.249755E+04,1.944404E+04,8.170643E-01,1.714573E+00,1.249083E+04,3.066652E+04,8.166248E-01,2.704170E+00,6.200723E+03,9.043899E+03,4.053906E-01,7.974899E-01,6.198185E+03,1.352352E+04,4.052247E-01,1.192502E+00,6.278990E+03,1.991134E+04,4.433482E-01,1.755779E+00,3.237267E+03,6.984372E+03,2.116460E-01,6.158811E-01,3.237603E+03,5.298971E+03,2.116679E-01,4.672626E-01,2.369328E+03,5.579647E+03,1.549018E-01,4.920126E-01,1.069948E+03,1.746001E+03,6.995103E-02,1.539622E-01,2.370965E+03,3.641042E+03,1.550089E-01,3.210666E-01,5.762361E+03,9.123561E+03,3.767314E-01,8.045144E-01,2.563328E+03,4.321115E+03,1.675852E-01,3.810354E-01,5.510898E+03,8.493836E+03,3.602913E-01,7.489853E-01,5.508465E+03,1.207328E+04,3.601322E-01,1.064620E+00,2.663806E+03,3.910354E+03,1.741542E-01,3.448145E-01,2.662796E+03,5.492166E+03,1.740882E-01,4.842985E-01,3.465121E+03,7.963213E+03,2.446660E-01,7.021951E-01,1.319317E+03,2.516851E+03,8.625427E-02,2.219356E-01,1.319693E+03,1.935627E+03,8.627884E-02,1.706834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.602063E+02,1.866965E+03,2.543352E-02,1.646288E-01,2.017901E+03,3.908354E+03,1.424803E-01,3.446381E-01,6.933383E+02,2.022558E+03,4.895537E-02,1.783489E-01,3.938976E+02,1.516716E+03,2.781240E-02,1.337439E-01,8.146581E+02,4.965523E+03,5.752154E-02,4.378592E-01,2.672381E+02,1.662696E+03,1.886920E-02,1.954884E-01,4.069944E+03,1.801317E+04,2.873714E-01,1.588399E+00,3.092605E+03,1.243162E+04,2.183633E-01,1.096218E+00,2.707050E+03,9.438110E+03,1.911399E-01,8.322513E-01,3.882022E+03,1.457825E+04,2.741026E-01,1.285508E+00,5.308459E+03,1.378372E+04,3.470562E-01,1.215447E+00,2.309984E+03,4.188241E+03,1.510221E-01,3.693186E-01,5.290137E+03,8.176294E+03,3.458583E-01,7.209845E-01,1.273311E+04,2.050673E+04,8.324645E-01,1.808281E+00,5.297665E+03,1.003445E+04,3.463506E-01,8.848365E-01,1.247604E+04,1.919614E+04,8.156580E-01,1.692713E+00,1.246929E+04,3.066312E+04,8.152167E-01,2.703870E+00,6.191493E+03,8.929935E+03,4.047872E-01,7.874405E-01,6.188945E+03,1.372089E+04,4.046206E-01,1.209907E+00,6.247449E+03,1.993515E+04,4.411211E-01,1.757879E+00,3.233481E+03,6.686761E+03,2.113984E-01,5.896377E-01,3.233816E+03,5.019707E+03,2.114203E-01,4.426371E-01,2.366550E+03,5.638156E+03,1.547202E-01,4.971719E-01,1.068504E+03,1.645109E+03,6.985659E-02,1.450655E-01,2.368191E+03,3.577688E+03,1.548275E-01,3.154801E-01,5.754816E+03,8.993256E+03,3.762381E-01,7.930241E-01,2.559069E+03,4.225403E+03,1.673067E-01,3.725955E-01,5.504861E+03,8.342643E+03,3.598966E-01,7.356532E-01,5.502422E+03,1.214569E+04,3.597372E-01,1.071006E+00,2.661358E+03,3.842317E+03,1.739942E-01,3.388150E-01,2.660346E+03,5.521873E+03,1.739280E-01,4.869180E-01,3.457615E+03,7.941693E+03,2.441360E-01,7.002975E-01,1.318311E+03,2.395886E+03,8.618850E-02,2.112689E-01,1.318687E+03,1.824021E+03,8.621310E-02,1.608420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.588336E+02,1.861104E+03,2.533659E-02,1.641119E-01,2.010219E+03,3.881339E+03,1.419380E-01,3.422560E-01,6.907565E+02,2.014604E+03,4.877307E-02,1.776475E-01,3.927155E+02,1.532466E+03,2.772894E-02,1.351327E-01,8.114991E+02,4.954518E+03,5.729849E-02,4.368888E-01,2.658250E+02,1.663801E+03,1.876942E-02,1.956183E-01,4.054381E+03,1.802959E+04,2.862726E-01,1.589847E+00,3.081265E+03,1.240308E+04,2.175626E-01,1.093702E+00,2.699502E+03,9.384305E+03,1.906069E-01,8.275068E-01,3.870432E+03,1.458858E+04,2.732843E-01,1.286419E+00,5.299405E+03,1.321492E+04,3.464643E-01,1.165290E+00,2.305143E+03,3.992433E+03,1.507055E-01,3.520523E-01,5.281118E+03,8.069943E+03,3.452687E-01,7.116065E-01,1.270835E+04,2.032188E+04,8.308460E-01,1.791981E+00,5.284941E+03,9.901307E+03,3.455187E-01,8.730960E-01,1.245612E+04,1.893169E+04,8.143556E-01,1.669394E+00,1.244934E+04,3.046469E+04,8.139126E-01,2.686373E+00,6.182971E+03,8.810608E+03,4.042301E-01,7.769183E-01,6.180415E+03,1.386896E+04,4.040629E-01,1.222963E+00,6.218117E+03,1.992047E+04,4.390501E-01,1.756585E+00,3.230006E+03,6.327087E+03,2.111712E-01,5.579218E-01,3.230341E+03,4.738879E+03,2.111931E-01,4.178737E-01,2.364021E+03,5.671802E+03,1.545548E-01,5.001388E-01,1.067187E+03,1.551270E+03,6.977053E-02,1.367908E-01,2.365663E+03,3.509031E+03,1.546623E-01,3.094259E-01,5.747925E+03,8.853680E+03,3.757876E-01,7.807164E-01,2.555174E+03,4.127008E+03,1.670520E-01,3.639190E-01,5.499359E+03,8.179040E+03,3.595369E-01,7.212267E-01,5.496915E+03,1.216990E+04,3.593771E-01,1.073140E+00,2.659137E+03,3.769584E+03,1.738490E-01,3.324015E-01,2.658123E+03,5.531128E+03,1.737827E-01,4.877342E-01,3.450762E+03,7.906540E+03,2.436521E-01,6.971977E-01,1.317400E+03,2.252162E+03,8.612894E-02,1.985954E-01,1.317777E+03,1.711159E+03,8.615359E-02,1.508898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.575558E+02,1.876587E+03,2.524637E-02,1.654772E-01,2.003056E+03,3.860904E+03,1.414322E-01,3.404540E-01,6.883486E+02,2.006024E+03,4.860306E-02,1.768910E-01,3.916147E+02,1.544109E+03,2.765121E-02,1.361593E-01,8.085551E+02,4.965641E+03,5.709062E-02,4.378696E-01,2.645075E+02,1.664635E+03,1.867640E-02,1.957164E-01,4.039810E+03,1.803202E+04,2.852437E-01,1.590061E+00,3.070653E+03,1.237575E+04,2.168133E-01,1.091292E+00,2.692454E+03,9.407776E+03,1.901093E-01,8.295765E-01,3.859598E+03,1.458531E+04,2.725193E-01,1.286131E+00,5.291028E+03,1.235319E+04,3.459166E-01,1.089303E+00,2.300644E+03,3.820480E+03,1.504114E-01,3.368894E-01,5.272775E+03,7.956952E+03,3.447233E-01,7.016430E-01,1.268537E+04,2.013048E+04,8.293437E-01,1.775103E+00,5.273084E+03,9.763289E+03,3.447435E-01,8.609256E-01,1.243767E+04,1.865085E+04,8.131493E-01,1.644630E+00,1.243087E+04,3.004025E+04,8.127047E-01,2.648945E+00,6.175104E+03,8.690049E+03,4.037157E-01,7.662874E-01,6.172539E+03,1.396694E+04,4.035480E-01,1.231603E+00,6.190839E+03,1.989282E+04,4.371240E-01,1.754147E+00,3.226816E+03,5.889616E+03,2.109627E-01,5.193456E-01,3.227151E+03,4.460705E+03,2.109845E-01,3.933444E-01,2.361717E+03,5.678754E+03,1.544042E-01,5.007518E-01,1.065988E+03,1.466367E+03,6.969212E-02,1.293041E-01,2.363362E+03,3.435314E+03,1.545118E-01,3.029255E-01,5.741632E+03,8.710803E+03,3.753762E-01,7.681175E-01,2.551609E+03,4.026043E+03,1.668190E-01,3.550160E-01,5.494344E+03,8.004084E+03,3.592090E-01,7.057991E-01,5.491896E+03,1.214310E+04,3.590490E-01,1.070777E+00,2.657122E+03,3.693760E+03,1.737172E-01,3.257153E-01,2.656106E+03,5.520049E+03,1.736508E-01,4.867572E-01,3.444506E+03,7.856565E+03,2.432103E-01,6.927909E-01,1.316576E+03,2.080827E+03,8.607502E-02,1.834870E-01,1.316953E+03,1.598739E+03,8.609971E-02,1.409766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.563663E+02,1.899237E+03,2.516238E-02,1.674745E-01,1.996375E+03,3.837492E+03,1.409604E-01,3.383896E-01,6.861031E+02,1.997312E+03,4.844451E-02,1.761227E-01,3.905895E+02,1.550867E+03,2.757882E-02,1.367553E-01,8.058116E+02,4.984545E+03,5.689691E-02,4.395365E-01,2.632791E+02,1.665182E+03,1.858966E-02,1.957808E-01,4.026167E+03,1.802819E+04,2.842804E-01,1.589724E+00,3.060723E+03,1.235269E+04,2.161121E-01,1.089259E+00,2.685874E+03,9.460714E+03,1.896447E-01,8.342445E-01,3.849471E+03,1.456789E+04,2.718042E-01,1.284594E+00,5.283276E+03,1.174939E+04,3.454098E-01,1.036060E+00,2.296462E+03,3.672804E+03,1.501380E-01,3.238674E-01,5.265056E+03,7.839671E+03,3.442186E-01,6.913012E-01,1.266404E+04,1.994061E+04,8.279493E-01,1.758360E+00,5.262033E+03,9.625261E+03,3.440210E-01,8.487543E-01,1.242058E+04,1.836056E+04,8.120320E-01,1.619032E+00,1.241375E+04,2.934962E+04,8.115859E-01,2.588045E+00,6.167840E+03,8.576300E+03,4.032408E-01,7.562571E-01,6.165267E+03,1.400853E+04,4.030726E-01,1.235270E+00,6.165469E+03,1.983503E+04,4.353326E-01,1.749050E+00,3.223888E+03,5.396195E+03,2.107712E-01,4.758358E-01,3.224222E+03,4.189455E+03,2.107931E-01,3.694256E-01,2.359619E+03,5.653720E+03,1.542671E-01,4.985443E-01,1.064895E+03,1.390646E+03,6.962067E-02,1.226270E-01,2.361266E+03,3.357867E+03,1.543748E-01,2.960963E-01,5.735886E+03,8.572874E+03,3.750005E-01,7.559549E-01,2.548349E+03,3.922560E+03,1.666058E-01,3.458909E-01,5.489774E+03,7.821181E+03,3.589102E-01,6.896708E-01,5.487322E+03,1.205635E+04,3.587499E-01,1.063127E+00,2.655293E+03,3.618058E+03,1.735976E-01,3.190399E-01,2.654276E+03,5.486537E+03,1.735311E-01,4.838021E-01,3.438794E+03,7.791165E+03,2.428071E-01,6.870240E-01,1.315829E+03,1.890496E+03,8.602621E-02,1.667037E-01,1.316207E+03,1.488619E+03,8.605093E-02,1.312662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
