17:45:00,3.552734E+02,1.913321E+03,2.508522E-02,1.687164E-01,1.990226E+03,3.807265E+03,1.405262E-01,3.357241E-01,6.840385E+02,1.988451E+03,4.829873E-02,1.753414E-01,3.896473E+02,1.552655E+03,2.751229E-02,1.369129E-01,8.032905E+02,4.991509E+03,5.671889E-02,4.401506E-01,2.621496E+02,1.665411E+03,1.850991E-02,1.958076E-01,4.013589E+03,1.801958E+04,2.833923E-01,1.588964E+00,3.051571E+03,1.233427E+04,2.154659E-01,1.087634E+00,2.679820E+03,9.483689E+03,1.892173E-01,8.362705E-01,3.840146E+03,1.453565E+04,2.711458E-01,1.281751E+00,5.276200E+03,1.156037E+04,3.449472E-01,1.019392E+00,2.292629E+03,3.542725E+03,1.498874E-01,3.123970E-01,5.258011E+03,7.716747E+03,3.437580E-01,6.804618E-01,1.264452E+04,1.976483E+04,8.266730E-01,1.742861E+00,5.251886E+03,9.487271E+03,3.433576E-01,8.365864E-01,1.240497E+04,1.805798E+04,8.110113E-01,1.592350E+00,1.239812E+04,2.831197E+04,8.105638E-01,2.496546E+00,6.161221E+03,8.470099E+03,4.028081E-01,7.468922E-01,6.158641E+03,1.399540E+04,4.026394E-01,1.234113E+00,6.142183E+03,1.976057E+04,4.336885E-01,1.742484E+00,3.221231E+03,4.908215E+03,2.105975E-01,4.328058E-01,3.221565E+03,3.936570E+03,2.106193E-01,3.471262E-01,2.357749E+03,5.597109E+03,1.541448E-01,4.935524E-01,1.063919E+03,1.321934E+03,6.955683E-02,1.165679E-01,2.359398E+03,3.276192E+03,1.542527E-01,2.888942E-01,5.730757E+03,8.442712E+03,3.746652E-01,7.444772E-01,2.545435E+03,3.816677E+03,1.664154E-01,3.365541E-01,5.485703E+03,7.629123E+03,3.586441E-01,6.727351E-01,5.483247E+03,1.191027E+04,3.584835E-01,1.050246E+00,2.653665E+03,3.542760E+03,1.734912E-01,3.124001E-01,2.652647E+03,5.431636E+03,1.734246E-01,4.789610E-01,3.433672E+03,7.710755E+03,2.424454E-01,6.799334E-01,1.315165E+03,1.703978E+03,8.598279E-02,1.502566E-01,1.315543E+03,1.385524E+03,8.600754E-02,1.221754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.542711E+02,1.916493E+03,2.501445E-02,1.689961E-01,1.984576E+03,3.774757E+03,1.401273E-01,3.328576E-01,6.821421E+02,1.979130E+03,4.816482E-02,1.745194E-01,3.887828E+02,1.549490E+03,2.745126E-02,1.366338E-01,8.009762E+02,4.979784E+03,5.655549E-02,4.391167E-01,2.611123E+02,1.665257E+03,1.843667E-02,1.957896E-01,4.001992E+03,1.800641E+04,2.825734E-01,1.587803E+00,3.043137E+03,1.231994E+04,2.148704E-01,1.086370E+00,2.674254E+03,9.467355E+03,1.888242E-01,8.348302E-01,3.831560E+03,1.448848E+04,2.705395E-01,1.277592E+00,5.269747E+03,1.195954E+04,3.445253E-01,1.054591E+00,2.289119E+03,3.422373E+03,1.496580E-01,3.017844E-01,5.251587E+03,7.585996E+03,3.433381E-01,6.689322E-01,1.262666E+04,1.961668E+04,8.255056E-01,1.729796E+00,5.242578E+03,9.347246E+03,3.427491E-01,8.242390E-01,1.239072E+04,1.773839E+04,8.100799E-01,1.564169E+00,1.238385E+04,2.684854E+04,8.096310E-01,2.367501E+00,6.155198E+03,8.369561E+03,4.024143E-01,7.380268E-01,6.152612E+03,1.392908E+04,4.022452E-01,1.228265E+00,6.120856E+03,1.966515E+04,4.321826E-01,1.734071E+00,3.218824E+03,4.466151E+03,2.104402E-01,3.938246E-01,3.219158E+03,3.707499E+03,2.104620E-01,3.269268E-01,2.356078E+03,5.510083E+03,1.540356E-01,4.858784E-01,1.063046E+03,1.257745E+03,6.949977E-02,1.109078E-01,2.357729E+03,3.189536E+03,1.541435E-01,2.812529E-01,5.726163E+03,8.320998E+03,3.743648E-01,7.337446E-01,2.542824E+03,3.708540E+03,1.662446E-01,3.270185E-01,5.482064E+03,7.425851E+03,3.584062E-01,6.548106E-01,5.479605E+03,1.170647E+04,3.582454E-01,1.032275E+00,2.652216E+03,3.467226E+03,1.733965E-01,3.057395E-01,2.651196E+03,5.356354E+03,1.733298E-01,4.723226E-01,3.429078E+03,7.615056E+03,2.421210E-01,6.714946E-01,1.314574E+03,1.535935E+03,8.594416E-02,1.354385E-01,1.314953E+03,1.291894E+03,8.596894E-02,1.139190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.533501E+02,1.896720E+03,2.494941E-02,1.672525E-01,1.979374E+03,3.742464E+03,1.397601E-01,3.300100E-01,6.803948E+02,1.969111E+03,4.804145E-02,1.736359E-01,3.879880E+02,1.540821E+03,2.739513E-02,1.358694E-01,7.988458E+02,4.949384E+03,5.640507E-02,4.364360E-01,2.601573E+02,1.664674E+03,1.836924E-02,1.957210E-01,3.991255E+03,1.796752E+04,2.818153E-01,1.584373E+00,3.035334E+03,1.230856E+04,2.143194E-01,1.085367E+00,2.669115E+03,9.372659E+03,1.884614E-01,8.264799E-01,3.823623E+03,1.442323E+04,2.699792E-01,1.271839E+00,5.263843E+03,1.252674E+04,3.441393E-01,1.104606E+00,2.285898E+03,3.308274E+03,1.494473E-01,2.917232E-01,5.245712E+03,7.443922E+03,3.429539E-01,6.564041E-01,1.261027E+04,1.948769E+04,8.244341E-01,1.718422E+00,5.234007E+03,9.198140E+03,3.421887E-01,8.110908E-01,1.237767E+04,1.739573E+04,8.092266E-01,1.533953E+00,1.237078E+04,2.500773E+04,8.087765E-01,2.205179E+00,6.149700E+03,8.269298E+03,4.020548E-01,7.291857E-01,6.147107E+03,1.379652E+04,4.018853E-01,1.216575E+00,6.101292E+03,1.952709E+04,4.308013E-01,1.721896E+00,3.216640E+03,4.104712E+03,2.102974E-01,3.619530E-01,3.216974E+03,3.502035E+03,2.103192E-01,3.088090E-01,2.354575E+03,5.388374E+03,1.539373E-01,4.751461E-01,1.062262E+03,1.197491E+03,6.944850E-02,1.055946E-01,2.356228E+03,3.096905E+03,1.540454E-01,2.730847E-01,5.722019E+03,8.201965E+03,3.740939E-01,7.232482E-01,2.540467E+03,3.596928E+03,1.660905E-01,3.171767E-01,5.478788E+03,7.209125E+03,3.581920E-01,6.356997E-01,5.476326E+03,1.143667E+04,3.580310E-01,1.008484E+00,2.650919E+03,3.389678E+03,1.733117E-01,2.989014E-01,2.649898E+03,5.256217E+03,1.732449E-01,4.634926E-01,3.424945E+03,7.503106E+03,2.418292E-01,6.616229E-01,1.314046E+03,1.398767E+03,8.590964E-02,1.233431E-01,1.314425E+03,1.208084E+03,8.593444E-02,1.065287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.525028E+02,1.867951E+03,2.488959E-02,1.647157E-01,1.974582E+03,3.711290E+03,1.394217E-01,3.272610E-01,6.787825E+02,1.956965E+03,4.792761E-02,1.725649E-01,3.872562E+02,1.526090E+03,2.734346E-02,1.345704E-01,7.968819E+02,4.908450E+03,5.626639E-02,4.328265E-01,2.592770E+02,1.663610E+03,1.830709E-02,1.955958E-01,3.981296E+03,1.791070E+04,2.811122E-01,1.579363E+00,3.028100E+03,1.229734E+04,2.138087E-01,1.084378E+00,2.664361E+03,9.247528E+03,1.881258E-01,8.154458E-01,3.816273E+03,1.433833E+04,2.694602E-01,1.264352E+00,5.258433E+03,1.267453E+04,3.437856E-01,1.117639E+00,2.282936E+03,3.200777E+03,1.492537E-01,2.822441E-01,5.240328E+03,7.290624E+03,3.426020E-01,6.428863E-01,1.259521E+04,1.936726E+04,8.234489E-01,1.707802E+00,5.226100E+03,9.041030E+03,3.416718E-01,7.972368E-01,1.236569E+04,1.703077E+04,8.084434E-01,1.501771E+00,1.235879E+04,2.311501E+04,8.079922E-01,2.038279E+00,6.144670E+03,8.165020E+03,4.017260E-01,7.199904E-01,6.142071E+03,1.358488E+04,4.015561E-01,1.197913E+00,6.083334E+03,1.936773E+04,4.295333E-01,1.707844E+00,3.214654E+03,3.821986E+03,2.101675E-01,3.370222E-01,3.214988E+03,3.320012E+03,2.101894E-01,2.927582E-01,2.353221E+03,5.226147E+03,1.538488E-01,4.608410E-01,1.061555E+03,1.141865E+03,6.940233E-02,1.006895E-01,2.354875E+03,2.998627E+03,1.539570E-01,2.644185E-01,5.718272E+03,8.079529E+03,3.738490E-01,7.124518E-01,2.538335E+03,3.483567E+03,1.659511E-01,3.071805E-01,5.475831E+03,6.979695E+03,3.579987E-01,6.154686E-01,5.473366E+03,1.109544E+04,3.578375E-01,9.783941E-01,2.649754E+03,3.308730E+03,1.732355E-01,2.917634E-01,2.648732E+03,5.126944E+03,1.731687E-01,4.520933E-01,3.421223E+03,7.374718E+03,2.415664E-01,6.503017E-01,1.313573E+03,1.291519E+03,8.587873E-02,1.138860E-01,1.313953E+03,1.134308E+03,8.590356E-02,1.000231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.517083E+02,1.833424E+03,2.483349E-02,1.616711E-01,1.970080E+03,3.680291E+03,1.391038E-01,3.245276E-01,6.772636E+02,1.944184E+03,4.782037E-02,1.714379E-01,3.865694E+02,1.504724E+03,2.729497E-02,1.326864E-01,7.950341E+02,4.863991E+03,5.613593E-02,4.289061E-01,2.584491E+02,1.662071E+03,1.824863E-02,1.954150E-01,3.971854E+03,1.783315E+04,2.804454E-01,1.572525E+00,3.021246E+03,1.228517E+04,2.133248E-01,1.083305E+00,2.659870E+03,9.103746E+03,1.878086E-01,8.027672E-01,3.809317E+03,1.423424E+04,2.689690E-01,1.255174E+00,5.253375E+03,1.241092E+04,3.434549E-01,1.094393E+00,2.280157E+03,3.097707E+03,1.490720E-01,2.731554E-01,5.235296E+03,7.126010E+03,3.422730E-01,6.283706E-01,1.258106E+04,1.923458E+04,8.225242E-01,1.696103E+00,5.218644E+03,8.876252E+03,3.411843E-01,7.827068E-01,1.235446E+04,1.664209E+04,8.077097E-01,1.467497E+00,1.234755E+04,2.137163E+04,8.072573E-01,1.884547E+00,6.139976E+03,8.049145E+03,4.014191E-01,7.097726E-01,6.137371E+03,1.327631E+04,4.012488E-01,1.170703E+00,6.066529E+03,1.920235E+04,4.283467E-01,1.693261E+00,3.212815E+03,3.576993E+03,2.100473E-01,3.154188E-01,3.213149E+03,3.152185E+03,2.100691E-01,2.779593E-01,2.351958E+03,5.009680E+03,1.537662E-01,4.417530E-01,1.060900E+03,1.090226E+03,6.935947E-02,9.613597E-02,2.353615E+03,2.894936E+03,1.538745E-01,2.552751E-01,5.714763E+03,7.943426E+03,3.736196E-01,7.004503E-01,2.536335E+03,3.370160E+03,1.658204E-01,2.971802E-01,5.473065E+03,6.738017E+03,3.578179E-01,5.941575E-01,5.470598E+03,1.067611E+04,3.576565E-01,9.414183E-01,2.648676E+03,3.221818E+03,1.731650E-01,2.840995E-01,2.647652E+03,4.962572E+03,1.730981E-01,4.375990E-01,3.417779E+03,7.237009E+03,2.413232E-01,6.381586E-01,1.313138E+03,1.198989E+03,8.585026E-02,1.057267E-01,1.313518E+03,1.067138E+03,8.587510E-02,9.410005E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.509610E+02,1.793730E+03,2.478073E-02,1.581709E-01,1.965840E+03,3.648160E+03,1.388044E-01,3.216943E-01,6.758302E+02,1.930854E+03,4.771915E-02,1.702624E-01,3.859228E+02,1.475519E+03,2.724931E-02,1.301111E-01,7.932922E+02,4.820507E+03,5.601293E-02,4.250717E-01,2.576687E+02,1.660026E+03,1.819352E-02,1.951745E-01,3.962898E+03,1.774419E+04,2.798131E-01,1.564680E+00,3.014750E+03,1.226809E+04,2.128660E-01,1.081798E+00,2.655622E+03,8.942224E+03,1.875087E-01,7.885241E-01,3.802730E+03,1.410694E+04,2.685039E-01,1.243948E+00,5.248635E+03,1.186722E+04,3.431451E-01,1.046450E+00,2.277542E+03,2.997977E+03,1.489011E-01,2.643613E-01,5.230582E+03,6.951910E+03,3.419648E-01,6.130186E-01,1.256777E+04,1.904808E+04,8.216552E-01,1.679657E+00,5.211600E+03,8.705892E+03,3.407238E-01,7.676844E-01,1.234393E+04,1.623302E+04,8.070212E-01,1.431426E+00,1.233700E+04,1.995089E+04,8.065677E-01,1.759267E+00,6.135583E+03,7.912554E+03,4.011319E-01,6.977280E-01,6.132974E+03,1.284174E+04,4.009613E-01,1.132383E+00,6.050749E+03,1.903255E+04,4.272325E-01,1.678288E+00,3.211107E+03,3.355807E+03,2.099356E-01,2.959146E-01,3.211440E+03,2.994780E+03,2.099574E-01,2.640793E-01,2.350786E+03,4.712258E+03,1.536896E-01,4.155263E-01,1.060291E+03,1.042095E+03,6.931969E-02,9.189178E-02,2.352444E+03,2.786869E+03,1.537980E-01,2.457457E-01,5.711494E+03,7.778899E+03,3.734058E-01,6.859423E-01,2.534468E+03,3.258903E+03,1.656983E-01,2.873697E-01,5.470493E+03,6.486539E+03,3.576497E-01,5.719822E-01,5.468022E+03,1.016602E+04,3.574882E-01,8.964383E-01,2.647677E+03,3.125925E+03,1.730997E-01,2.756437E-01,2.646653E+03,4.753075E+03,1.730328E-01,4.191256E-01,3.414592E+03,7.094210E+03,2.410982E-01,6.255666E-01,1.312736E+03,1.116170E+03,8.582403E-02,9.842376E-02,1.313117E+03,1.005141E+03,8.584889E-02,8.863318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.502598E+02,1.769205E+03,2.473121E-02,1.560082E-01,1.961853E+03,3.616628E+03,1.385229E-01,3.189138E-01,6.744824E+02,1.916953E+03,4.762399E-02,1.690367E-01,3.853156E+02,1.437168E+03,2.720644E-02,1.267293E-01,7.916557E+02,4.786717E+03,5.589738E-02,4.220921E-01,2.569352E+02,1.657420E+03,1.814173E-02,1.948681E-01,3.954446E+03,1.767472E+04,2.792163E-01,1.558555E+00,3.008622E+03,1.224176E+04,2.124334E-01,1.079477E+00,2.651624E+03,8.834483E+03,1.872264E-01,7.790235E-01,3.796522E+03,1.395869E+04,2.680655E-01,1.230876E+00,5.244213E+03,1.103909E+04,3.428560E-01,9.734253E-01,2.275091E+03,2.906411E+03,1.487408E-01,2.562870E-01,5.226184E+03,6.779873E+03,3.416773E-01,5.978484E-01,1.255533E+04,1.877572E+04,8.208421E-01,1.655641E+00,5.204975E+03,8.546952E+03,3.402907E-01,7.536691E-01,1.233410E+04,1.582733E+04,8.063782E-01,1.395652E+00,1.232715E+04,1.891717E+04,8.059237E-01,1.668114E+00,6.131492E+03,7.750035E+03,4.008645E-01,6.833971E-01,6.128878E+03,1.225465E+04,4.006935E-01,1.080614E+00,6.035957E+03,1.885972E+04,4.261880E-01,1.663048E+00,3.209523E+03,3.159787E+03,2.098321E-01,2.786296E-01,3.209857E+03,2.852056E+03,2.098539E-01,2.514939E-01,2.349708E+03,4.316712E+03,1.536192E-01,3.806471E-01,1.059731E+03,9.988079E+02,6.928306E-02,8.807475E-02,2.351367E+03,2.678673E+03,1.537276E-01,2.362050E-01,5.708480E+03,7.572820E+03,3.732088E-01,6.677703E-01,2.532742E+03,3.156649E+03,1.655855E-01,2.783529E-01,5.468124E+03,6.234437E+03,3.574948E-01,5.497519E-01,5.465652E+03,9.559212E+03,3.573332E-01,8.429301E-01,2.646761E+03,3.019235E+03,1.730398E-01,2.662358E-01,2.645736E+03,4.489409E+03,1.729728E-01,3.958755E-01,3.411656E+03,6.949235E+03,2.408909E-01,6.127827E-01,1.312369E+03,1.043383E+03,8.580002E-02,9.200537E-02,1.312750E+03,9.495937E+02,8.582490E-02,8.373505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.496024E+02,1.748017E+03,2.468479E-02,1.541400E-01,1.958108E+03,3.585323E+03,1.382585E-01,3.161533E-01,6.732173E+02,1.905653E+03,4.753466E-02,1.680403E-01,3.847462E+02,1.389345E+03,2.716624E-02,1.225122E-01,7.901207E+02,4.758577E+03,5.578900E-02,4.196107E-01,2.562467E+02,1.654195E+03,1.809312E-02,1.944889E-01,3.946487E+03,1.757898E+04,2.786544E-01,1.550112E+00,3.002854E+03,1.220126E+04,2.120261E-01,1.075906E+00,2.647868E+03,8.739012E+03,1.869612E-01,7.706050E-01,3.790684E+03,1.378388E+04,2.676534E-01,1.215460E+00,5.240095E+03,1.013266E+04,3.425867E-01,8.934967E-01,2.272796E+03,2.822803E+03,1.485908E-01,2.489144E-01,5.222090E+03,6.610954E+03,3.414096E-01,5.829531E-01,1.254372E+04,1.834992E+04,8.200828E-01,1.618094E+00,5.198757E+03,8.399386E+03,3.398841E-01,7.406568E-01,1.232493E+04,1.542617E+04,8.057791E-01,1.360278E+00,1.231797E+04,1.805278E+04,8.053236E-01,1.591892E+00,6.127689E+03,7.546246E+03,4.006158E-01,6.654270E-01,6.125070E+03,1.149416E+04,4.004446E-01,1.013554E+00,6.022098E+03,1.868218E+04,4.252095E-01,1.647392E+00,3.208058E+03,2.986052E+03,2.097363E-01,2.633096E-01,3.208392E+03,2.722914E+03,2.097581E-01,2.401062E-01,2.348720E+03,3.901422E+03,1.535545E-01,3.440269E-01,1.059216E+03,9.598838E+02,6.924940E-02,8.464244E-02,2.350380E+03,2.571312E+03,1.536630E-01,2.267379E-01,5.705708E+03,7.304680E+03,3.730276E-01,6.441258E-01,2.531152E+03,3.063845E+03,1.654816E-01,2.701695E-01,5.465951E+03,5.983692E+03,3.573527E-01,5.276412E-01,5.463476E+03,8.855601E+03,3.571909E-01,7.808857E-01,2.645923E+03,2.896977E+03,1.729851E-01,2.554551E-01,2.644897E+03,4.165359E+03,1.729180E-01,3.673008E-01,3.408952E+03,6.803714E+03,2.407000E-01,5.999506E-01,1.312034E+03,9.793460E+02,8.577809E-02,8.635860E-02,1.312415E+03,8.998313E+02,8.580299E-02,7.934701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.489866E+02,1.727193E+03,2.464131E-02,1.523036E-01,1.954593E+03,3.551853E+03,1.380103E-01,3.132020E-01,6.720313E+02,1.892158E+03,4.745092E-02,1.668502E-01,3.842127E+02,1.335680E+03,2.712857E-02,1.177801E-01,7.886826E+02,4.729346E+03,5.568746E-02,4.170331E-01,2.556010E+02,1.650282E+03,1.804752E-02,1.940288E-01,3.939003E+03,1.744847E+04,2.781259E-01,1.538604E+00,2.997432E+03,1.214009E+04,2.116433E-01,1.070512E+00,2.644346E+03,8.642195E+03,1.867125E-01,7.620677E-01,3.785204E+03,1.358405E+04,2.672664E-01,1.197839E+00,5.236263E+03,9.257418E+03,3.423362E-01,8.163180E-01,2.270650E+03,2.746121E+03,1.484504E-01,2.421526E-01,5.218281E+03,6.445741E+03,3.411606E-01,5.683846E-01,1.253288E+04,1.784347E+04,8.193745E-01,1.573435E+00,5.192924E+03,8.261545E+03,3.395028E-01,7.285020E-01,1.231640E+04,1.502992E+04,8.052214E-01,1.325336E+00,1.230942E+04,1.729227E+04,8.047650E-01,1.524830E+00,6.124158E+03,7.302877E+03,4.003849E-01,6.439668E-01,6.121534E+03,1.062475E+04,4.002134E-01,9.368890E-01,6.009121E+03,1.847957E+04,4.242932E-01,1.629527E+00,3.206703E+03,2.831529E+03,2.096477E-01,2.496839E-01,3.207038E+03,2.605750E+03,2.096696E-01,2.297747E-01,2.347814E+03,3.508558E+03,1.534953E-01,3.093842E-01,1.058744E+03,9.246452E+02,6.921853E-02,8.153510E-02,2.349475E+03,2.465773E+03,1.536039E-01,2.174315E-01,5.703163E+03,6.980859E+03,3.728612E-01,6.155712E-01,2.529688E+03,2.979919E+03,1.653859E-01,2.627689E-01,5.463959E+03,5.736499E+03,3.572225E-01,5.058437E-01,5.461482E+03,8.109844E+03,3.570606E-01,7.151250E-01,2.645158E+03,2.761051E+03,1.729350E-01,2.434691E-01,2.644131E+03,3.806150E+03,1.728679E-01,3.356258E-01,3.406465E+03,6.655049E+03,2.405244E-01,5.868414E-01,1.311728E+03,9.227414E+02,8.575810E-02,8.136722E-02,1.312109E+03,8.550539E+02,8.578301E-02,7.539855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.484101E+02,1.707415E+03,2.460061E-02,1.505596E-01,1.951296E+03,3.516305E+03,1.377775E-01,3.100673E-01,6.709206E+02,1.878971E+03,4.737249E-02,1.656874E-01,3.837133E+02,1.282384E+03,2.709330E-02,1.130805E-01,7.873364E+02,4.701693E+03,5.559240E-02,4.145947E-01,2.549958E+02,1.645693E+03,1.800480E-02,1.934893E-01,3.931971E+03,1.729003E+04,2.776294E-01,1.524632E+00,2.992341E+03,1.206759E+04,2.112838E-01,1.064118E+00,2.641046E+03,8.547097E+03,1.864795E-01,7.536819E-01,3.780063E+03,1.337949E+04,2.669035E-01,1.179802E+00,5.232700E+03,8.526225E+03,3.421033E-01,7.518414E-01,2.268643E+03,2.676236E+03,1.483192E-01,2.359902E-01,5.214739E+03,6.289052E+03,3.409290E-01,5.545678E-01,1.252278E+04,1.730335E+04,8.187139E-01,1.525807E+00,5.187455E+03,8.133948E+03,3.391452E-01,7.172505E-01,1.230847E+04,1.465163E+04,8.047025E-01,1.291979E+00,1.230147E+04,1.662008E+04,8.042452E-01,1.465557E+00,6.120881E+03,7.047077E+03,4.001707E-01,6.214103E-01,6.118253E+03,9.769981E+03,3.999989E-01,8.615157E-01,5.996974E+03,1.825265E+04,4.234355E-01,1.609517E+00,3.205452E+03,2.694049E+03,2.095659E-01,2.375609E-01,3.205786E+03,2.499667E+03,2.095878E-01,2.204203E-01,2.346985E+03,3.179745E+03,1.534411E-01,2.803895E-01,1.058311E+03,8.927855E+02,6.919022E-02,7.872571E-02,2.348647E+03,2.365154E+03,1.535497E-01,2.085590E-01,5.700828E+03,6.639190E+03,3.727085E-01,5.854430E-01,2.528343E+03,2.904365E+03,1.652979E-01,2.561065E-01,5.462135E+03,5.500571E+03,3.571033E-01,4.850396E-01,5.459657E+03,7.406950E+03,3.569412E-01,6.531439E-01,2.644459E+03,2.623226E+03,1.728894E-01,2.313157E-01,2.643432E+03,3.458450E+03,1.728222E-01,3.049657E-01,3.404179E+03,6.503508E+03,2.403629E-01,5.734785E-01,1.311449E+03,8.726194E+02,8.573988E-02,7.694747E-02,1.311831E+03,8.147638E+02,8.576481E-02,7.184577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.478709E+02,1.689116E+03,2.456254E-02,1.489460E-01,1.948206E+03,3.477558E+03,1.375593E-01,3.066506E-01,6.698810E+02,1.865916E+03,4.729909E-02,1.645363E-01,3.832461E+02,1.233911E+03,2.706032E-02,1.088061E-01,7.860771E+02,4.675811E+03,5.550349E-02,4.123124E-01,2.544291E+02,1.640612E+03,1.796478E-02,1.928920E-01,3.925368E+03,1.710519E+04,2.771632E-01,1.508333E+00,2.987563E+03,1.198927E+04,2.109465E-01,1.057212E+00,2.637957E+03,8.453995E+03,1.862614E-01,7.454722E-01,3.775245E+03,1.318083E+04,2.665633E-01,1.162284E+00,5.229387E+03,8.040089E+03,3.418867E-01,7.089741E-01,2.266767E+03,2.611219E+03,1.481966E-01,2.302570E-01,5.211447E+03,6.141303E+03,3.407138E-01,5.415393E-01,1.251336E+04,1.678749E+04,8.180982E-01,1.480318E+00,5.182328E+03,8.012539E+03,3.388101E-01,7.065447E-01,1.230109E+04,1.429453E+04,8.042200E-01,1.260490E+00,1.229408E+04,1.601952E+04,8.037618E-01,1.412599E+00,6.117841E+03,6.799970E+03,3.999720E-01,5.996205E-01,6.115210E+03,9.018629E+03,3.997999E-01,7.952615E-01,5.985610E+03,1.800936E+04,4.226331E-01,1.588063E+00,3.204296E+03,2.570021E+03,2.094903E-01,2.266242E-01,3.204630E+03,2.402146E+03,2.095122E-01,2.118209E-01,2.346226E+03,2.951552E+03,1.533915E-01,2.602675E-01,1.057914E+03,8.634575E+02,6.916428E-02,7.613957E-02,2.347889E+03,2.270863E+03,1.535002E-01,2.002444E-01,5.698686E+03,6.310548E+03,3.725685E-01,5.564634E-01,2.527105E+03,2.835045E+03,1.652170E-01,2.499939E-01,5.460467E+03,5.279800E+03,3.569942E-01,4.655721E-01,5.457986E+03,6.802114E+03,3.568320E-01,5.998096E-01,2.643823E+03,2.492636E+03,1.728477E-01,2.198004E-01,2.642794E+03,3.154961E+03,1.727805E-01,2.782041E-01,3.402078E+03,6.354220E+03,2.402146E-01,5.603144E-01,1.311196E+03,8.275869E+02,8.572329E-02,7.297651E-02,1.311577E+03,7.779502E+02,8.574823E-02,6.859955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.473668E+02,1.672173E+03,2.452695E-02,1.474520E-01,1.945312E+03,3.436816E+03,1.373550E-01,3.030580E-01,6.689087E+02,1.851521E+03,4.723044E-02,1.632669E-01,3.828093E+02,1.193380E+03,2.702948E-02,1.052321E-01,7.849000E+02,4.649867E+03,5.542037E-02,4.100246E-01,2.538987E+02,1.635273E+03,1.792733E-02,1.922643E-01,3.919172E+03,1.692909E+04,2.767257E-01,1.492805E+00,2.983082E+03,1.191212E+04,2.106300E-01,1.050409E+00,2.635067E+03,8.364236E+03,1.860574E-01,7.375572E-01,3.770732E+03,1.300191E+04,2.662446E-01,1.146507E+00,5.226308E+03,7.643229E+03,3.416854E-01,6.739790E-01,2.265013E+03,2.550702E+03,1.480820E-01,2.249206E-01,5.208387E+03,6.003349E+03,3.405138E-01,5.293745E-01,1.250459E+04,1.636901E+04,8.175243E-01,1.443417E+00,5.177523E+03,7.896252E+03,3.384959E-01,6.962905E-01,1.229422E+04,1.396204E+04,8.037714E-01,1.231171E+00,1.228720E+04,1.547994E+04,8.033124E-01,1.365019E+00,6.115023E+03,6.581303E+03,3.997877E-01,5.803384E-01,6.112388E+03,8.431056E+03,3.996154E-01,7.434495E-01,5.974982E+03,1.776081E+04,4.218827E-01,1.566146E+00,3.203228E+03,2.457724E+03,2.094205E-01,2.167218E-01,3.203563E+03,2.312330E+03,2.094424E-01,2.039009E-01,2.345532E+03,2.764268E+03,1.533461E-01,2.437528E-01,1.057551E+03,8.364117E+02,6.914052E-02,7.375468E-02,2.347197E+03,2.184150E+03,1.534549E-01,1.925980E-01,5.696723E+03,6.023990E+03,3.724401E-01,5.311947E-01,2.525969E+03,2.770843E+03,1.651427E-01,2.443325E-01,5.458940E+03,5.077394E+03,3.568944E-01,4.477240E-01,5.456458E+03,6.327109E+03,3.567321E-01,5.579237E-01,2.643242E+03,2.377300E+03,1.728098E-01,2.096300E-01,2.642213E+03,2.917131E+03,1.727425E-01,2.572322E-01,3.400150E+03,6.212252E+03,2.400785E-01,5.477956E-01,1.310965E+03,7.869618E+02,8.570820E-02,6.939419E-02,1.311346E+03,7.442376E+02,8.573315E-02,6.562678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.468958E+02,1.657217E+03,2.449369E-02,1.461332E-01,1.942602E+03,3.396644E+03,1.371636E-01,2.995156E-01,6.679997E+02,1.839349E+03,4.716626E-02,1.621935E-01,3.824012E+02,1.160004E+03,2.700066E-02,1.022890E-01,7.838001E+02,4.627533E+03,5.534271E-02,4.080552E-01,2.534024E+02,1.629902E+03,1.789229E-02,1.916328E-01,3.913360E+03,1.677678E+04,2.763153E-01,1.479374E+00,2.978881E+03,1.184328E+04,2.103334E-01,1.044339E+00,2.632365E+03,8.282371E+03,1.858666E-01,7.303384E-01,3.766507E+03,1.284747E+04,2.659463E-01,1.132889E+00,5.223447E+03,7.295833E+03,3.414983E-01,6.433457E-01,2.263375E+03,2.494352E+03,1.479749E-01,2.199517E-01,5.205545E+03,5.876566E+03,3.403279E-01,5.181948E-01,1.249641E+04,1.599098E+04,8.169896E-01,1.410082E+00,5.173021E+03,7.787178E+03,3.382015E-01,6.866724E-01,1.228785E+04,1.365884E+04,8.033543E-01,1.204434E+00,1.228081E+04,1.499594E+04,8.028946E-01,1.322340E+00,6.112410E+03,6.396492E+03,3.996169E-01,5.640419E-01,6.109771E+03,7.985108E+03,3.994444E-01,7.041258E-01,5.965046E+03,1.752225E+04,4.211812E-01,1.545110E+00,3.202242E+03,2.355743E+03,2.093561E-01,2.077291E-01,3.202577E+03,2.229512E+03,2.093780E-01,1.965981E-01,2.344898E+03,2.602193E+03,1.533047E-01,2.294611E-01,1.057218E+03,8.114420E+02,6.911877E-02,7.155285E-02,2.346563E+03,2.106192E+03,1.534135E-01,1.857238E-01,5.694924E+03,5.785565E+03,3.723225E-01,5.101704E-01,2.524925E+03,2.711714E+03,1.650744E-01,2.391186E-01,5.457544E+03,4.896294E+03,3.568031E-01,4.317546E-01,5.455061E+03,5.958938E+03,3.566408E-01,5.254584E-01,2.642713E+03,2.279505E+03,1.727752E-01,2.010065E-01,2.641684E+03,2.735898E+03,1.727079E-01,2.412512E-01,3.398381E+03,6.079691E+03,2.399535E-01,5.361064E-01,1.310755E+03,7.502286E+02,8.569447E-02,6.615506E-02,1.311136E+03,7.133718E+02,8.571943E-02,6.290504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.464559E+02,1.643822E+03,2.446262E-02,1.449520E-01,1.940065E+03,3.357513E+03,1.369845E-01,2.960651E-01,6.671504E+02,1.827272E+03,4.710629E-02,1.611286E-01,3.820201E+02,1.130774E+03,2.697375E-02,9.971155E-02,7.827729E+02,4.606814E+03,5.527019E-02,4.062283E-01,2.529384E+02,1.624698E+03,1.785952E-02,1.910209E-01,3.907910E+03,1.663637E+04,2.759305E-01,1.466993E+00,2.974944E+03,1.177780E+04,2.100554E-01,1.038565E+00,2.629840E+03,8.207364E+03,1.856883E-01,7.237243E-01,3.762553E+03,1.270743E+04,2.656671E-01,1.120539E+00,5.220789E+03,6.987060E+03,3.413245E-01,6.161181E-01,2.261845E+03,2.441915E+03,1.478748E-01,2.153277E-01,5.202905E+03,5.757918E+03,3.401553E-01,5.077324E-01,1.248879E+04,1.564003E+04,8.164915E-01,1.379136E+00,5.168801E+03,7.683706E+03,3.379257E-01,6.775482E-01,1.228192E+04,1.337672E+04,8.029668E-01,1.179558E+00,1.227487E+04,1.455835E+04,8.025063E-01,1.283753E+00,6.109989E+03,6.229398E+03,3.994586E-01,5.493075E-01,6.107347E+03,7.606986E+03,3.992859E-01,6.707831E-01,5.955760E+03,1.729793E+04,4.205255E-01,1.525330E+00,3.201333E+03,2.262956E+03,2.092966E-01,1.995471E-01,3.201668E+03,2.153172E+03,2.093185E-01,1.898664E-01,2.344319E+03,2.460774E+03,1.532668E-01,2.169908E-01,1.056914E+03,7.882877E+02,6.909886E-02,6.951111E-02,2.345984E+03,2.035755E+03,1.533757E-01,1.795126E-01,5.693276E+03,5.574872E+03,3.722148E-01,4.915915E-01,2.523966E+03,2.656713E+03,1.650118E-01,2.342686E-01,5.456269E+03,4.733278E+03,3.567197E-01,4.173799E-01,5.453784E+03,5.646274E+03,3.565573E-01,4.978877E-01,2.642231E+03,2.192821E+03,1.727437E-01,1.933626E-01,2.641201E+03,2.583135E+03,1.726764E-01,2.277805E-01,3.396758E+03,5.958539E+03,2.398389E-01,5.254232E-01,1.310564E+03,7.169082E+02,8.568198E-02,6.321687E-02,1.310946E+03,6.849361E+02,8.570695E-02,6.039758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.596790E+02,1.227963E+03,1.833547E-02,1.082816E-01,1.454110E+03,2.503498E+03,1.026721E-01,2.207582E-01,5.000484E+02,1.365995E+03,3.530751E-02,1.204533E-01,2.863740E+02,8.373787E+02,2.022035E-02,7.383995E-02,5.866995E+02,3.564319E+03,4.142579E-02,3.143012E-01,1.895320E+02,1.216575E+03,1.338251E-02,1.430366E-01,2.928914E+03,1.242517E+04,2.068053E-01,1.095650E+00,2.229750E+03,8.808917E+03,1.574386E-01,7.767691E-01,1.971445E+03,6.127878E+03,1.392002E-01,5.403555E-01,2.820450E+03,9.478905E+03,1.991469E-01,8.358486E-01,5.219814E+03,6.709883E+03,3.412608E-01,5.916766E-01,2.261127E+03,2.392197E+03,1.478279E-01,2.109436E-01,5.201946E+03,5.643595E+03,3.400926E-01,4.976515E-01,1.248541E+04,1.530430E+04,8.162704E-01,1.349531E+00,5.166747E+03,7.580815E+03,3.377914E-01,6.684753E-01,1.227981E+04,1.310636E+04,8.028290E-01,1.155717E+00,1.227276E+04,1.415225E+04,8.023678E-01,1.247943E+00,6.109300E+03,6.072122E+03,3.994136E-01,5.354390E-01,6.106655E+03,7.271068E+03,3.992407E-01,6.411618E-01,5.947103E+03,1.708626E+04,4.199142E-01,1.506664E+00,3.201208E+03,2.177382E+03,2.092884E-01,1.920013E-01,3.201543E+03,2.081739E+03,2.093104E-01,1.835675E-01,2.344334E+03,2.336642E+03,1.532678E-01,2.060448E-01,1.056900E+03,7.664009E+02,6.909796E-02,6.758113E-02,2.346001E+03,1.971203E+03,1.533768E-01,1.738204E-01,5.693137E+03,5.383928E+03,3.722057E-01,4.747541E-01,2.523827E+03,2.603760E+03,1.650027E-01,2.295992E-01,5.456341E+03,4.584372E+03,3.567244E-01,4.042493E-01,5.453854E+03,5.371610E+03,3.565619E-01,4.736679E-01,2.642350E+03,2.114046E+03,1.727515E-01,1.864163E-01,2.641320E+03,2.449242E+03,1.726841E-01,2.159738E-01,3.395277E+03,5.846385E+03,2.397344E-01,5.155335E-01,1.310638E+03,6.860469E+02,8.568685E-02,6.049553E-02,1.311020E+03,6.581966E+02,8.571183E-02,5.803969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.730157E+02,8.985574E+02,1.221633E-02,7.923468E-02,9.688081E+02,1.659495E+03,6.840580E-02,1.463340E-01,3.331654E+02,9.077955E+02,2.352421E-02,8.004930E-02,1.908262E+02,5.552886E+02,1.347389E-02,4.896528E-02,3.908911E+02,2.856313E+03,2.760011E-02,2.518693E-01,1.262452E+02,8.983553E+02,8.913948E-03,1.056225E-01,1.951321E+03,8.855328E+03,1.377792E-01,7.808617E-01,1.485569E+03,6.250842E+03,1.048934E-01,5.511984E-01,1.313701E+03,4.356010E+03,9.275809E-02,3.841124E-01,1.879367E+03,6.768524E+03,1.326987E-01,5.968476E-01,5.218198E+03,6.460393E+03,3.411551E-01,5.696766E-01,2.260106E+03,2.344148E+03,1.477611E-01,2.067067E-01,5.200344E+03,5.533057E+03,3.399879E-01,4.879043E-01,1.248035E+04,1.498575E+04,8.159398E-01,1.321441E+00,5.163698E+03,7.480894E+03,3.375921E-01,6.596643E-01,1.227613E+04,1.284616E+04,8.025884E-01,1.132772E+00,1.226907E+04,1.377636E+04,8.021265E-01,1.214797E+00,6.107914E+03,5.923277E+03,3.993230E-01,5.223138E-01,6.105266E+03,6.969983E+03,3.991498E-01,6.146123E-01,5.938824E+03,1.689172E+04,4.193297E-01,1.489510E+00,3.200823E+03,2.097494E+03,2.092633E-01,1.849568E-01,3.201159E+03,2.013820E+03,2.092852E-01,1.775784E-01,2.344124E+03,2.227220E+03,1.532540E-01,1.963960E-01,1.056781E+03,7.453846E+02,6.909022E-02,6.572792E-02,2.345791E+03,1.911707E+03,1.533630E-01,1.685741E-01,5.692397E+03,5.210188E+03,3.721573E-01,4.594337E-01,2.523359E+03,2.553316E+03,1.649721E-01,2.251510E-01,5.455855E+03,4.447470E+03,3.566927E-01,3.921774E-01,5.453367E+03,5.128625E+03,3.565300E-01,4.522415E-01,2.642225E+03,2.042040E+03,1.727433E-01,1.800668E-01,2.641195E+03,2.331007E+03,1.726759E-01,2.055479E-01,3.393871E+03,5.744053E+03,2.396351E-01,5.065099E-01,1.310622E+03,6.570592E+02,8.568580E-02,5.793939E-02,1.311004E+03,6.326942E+02,8.571079E-02,5.579089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.645841E+01,6.442048E+02,6.104673E-03,5.680590E-02,4.841181E+02,8.251380E+02,3.418271E-02,7.276056E-02,1.664872E+02,4.525141E+02,1.175536E-02,3.990264E-02,9.537025E+01,3.185545E+02,6.733922E-03,2.809010E-02,1.953301E+02,2.347177E+03,1.379190E-02,2.069738E-01,6.307034E+01,6.620448E+02,4.453283E-03,7.783870E-02,9.750437E+02,6.273439E+03,6.884608E-02,5.531911E-01,7.423397E+02,4.388040E+03,5.241527E-02,3.869368E-01,6.565664E+02,3.063437E+03,4.635897E-02,2.701335E-01,9.392374E+02,4.807820E+03,6.631786E-02,4.239529E-01,5.216609E+03,6.234723E+03,3.410513E-01,5.497771E-01,2.259107E+03,2.297914E+03,1.476958E-01,2.026298E-01,5.198772E+03,5.425985E+03,3.398851E-01,4.784627E-01,1.247541E+04,1.468255E+04,8.156168E-01,1.294706E+00,5.160742E+03,7.383185E+03,3.373988E-01,6.510483E-01,1.227251E+04,1.259509E+04,8.023515E-01,1.110634E+00,1.226543E+04,1.342549E+04,8.018889E-01,1.183858E+00,6.106532E+03,5.782055E+03,3.992326E-01,5.098608E-01,6.103880E+03,6.698873E+03,3.990593E-01,5.907058E-01,5.930862E+03,1.671262E+04,4.187675E-01,1.473717E+00,3.200421E+03,2.022454E+03,2.092370E-01,1.783397E-01,3.200757E+03,1.949009E+03,2.092590E-01,1.718634E-01,2.343886E+03,2.130042E+03,1.532385E-01,1.878268E-01,1.056652E+03,7.252138E+02,6.908174E-02,6.394926E-02,2.345554E+03,1.856457E+03,1.533476E-01,1.637022E-01,5.691600E+03,5.051258E+03,3.721052E-01,4.454193E-01,2.522873E+03,2.504892E+03,1.649403E-01,2.208810E-01,5.455302E+03,4.320560E+03,3.566565E-01,3.809864E-01,5.452813E+03,4.912249E+03,3.564938E-01,4.331615E-01,2.642062E+03,1.975782E+03,1.727326E-01,1.742242E-01,2.641031E+03,2.225940E+03,1.726652E-01,1.962831E-01,3.392524E+03,5.650331E+03,2.395400E-01,4.982455E-01,1.310585E+03,6.296471E+02,8.568338E-02,5.552220E-02,1.310968E+03,6.082157E+02,8.570839E-02,5.363238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.324541E+02,0.000000E+00,3.813375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.681258E+01,0.000000E+00,5.891525E-03,0.000000E+00,1.293959E+02,0.000000E+00,1.141012E-02,0.000000E+00,1.918530E+03,0.000000E+00,1.691757E-01,0.000000E+00,4.716101E+02,0.000000E+00,5.544870E-02,0.000000E+00,4.317091E+03,0.000000E+00,3.806805E-01,0.000000E+00,2.982516E+03,0.000000E+00,2.629979E-01,0.000000E+00,2.078548E+03,0.000000E+00,1.832861E-01,0.000000E+00,3.310554E+03,0.000000E+00,2.919242E-01,5.214580E+03,6.029283E+03,3.409186E-01,5.316614E-01,2.257909E+03,2.252796E+03,1.476175E-01,1.986512E-01,5.196758E+03,5.322049E+03,3.397535E-01,4.692976E-01,1.246944E+04,1.439285E+04,8.152269E-01,1.269160E+00,5.157325E+03,7.287382E+03,3.371754E-01,6.426005E-01,1.226789E+04,1.235217E+04,8.020497E-01,1.089213E+00,1.226080E+04,1.309585E+04,8.015864E-01,1.154791E+00,6.104663E+03,5.647604E+03,3.991104E-01,4.980050E-01,6.102009E+03,6.453334E+03,3.989369E-01,5.690542E-01,5.923198E+03,1.654722E+04,4.182264E-01,1.459132E+00,3.199756E+03,1.951118E+03,2.091935E-01,1.720494E-01,3.200092E+03,1.886398E+03,2.092155E-01,1.663423E-01,2.343450E+03,2.042937E+03,1.532100E-01,1.801459E-01,1.056427E+03,7.056999E+02,6.906702E-02,6.222852E-02,2.345119E+03,1.804717E+03,1.533191E-01,1.591397E-01,5.690324E+03,4.904780E+03,3.720218E-01,4.325029E-01,2.522145E+03,2.458166E+03,1.648927E-01,2.167608E-01,5.454303E+03,4.201836E+03,3.565912E-01,3.705174E-01,5.451812E+03,4.717926E+03,3.564284E-01,4.160261E-01,2.641685E+03,1.914315E+03,1.727080E-01,1.688040E-01,2.640653E+03,2.131807E+03,1.726405E-01,1.879825E-01,3.391227E+03,5.564021E+03,2.394484E-01,4.906347E-01,1.310443E+03,6.034506E+02,8.567410E-02,5.321219E-02,1.310826E+03,5.846111E+02,8.569911E-02,5.155094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.477046E+02,0.000000E+00,5.711451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.978179E+02,0.000000E+00,1.744356E-02,0.000000E+00,2.389586E+02,0.000000E+00,2.107134E-02,0.000000E+00,2.550042E+03,0.000000E+00,2.248624E-01,0.000000E+00,7.072276E+02,0.000000E+00,8.315099E-02,0.000000E+00,6.693570E+03,0.000000E+00,5.902382E-01,0.000000E+00,4.673510E+03,0.000000E+00,4.121096E-01,0.000000E+00,3.228923E+03,0.000000E+00,2.847260E-01,0.000000E+00,5.094583E+03,0.000000E+00,4.492396E-01,3.909374E+03,5.843818E+03,2.555869E-01,5.153071E-01,1.692599E+03,2.209884E+03,1.106587E-01,1.948673E-01,3.896015E+03,5.223781E+03,2.547135E-01,4.606324E-01,9.347811E+03,1.412413E+04,6.111408E-01,1.245464E+00,3.865616E+03,7.198952E+03,2.527261E-01,6.348026E-01,9.197327E+03,1.212296E+04,6.013025E-01,1.069001E+00,9.192008E+03,1.279421E+04,6.009548E-01,1.128191E+00,4.576960E+03,5.522116E+03,2.992323E-01,4.869395E-01,4.574968E+03,6.232470E+03,2.991021E-01,5.495784E-01,5.915830E+03,1.639822E+04,4.177061E-01,1.445993E+00,2.399212E+03,1.884009E+03,1.568556E-01,1.661317E-01,2.399464E+03,1.826795E+03,1.568721E-01,1.610865E-01,1.757141E+03,1.965018E+03,1.148783E-01,1.732750E-01,7.920997E+02,6.872306E+02,5.178587E-02,6.059991E-02,1.758393E+03,1.756807E+03,1.149602E-01,1.549150E-01,4.266537E+03,4.770884E+03,2.789375E-01,4.206959E-01,1.890939E+03,2.414798E+03,1.236257E-01,2.129365E-01,4.089693E+03,4.091929E+03,2.673758E-01,3.608257E-01,4.087825E+03,4.543805E+03,2.672537E-01,4.006722E-01,1.980831E+03,1.857801E+03,1.295027E-01,1.638206E-01,1.980057E+03,2.047647E+03,1.294521E-01,1.805613E-01,3.389980E+03,5.485608E+03,2.393604E-01,4.837202E-01,9.826574E+02,5.788674E+02,6.424414E-02,5.104445E-02,9.829444E+02,5.622854E+02,6.426290E-02,4.958225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,7.945816E+02,0.000000E+00,7.006610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.795839E+02,0.000000E+00,3.347166E-02,0.000000E+00,3.565019E+02,0.000000E+00,3.143629E-02,0.000000E+00,2.871066E+03,0.000000E+00,2.531703E-01,0.000000E+00,8.688728E+02,0.000000E+00,1.021561E-01,0.000000E+00,8.519057E+03,0.000000E+00,7.512094E-01,0.000000E+00,6.021947E+03,0.000000E+00,5.310145E-01,0.000000E+00,4.113986E+03,0.000000E+00,3.627708E-01,0.000000E+00,6.441457E+03,0.000000E+00,5.680069E-01,2.605498E+03,5.675975E+03,1.703422E-01,5.005067E-01,1.127987E+03,2.169465E+03,7.374550E-02,1.913031E-01,2.596596E+03,5.131119E+03,1.697602E-01,4.524614E-01,6.229820E+03,1.387289E+04,4.072929E-01,1.223310E+00,2.575988E+03,7.114601E+03,1.684129E-01,6.273646E-01,6.129867E+03,1.190718E+04,4.007582E-01,1.049974E+00,6.126320E+03,1.251340E+04,4.005263E-01,1.103430E+00,3.050580E+03,5.405103E+03,1.994407E-01,4.766213E-01,3.049252E+03,6.033224E+03,1.993539E-01,5.320089E-01,5.917262E+03,1.625960E+04,4.178072E-01,1.433769E+00,1.599163E+03,1.821049E+03,1.045500E-01,1.605798E-01,1.599332E+03,1.770525E+03,1.045610E-01,1.561247E-01,1.171210E+03,1.895017E+03,7.657130E-02,1.671023E-01,5.279567E+02,6.698528E+02,3.451673E-02,5.906754E-02,1.172044E+03,1.712374E+03,7.662587E-02,1.509969E-01,2.843778E+03,4.648197E+03,1.859204E-01,4.098775E-01,1.260311E+03,2.373593E+03,8.239656E-02,2.093032E-01,2.725974E+03,3.990013E+03,1.782186E-01,3.518388E-01,2.724728E+03,4.387153E+03,1.781372E-01,3.868586E-01,1.320346E+03,1.805730E+03,8.632153E-02,1.592290E-01,1.319830E+03,1.972084E+03,8.628778E-02,1.738981E-01,3.394096E+03,5.412770E+03,2.396510E-01,4.772974E-01,6.550121E+02,5.558864E+02,4.282336E-02,4.901799E-02,6.552035E+02,5.412690E+02,4.283587E-02,4.772903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,8.805539E+02,0.000000E+00,7.764713E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.848375E+02,0.000000E+00,5.157089E-02,0.000000E+00,4.454883E+02,0.000000E+00,3.928310E-02,0.000000E+00,3.014475E+03,0.000000E+00,2.658160E-01,0.000000E+00,9.617457E+02,0.000000E+00,1.130755E-01,0.000000E+00,9.482096E+03,0.000000E+00,8.361300E-01,0.000000E+00,6.740874E+03,0.000000E+00,5.944094E-01,0.000000E+00,4.586453E+03,0.000000E+00,4.044328E-01,0.000000E+00,7.144051E+03,0.000000E+00,6.299615E-01,1.302232E+03,5.523700E+03,8.513727E-02,4.870792E-01,5.637218E+02,2.131476E+03,3.685498E-02,1.879533E-01,1.297783E+03,5.043896E+03,8.484641E-02,4.447701E-01,3.113545E+03,1.363818E+04,2.035572E-01,1.202613E+00,1.287287E+03,7.034791E+03,8.416019E-02,6.203269E-01,3.063776E+03,1.170437E+04,2.003034E-01,1.032090E+00,3.062001E+03,1.225252E+04,2.001874E-01,1.080425E+00,1.524778E+03,5.296019E+03,9.968688E-02,4.670023E-01,1.524114E+03,5.852937E+03,9.964344E-02,5.161112E-01,5.963320E+03,1.613001E+04,4.210593E-01,1.422342E+00,8.778050E+02,1.762183E+03,5.738910E-02,1.553891E-01,8.779793E+02,1.717547E+03,5.740050E-02,1.514531E-01,5.854426E+02,1.831877E+03,3.827504E-02,1.615347E-01,2.638974E+02,6.535133E+02,1.725308E-02,5.762672E-02,5.858599E+02,1.671118E+03,3.830233E-02,1.473590E-01,1.421470E+03,4.535511E+03,9.293282E-02,3.999408E-01,6.299300E+02,2.334628E+03,4.118354E-02,2.058672E-01,1.362625E+03,3.895381E+03,8.908564E-02,3.434942E-01,1.362002E+03,4.245657E+03,8.904491E-02,3.743815E-01,6.754867E+02,1.757662E+03,4.416194E-02,1.549904E-01,6.747442E+02,1.903959E+03,4.411340E-02,1.678909E-01,3.424994E+03,5.344801E+03,2.418327E-01,4.713039E-01,3.652704E+02,5.344132E+02,2.388064E-02,4.712449E-02,3.654463E+02,5.215088E+02,2.389214E-02,4.598658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.343142E+02,0.000000E+00,8.238771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.424806E+02,0.000000E+00,6.547184E-02,0.000000E+00,4.993440E+02,0.000000E+00,4.403209E-02,0.000000E+00,3.102822E+03,0.000000E+00,2.736064E-01,0.000000E+00,1.019286E+03,0.000000E+00,1.198406E-01,0.000000E+00,9.927484E+03,0.000000E+00,8.754043E-01,0.000000E+00,7.072513E+03,0.000000E+00,6.236533E-01,0.000000E+00,4.810498E+03,0.000000E+00,4.241891E-01,0.000000E+00,7.475595E+03,0.000000E+00,6.591970E-01,0.000000E+00,5.385279E+03,0.000000E+00,4.748732E-01,0.000000E+00,2.095656E+03,0.000000E+00,1.847947E-01,0.000000E+00,4.961969E+03,0.000000E+00,4.375458E-01,0.000000E+00,1.341916E+04,0.000000E+00,1.183299E+00,0.000000E+00,6.959690E+03,0.000000E+00,6.137046E-01,0.000000E+00,1.151408E+04,0.000000E+00,1.015310E+00,0.000000E+00,1.201049E+04,0.000000E+00,1.059083E+00,0.000000E+00,5.194396E+03,0.000000E+00,4.580412E-01,0.000000E+00,5.689397E+03,0.000000E+00,5.016903E-01,6.098123E+03,1.600883E+04,4.305775E-01,1.411656E+00,2.268290E+02,1.707097E+03,1.482962E-02,1.505316E-01,2.270792E+02,1.667640E+03,1.484598E-02,1.470523E-01,0.000000E+00,1.774715E+03,0.000000E+00,1.564942E-01,0.000000E+00,6.381064E+02,0.000000E+00,5.626814E-02,0.000000E+00,1.632794E+03,0.000000E+00,1.439796E-01,0.000000E+00,4.431786E+03,0.000000E+00,3.907943E-01,0.000000E+00,2.297915E+03,0.000000E+00,2.026298E-01,0.000000E+00,3.807433E+03,0.000000E+00,3.357390E-01,0.000000E+00,4.117355E+03,0.000000E+00,3.630678E-01,9.591704E+01,1.713222E+03,6.270861E-03,1.510717E-01,9.497364E+01,1.842298E+03,6.209183E-03,1.624536E-01,3.505861E+03,5.281299E+03,2.475425E-01,4.657043E-01,1.106795E+02,5.143204E+02,7.236003E-03,4.535271E-02,1.108788E+02,5.029133E+02,7.249027E-03,4.434683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,9.741354E+02,0.000000E+00,8.589913E-02,0.000000E+00,5.706542E+00,0.000000E+00,5.032021E-04,0.000000E+00,8.485791E+02,0.000000E+00,7.482760E-02,0.000000E+00,5.320767E+02,0.000000E+00,4.691845E-02,0.000000E+00,3.182645E+03,0.000000E+00,2.806453E-01,0.000000E+00,1.062285E+03,0.000000E+00,1.248962E-01,0.000000E+00,1.022596E+04,0.000000E+00,9.017235E-01,0.000000E+00,7.282705E+03,0.000000E+00,6.421880E-01,0.000000E+00,4.964312E+03,0.000000E+00,4.377524E-01,0.000000E+00,7.712199E+03,0.000000E+00,6.800607E-01,0.000000E+00,5.256289E+03,0.000000E+00,4.634989E-01,0.000000E+00,2.060965E+03,0.000000E+00,1.817356E-01,0.000000E+00,4.882223E+03,0.000000E+00,4.305138E-01,0.000000E+00,1.320839E+04,0.000000E+00,1.164714E+00,0.000000E+00,6.886527E+03,0.000000E+00,6.072530E-01,4.665497E+02,1.132916E+04,3.050207E-02,9.990041E-01,4.614123E+02,1.178086E+04,3.016620E-02,1.038835E+00,5.581674E+02,5.096659E+03,3.649185E-02,4.494228E-01,5.567909E+02,5.537566E+03,3.640185E-02,4.883019E-01,6.347288E+03,1.589720E+04,4.481706E-01,1.401813E+00,4.818277E+02,1.654468E+03,3.150091E-02,1.458908E-01,4.820496E+02,1.619567E+03,3.151542E-02,1.428132E-01,5.216638E+01,1.721815E+03,3.410532E-03,1.518294E-01,0.000000E+00,6.232585E+02,0.000000E+00,5.495885E-02,5.309516E+01,1.596234E+03,3.471254E-03,1.407557E-01,1.097823E+02,4.333743E+03,7.177342E-03,3.821489E-01,0.000000E+00,2.262471E+03,0.000000E+00,1.995044E-01,4.135129E+02,3.723413E+03,2.703463E-02,3.283301E-01,4.118972E+02,3.998370E+03,2.692900E-02,3.525758E-01,3.294198E+02,1.671041E+03,2.153679E-02,1.473522E-01,3.284286E+02,1.785236E+03,2.147199E-02,1.574219E-01,3.648899E+03,5.222409E+03,2.576422E-01,4.605113E-01,2.213399E+02,4.951371E+02,1.447075E-02,4.366112E-02,2.216065E+02,4.850416E+02,1.448818E-02,4.277091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.006254E+03,0.000000E+00,8.873135E-02,0.000000E+00,1.587762E+02,0.000000E+00,1.400087E-02,0.000000E+00,9.079494E+02,0.000000E+00,8.006286E-02,0.000000E+00,5.565001E+02,0.000000E+00,4.907211E-02,0.000000E+00,3.261590E+03,0.000000E+00,2.876066E-01,0.000000E+00,1.096103E+03,0.000000E+00,1.288722E-01,0.000000E+00,1.053910E+04,0.000000E+00,9.293369E-01,0.000000E+00,7.491669E+03,0.000000E+00,6.606144E-01,0.000000E+00,5.127352E+03,0.000000E+00,4.521292E-01,0.000000E+00,7.951587E+03,0.000000E+00,7.011699E-01,0.000000E+00,5.135560E+03,0.000000E+00,4.528530E-01,0.000000E+00,2.027027E+03,0.000000E+00,1.787430E-01,0.000000E+00,4.804556E+03,0.000000E+00,4.236651E-01,0.000000E+00,1.300307E+04,0.000000E+00,1.146609E+00,0.000000E+00,6.813472E+03,0.000000E+00,6.008111E-01,1.172886E+03,1.114929E+04,7.668088E-02,9.831428E-01,1.167443E+03,1.155982E+04,7.632503E-02,1.019343E+00,1.099027E+03,5.002427E+03,7.185213E-02,4.411133E-01,1.096755E+03,5.395881E+03,7.170361E-02,4.758081E-01,6.711473E+03,1.579080E+04,4.738850E-01,1.392431E+00,7.871883E+02,1.603838E+03,5.146477E-02,1.414262E-01,7.874061E+02,1.572952E+03,5.147901E-02,1.387027E-01,1.596819E+02,1.672631E+03,1.043967E-02,1.474924E-01,0.000000E+00,6.088305E+02,0.000000E+00,5.368660E-02,1.607181E+02,1.561263E+03,1.050742E-02,1.376720E-01,3.958153E+02,4.240790E+03,2.587760E-02,3.739523E-01,0.000000E+00,2.227699E+03,0.000000E+00,1.964382E-01,8.504784E+02,3.642998E+03,5.560254E-02,3.212391E-01,8.481866E+02,3.887455E+03,5.545271E-02,3.427953E-01,5.925963E+02,1.630887E+03,3.874274E-02,1.438114E-01,5.914465E+02,1.732138E+03,3.866757E-02,1.527397E-01,3.851583E+03,5.166548E+03,2.719533E-01,4.555855E-01,3.559974E+02,4.767018E+02,2.327438E-02,4.203550E-02,3.563109E+02,4.677589E+02,2.329488E-02,4.124692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.034554E+03,0.000000E+00,9.122681E-02,0.000000E+00,3.121914E+02,0.000000E+00,2.752900E-02,0.000000E+00,9.523806E+02,0.000000E+00,8.398080E-02,0.000000E+00,5.739196E+02,0.000000E+00,5.060816E-02,0.000000E+00,3.342943E+03,0.000000E+00,2.947803E-01,0.000000E+00,1.123039E+03,0.000000E+00,1.320393E-01,0.000000E+00,1.082681E+04,0.000000E+00,9.547064E-01,0.000000E+00,7.699625E+03,0.000000E+00,6.789519E-01,3.204436E+01,5.270906E+03,2.262594E-03,4.647878E-01,0.000000E+00,8.162565E+03,0.000000E+00,7.197739E-01,1.640896E+02,5.021984E+03,1.072784E-02,4.428379E-01,0.000000E+00,1.993825E+03,0.000000E+00,1.758152E-01,1.545569E+02,4.728732E+03,1.010461E-02,4.169790E-01,3.969074E+02,1.280394E+04,2.594900E-02,1.129050E+00,0.000000E+00,6.741981E+03,0.000000E+00,5.945070E-01,2.104202E+03,1.097384E+04,1.375684E-01,9.676716E-01,2.096562E+03,1.134848E+04,1.370689E-01,1.000708E+00,1.709227E+03,4.911241E+03,1.117458E-01,4.330726E-01,1.706405E+03,5.262902E+03,1.115613E-01,4.640820E-01,7.161727E+03,1.569141E+04,5.056766E-01,1.383667E+00,1.045610E+03,1.555024E+03,6.835984E-02,1.371218E-01,1.045712E+03,1.527682E+03,6.836651E-02,1.347108E-01,3.085198E+02,1.626631E+03,2.017040E-02,1.434361E-01,1.969613E+01,5.948012E+02,1.287693E-03,5.244949E-02,3.099056E+02,1.527537E+03,2.026100E-02,1.346980E-01,7.844521E+02,4.152149E+03,5.128588E-02,3.661360E-01,0.000000E+00,2.193965E+03,0.000000E+00,1.934635E-01,1.369663E+03,3.565705E+03,8.954577E-02,3.144234E-01,1.367012E+03,3.783411E+03,8.937244E-02,3.336207E-01,8.690927E+02,1.592532E+03,5.681951E-02,1.404293E-01,8.682877E+02,1.682417E+03,5.676688E-02,1.483553E-01,4.092194E+03,5.114016E+03,2.889424E-01,4.509533E-01,4.668679E+02,4.589490E+02,3.052287E-02,4.047007E-02,4.671430E+02,4.510215E+02,3.054086E-02,3.977102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.063161E+03,0.000000E+00,9.374938E-02,0.000000E+00,5.221771E+02,0.000000E+00,4.604551E-02,0.000000E+00,9.835909E+02,0.000000E+00,8.673292E-02,0.000000E+00,5.879658E+02,0.000000E+00,5.184675E-02,0.000000E+00,3.419432E+03,0.000000E+00,3.015251E-01,0.000000E+00,1.145039E+03,0.000000E+00,1.346259E-01,0.000000E+00,1.109628E+04,0.000000E+00,9.784689E-01,0.000000E+00,7.896017E+03,0.000000E+00,6.962698E-01,1.694827E+02,5.396442E+03,1.196687E-02,4.758575E-01,2.082810E+01,8.348647E+03,1.470635E-03,7.361826E-01,3.930044E+02,4.914843E+03,2.569382E-02,4.333902E-01,0.000000E+00,1.961427E+03,0.000000E+00,1.729584E-01,3.834996E+02,4.654690E+03,2.507242E-02,4.104500E-01,1.005161E+03,1.260997E+04,6.571538E-02,1.111945E+00,0.000000E+00,6.671295E+03,0.000000E+00,5.882739E-01,3.145559E+03,1.080256E+04,2.056502E-01,9.525683E-01,3.135905E+03,1.114493E+04,2.050191E-01,9.827581E-01,2.371358E+03,4.822835E+03,1.550345E-01,4.252769E-01,2.368060E+03,5.137536E+03,1.548190E-01,4.530273E-01,7.656292E+03,1.559773E+04,5.405970E-01,1.375406E+00,1.259098E+03,1.507923E+03,8.231725E-02,1.329685E-01,1.259008E+03,1.483715E+03,8.231141E-02,1.308338E-01,4.846682E+02,1.583263E+03,3.168662E-02,1.396120E-01,6.306113E+01,5.811752E+02,4.122808E-03,5.124796E-02,4.864337E+02,1.494834E+03,3.180204E-02,1.318143E-01,1.240488E+03,4.067031E+03,8.110056E-02,3.586303E-01,0.000000E+00,2.160982E+03,0.000000E+00,1.905551E-01,1.943039E+03,3.490891E+03,1.270319E-01,3.078263E-01,1.940055E+03,3.685419E+03,1.268369E-01,3.249798E-01,1.102586E+03,1.555605E+03,7.208483E-02,1.371730E-01,1.102119E+03,1.635686E+03,7.205430E-02,1.442346E-01,4.344343E+03,5.064206E+03,3.067463E-01,4.465611E-01,5.521601E+02,4.418408E+02,3.609910E-02,3.896147E-02,5.523546E+02,4.348095E+02,3.611182E-02,3.834145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.586139E+03,2.819130E+03,1.119944E-01,2.485905E-01,8.539805E+03,9.200398E+03,6.029802E-01,8.112900E-01,2.769263E+03,4.099691E+03,1.955327E-01,3.615102E-01,1.427278E+03,1.887467E+03,1.007776E-01,1.664366E-01,3.420931E+03,7.360840E+03,2.415458E-01,6.490780E-01,1.442267E+03,2.834994E+03,1.018358E-01,3.333192E-01,1.573835E+04,2.681046E+04,1.111257E+00,2.364143E+00,1.166009E+04,2.013629E+04,8.232979E-01,1.775615E+00,8.700259E+03,1.344381E+04,6.143097E-01,1.185473E+00,1.284509E+04,2.007470E+04,9.069687E-01,1.770185E+00,1.218991E+04,1.378372E+04,7.969514E-01,1.215447E+00,5.680803E+03,5.796229E+03,3.713993E-01,5.111107E-01,1.214858E+04,1.165457E+04,7.942495E-01,1.027698E+00,2.994818E+04,2.111502E+04,1.957951E+00,1.861920E+00,1.516453E+04,1.126699E+04,9.914260E-01,9.935214E-01,2.751808E+04,2.575895E+04,1.799076E+00,2.271421E+00,2.751535E+04,3.066652E+04,1.798898E+00,2.704170E+00,1.314927E+04,1.169791E+04,8.596723E-01,1.031520E+00,1.314887E+04,1.400853E+04,8.596466E-01,1.235270E+00,2.381098E+04,2.900193E+04,1.681250E+00,2.557386E+00,6.596615E+03,7.777092E+03,4.312733E-01,6.857830E-01,6.595719E+03,7.242760E+03,4.312147E-01,6.386657E-01,5.451342E+03,5.678754E+03,3.563977E-01,5.007518E-01,2.635323E+03,2.342539E+03,1.722921E-01,2.065648E-01,5.452186E+03,4.559945E+03,3.564528E-01,4.020953E-01,1.347395E+04,9.549534E+03,8.808991E-01,8.420767E-01,6.645950E+03,4.879075E+03,4.344987E-01,4.302362E-01,1.208433E+04,9.749420E+03,7.900486E-01,8.597026E-01,1.208356E+04,1.216990E+04,7.899988E-01,1.073140E+00,5.657736E+03,4.406523E+03,3.698912E-01,3.885667E-01,5.657499E+03,5.531128E+03,3.698758E-01,4.877342E-01,1.220190E+04,9.071796E+03,8.615540E-01,7.999498E-01,2.701967E+03,2.865807E+03,1.766491E-01,2.527065E-01,2.702053E+03,2.681742E+03,1.766547E-01,2.364756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.349250E-02,2.075224E-01,,,5.033656E-01,6.772617E-01,,,1.632299E-01,3.017873E-01,,,8.412871E-02,1.389406E-01,,,2.016415E-01,5.418477E-01,,,8.501217E-02,2.782536E-01,,,9.276728E-01,1.973577E+00,,,6.872859E-01,1.482277E+00,,,5.128233E-01,9.896284E-01,,,7.571339E-01,1.477743E+00,,,6.652919E-01,1.014650E+00,,,3.100427E-01,4.266732E-01,,,6.630364E-01,8.579187E-01,,,1.634490E+00,1.554323E+00,,,8.276386E-01,8.293878E-01,,,1.501861E+00,1.896174E+00,,,1.501713E+00,2.257430E+00,,,7.176511E-01,8.611087E-01,,,7.176296E-01,1.031199E+00,,,1.403501E+00,2.134896E+00,,,3.600252E-01,5.724889E-01,,,3.599763E-01,5.331556E-01,,,2.975194E-01,4.180256E-01,,,1.438287E-01,1.724395E-01,,,2.975654E-01,3.356676E-01,,,7.353712E-01,7.029623E-01,,,3.627178E-01,3.591595E-01,,,6.595295E-01,7.176764E-01,,,6.594879E-01,8.958534E-01,,,3.087838E-01,3.243739E-01,,,3.087708E-01,4.071586E-01,,,7.192220E-01,6.677950E-01,,,1.474660E-01,2.109584E-01,,,1.474707E-01,1.974089E-01,,,0.000000E+00,0.000000E+00
