Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.18 15:35
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.07,   9.97,  11.73,  13.39,  16.53,  18.19,  18.65,  17.81,  15.87,  13.45,  11.07,   9.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SANTA-ROSA(AWOS) - USA Custom-724957 WMO#=724957,38.51,-122.81,-8.00,45.00,100786,1.1979
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ02,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 CORRIDOR,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL N-NW,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL NE,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SE,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SW,7,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL N-NW,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL NE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SW,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,6.1490E-003,2.6088E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,5.5220E-003,2.5770E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4660E-003,2.0967E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4798E-003,1.6784E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.0796E-005,4.0796E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.5007E-005,3.5007E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,2.5683E-005,2.5683E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.3113E-005,4.3113E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5198E-005,1.5198E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5295E-005,1.5295E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.4501E-005,1.4501E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.2484E-005,1.2484E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.2054E-005,1.2054E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.1715E-005,1.1715E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,1.0326E-002,3.4649E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,8.4598E-003,2.8023E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,4.5973E-003,1.3828E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.3805E-003,1.9115E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,2.1145E-004,2.2053E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.7110E-004,1.7787E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,9.5209E-005,9.7233E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.5698E-004,1.6102E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.3253E-004,1.4213E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.1125E-004,1.1861E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,7.4314E-005,7.7114E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.2175E-004,1.2602E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.0843E-004,1.1019E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,9.2635E-005,9.4006E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,6.6741E-005,6.7334E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1114E-004,1.1190E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.2575E-004,1.2611E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.0781E-004,1.0809E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,7.8805E-005,7.8933E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.3203E-004,1.3218E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4307E-004,1.4483E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.2228E-004,1.2362E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,8.8298E-005,8.8814E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4779E-004,1.4855E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.6727E-004,1.7695E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.4071E-004,1.4805E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,9.5059E-005,9.7646E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.5840E-004,1.6267E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.4642E-004,2.5538E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.0071E-004,2.0756E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.1595E-004,1.1849E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9363E-004,1.9767E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.1325E-002,3.7963E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,9.5287E-003,3.1533E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,5.5138E-003,1.6947E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,7.4735E-003,2.0030E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.3695E-002,4.5866E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.2083E-002,3.9908E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.3731E-003,2.3300E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.6105E-003,2.1415E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0342E-004,1.3541E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,9.3702E-005,1.1913E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,7.8439E-005,9.0500E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0241E-004,1.1630E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.6446E-004,2.7417E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.3730E-004,2.4496E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,1.7950E-004,1.8299E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1371E-004,2.1798E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.0371E-005,7.0371E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,6.5386E-005,6.5386E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,5.9483E-005,5.9483E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4941E-005,7.4941E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.4728E-004,3.5810E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.0410E-004,3.1330E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.1320E-004,2.1871E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.4895E-004,2.5298E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.7920E-004,1.8880E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5563E-004,1.6304E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.1211E-004,1.1508E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5372E-004,1.5799E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.8253E-005,5.8253E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.6276E-005,5.6276E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.0753E-005,5.0753E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2549E-005,5.2549E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.5847E-004,2.6806E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.1805E-004,2.2601E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.4025E-004,1.4482E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.8896E-004,1.9299E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.7274E-005,5.7274E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.6489E-005,5.6489E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.3212E-005,5.3212E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.1990E-005,5.1990E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.5506E-004,1.5682E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.3715E-004,1.3849E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.0507E-004,1.0556E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4311E-004,1.4388E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,8.4066E-005,1.1798E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.9006E-005,1.0662E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,6.6302E-005,8.0635E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.1808E-005,8.5704E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.3481E-002,4.3731E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.1879E-002,3.7867E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.2110E-003,2.1679E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.4605E-003,1.9914E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2819.13025, 2819.13025, 0.20752, 0.20752, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1586.13888, 1586.13888, 9.34925E-002, 9.34925E-002, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 9200.39833, 9200.39833, 0.67726, 0.67726, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8539.80489, 5745.01233, 0.50337, 0.33863, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4099.69066, 4099.69066, 0.30179, 0.30179, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2769.26289, 2559.97323, 0.16323, 0.21238, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 1887.46727, 1887.46727, 0.13894, 0.13894, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1427.27844, 1178.59275, 8.41287E-002, 6.94703E-002, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7360.84019, 7360.84019, 0.54185, 0.54185, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3420.93080, 3420.93080, 0.20164, 0.24777, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2834.99385, 2834.99385, 0.27825, 0.27825, SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 23.14900, 8.76457E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1442.26659, 1442.26659, 8.50122E-002, 8.50122E-002, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 26810.45831, 26810.45831, 1.97358, 1.97358, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 15738.35242, 15738.35242, 0.92767, 0.92767, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 20136.28669, 20136.28669, 1.48228, 1.48228, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 11660.08943, 11660.08943, 0.68729, 0.68729, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 13443.80770, 13443.80770, 0.98963, 0.98963, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8700.25949, 8394.72795, 0.51282, 0.49481, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 20074.70266, 20074.70266, 1.47774, 1.47774, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.26800, 6.52584E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 12845.09014, 12535.26317, 0.75713, 0.73887, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13783.72289, 13783.72289, 1.01465, 1.01465, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 16:45:00, 35.27600, 6.52584E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 12189.90847, 12189.90847, 0.66529, 0.66529, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5796.22889, 5796.22889, 0.42667, 0.42667, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 32.57500, 5.25903E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5680.80328, 5680.80328, 0.31004, 0.31004, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 11654.56961, 11654.56961, 0.85792, 0.85792, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 30.67800, 6.52585E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 12148.58137, 12148.58137, 0.66304, 0.66304, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 21115.02066, 21115.02066, 1.55432, 1.55432, SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 15:15:00, 37.55850, 8.76457E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 29948.17648, 29948.17648, 1.63449, 1.63449, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 11266.98631, 11266.98631, 0.82939, 0.82939, SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 36.70000, 1.07733E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 15164.52957, 15164.52957, 0.82764, 0.82764, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 25758.95432, 25758.95432, 1.89617, 1.89617, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 30.67800, 6.52585E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 27518.07635, 27518.07635, 1.50186, 1.50186, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 30666.51962, 30666.51962, 2.25743, 2.25743, SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 16:30:00, 35.22000, 1.07733E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 27515.35001, 27515.35001, 1.50171, 1.50171, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 11697.90505, 11697.90505, 0.86111, 0.86111, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 30.67800, 6.52585E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 13149.26685, 13149.26685, 0.71765, 0.71765, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 14008.52566, 14008.52566, 1.03120, 1.03120, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 34.21200, 6.52584E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 13148.87370, 13148.87370, 0.71763, 0.71763, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29001.92732, 29001.92732, 2.13490, 2.13490, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 06:00:00, 22.20400, 6.52585E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 23810.97826, 18109.69744, 1.40350, 1.06745, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -1.60000, 3.31833E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7777.09166, 7777.09166, 0.57249, 0.57249, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 33.30000, 5.25904E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 6596.61506, 6596.61506, 0.36003, 0.36003, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 7242.75996, 7242.75996, 0.53316, 0.53316, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:15:00, 32.75625, 5.25903E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 6595.71949, 6595.71949, 0.35998, 0.35998, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5678.75371, 5678.75371, 0.41803, 0.41803, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:15:00, 34.59200, 6.52584E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 5451.34241, 5451.34241, 0.29752, 0.29752, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2342.53899, 2342.53899, 0.17244, 0.17244, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:45:00, 33.11875, 5.25904E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2635.32333, 2635.32333, 0.14383, 0.14383, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4559.94471, 4559.94471, 0.33567, 0.33567, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:00:00, 31.32400, 6.52584E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 5452.18611, 5452.18611, 0.29757, 0.29757, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 9549.53381, 9549.53381, 0.70296, 0.70296, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:45:00, 37.10000, 6.52584E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 13473.94602, 13473.94602, 0.73537, 0.73537, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 4879.07480, 4879.07480, 0.35916, 0.35916, SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 36.70000, 1.07733E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 6645.95034, 6645.95034, 0.36272, 0.36272, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 9749.42010, 9749.42010, 0.71768, 0.71768, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 31.89400, 6.52585E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 12084.32608, 12084.32608, 0.65953, 0.65953, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 12169.90185, 12169.90185, 0.89585, 0.89585, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 34.97200, 6.52584E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 12083.56386, 12083.56386, 0.65949, 0.65949, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4406.52320, 4406.52320, 0.32437, 0.32437, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 31.89400, 6.52585E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5657.73572, 5657.73572, 0.30878, 0.30878, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5531.12829, 5531.12829, 0.40716, 0.40716, SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 34.97200, 6.52584E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5657.49907, 5657.49907, 0.30877, 0.30877, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 9071.79562, 9071.79562, 0.66779, 0.66779, SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 22.02200, 8.76457E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 12201.89800, 5664.70884, 0.71922, 0.33390, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -1.60000, 3.31833E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2865.80714, 2865.80714, 0.21096, 0.21096, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 33.30000, 5.25904E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2701.96653, 2701.96653, 0.14747, 0.14747, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2681.74179, 2681.74179, 0.19741, 0.19741, SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:15:00, 32.75625, 5.25903E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2702.05337, 2702.05337, 0.14747, 0.14747, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -1.60000, 3.31833E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASEAIRSYS5, Cooling, Sensible, 117112.25, 7.99552, 7.99552, SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5, Heating, Sensible, 58003.38, 3.89540, 3.89540, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-2, Cooling, Sensible, 28931.45, 2.11781, 2.11781, SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 00:00:00
 System Sizing Information, BASEAIRSYS5-2, Heating, Sensible, 11775.52, 1.06745, 1.06745, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-3, Cooling, Sensible, 10932.93, 0.66779, 0.66779, SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5-3, Heating, Sensible, 3925.17, 0.33390, 0.33390, SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.20752
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 4.15271E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.20825E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.42846E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.34925E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2220.52453
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, User-Specified Rated Capacity [W], 2735.78327
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 5.98992E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 54.67766
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2741.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.67726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.68230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.82513E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.30749E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 11955.33224
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, User-Specified Rated Capacity [W], 14729.48822
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 3.22498E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 294.38515
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,14759.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.30194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.70338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.61115E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.60459E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4210.33060
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, User-Specified Rated Capacity [W], 5188.79399
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 1.13607E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 103.70380
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,5199.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.13894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.13899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.77980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.33645E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.18523E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.41287E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 1998.11918
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, User-Specified Rated Capacity [W], 2461.77061
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 5.38998E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 49.20122
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2466.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.54185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.54198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.10839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.55597E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.23764E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 4789.17126
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, User-Specified Rated Capacity [W], 6287.66397
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.37667E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 125.66594
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,6300.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.27825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.27835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 5.56690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.93540E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20827E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.50122E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 2019.18726
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, User-Specified Rated Capacity [W], 2487.72792
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 5.44681E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 49.72000
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2492.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.97358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 1.97805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.35699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55749E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.40963E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.92767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 22033.09877
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, User-Specified Rated Capacity [W], 27145.73718
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 5.94349E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 542.53766
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,27200.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.48228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 1.50264
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.33921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.74404E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.78522E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.68729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16323.66480
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, User-Specified Rated Capacity [W], 20111.47466
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 4.40335E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 401.95012
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,20152.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.98963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 1.00228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.33903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.74601E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.33206E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12179.99915
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, User-Specified Rated Capacity [W], 15006.29385
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 3.28559E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 299.91742
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,15036.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.47774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.49119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.35035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.62490E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.96665E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.75713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 17982.60220
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, User-Specified Rated Capacity [W], 22155.35231
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 4.85086E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 442.79928
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,22200.11
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Cooling Supply Air Flow Rate [m3/s], 1.01465
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.16672
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Heating Supply Air Flow Rate [m3/s], 1.01465
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified Heating Supply Air Flow Rate [m3/s], 1.16672
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size No Load Supply Air Flow Rate [m3/s], 1.01465
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified No Load Supply Air Flow Rate [m3/s], 1.16672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, User-Specified Rated Air Flow Rate [m3/s], 1.16672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 17537.85871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, User-Specified Gross Rated Total Cooling Capacity [W], 20180.02399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80086
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, 19245.6, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, Design Size Nominal Capacity [W], 12189.90847
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, User-Specified Nominal Capacity [W], 15236.76494
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-3, User-Specified Maximum Flow Rate [m3/s], 1.16672
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42667
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.49062
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Heating Supply Air Flow Rate [m3/s], 0.42667
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified Heating Supply Air Flow Rate [m3/s], 0.49062
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size No Load Supply Air Flow Rate [m3/s], 0.42667
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified No Load Supply Air Flow Rate [m3/s], 0.49062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.49062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 7217.41902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 8485.96076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, 8093.0, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, Design Size Nominal Capacity [W], 5680.80328
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, User-Specified Nominal Capacity [W], 7100.70173
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN, User-Specified Maximum Flow Rate [m3/s], 0.49062
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85792
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.98649
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Heating Supply Air Flow Rate [m3/s], 0.85792
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified Heating Supply Air Flow Rate [m3/s], 0.98649
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size No Load Supply Air Flow Rate [m3/s], 0.85792
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified No Load Supply Air Flow Rate [m3/s], 0.98649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, User-Specified Rated Air Flow Rate [m3/s], 0.98649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 14217.80997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, User-Specified Gross Rated Total Cooling Capacity [W], 17062.83216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, 16272.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, Design Size Nominal Capacity [W], 12148.58137
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, User-Specified Nominal Capacity [W], 15185.09651
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-2, User-Specified Maximum Flow Rate [m3/s], 0.98649
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Cooling Supply Air Flow Rate [m3/s], 1.63449
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.87945
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Heating Supply Air Flow Rate [m3/s], 1.63449
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified Heating Supply Air Flow Rate [m3/s], 1.87945
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size No Load Supply Air Flow Rate [m3/s], 1.63449
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified No Load Supply Air Flow Rate [m3/s], 1.87945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, User-Specified Rated Air Flow Rate [m3/s], 1.87945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, User-Specified Gross Rated Total Cooling Capacity [W], 32507.73617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, 31002.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, Design Size Nominal Capacity [W], 29948.17648
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, User-Specified Nominal Capacity [W], 37433.67472
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-4, User-Specified Maximum Flow Rate [m3/s], 1.87945
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.82939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.95369
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Heating Supply Air Flow Rate [m3/s], 0.82939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified Heating Supply Air Flow Rate [m3/s], 0.95369
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size No Load Supply Air Flow Rate [m3/s], 0.82939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified No Load Supply Air Flow Rate [m3/s], 0.95369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, User-Specified Rated Air Flow Rate [m3/s], 0.95369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, User-Specified Gross Rated Total Cooling Capacity [W], 16495.41726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, 15731.6, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, Design Size Nominal Capacity [W], 15164.52957
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, User-Specified Nominal Capacity [W], 18954.86968
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-5, User-Specified Maximum Flow Rate [m3/s], 0.95369
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Cooling Supply Air Flow Rate [m3/s], 1.89617
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.18036
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Heating Supply Air Flow Rate [m3/s], 1.89617
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified Heating Supply Air Flow Rate [m3/s], 2.18036
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size No Load Supply Air Flow Rate [m3/s], 1.89617
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified No Load Supply Air Flow Rate [m3/s], 2.18036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, User-Specified Rated Air Flow Rate [m3/s], 2.18036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 31424.69561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, User-Specified Gross Rated Total Cooling Capacity [W], 37712.38531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, 35966.2, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, Design Size Nominal Capacity [W], 27518.07635
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, User-Specified Nominal Capacity [W], 34396.28615
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-6, User-Specified Maximum Flow Rate [m3/s], 2.18036
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.25743
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.59575
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Heating Supply Air Flow Rate [m3/s], 2.25743
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified Heating Supply Air Flow Rate [m3/s], 2.59575
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size No Load Supply Air Flow Rate [m3/s], 2.25743
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified No Load Supply Air Flow Rate [m3/s], 2.59575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, User-Specified Rated Air Flow Rate [m3/s], 2.59575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, User-Specified Gross Rated Total Cooling Capacity [W], 44897.31567
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, 42818.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, Design Size Nominal Capacity [W], 27515.35001
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, User-Specified Nominal Capacity [W], 34392.76930
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-7, User-Specified Maximum Flow Rate [m3/s], 2.59575
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.86111
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.99016
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Heating Supply Air Flow Rate [m3/s], 0.86111
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified Heating Supply Air Flow Rate [m3/s], 0.99016
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size No Load Supply Air Flow Rate [m3/s], 0.86111
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified No Load Supply Air Flow Rate [m3/s], 0.99016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, User-Specified Rated Air Flow Rate [m3/s], 0.99016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Total Cooling Capacity [W], 14270.48068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, User-Specified Gross Rated Total Cooling Capacity [W], 17126.28205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, 16333.3, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, Design Size Nominal Capacity [W], 13149.26685
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, User-Specified Nominal Capacity [W], 16435.89453
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-8, User-Specified Maximum Flow Rate [m3/s], 0.99016
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Cooling Supply Air Flow Rate [m3/s], 1.03120
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.18574
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Heating Supply Air Flow Rate [m3/s], 1.03120
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified Heating Supply Air Flow Rate [m3/s], 1.18574
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size No Load Supply Air Flow Rate [m3/s], 1.03120
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified No Load Supply Air Flow Rate [m3/s], 1.18574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, User-Specified Rated Air Flow Rate [m3/s], 1.18574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Total Cooling Capacity [W], 17649.86262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, User-Specified Gross Rated Total Cooling Capacity [W], 20509.14280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, 19559.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, Design Size Nominal Capacity [W], 13148.87370
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, User-Specified Nominal Capacity [W], 16435.39631
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-9, User-Specified Maximum Flow Rate [m3/s], 1.18574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Air Flow Rate [m3/s], 2.13490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Maximum Air Flow Rate [m3/s], 2.13466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Minimum Air Flow Fraction [m3/s], 0.26713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.77503E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.64567E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.40350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Rated Capacity [W], 33335.16598
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, User-Specified Rated Capacity [W], 41070.39363
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Maximum Water Flow Rate [m3/s], 8.99225E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size U-Factor Times Area Value [W/K], 820.83736
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-11,41153.37
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.65829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Heating Supply Air Flow Rate [m3/s], 0.57249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified Heating Supply Air Flow Rate [m3/s], 0.65829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size No Load Supply Air Flow Rate [m3/s], 0.57249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified No Load Supply Air Flow Rate [m3/s], 0.65829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, User-Specified Rated Air Flow Rate [m3/s], 0.65829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Total Cooling Capacity [W], 9732.60321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, User-Specified Gross Rated Total Cooling Capacity [W], 11386.01623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, 10858.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, Design Size Nominal Capacity [W], 6596.61506
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, User-Specified Nominal Capacity [W], 8245.43733
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-10, User-Specified Maximum Flow Rate [m3/s], 0.65829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.61306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Heating Supply Air Flow Rate [m3/s], 0.53316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified Heating Supply Air Flow Rate [m3/s], 0.61306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size No Load Supply Air Flow Rate [m3/s], 0.53316
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified No Load Supply Air Flow Rate [m3/s], 0.61306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, User-Specified Rated Air Flow Rate [m3/s], 0.61306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Total Cooling Capacity [W], 9020.16698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, User-Specified Gross Rated Total Cooling Capacity [W], 10603.75093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, 10112.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, Design Size Nominal Capacity [W], 6595.71949
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, User-Specified Nominal Capacity [W], 8244.29435
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-11, User-Specified Maximum Flow Rate [m3/s], 0.61306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41803
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.48068
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Heating Supply Air Flow Rate [m3/s], 0.41803
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified Heating Supply Air Flow Rate [m3/s], 0.48068
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size No Load Supply Air Flow Rate [m3/s], 0.41803
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified No Load Supply Air Flow Rate [m3/s], 0.48068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, User-Specified Rated Air Flow Rate [m3/s], 0.48068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Total Cooling Capacity [W], 7179.81388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, User-Specified Gross Rated Total Cooling Capacity [W], 8313.95735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, 7929.0, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, Design Size Nominal Capacity [W], 5451.34241
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, User-Specified Nominal Capacity [W], 6813.90238
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-14, User-Specified Maximum Flow Rate [m3/s], 0.48068
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17244
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.19828
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Heating Supply Air Flow Rate [m3/s], 0.17244
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified Heating Supply Air Flow Rate [m3/s], 0.19828
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size No Load Supply Air Flow Rate [m3/s], 0.17244
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified No Load Supply Air Flow Rate [m3/s], 0.19828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, User-Specified Rated Air Flow Rate [m3/s], 0.19828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Total Cooling Capacity [W], 2929.82379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, User-Specified Gross Rated Total Cooling Capacity [W], 3429.60558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, 3270.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, Design Size Nominal Capacity [W], 2635.32333
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, User-Specified Nominal Capacity [W], 3294.00160
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-12, User-Specified Maximum Flow Rate [m3/s], 0.19828
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33567
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.38597
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Heating Supply Air Flow Rate [m3/s], 0.33567
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified Heating Supply Air Flow Rate [m3/s], 0.38597
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size No Load Supply Air Flow Rate [m3/s], 0.33567
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified No Load Supply Air Flow Rate [m3/s], 0.38597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, User-Specified Rated Air Flow Rate [m3/s], 0.38597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Total Cooling Capacity [W], 5595.58002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, User-Specified Gross Rated Total Cooling Capacity [W], 6675.98314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, 6366.9, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, Design Size Nominal Capacity [W], 5452.18611
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, User-Specified Nominal Capacity [W], 6814.95744
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-13, User-Specified Maximum Flow Rate [m3/s], 0.38597
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.73537
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.84558
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Heating Supply Air Flow Rate [m3/s], 0.73537
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified Heating Supply Air Flow Rate [m3/s], 0.84558
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size No Load Supply Air Flow Rate [m3/s], 0.73537
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified No Load Supply Air Flow Rate [m3/s], 0.84558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, User-Specified Rated Air Flow Rate [m3/s], 0.84558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Total Cooling Capacity [W], 12928.88846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, User-Specified Gross Rated Total Cooling Capacity [W], 14625.53591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, 13948.3, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, Design Size Nominal Capacity [W], 13473.94602
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, User-Specified Nominal Capacity [W], 16841.73935
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-15, User-Specified Maximum Flow Rate [m3/s], 0.84558
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.41708
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Heating Supply Air Flow Rate [m3/s], 0.36272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified Heating Supply Air Flow Rate [m3/s], 0.41708
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size No Load Supply Air Flow Rate [m3/s], 0.36272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified No Load Supply Air Flow Rate [m3/s], 0.41708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, User-Specified Rated Air Flow Rate [m3/s], 0.41708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, User-Specified Gross Rated Total Cooling Capacity [W], 7213.97370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, 6879.9, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, Design Size Nominal Capacity [W], 6645.95034
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, User-Specified Nominal Capacity [W], 8307.09948
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-16, User-Specified Maximum Flow Rate [m3/s], 0.41708
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.71768
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.82523
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Heating Supply Air Flow Rate [m3/s], 0.71768
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified Heating Supply Air Flow Rate [m3/s], 0.82523
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size No Load Supply Air Flow Rate [m3/s], 0.71768
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified No Load Supply Air Flow Rate [m3/s], 0.82523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, User-Specified Rated Air Flow Rate [m3/s], 0.82523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Total Cooling Capacity [W], 12026.57262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, User-Specified Gross Rated Total Cooling Capacity [W], 14273.61617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, 13612.7, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, Design Size Nominal Capacity [W], 12084.32608
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, User-Specified Nominal Capacity [W], 15104.79504
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-17, User-Specified Maximum Flow Rate [m3/s], 0.82523
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.89585
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.03011
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Heating Supply Air Flow Rate [m3/s], 0.89585
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified Heating Supply Air Flow Rate [m3/s], 1.03011
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size No Load Supply Air Flow Rate [m3/s], 0.89585
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified No Load Supply Air Flow Rate [m3/s], 1.03011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, User-Specified Rated Air Flow Rate [m3/s], 1.03011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Total Cooling Capacity [W], 15440.94123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, User-Specified Gross Rated Total Cooling Capacity [W], 17817.31433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, 16992.3, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, Design Size Nominal Capacity [W], 12083.56386
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, User-Specified Nominal Capacity [W], 15103.82790
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-18, User-Specified Maximum Flow Rate [m3/s], 1.03011
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.37299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Heating Supply Air Flow Rate [m3/s], 0.32437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified Heating Supply Air Flow Rate [m3/s], 0.37299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size No Load Supply Air Flow Rate [m3/s], 0.32437
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified No Load Supply Air Flow Rate [m3/s], 0.37299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, User-Specified Rated Air Flow Rate [m3/s], 0.37299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Total Cooling Capacity [W], 5435.67998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, User-Specified Gross Rated Total Cooling Capacity [W], 6451.34416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, 6152.6, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, Design Size Nominal Capacity [W], 5657.73572
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, User-Specified Nominal Capacity [W], 7071.86354
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-19, User-Specified Maximum Flow Rate [m3/s], 0.37299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.46818
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Heating Supply Air Flow Rate [m3/s], 0.40716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified Heating Supply Air Flow Rate [m3/s], 0.46818
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size No Load Supply Air Flow Rate [m3/s], 0.40716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified No Load Supply Air Flow Rate [m3/s], 0.46818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, User-Specified Rated Air Flow Rate [m3/s], 0.46818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Total Cooling Capacity [W], 7017.70093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, User-Specified Gross Rated Total Cooling Capacity [W], 8097.84674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, 7722.9, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, Design Size Nominal Capacity [W], 5657.49907
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, User-Specified Nominal Capacity [W], 7071.57047
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-20, User-Specified Maximum Flow Rate [m3/s], 0.46818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Air Flow Rate [m3/s], 0.66779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Maximum Air Flow Rate [m3/s], 0.71914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Minimum Air Flow Fraction [m3/s], 0.26431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.80464E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.86823E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Rated Capacity [W], 17082.65142
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, User-Specified Rated Capacity [W], 21046.57653
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Maximum Water Flow Rate [m3/s], 4.60809E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size U-Factor Times Area Value [W/K], 420.63917
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-12,21089.10
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.21096
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.24258
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Heating Supply Air Flow Rate [m3/s], 0.21096
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified Heating Supply Air Flow Rate [m3/s], 0.24258
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size No Load Supply Air Flow Rate [m3/s], 0.21096
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified No Load Supply Air Flow Rate [m3/s], 0.24258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, User-Specified Rated Air Flow Rate [m3/s], 0.24258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Total Cooling Capacity [W], 3586.02251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, User-Specified Gross Rated Total Cooling Capacity [W], 4195.69336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, 4001.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, Design Size Nominal Capacity [W], 2701.96653
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, User-Specified Nominal Capacity [W], 3377.32171
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-21, User-Specified Maximum Flow Rate [m3/s], 0.24258
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19741
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.22700
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Heating Supply Air Flow Rate [m3/s], 0.19741
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified Heating Supply Air Flow Rate [m3/s], 0.22700
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size No Load Supply Air Flow Rate [m3/s], 0.19741
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified No Load Supply Air Flow Rate [m3/s], 0.22700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, User-Specified Rated Air Flow Rate [m3/s], 0.22700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Total Cooling Capacity [W], 3339.42137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, User-Specified Gross Rated Total Cooling Capacity [W], 3926.18521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, 3744.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, Design Size Nominal Capacity [W], 2702.05337
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, User-Specified Nominal Capacity [W], 3377.43893
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-22, User-Specified Maximum Flow Rate [m3/s], 0.22700
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.12536
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.66033
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.12536
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Heating Design Air Flow Rate [m3/s], 3.89540
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Cooling Design Air Flow Rate [m3/s], 7.99552
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Main Design Air Flow Rate [m3/s], 7.99552
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, User Heating Air Flow Ratio [], 0.50756
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Calculated Heating Air Flow Ratio [], 0.48720
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.13466
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57023
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.13466
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Heating Design Air Flow Rate [m3/s], 1.06745
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.11781
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Main Design Air Flow Rate [m3/s], 2.11781
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Calculated Heating Air Flow Ratio [], 0.50403
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.71914
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19008
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.71914
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.33390
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.66779
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Main Design Air Flow Rate [m3/s], 0.66779
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Calculated Heating Air Flow Ratio [], 0.50000
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,Yes,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-2 MECH VENT CONTROLLER,BASESYS5 OACTRL-2 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-3 MECH VENT CONTROLLER,BASESYS5 OACTRL-3 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 7.99552
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Air Flow Rate [m3/s], 7.99552
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Rated Air Flow Rate [m3/s], 9.26556
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 242477.33212
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.68308
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.08821
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Rated Air Flow Rate [m3/s], 4.63278
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 80817.69479
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 121238.66606
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.68308
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,234642.18,800632.36,11.05,2.92,3.20,3.34,3.28,9.96,10.93,11.38,11.19,10.6598,8.4429,6.0361,3.0624,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, User-Specified Rated Capacity [W], 54525.57953
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 1.19382E-003
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 1089.75417
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,54635.74
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 7.99552
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, User-Specified Maximum Flow Rate [m3/s], 9.26556
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-2, Maximum Outdoor Air Flow Rate [m3/s], 2.11781
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size High Speed Rated Air Flow Rate [m3/s], 2.11781
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified High Speed Rated Air Flow Rate [m3/s], 2.43522
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 61791.69058
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size High Speed Rated Sensible Heat Ratio, 0.69208
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.81166
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified Low Speed Rated Air Flow Rate [m3/s], 1.21761
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 20595.17047
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 30895.84529
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69208
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG-2,N/A,N/A,59737.77,203833.75,12.73,3.38,3.69,3.84,3.78,11.55,12.59,13.10,12.89,2.8016,2.2200,1.5886,0.7972,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Rated Capacity [W], 8507.58855
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, User-Specified Rated Capacity [W], 9541.04592
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 2.08899E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size U-Factor Times Area Value [W/K], 190.68838
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-2,9560.32
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, Design Size Maximum Flow Rate [m3/s], 2.11781
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, User-Specified Maximum Flow Rate [m3/s], 2.43522
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-3, Maximum Outdoor Air Flow Rate [m3/s], 0.66779
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size High Speed Rated Air Flow Rate [m3/s], 0.66779
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified High Speed Rated Air Flow Rate [m3/s], 0.76788
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 17885.71711
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size High Speed Rated Sensible Heat Ratio, 0.71829
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.25593
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.38394
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 5961.30951
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8942.85856
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.71829
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG-3,N/A,N/A,17242.49,58833.82,12.70,3.29,3.79,3.65,3.61,11.24,12.93,12.44,12.32,0.8834,0.7036,0.5032,0.2449,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, User-Specified Rated Capacity [W], 3291.97941
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 7.20770E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size U-Factor Times Area Value [W/K], 65.79386
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-3,3298.63
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, Design Size Maximum Flow Rate [m3/s], 0.66779
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, User-Specified Maximum Flow Rate [m3/s], 0.76788
Water Heater Information,WaterHeater:Mixed,NONRESBASEELECWATERHEATER,9.1259E-002,7026.7,1.055,1.0112
Water Heater Information,WaterHeater:Mixed,NONRESBASEGASWATERHEATER,2.2302E-002,2146.5,1.285,0.8796
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.30672
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 233712.04837
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Nominal Capacity [W], 118777.01560
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 2.55597E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Design Water Flow Rate [m3/s], 1.27870E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, Design Size Nominal Capacity [W], 233712.04837
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, User-Specified Nominal Capacity [W], 118777.01560
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, Design Size Design Water Flow Rate [m3/s], 2.55597E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, User-Specified Design Water Flow Rate [m3/s], 1.27870E-003
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {E3D26AF9-2992-4D41-82C0-2676AC4C94FA}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {E3D26AF9-2992-4D41-82C0-2676AC4C94FA}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEELECWATERHEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {CB44B326-5172-4103-BA01-091D5538E894}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {CB44B326-5172-4103-BA01-091D5538E894}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEGASWATERHEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SANTA-ROSA_724957_CZ2010,WeatherFileRunPeriod,01/01/2009,12/31/2009,Thursday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/06,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/26,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1325113426,0.3850111805,Pass,Pass,0.4327377743,3.4312846157,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,RunPeriod: SANTA-ROSA_724957_CZ2010,9.1388523758E-002,0.3775937148,Pass,Pass,0.3882955852,1.8558361190,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,RunPeriod: SANTA-ROSA_724957_CZ2010,9.5795000505E-002,0.3799613367,Pass,Pass,0.5452406448,4.0237988041,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1370742177,0.4038555411,Pass,Pass,0.2260210387,0.9925147087,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1476011904,0.3819963037,Pass,Pass,7.1180010993E-002,0.1713143784,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1228705786,0.2861956774,Pass,Pass,4.6051220846E-002,0.1078860721,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,RunPeriod: SANTA-ROSA_724957_CZ2010,9.1591108984E-002,0.3263173077,Pass,Pass,7.4325985818E-002,0.2077670906,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,RunPeriod: SANTA-ROSA_724957_CZ2010,9.4505340556E-002,0.3488630123,Pass,Pass,9.1025141707E-002,0.2770767295,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1258296660,0.4432197217,Pass,Pass,0.8914236281,7.7582242645,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1181968993,0.4198722278,Pass,Pass,0.2186620020,1.1637715021,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,RunPeriod: SANTA-ROSA_724957_CZ2010,8.8690098683E-002,0.1898642594,Pass,Pass,5.4974033417E-002,0.1517359791,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,RunPeriod: SANTA-ROSA_724957_CZ2010,6.4335462412E-002,0.1289570937,Pass,Pass,9.3406091617E-002,0.2597620265,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,RunPeriod: SANTA-ROSA_724957_CZ2010,7.1874525125E-002,0.1948556878,Pass,Pass,5.3467724291E-002,0.1479283904,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,RunPeriod: SANTA-ROSA_724957_CZ2010,7.2825982042E-002,0.1715635465,Pass,Pass,8.5436332261E-002,0.2574300031,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,RunPeriod: SANTA-ROSA_724957_CZ2010,5.8273806361E-002,9.1030253134E-002,Pass,Pass,0.1223704534,0.3770773157,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,RunPeriod: SANTA-ROSA_724957_CZ2010,8.3185141182E-002,0.2179613232,Pass,Pass,0.1040551774,0.2708684997,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1011457749,0.2035677250,Pass,Pass,8.5628417057E-002,0.2821315475,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,RunPeriod: SANTA-ROSA_724957_CZ2010,8.6262100446E-002,0.2612748239,Pass,Pass,0.3222204757,2.2422722857,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1024208615,0.2509194123,Pass,Pass,6.0176557690E-002,0.1668523521,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,RunPeriod: SANTA-ROSA_724957_CZ2010,4.4315257795E-002,5.1289158983E-002,Pass,Pass,1.6673066499E-002,9.3133548860E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1176419276,0.3096362144,Pass,Pass,8.9466305569E-002,0.2714315904,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1000709107,0.3122434218,Pass,Pass,8.4669255177E-002,0.1704200336,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1005836216,0.3134494831,Pass,Pass,6.5544123562E-002,0.1336342090,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,RunPeriod: SANTA-ROSA_724957_CZ2010,7.7480105108E-002,0.2704625451,Pass,Pass,0.1651648151,0.6640766668,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,RunPeriod: SANTA-ROSA_724957_CZ2010,8.4589470544E-002,0.3197785384,Pass,Pass,9.0102523227E-002,0.2155187307,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,RunPeriod: SANTA-ROSA_724957_CZ2010,8.5614828190E-002,0.2978203898,Pass,Pass,0.1193577610,0.5010127238,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,RunPeriod: SANTA-ROSA_724957_CZ2010,7.2199336098E-002,0.2231527204,Pass,Pass,5.7536304591E-002,0.1037431297,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,RunPeriod: SANTA-ROSA_724957_CZ2010,9.3622193201E-002,0.3391056261,Pass,Pass,0.1297679526,0.3485264994,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1149379716,0.3295383180,Pass,Pass,5.6273766891E-002,0.1138218159,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,RunPeriod: SANTA-ROSA_724957_CZ2010,9.3228162088E-002,0.3723779602,Pass,Pass,0.2540759089,1.3408232052,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1068157751,0.3662493566,Pass,Pass,0.3371750569,1.7584882044,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,RunPeriod: SANTA-ROSA_724957_CZ2010,5.1542856607E-002,3.6666531650E-002,Pass,Pass,2.4616350400E-002,8.1544984112E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1220804177,0.3965301036,Pass,Pass,0.1640823057,0.3149679785,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1042460848,0.3960727265,Pass,Pass,0.1790827633,0.3108875211,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,RunPeriod: SANTA-ROSA_724957_CZ2010,0.1100555837,0.1179610793,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
