    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21453.509</td>
    <td align="right">   21453.509</td>
    <td align="right">  709.411350</td>
    <td align="right">  0.29166677</td>
    <td align="right">     238.602</td>
    <td align="right">      2.6878</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      2.6426</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21496.85</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.88427955</td>
    <td align="right">  709.411350</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    24905.44</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -298349.492</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21472.84</td>
    <td align="right">    21472.84</td>
    <td align="right">  0.88427955</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8488.128</td>
    <td align="right">    8488.128</td>
    <td align="right">  280.680143</td>
    <td align="right">  0.11539859</td>
    <td align="right">      94.403</td>
    <td align="right">      3.2742</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      1.0455</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8505.28</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34986712</td>
    <td align="right">  280.680143</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    11913.86</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -754070.144</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8495.77</td>
    <td align="right">     8495.77</td>
    <td align="right">  0.34986712</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92621.255</td>
    <td align="right">   92621.255</td>
    <td align="right"> 3062.742244</td>
    <td align="right">  1.25921322</td>
    <td align="right">    1030.116</td>
    <td align="right">      2.1323</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">     11.4089</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    92808.38</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.81770086</td>
    <td align="right"> 3062.742244</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    96216.97</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -69105.559</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    92704.70</td>
    <td align="right">    92704.70</td>
    <td align="right">  3.81770086</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   68620.352</td>
    <td align="right">   68620.352</td>
    <td align="right"> 2269.095241</td>
    <td align="right">  0.93291387</td>
    <td align="right">     763.183</td>
    <td align="right">      2.1863</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      8.4525</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    68758.99</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.82842177</td>
    <td align="right"> 2269.095241</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    72167.58</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -93276.171</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    68682.17</td>
    <td align="right">    68682.17</td>
    <td align="right">  2.82842177</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51201.475</td>
    <td align="right">   51201.475</td>
    <td align="right"> 1693.098618</td>
    <td align="right">  0.69609912</td>
    <td align="right">     569.453</td>
    <td align="right">      1.9544</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      6.3069</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    51304.92</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.11044336</td>
    <td align="right"> 1693.098618</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    54713.51</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -125008.971</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    51247.60</td>
    <td align="right">    51247.60</td>
    <td align="right">  2.11044336</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   75594.062</td>
    <td align="right">   75594.062</td>
    <td align="right"> 2499.697576</td>
    <td align="right">  1.02772352</td>
    <td align="right">     840.743</td>
    <td align="right">      1.9695</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      9.3115</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    75746.79</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.11586703</td>
    <td align="right"> 2499.697576</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    79155.38</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -84671.249</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    75662.16</td>
    <td align="right">    75662.16</td>
    <td align="right">  3.11586703</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   68854.242</td>
    <td align="right">   55142.905</td>
    <td align="right"> 2471.854418</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2471.854418</td>
    <td align="right">  3.08116060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 16:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 16:45:00</td>
    <td align="right">    74490.67</td>
    <td align="right">    74490.67</td>
    <td align="right">      0.9243</td>
    <td align="right">  3.08116060</td>
    <td align="right"> 2471.854418</td>
    <td align="right">       78.00</td>
    <td align="right">       62.33</td>
    <td align="right">  0.00848178</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.42</td>
    <td align="right"> 32.01526721</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2953.637</td>
    <td align="right">    71537.04</td>
    <td align="right">       95.50</td>
    <td align="right">  0.00652584</td>
    <td align="right">       65.31</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848178</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848178</td>
    <td align="right">     41.3923</td>
    <td align="right">    47030.06</td>
    <td align="right">        0.00</td>
    <td align="right">    68744.44</td>
    <td align="right">    55195.17</td>
    <td align="right">  2.95917286</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51987.842</td>
    <td align="right">   51987.842</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2471.854418</td>
    <td align="right">  3.08116060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51987.84</td>
    <td align="right">    41591.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.75695901</td>
    <td align="right"> 1409.516558</td>
    <td align="right">       67.99</td>
    <td align="right">       56.08</td>
    <td align="right">  0.00690570</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51987.84</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00690570</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00690570</td>
    <td align="right">     47.3323</td>
    <td align="right">    41591.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28954.098</td>
    <td align="right">   23188.376</td>
    <td align="right"> 1039.454113</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1039.454113</td>
    <td align="right">  1.29567706</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    30656.17</td>
    <td align="right">    30656.17</td>
    <td align="right">      0.9445</td>
    <td align="right">  1.29567706</td>
    <td align="right"> 1039.454113</td>
    <td align="right">       78.00</td>
    <td align="right">       62.11</td>
    <td align="right">  0.00834298</td>
    <td align="right">        11.2</td>
    <td align="right">       56.91</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01501737</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1242.051</td>
    <td align="right">    29414.12</td>
    <td align="right">       90.63</td>
    <td align="right">  0.00525903</td>
    <td align="right">       61.77</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00834298</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00834298</td>
    <td align="right">     40.7225</td>
    <td align="right">    19776.73</td>
    <td align="right">        0.00</td>
    <td align="right">    28907.93</td>
    <td align="right">    23210.35</td>
    <td align="right">  1.24437927</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24227.594</td>
    <td align="right">   24227.594</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1039.454113</td>
    <td align="right">  1.29567706</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    24227.59</td>
    <td align="right">    19382.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81878699</td>
    <td align="right">  656.870091</td>
    <td align="right">       67.99</td>
    <td align="right">       55.79</td>
    <td align="right">  0.00674096</td>
    <td align="right">         8.9</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    24227.59</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.07</td>
    <td align="right">  0.00674096</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00674096</td>
    <td align="right">     46.2165</td>
    <td align="right">    19382.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   58218.383</td>
    <td align="right">   46625.005</td>
    <td align="right"> 2090.026987</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2090.026987</td>
    <td align="right">  2.60521362</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    60389.17</td>
    <td align="right">    60389.17</td>
    <td align="right">      0.9641</td>
    <td align="right">  2.60521362</td>
    <td align="right"> 2090.026987</td>
    <td align="right">       78.00</td>
    <td align="right">       62.31</td>
    <td align="right">  0.00847417</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525350</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2497.388</td>
    <td align="right">    57891.78</td>
    <td align="right">       87.22</td>
    <td align="right">  0.00652585</td>
    <td align="right">       62.53</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847417</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847417</td>
    <td align="right">     41.3557</td>
    <td align="right">    39765.39</td>
    <td align="right">        0.00</td>
    <td align="right">    58125.54</td>
    <td align="right">    46669.19</td>
    <td align="right">  2.50206933</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001895</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51811.549</td>
    <td align="right">   51811.549</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2090.026987</td>
    <td align="right">  2.60521362</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51811.55</td>
    <td align="right">    41450.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.75100244</td>
    <td align="right"> 1404.737915</td>
    <td align="right">       67.99</td>
    <td align="right">       56.07</td>
    <td align="right">  0.00690157</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51811.55</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00690157</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00690157</td>
    <td align="right">     47.3043</td>
    <td align="right">    41450.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  110916.396</td>
    <td align="right">   88829.062</td>
    <td align="right"> 3981.886068</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3981.886068</td>
    <td align="right">  4.96341143</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">   121670.48</td>
    <td align="right">   115808.38</td>
    <td align="right">      0.9116</td>
    <td align="right">  4.96341143</td>
    <td align="right"> 3981.886068</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00878453</td>
    <td align="right">        11.5</td>
    <td align="right">       56.91</td>
    <td align="right">       54.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    4757.984</td>
    <td align="right">   116912.50</td>
    <td align="right">       99.61</td>
    <td align="right">  0.00876457</td>
    <td align="right">       69.65</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878453</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878453</td>
    <td align="right">     42.8517</td>
    <td align="right">    72044.45</td>
    <td align="right">        0.00</td>
    <td align="right">   110739.52</td>
    <td align="right">    88913.25</td>
    <td align="right">  4.76690257</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127723.698</td>
    <td align="right">  127723.698</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3981.886068</td>
    <td align="right">  4.96341143</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   127723.70</td>
    <td align="right">   102183.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.31649824</td>
    <td align="right"> 3462.901362</td>
    <td align="right">       67.99</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00685360</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   127723.70</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.21</td>
    <td align="right">  0.00685360</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00685360</td>
    <td align="right">     46.9794</td>
    <td align="right">   102183.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56282.364</td>
    <td align="right">   45074.618</td>
    <td align="right"> 2020.534735</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2020.534735</td>
    <td align="right">  2.51859170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    60767.10</td>
    <td align="right">    54738.16</td>
    <td align="right">      0.9262</td>
    <td align="right">  2.51859170</td>
    <td align="right"> 2020.534735</td>
    <td align="right">       78.00</td>
    <td align="right">       63.28</td>
    <td align="right">  0.00911906</td>
    <td align="right">        11.7</td>
    <td align="right">       56.91</td>
    <td align="right">       54.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2414.351</td>
    <td align="right">    58352.75</td>
    <td align="right">       98.06</td>
    <td align="right">  0.01077333</td>
    <td align="right">       71.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00911906</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00911906</td>
    <td align="right">     44.4625</td>
    <td align="right">    38442.96</td>
    <td align="right">        0.00</td>
    <td align="right">    56192.61</td>
    <td align="right">    45117.34</td>
    <td align="right">  2.41887690</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001897</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   64674.015</td>
    <td align="right">   64674.015</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2020.534735</td>
    <td align="right">  2.51859170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    64674.02</td>
    <td align="right">    51741.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.18569786</td>
    <td align="right"> 1753.471371</td>
    <td align="right">       67.99</td>
    <td align="right">       55.11</td>
    <td align="right">  0.00635133</td>
    <td align="right">         8.6</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    64674.02</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.20</td>
    <td align="right">  0.00635133</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00635133</td>
    <td align="right">     43.5739</td>
    <td align="right">    51741.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  128674.659</td>
    <td align="right">  103051.027</td>
    <td align="right"> 4619.404992</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4619.404992</td>
    <td align="right">  5.75807724</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">   133473.87</td>
    <td align="right">   133473.87</td>
    <td align="right">      0.9640</td>
    <td align="right">  5.75807724</td>
    <td align="right"> 4619.404992</td>
    <td align="right">       78.00</td>
    <td align="right">       62.31</td>
    <td align="right">  0.00847375</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525275</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    5519.760</td>
    <td align="right">   127954.11</td>
    <td align="right">       87.22</td>
    <td align="right">  0.00652585</td>
    <td align="right">       62.53</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847375</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847375</td>
    <td align="right">     41.3537</td>
    <td align="right">    87889.55</td>
    <td align="right">        0.00</td>
    <td align="right">   128469.47</td>
    <td align="right">   103148.69</td>
    <td align="right">  5.53010638</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  117360.128</td>
    <td align="right">  117360.128</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4619.404992</td>
    <td align="right">  5.75807724</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   117360.13</td>
    <td align="right">    93891.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.96624242</td>
    <td align="right"> 3181.909394</td>
    <td align="right">       67.99</td>
    <td align="right">       56.15</td>
    <td align="right">  0.00695002</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   117360.13</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.19</td>
    <td align="right">  0.00695002</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00695002</td>
    <td align="right">     47.6323</td>
    <td align="right">    93891.68</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  153189.641</td>
    <td align="right">  122684.090</td>
    <td align="right"> 5499.476875</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5499.476875</td>
    <td align="right">  6.85508473</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 16:30:00</td>
    <td align="right">   164117.84</td>
    <td align="right">   153954.72</td>
    <td align="right">      0.9334</td>
    <td align="right">  6.85508473</td>
    <td align="right"> 5499.476875</td>
    <td align="right">       78.00</td>
    <td align="right">       62.91</td>
    <td align="right">  0.00887104</td>
    <td align="right">        11.5</td>
    <td align="right">       56.91</td>
    <td align="right">       54.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    6571.365</td>
    <td align="right">   157546.47</td>
    <td align="right">       95.40</td>
    <td align="right">  0.01077333</td>
    <td align="right">       71.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887104</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887104</td>
    <td align="right">     43.2702</td>
    <td align="right">   104634.16</td>
    <td align="right">        0.00</td>
    <td align="right">   152945.35</td>
    <td align="right">   122800.36</td>
    <td align="right">  6.58368171</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  117348.129</td>
    <td align="right">  117348.129</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5499.476875</td>
    <td align="right">  6.85508473</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   117348.13</td>
    <td align="right">    93882.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.96584947</td>
    <td align="right"> 3181.594148</td>
    <td align="right">       67.99</td>
    <td align="right">       56.15</td>
    <td align="right">  0.00694983</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   117348.13</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.19</td>
    <td align="right">  0.00694983</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00694983</td>
    <td align="right">     47.6310</td>
    <td align="right">    93882.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   58434.874</td>
    <td align="right">   46798.455</td>
    <td align="right"> 2097.806120</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2097.806120</td>
    <td align="right">  2.61491029</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    60612.68</td>
    <td align="right">    60612.67</td>
    <td align="right">      0.9641</td>
    <td align="right">  2.61491029</td>
    <td align="right"> 2097.806120</td>
    <td align="right">       78.00</td>
    <td align="right">       62.32</td>
    <td align="right">  0.00847490</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525482</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2506.684</td>
    <td align="right">    58105.99</td>
    <td align="right">       87.22</td>
    <td align="right">  0.00652585</td>
    <td align="right">       62.53</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847490</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847490</td>
    <td align="right">     41.3592</td>
    <td align="right">    39913.25</td>
    <td align="right">        0.00</td>
    <td align="right">    58341.69</td>
    <td align="right">    46842.81</td>
    <td align="right">  2.51138210</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56079.272</td>
    <td align="right">   56079.272</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2097.806120</td>
    <td align="right">  2.61491029</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    56079.27</td>
    <td align="right">    44865.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.89523350</td>
    <td align="right"> 1520.446967</td>
    <td align="right">       67.99</td>
    <td align="right">       56.36</td>
    <td align="right">  0.00706741</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56079.27</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00706741</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00706741</td>
    <td align="right">     48.4269</td>
    <td align="right">    44865.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   69977.195</td>
    <td align="right">   56042.254</td>
    <td align="right"> 2512.169923</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2512.169923</td>
    <td align="right">  3.13141378</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">    74966.35</td>
    <td align="right">    74966.35</td>
    <td align="right">      0.9334</td>
    <td align="right">  3.13141378</td>
    <td align="right"> 2512.169923</td>
    <td align="right">       78.00</td>
    <td align="right">       62.33</td>
    <td align="right">  0.00848192</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.42</td>
    <td align="right"> 32.01526745</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3001.810</td>
    <td align="right">    71964.54</td>
    <td align="right">       93.58</td>
    <td align="right">  0.00652584</td>
    <td align="right">       64.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848192</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848192</td>
    <td align="right">     41.3929</td>
    <td align="right">    47797.09</td>
    <td align="right">        0.00</td>
    <td align="right">    69865.60</td>
    <td align="right">    56095.37</td>
    <td align="right">  3.00743644</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56077.572</td>
    <td align="right">   56077.572</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2512.169923</td>
    <td align="right">  3.13141378</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    56077.57</td>
    <td align="right">    44863.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.89517683</td>
    <td align="right"> 1520.401507</td>
    <td align="right">       67.99</td>
    <td align="right">       56.36</td>
    <td align="right">  0.00706735</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56077.57</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00706735</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00706735</td>
    <td align="right">     48.4265</td>
    <td align="right">    44863.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  140132.183</td>
    <td align="right">  140132.183</td>
    <td align="right"> 4633.804148</td>
    <td align="right">  1.90513827</td>
    <td align="right">    1558.524</td>
    <td align="right">      1.5210</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">     17.2612</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   140415.30</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.77602575</td>
    <td align="right"> 4633.804148</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   143823.89</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -45675.758</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   140258.42</td>
    <td align="right">   140258.42</td>
    <td align="right">  5.77602575</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38849.087</td>
    <td align="right">   31112.941</td>
    <td align="right"> 1394.684509</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1394.684509</td>
    <td align="right">  1.73847089</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    41338.86</td>
    <td align="right">    41338.86</td>
    <td align="right">      0.9398</td>
    <td align="right">  1.73847089</td>
    <td align="right"> 1394.684509</td>
    <td align="right">       78.00</td>
    <td align="right">       62.22</td>
    <td align="right">  0.00841294</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.30</td>
    <td align="right"> 32.01514329</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1666.519</td>
    <td align="right">    39672.34</td>
    <td align="right">       91.94</td>
    <td align="right">  0.00525904</td>
    <td align="right">       62.22</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841294</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841294</td>
    <td align="right">     41.0596</td>
    <td align="right">    26535.44</td>
    <td align="right">        0.00</td>
    <td align="right">    38787.14</td>
    <td align="right">    31142.43</td>
    <td align="right">  1.66964224</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28133.432</td>
    <td align="right">   28133.432</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1394.684509</td>
    <td align="right">  1.73847089</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    28133.43</td>
    <td align="right">    22507.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95078501</td>
    <td align="right">  762.765215</td>
    <td align="right">       67.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00724365</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28133.43</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00724365</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00724365</td>
    <td align="right">     49.6199</td>
    <td align="right">    22507.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36179.998</td>
    <td align="right">   28975.367</td>
    <td align="right"> 1298.865192</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1298.865192</td>
    <td align="right">  1.61903235</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    38312.84</td>
    <td align="right">    38312.84</td>
    <td align="right">      0.9443</td>
    <td align="right">  1.61903235</td>
    <td align="right"> 1298.865192</td>
    <td align="right">       78.00</td>
    <td align="right">       62.21</td>
    <td align="right">  0.00840625</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.29</td>
    <td align="right"> 32.01513124</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1552.023</td>
    <td align="right">    36760.82</td>
    <td align="right">       90.96</td>
    <td align="right">  0.00525903</td>
    <td align="right">       61.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00840625</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00840625</td>
    <td align="right">     41.0274</td>
    <td align="right">    24712.30</td>
    <td align="right">        0.00</td>
    <td align="right">    36122.30</td>
    <td align="right">    29002.83</td>
    <td align="right">  1.55493244</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28129.532</td>
    <td align="right">   28129.532</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1298.865192</td>
    <td align="right">  1.61903235</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    28129.53</td>
    <td align="right">    22504.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95065593</td>
    <td align="right">  762.661661</td>
    <td align="right">       67.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00724351</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28129.53</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00724351</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00724351</td>
    <td align="right">     49.6189</td>
    <td align="right">    22504.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28367.222</td>
    <td align="right">   22718.379</td>
    <td align="right"> 1018.386462</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1018.386462</td>
    <td align="right">  1.26941628</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:15:00</td>
    <td align="right">    30495.43</td>
    <td align="right">    30495.43</td>
    <td align="right">      0.9302</td>
    <td align="right">  1.26941628</td>
    <td align="right"> 1018.386462</td>
    <td align="right">       78.00</td>
    <td align="right">       62.33</td>
    <td align="right">  0.00848310</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.42</td>
    <td align="right"> 32.01526959</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1216.877</td>
    <td align="right">    29278.56</td>
    <td align="right">       94.27</td>
    <td align="right">  0.00652584</td>
    <td align="right">       64.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848310</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848310</td>
    <td align="right">     41.3986</td>
    <td align="right">    19375.91</td>
    <td align="right">        0.00</td>
    <td align="right">    28321.99</td>
    <td align="right">    22739.91</td>
    <td align="right">  1.21915820</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23249.035</td>
    <td align="right">   23249.035</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1018.386462</td>
    <td align="right">  1.26941628</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    23249.03</td>
    <td align="right">    18599.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78571428</td>
    <td align="right">  630.337579</td>
    <td align="right">       67.99</td>
    <td align="right">       56.63</td>
    <td align="right">  0.00722875</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    23249.03</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00722875</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722875</td>
    <td align="right">     49.5174</td>
    <td align="right">    18599.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11701.814</td>
    <td align="right">    9371.577</td>
    <td align="right">  420.094165</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  420.094165</td>
    <td align="right">  0.52364637</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    12444.49</td>
    <td align="right">    12444.49</td>
    <td align="right">      0.9403</td>
    <td align="right">  0.52364637</td>
    <td align="right">  420.094165</td>
    <td align="right">       78.00</td>
    <td align="right">       62.15</td>
    <td align="right">  0.00836760</td>
    <td align="right">        11.2</td>
    <td align="right">       56.91</td>
    <td align="right">       54.22</td>
    <td align="right"> 32.01506169</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     501.974</td>
    <td align="right">    11942.51</td>
    <td align="right">       91.61</td>
    <td align="right">  0.00525904</td>
    <td align="right">       62.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00836760</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00836760</td>
    <td align="right">     40.8412</td>
    <td align="right">     7992.74</td>
    <td align="right">        0.00</td>
    <td align="right">    11683.15</td>
    <td align="right">     9380.46</td>
    <td align="right">  0.50291443</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001897</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11239.133</td>
    <td align="right">   11239.133</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  420.094165</td>
    <td align="right">  0.52364637</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    11239.13</td>
    <td align="right">     8991.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37983510</td>
    <td align="right">  304.721883</td>
    <td align="right">       67.99</td>
    <td align="right">       56.53</td>
    <td align="right">  0.00716694</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11239.13</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00716694</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00716694</td>
    <td align="right">     49.0994</td>
    <td align="right">     8991.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22778.454</td>
    <td align="right">   18242.457</td>
    <td align="right">  817.742832</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  817.742832</td>
    <td align="right">  1.01931448</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">    23766.79</td>
    <td align="right">    23766.79</td>
    <td align="right">      0.9584</td>
    <td align="right">  1.01931448</td>
    <td align="right">  817.742832</td>
    <td align="right">       78.00</td>
    <td align="right">       62.32</td>
    <td align="right">  0.00847626</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525726</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     977.127</td>
    <td align="right">    22789.67</td>
    <td align="right">       88.38</td>
    <td align="right">  0.00652584</td>
    <td align="right">       62.93</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847626</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847626</td>
    <td align="right">     41.3657</td>
    <td align="right">    15558.53</td>
    <td align="right">        0.00</td>
    <td align="right">    22742.13</td>
    <td align="right">    18259.75</td>
    <td align="right">  0.97895830</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23252.635</td>
    <td align="right">   23252.635</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  817.742832</td>
    <td align="right">  1.01931448</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    23252.63</td>
    <td align="right">    18602.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78583588</td>
    <td align="right">  630.435135</td>
    <td align="right">       67.99</td>
    <td align="right">       56.63</td>
    <td align="right">  0.00722895</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    23252.63</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00722895</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00722895</td>
    <td align="right">     49.5187</td>
    <td align="right">    18602.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49902.329</td>
    <td align="right">   39965.052</td>
    <td align="right"> 1791.490270</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1791.490270</td>
    <td align="right">  2.23308832</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">    54914.34</td>
    <td align="right">    54914.34</td>
    <td align="right">      0.9087</td>
    <td align="right">  2.23308832</td>
    <td align="right"> 1791.490270</td>
    <td align="right">       78.00</td>
    <td align="right">       62.31</td>
    <td align="right">  0.00847479</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525463</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2140.665</td>
    <td align="right">    52773.67</td>
    <td align="right">       98.78</td>
    <td align="right">  0.00652584</td>
    <td align="right">       66.36</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847479</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847479</td>
    <td align="right">     41.3586</td>
    <td align="right">    32583.01</td>
    <td align="right">        0.00</td>
    <td align="right">    49822.75</td>
    <td align="right">    40002.93</td>
    <td align="right">  2.14467703</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001897</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57464.015</td>
    <td align="right">   57464.015</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1791.490270</td>
    <td align="right">  2.23308832</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    57464.01</td>
    <td align="right">    45973.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.94203024</td>
    <td align="right"> 1557.989551</td>
    <td align="right">       67.99</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00719549</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    57464.01</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00719549</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00719549</td>
    <td align="right">     49.2924</td>
    <td align="right">    45973.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24614.078</td>
    <td align="right">   19712.543</td>
    <td align="right">  883.641485</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  883.641485</td>
    <td align="right">  1.10145699</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    26654.32</td>
    <td align="right">    24501.44</td>
    <td align="right">      0.9235</td>
    <td align="right">  1.10145699</td>
    <td align="right">  883.641485</td>
    <td align="right">       78.00</td>
    <td align="right">       63.10</td>
    <td align="right">  0.00899387</td>
    <td align="right">        11.6</td>
    <td align="right">       56.91</td>
    <td align="right">       54.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1055.870</td>
    <td align="right">    25598.45</td>
    <td align="right">       98.06</td>
    <td align="right">  0.01077333</td>
    <td align="right">       71.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899387</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899387</td>
    <td align="right">     43.8604</td>
    <td align="right">    16647.40</td>
    <td align="right">        0.00</td>
    <td align="right">    24574.83</td>
    <td align="right">    19731.23</td>
    <td align="right">  1.05784867</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28343.823</td>
    <td align="right">   28343.823</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  883.641485</td>
    <td align="right">  1.10145699</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    28343.82</td>
    <td align="right">    22675.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95789582</td>
    <td align="right">  768.469843</td>
    <td align="right">       67.99</td>
    <td align="right">       56.18</td>
    <td align="right">  0.00696215</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28343.82</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00696215</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00696215</td>
    <td align="right">     47.7133</td>
    <td align="right">    22675.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48701.578</td>
    <td align="right">   39003.331</td>
    <td align="right"> 1748.375077</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1748.375077</td>
    <td align="right">  2.17934534</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    51082.06</td>
    <td align="right">    51082.06</td>
    <td align="right">      0.9534</td>
    <td align="right">  2.17934534</td>
    <td align="right"> 1748.375077</td>
    <td align="right">       78.00</td>
    <td align="right">       62.32</td>
    <td align="right">  0.00847532</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525557</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2089.146</td>
    <td align="right">    48992.91</td>
    <td align="right">       89.41</td>
    <td align="right">  0.00652585</td>
    <td align="right">       63.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847532</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847532</td>
    <td align="right">     41.3612</td>
    <td align="right">    33265.02</td>
    <td align="right">        0.00</td>
    <td align="right">    48623.92</td>
    <td align="right">    39040.30</td>
    <td align="right">  2.09306181</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001895</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51537.561</td>
    <td align="right">   51537.561</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1748.375077</td>
    <td align="right">  2.17934534</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51537.56</td>
    <td align="right">    41231.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74174118</td>
    <td align="right"> 1397.308089</td>
    <td align="right">       67.99</td>
    <td align="right">       56.65</td>
    <td align="right">  0.00723646</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51537.56</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00723646</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00723646</td>
    <td align="right">     49.5696</td>
    <td align="right">    41231.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60792.676</td>
    <td align="right">   48686.694</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2182.446683</td>
    <td align="right">  2.72041455</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    65584.15</td>
    <td align="right">    65584.15</td>
    <td align="right">      0.9269</td>
    <td align="right">  2.72041455</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       78.00</td>
    <td align="right">       62.33</td>
    <td align="right">  0.00848232</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.42</td>
    <td align="right"> 32.01526817</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2607.821</td>
    <td align="right">    62976.33</td>
    <td align="right">       94.95</td>
    <td align="right">  0.00652584</td>
    <td align="right">       65.13</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848232</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848232</td>
    <td align="right">     41.3949</td>
    <td align="right">    41523.71</td>
    <td align="right">        0.00</td>
    <td align="right">    60695.73</td>
    <td align="right">    48732.84</td>
    <td align="right">  2.61270929</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51534.261</td>
    <td align="right">   51534.261</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2182.446683</td>
    <td align="right">  2.72041455</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51534.26</td>
    <td align="right">    41229.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74163132</td>
    <td align="right"> 1397.219953</td>
    <td align="right">       67.99</td>
    <td align="right">       56.65</td>
    <td align="right">  0.00723639</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51534.26</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.46</td>
    <td align="right">  0.00723639</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00723639</td>
    <td align="right">     49.5691</td>
    <td align="right">    41229.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22011.986</td>
    <td align="right">   17628.611</td>
    <td align="right">  790.225899</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  790.225899</td>
    <td align="right">  0.98501469</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    23087.66</td>
    <td align="right">    23087.66</td>
    <td align="right">      0.9534</td>
    <td align="right">  0.98501469</td>
    <td align="right">  790.225899</td>
    <td align="right">       78.00</td>
    <td align="right">       62.32</td>
    <td align="right">  0.00847578</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.41</td>
    <td align="right"> 32.01525640</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     944.247</td>
    <td align="right">    22143.41</td>
    <td align="right">       89.41</td>
    <td align="right">  0.00652585</td>
    <td align="right">       63.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847578</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00847578</td>
    <td align="right">     41.3634</td>
    <td align="right">    15035.06</td>
    <td align="right">        0.00</td>
    <td align="right">    21976.88</td>
    <td align="right">    17645.32</td>
    <td align="right">  0.94601649</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001896</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24129.198</td>
    <td align="right">   24129.198</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  790.225899</td>
    <td align="right">  0.98501469</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    24129.20</td>
    <td align="right">    19304.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81546221</td>
    <td align="right">  654.202794</td>
    <td align="right">       67.99</td>
    <td align="right">       56.76</td>
    <td align="right">  0.00730081</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    24129.20</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00730081</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00730081</td>
    <td align="right">     50.0049</td>
    <td align="right">    19304.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27629.853</td>
    <td align="right">   22127.722</td>
    <td align="right">  991.902415</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  991.902415</td>
    <td align="right">  1.23640398</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    29807.25</td>
    <td align="right">    29807.25</td>
    <td align="right">      0.9270</td>
    <td align="right">  1.23640398</td>
    <td align="right">  991.902415</td>
    <td align="right">       78.00</td>
    <td align="right">       62.33</td>
    <td align="right">  0.00848272</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.42</td>
    <td align="right"> 32.01526890</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1185.231</td>
    <td align="right">    28622.02</td>
    <td align="right">       94.95</td>
    <td align="right">  0.00652584</td>
    <td align="right">       65.13</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848272</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00848272</td>
    <td align="right">     41.3968</td>
    <td align="right">    18872.21</td>
    <td align="right">        0.00</td>
    <td align="right">    27585.79</td>
    <td align="right">    22148.70</td>
    <td align="right">  1.18745290</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001894</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24128.198</td>
    <td align="right">   24128.198</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  991.902415</td>
    <td align="right">  1.23640398</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    24128.20</td>
    <td align="right">    19303.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81542810</td>
    <td align="right">  654.175430</td>
    <td align="right">       67.99</td>
    <td align="right">       56.76</td>
    <td align="right">  0.00730078</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    24128.20</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.45</td>
    <td align="right">  0.00730078</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00730078</td>
    <td align="right">     50.0047</td>
    <td align="right">    19303.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71810.919</td>
    <td align="right">   71810.919</td>
    <td align="right"> 2374.598951</td>
    <td align="right">  0.97629058</td>
    <td align="right">     798.668</td>
    <td align="right">      1.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      8.8455</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    71956.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.95993189</td>
    <td align="right"> 2374.598951</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">    75364.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -89131.900</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    71875.61</td>
    <td align="right">    71875.61</td>
    <td align="right">  2.95993189</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14315.706</td>
    <td align="right">   11464.972</td>
    <td align="right">  513.934702</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  513.934702</td>
    <td align="right">  0.64061837</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    15231.47</td>
    <td align="right">    15231.47</td>
    <td align="right">      0.9399</td>
    <td align="right">  0.64061837</td>
    <td align="right">  513.934702</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00841762</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.31</td>
    <td align="right"> 32.01515171</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     614.104</td>
    <td align="right">    14617.37</td>
    <td align="right">       91.94</td>
    <td align="right">  0.00525904</td>
    <td align="right">       62.22</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841762</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841762</td>
    <td align="right">     41.0822</td>
    <td align="right">     9778.13</td>
    <td align="right">        0.00</td>
    <td align="right">    14292.88</td>
    <td align="right">    11475.84</td>
    <td align="right">  0.61525534</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11523.422</td>
    <td align="right">   11523.422</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  513.934702</td>
    <td align="right">  0.64061837</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    11523.42</td>
    <td align="right">     9219.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38944053</td>
    <td align="right">  312.427823</td>
    <td align="right">       67.99</td>
    <td align="right">       56.92</td>
    <td align="right">  0.00739774</td>
    <td align="right">         9.3</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11523.42</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.59</td>
    <td align="right">  0.00739774</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00739774</td>
    <td align="right">     50.6609</td>
    <td align="right">     9219.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13396.144</td>
    <td align="right">   10728.526</td>
    <td align="right">  480.922383</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  480.922383</td>
    <td align="right">  0.59946860</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:15:00</td>
    <td align="right">    14184.07</td>
    <td align="right">    14184.07</td>
    <td align="right">      0.9445</td>
    <td align="right">  0.59946860</td>
    <td align="right">  480.922383</td>
    <td align="right">       78.00</td>
    <td align="right">       62.22</td>
    <td align="right">  0.00841154</td>
    <td align="right">        11.3</td>
    <td align="right">       56.91</td>
    <td align="right">       54.30</td>
    <td align="right"> 32.01514078</td>
    <td align="right">         8.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     574.658</td>
    <td align="right">    13609.41</td>
    <td align="right">       90.96</td>
    <td align="right">  0.00525903</td>
    <td align="right">       61.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841154</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00841154</td>
    <td align="right">     41.0529</td>
    <td align="right">     9150.10</td>
    <td align="right">        0.00</td>
    <td align="right">    13374.78</td>
    <td align="right">    10738.69</td>
    <td align="right">  0.57573474</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       58.80</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01001898</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11523.822</td>
    <td align="right">   11523.822</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  480.922383</td>
    <td align="right">  0.59946860</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    11523.82</td>
    <td align="right">     9219.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38945305</td>
    <td align="right">  312.437864</td>
    <td align="right">       67.99</td>
    <td align="right">       56.92</td>
    <td align="right">  0.00739776</td>
    <td align="right">         9.3</td>
    <td align="right">       94.99</td>
    <td align="right">       67.22</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11523.82</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.59</td>
    <td align="right">  0.00739776</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00739776</td>
    <td align="right">     50.6610</td>
    <td align="right">     9219.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  827332.657</td>
    <td align="right">  565137.055</td>
    <td align="right">0.196304E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.196304E+05</td>
    <td align="right"> 24.46926076</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">   854280.35</td>
    <td align="right">   793410.34</td>
    <td align="right">      0.9685</td>
    <td align="right"> 24.46926076</td>
    <td align="right">0.196304E+05</td>
    <td align="right">       88.42</td>
    <td align="right">       66.68</td>
    <td align="right">  0.00910650</td>
    <td align="right">        13.1</td>
    <td align="right">       51.77</td>
    <td align="right">       51.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">   69401.687</td>
    <td align="right">   784878.67</td>
    <td align="right">      100.04</td>
    <td align="right">  0.00876457</td>
    <td align="right">       69.78</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     30.3146</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00950142</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00900083</td>
    <td align="right">     48.4935</td>
    <td align="right">   240609.29</td>
    <td align="right">        0.00</td>
    <td align="right">   826008.38</td>
    <td align="right">   565686.49</td>
    <td align="right"> 23.50048627</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       52.56</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00837265</td>
    <td align="right">         7.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  186041.277</td>
    <td align="right">  186041.277</td>
    <td align="right"> 6151.897615</td>
    <td align="right">  2.52928592</td>
    <td align="right">    2069.116</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.196304E+05</td>
    <td align="right"> 24.46926076</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">     22.9162</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   186417.15</td>
    <td align="right">   186041.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.66832562</td>
    <td align="right"> 6151.897615</td>
    <td align="right">       29.12</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00331833</td>
    <td align="right">         1.6</td>
    <td align="right">       60.00</td>
    <td align="right">       54.82</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   186417.15</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     96.7326</td>
    <td align="right">       68.33</td>
    <td align="right">  0.00242295</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795645</td>
    <td align="right">     50.8237</td>
    <td align="right">     1531.65</td>
    <td align="right">        0.00</td>
    <td align="right">   186208.88</td>
    <td align="right">   186208.88</td>
    <td align="right">  7.66832562</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  210833.248</td>
    <td align="right">  145914.153</td>
    <td align="right"> 5159.354794</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 5159.354794</td>
    <td align="right">  6.43112337</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 06:00:00</td>
    <td align="right">   217527.18</td>
    <td align="right">   183666.47</td>
    <td align="right">      0.9692</td>
    <td align="right">  6.43112337</td>
    <td align="right"> 5159.354794</td>
    <td align="right">       83.73</td>
    <td align="right">       66.11</td>
    <td align="right">  0.00976844</td>
    <td align="right">        12.9</td>
    <td align="right">       51.63</td>
    <td align="right">       51.63</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">   19076.067</td>
    <td align="right">   198451.11</td>
    <td align="right">       98.06</td>
    <td align="right">  0.01077333</td>
    <td align="right">       71.76</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     23.4160</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00915600</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00786437</td>
    <td align="right">     42.4380</td>
    <td align="right">    69798.18</td>
    <td align="right">        0.00</td>
    <td align="right">   210495.78</td>
    <td align="right">   146066.08</td>
    <td align="right">  6.17650561</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       53.05</td>
    <td align="right">       53.02</td>
    <td align="right">  0.00853628</td>
    <td align="right">         8.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32554.049</td>
    <td align="right">   32554.049</td>
    <td align="right"> 1076.477098</td>
    <td align="right">  0.44258187</td>
    <td align="right">     362.060</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 5159.354794</td>
    <td align="right">  6.43112337</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      4.0099</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    32619.82</td>
    <td align="right">    32554.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.34182612</td>
    <td align="right"> 1076.477098</td>
    <td align="right">       29.12</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00331833</td>
    <td align="right">         1.6</td>
    <td align="right">       60.00</td>
    <td align="right">       54.82</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    32619.82</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">0.120812E+04</td>
    <td align="right">    112.2287</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799466</td>
    <td align="right">     51.0646</td>
    <td align="right">    20235.80</td>
    <td align="right">        0.00</td>
    <td align="right">    32583.38</td>
    <td align="right">    32583.38</td>
    <td align="right">  1.34182612</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   61026.067</td>
    <td align="right">   43834.218</td>
    <td align="right"> 1626.858625</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1626.858625</td>
    <td align="right">  2.02787537</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:00:00</td>
    <td align="right">SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    64962.12</td>
    <td align="right">    60783.55</td>
    <td align="right">      0.9394</td>
    <td align="right">  2.02787537</td>
    <td align="right"> 1626.858625</td>
    <td align="right">       83.21</td>
    <td align="right">       64.80</td>
    <td align="right">  0.00896515</td>
    <td align="right">        12.3</td>
    <td align="right">       51.62</td>
    <td align="right">       51.62</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    6015.106</td>
    <td align="right">    58947.01</td>
    <td align="right">      100.04</td>
    <td align="right">  0.00876457</td>
    <td align="right">       69.78</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     24.7536</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00906305</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00807997</td>
    <td align="right">     43.5896</td>
    <td align="right">    27273.79</td>
    <td align="right">        0.00</td>
    <td align="right">    60928.39</td>
    <td align="right">    43890.94</td>
    <td align="right">  1.94758876</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       54.34</td>
    <td align="right">       54.32</td>
    <td align="right">  0.00896275</td>
    <td align="right">         8.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11232.234</td>
    <td align="right">   11232.234</td>
    <td align="right">  371.420542</td>
    <td align="right">  0.15270552</td>
    <td align="right">     124.923</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0748</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1626.858625</td>
    <td align="right">  2.02787537</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  5.63432360</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   813474.01</td>
    <td align="right">      1.3836</td>
    <td align="right">       -999.</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    11254.93</td>
    <td align="right">    11232.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46297481</td>
    <td align="right">  371.420542</td>
    <td align="right">       29.12</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00331833</td>
    <td align="right">         1.6</td>
    <td align="right">       60.00</td>
    <td align="right">       54.82</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11254.93</td>
    <td align="right">       29.12</td>
    <td align="right">  0.00331833</td>
    <td align="right">       29.11</td>
    <td align="right">0.402705E+03</td>
    <td align="right">    108.4230</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800254</td>
    <td align="right">     51.1142</td>
    <td align="right">    11444.68</td>
    <td align="right">        0.00</td>
    <td align="right">    11242.35</td>
    <td align="right">    11242.35</td>
    <td align="right">  0.46297481</td>
    <td align="right">       61.88</td>
    <td align="right">       39.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">         4.0</td>
    <td align="right">       89.99</td>
    <td align="right">       52.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 OACTRL</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">    16939.67</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 OACTRL-2</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     4486.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 OACTRL-3</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1414.82</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">   14.997628</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.144141</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">   14.997628</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     1068.25</td>
    <td align="right">     2595.00</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      532.00</td>
    <td align="right">     3724.75</td>
    <td align="right">      267.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      243.00</td>
    <td align="right">     4910.50</td>
    <td align="right">      243.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     1095.25</td>
    <td align="right">     2892.75</td>
    <td align="right">      295.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1621.25</td>
    <td align="right">     2131.75</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      393.25</td>
    <td align="right">     3231.25</td>
    <td align="right">      162.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     1097.25</td>
    <td align="right">     2868.50</td>
    <td align="right">      251.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     1014.50</td>
    <td align="right">     2927.75</td>
    <td align="right">      229.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     1522.25</td>
    <td align="right">     2484.00</td>
    <td align="right">      299.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     1465.00</td>
    <td align="right">     2558.25</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     4551.00</td>
    <td align="right">     5072.25</td>
    <td align="right">     1481.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     4473.00</td>
    <td align="right">     4238.75</td>
    <td align="right">      777.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     4789.00</td>
    <td align="right">     4630.75</td>
    <td align="right">     1260.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     4445.25</td>
    <td align="right">     5192.00</td>
    <td align="right">     1492.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     4312.25</td>
    <td align="right">     4079.50</td>
    <td align="right">      549.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     5138.00</td>
    <td align="right">     4375.00</td>
    <td align="right">     1307.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     4830.00</td>
    <td align="right">     4909.50</td>
    <td align="right">     1560.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     5199.75</td>
    <td align="right">     4966.75</td>
    <td align="right">     1865.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     4934.75</td>
    <td align="right">     5500.25</td>
    <td align="right">     2147.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      858.00</td>
    <td align="right">     3779.50</td>
    <td align="right">      337.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">     5391.25</td>
    <td align="right">     5041.75</td>
    <td align="right">     2122.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">     5537.25</td>
    <td align="right">     4635.25</td>
    <td align="right">     1879.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     5139.75</td>
    <td align="right">     5570.25</td>
    <td align="right">     2379.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     4904.25</td>
    <td align="right">     5011.25</td>
    <td align="right">     1701.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     5274.50</td>
    <td align="right">     5107.75</td>
    <td align="right">     2042.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     4995.00</td>
    <td align="right">     5649.00</td>
    <td align="right">     2314.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     4486.25</td>
    <td align="right">     5173.50</td>
    <td align="right">     1489.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     5457.00</td>
    <td align="right">     4923.25</td>
    <td align="right">     2062.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     5342.75</td>
    <td align="right">     5405.75</td>
    <td align="right">     2426.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     5589.00</td>
    <td align="right">     5312.00</td>
    <td align="right">     2505.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     5482.75</td>
    <td align="right">     5788.00</td>
    <td align="right">     2881.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     1392.00</td>
    <td align="right">     4126.25</td>
    <td align="right">      660.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     5828.75</td>
    <td align="right">     5421.75</td>
    <td align="right">     2861.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     5899.75</td>
    <td align="right">     5012.00</td>
    <td align="right">     2538.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7883.25</td>
    <td align="right">     8258.75</td>
    <td align="right">     3547.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        7.09</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       2.245</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.92</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.890</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        5.31</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       2.754</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.02</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       1.666</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       20.67</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       2.191</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.38</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       2.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        7.36</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.614</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        7.09</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.606</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        7.09</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       1.713</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        7.26</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.689</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.27</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.90</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.00</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.963</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        1.27</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        1.90</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.00</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.963</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        7.09</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       1.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.92</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        5.31</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       1.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.02</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       20.67</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       1.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.38</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       1.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        7.36</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        7.09</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        7.09</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        7.26</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.27</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.90</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.00</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        1.27</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        1.27</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        1.90</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        1.90</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        2.54</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.00</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        1.27</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         354</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         123</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          53</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          92</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">   448035.99</td>
    <td align="right">    11901.51</td>
    <td align="right">18-JUN-05:00</td>
    <td align="right">    97190.92</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     2367.66</td>
    <td align="right">       33.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      584.10</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">   230594.45</td>
    <td align="right">     6700.94</td>
    <td align="right">18-JUN-05:00</td>
    <td align="right">    50075.17</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     1058.58</td>
    <td align="right">       15.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.10</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">    81493.67</td>
    <td align="right">     1241.60</td>
    <td align="right">11-OCT-07:45</td>
    <td align="right">    21569.92</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     4238.41</td>
    <td align="right">       58.67</td>
    <td align="right">20-SEP-08:00</td>
    <td align="right">     1138.35</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     3420.23</td>
    <td align="right">       47.42</td>
    <td align="right">20-SEP-08:00</td>
    <td align="right">      935.85</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     3193.09</td>
    <td align="right">       45.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      787.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     1556.73</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      382.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     2657.58</td>
    <td align="right">       37.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      656.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      775.77</td>
    <td align="right">       11.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      190.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     6179.21</td>
    <td align="right">       86.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1525.12</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     2361.04</td>
    <td align="right">       34.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      580.12</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     5310.50</td>
    <td align="right">       73.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1313.28</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      597.78</td>
    <td align="right">        8.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      146.88</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    41962.64</td>
    <td align="right">      593.26</td>
    <td align="right">21-JUN-07:30</td>
    <td align="right">    10473.75</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    20199.06</td>
    <td align="right">      294.01</td>
    <td align="right">21-JUN-07:30</td>
    <td align="right">     5087.25</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    30276.20</td>
    <td align="right">      407.20</td>
    <td align="right">15-MAR-07:15</td>
    <td align="right">     7560.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    14567.16</td>
    <td align="right">      191.20</td>
    <td align="right">15-MAR-07:15</td>
    <td align="right">     3672.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    19356.81</td>
    <td align="right">      259.33</td>
    <td align="right">11-OCT-07:45</td>
    <td align="right">     5040.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     8884.11</td>
    <td align="right">      115.33</td>
    <td align="right">11-OCT-07:45</td>
    <td align="right">     2448.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    29953.39</td>
    <td align="right">      404.55</td>
    <td align="right">11-OCT-07:45</td>
    <td align="right">     7749.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    13851.62</td>
    <td align="right">      183.15</td>
    <td align="right">11-OCT-07:45</td>
    <td align="right">     3763.80</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    14191.21</td>
    <td align="right">      432.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3888.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">NonComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">   149100.78</td>
    <td align="right">     5367.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38538.00</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     3547.80</td>
    <td align="right">      108.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    14191.21</td>
    <td align="right">      432.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3888.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    36660.63</td>
    <td align="right">     1116.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10044.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    18330.31</td>
    <td align="right">      558.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5022.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    21286.82</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5832.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    10643.41</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2916.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    31930.23</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8748.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    15965.11</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4374.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    31930.23</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8748.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    15965.11</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4374.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    13895.56</td>
    <td align="right">      423.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3807.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     6947.78</td>
    <td align="right">      211.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    13895.56</td>
    <td align="right">      423.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3807.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     6947.78</td>
    <td align="right">      211.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    17219.56</td>
    <td align="right">      351.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5142.60</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    10666.18</td>
    <td align="right">      236.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3077.10</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">     2660.85</td>
    <td align="right">       81.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      729.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">     2660.85</td>
    <td align="right">       81.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      729.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     4730.40</td>
    <td align="right">      144.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1296.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     2365.20</td>
    <td align="right">       72.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     2365.20</td>
    <td align="right">       72.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     1182.60</td>
    <td align="right">       36.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     4730.40</td>
    <td align="right">      144.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1296.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     2365.20</td>
    <td align="right">       72.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    12220.21</td>
    <td align="right">      372.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3348.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     6110.10</td>
    <td align="right">      186.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1674.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     3547.80</td>
    <td align="right">      108.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    10643.41</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2916.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    10643.41</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2916.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     4631.85</td>
    <td align="right">      141.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1269.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     2315.93</td>
    <td align="right">       70.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      634.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     4631.85</td>
    <td align="right">      141.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1269.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     2315.93</td>
    <td align="right">       70.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      634.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     5739.85</td>
    <td align="right">      117.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1714.20</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     3555.39</td>
    <td align="right">       78.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1025.70</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     1773.90</td>
    <td align="right">       54.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      886.95</td>
    <td align="right">       27.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      243.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     1773.90</td>
    <td align="right">       54.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      886.95</td>
    <td align="right">       27.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      243.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    18620.47</td>
    <td align="right">     1395.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    18620.47</td>
    <td align="right">     1395.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   217441.55</td>
    <td align="right">     5200.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47115.75</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     1309.09</td>
    <td align="right">       18.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      324.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">   217441.55</td>
    <td align="right">     5200.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47115.75</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      818.18</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     1636.36</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      405.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     1881.81</td>
    <td align="right">       25.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      465.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     3818.17</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     4712.71</td>
    <td align="right">       64.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1166.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    21763.57</td>
    <td align="right">      299.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5386.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    15709.04</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3888.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    10472.70</td>
    <td align="right">      144.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2592.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    16101.77</td>
    <td align="right">      221.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3985.20</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     3547.80</td>
    <td align="right">      108.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     7095.61</td>
    <td align="right">      216.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1944.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    18330.31</td>
    <td align="right">      558.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5022.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    10643.41</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2916.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    15965.11</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4374.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    15965.11</td>
    <td align="right">      486.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4374.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     6947.78</td>
    <td align="right">      211.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     6947.78</td>
    <td align="right">      211.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     6553.38</td>
    <td align="right">      114.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2065.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">     2660.85</td>
    <td align="right">       81.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      729.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">     2660.85</td>
    <td align="right">       81.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      729.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     2365.20</td>
    <td align="right">       72.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     1182.60</td>
    <td align="right">       36.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      324.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     2365.20</td>
    <td align="right">       72.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      648.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     6110.10</td>
    <td align="right">      186.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1674.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     3547.80</td>
    <td align="right">      108.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      972.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     5321.70</td>
    <td align="right">      162.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     2315.93</td>
    <td align="right">       70.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      634.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     2315.93</td>
    <td align="right">       70.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      634.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2184.46</td>
    <td align="right">       38.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      688.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      886.95</td>
    <td align="right">       27.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      243.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      886.95</td>
    <td align="right">       27.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      243.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    12821.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3716.77</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">    12704.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3695.42</td>
    <td align="right">20-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">    12704.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3695.42</td>
    <td align="right">20-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   585234.43</td>
    <td align="right">    15244.14</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">   185734.30</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   124376.80</td>
    <td align="right">     3342.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   109731.65</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    53343.52</td>
    <td align="right">     3342.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23776.69</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">    37095.59</td>
    <td align="right">     2357.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12202.22</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">ProcessMotors:Fans:Electricity</td>
    <td align="right">     8626.32</td>
    <td align="right">      984.74</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      984.74</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">     7621.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11337.77</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       22.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.08</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    71033.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    89929.29</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       22.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.08</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      722.69</td>
    <td align="right">05-JAN-06:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [therm]</td>
    <td align="right">Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     5915.64</td>
    <td align="right">      895.53</td>
    <td align="right">08-JUL-05:00</td>
    <td align="right">  1693935.53</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      587.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27509.13</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      587.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27509.13</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Gas</td>
    <td align="right">      587.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27509.13</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      736.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      736.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">       80.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3807.63</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">       80.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3807.63</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       46.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       46.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3316.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3316.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3316.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3316.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      364.80</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      364.80</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      552.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      552.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      552.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      552.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      245.65</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      245.65</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       26.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1269.21</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       26.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1269.21</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      736.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      736.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      481.07</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      481.07</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      481.07</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      481.07</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        3.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      121.60</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        3.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      121.60</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.24</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.24</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.24</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.24</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     4052.32</td>
    <td align="right">      895.53</td>
    <td align="right">08-JUL-05:00</td>
    <td align="right">   682192.47</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      181.62</td>
    <td align="right">      895.53</td>
    <td align="right">08-JUL-05:00</td>
    <td align="right">     4922.36</td>
    <td align="right">24-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">      181.62</td>
    <td align="right">      895.53</td>
    <td align="right">08-JUL-05:00</td>
    <td align="right">     4922.36</td>
    <td align="right">24-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     1276.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1023288.16</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     5146.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1665852.57</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     3870.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   681213.22</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    10532.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">        0.05</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   307643.88</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">   526218.06</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    51945.89</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">    14788.50</td>
    <td align="right">17-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    51945.89</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">    14788.50</td>
    <td align="right">17-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  2840944.81</td>
    <td align="right">      889.99</td>
    <td align="right">28-JUL-00:45</td>
    <td align="right">  2812720.58</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">  1200672.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1023435.14</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">    11846.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5372.55</td>
    <td align="right">05-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">   101239.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1021049.15</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      229.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4384.44</td>
    <td align="right">05-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">  1099433.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   762042.02</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">    11616.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5372.55</td>
    <td align="right">05-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    22159.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23644.17</td>
    <td align="right">05-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1897.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23644.17</td>
    <td align="right">05-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    20262.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10740.04</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    18428.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8615.96</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      511.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8467.31</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    17917.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6458.72</td>
    <td align="right">07-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     8614.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4492.07</td>
    <td align="right">09-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      264.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4031.75</td>
    <td align="right">05-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     8350.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4492.07</td>
    <td align="right">09-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    33914.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14177.53</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      443.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9663.70</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    33470.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14177.53</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">    14425.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4864.08</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       90.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3524.95</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">    14334.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4864.08</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">   129684.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    50415.50</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     1859.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49790.32</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">   127824.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    50291.93</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    93494.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37829.60</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     1563.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37504.78</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    91931.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35090.47</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    67873.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30735.70</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2062.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30651.55</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    65811.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27975.39</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">   102247.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46342.61</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     2697.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45836.81</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    99549.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41608.10</td>
    <td align="right">09-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    27605.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41189.63</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     3437.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41189.63</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    24167.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35634.44</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     9573.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17752.06</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      668.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17752.06</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     8904.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11544.15</td>
    <td align="right">19-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    22971.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41324.29</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     2485.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41324.29</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    20486.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24486.26</td>
    <td align="right">05-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    42806.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   103280.94</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     7739.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   103280.94</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    35066.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    57068.33</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    19959.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38446.54</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     1012.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38446.54</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    18947.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24721.63</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    62824.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    91788.89</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     6229.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    91788.89</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    56595.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    54644.54</td>
    <td align="right">05-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    72631.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    91961.09</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     7750.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    91961.09</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    64881.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    76823.23</td>
    <td align="right">09-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    26867.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41384.56</td>
    <td align="right">03-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     4513.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41384.56</td>
    <td align="right">03-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    22354.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24978.72</td>
    <td align="right">05-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    31988.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41347.36</td>
    <td align="right">02-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     5774.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41347.36</td>
    <td align="right">02-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    26213.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36112.98</td>
    <td align="right">09-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   128381.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    62297.37</td>
    <td align="right">03-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2422.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    62297.37</td>
    <td align="right">03-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   125958.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56399.38</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    20038.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20123.27</td>
    <td align="right">19-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">     2976.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19872.47</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    17062.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20123.27</td>
    <td align="right">19-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    18155.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19885.91</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">     2629.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19885.91</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    15526.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17790.20</td>
    <td align="right">19-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    13832.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17847.65</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     2850.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17847.65</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    10981.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14913.67</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     4908.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8119.85</td>
    <td align="right">04-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      866.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8119.85</td>
    <td align="right">04-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     4042.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5289.32</td>
    <td align="right">19-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    11397.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18006.50</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     2273.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18006.50</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     9123.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10236.92</td>
    <td align="right">30-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    23257.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44483.36</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     6719.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44483.36</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    16538.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22896.25</td>
    <td align="right">09-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    10363.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22726.58</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     1792.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22726.58</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     8571.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10441.60</td>
    <td align="right">09-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    28806.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40893.11</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     5399.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40893.11</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    23407.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23391.90</td>
    <td align="right">09-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    33126.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40592.18</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     6529.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40592.18</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    26597.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32156.93</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    12804.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19348.33</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     3227.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19348.33</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     9577.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10914.24</td>
    <td align="right">09-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    14971.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19284.27</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     3943.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19284.27</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    11028.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14951.32</td>
    <td align="right">09-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    44072.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41167.69</td>
    <td align="right">30-NOV-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     4770.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41167.69</td>
    <td align="right">30-NOV-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    39302.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24016.07</td>
    <td align="right">09-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8733.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8939.80</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     1911.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8939.80</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     6822.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7703.05</td>
    <td align="right">19-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     7901.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8952.82</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     1695.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8952.82</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     6205.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7000.50</td>
    <td align="right">19-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   306200.27</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">   516360.98</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    51945.89</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">    14788.50</td>
    <td align="right">17-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    51945.89</td>
    <td align="right">      889.89</td>
    <td align="right">09-JUL-00:15</td>
    <td align="right">    14788.50</td>
    <td align="right">17-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">  1334071.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1276765.40</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">   333855.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1276765.40</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">   255697.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   525262.74</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">   255697.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   525262.74</td>
    <td align="right">30-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">  1000216.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1100859.42</td>
    <td align="right">05-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">   254254.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   515410.29</td>
    <td align="right">30-NOV-06:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     229.852</td>
    <td align="right">     -967.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6975.155</td>
    <td align="right">    3614.424</td>
    <td align="right">    4469.769</td>
    <td align="right">     674.359</td>
    <td align="right">       0.000</td>
    <td align="right">       5.238</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">     -577.19</td>
    <td align="right">       0.000</td>
    <td align="right">     -110.58</td>
    <td align="right">    -3664.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1896.906</td>
    <td align="right">    -1687.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5538.032</td>
    <td align="right">   11678.078</td>
    <td align="right">    2793.606</td>
    <td align="right">    3681.207</td>
    <td align="right">       0.000</td>
    <td align="right">      31.703</td>
    <td align="right">       0.958</td>
    <td align="right">       0.000</td>
    <td align="right">    -3084.90</td>
    <td align="right">       0.000</td>
    <td align="right">     -603.36</td>
    <td align="right">    -1668.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     510.958</td>
    <td align="right">    -1492.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5444.619</td>
    <td align="right">    5315.330</td>
    <td align="right">    5587.212</td>
    <td align="right">    1752.971</td>
    <td align="right">       0.000</td>
    <td align="right">      16.656</td>
    <td align="right">     423.368</td>
    <td align="right">       0.000</td>
    <td align="right">     -954.92</td>
    <td align="right">       0.000</td>
    <td align="right">     -179.00</td>
    <td align="right">       -0.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     264.408</td>
    <td align="right">     -695.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1023.090</td>
    <td align="right">    2648.806</td>
    <td align="right">    6425.294</td>
    <td align="right">    1407.002</td>
    <td align="right">       0.000</td>
    <td align="right">       7.844</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">     -873.78</td>
    <td align="right">       0.000</td>
    <td align="right">     -164.75</td>
    <td align="right">    -2387.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     443.488</td>
    <td align="right">    -2787.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22835.328</td>
    <td align="right">    8061.584</td>
    <td align="right">   13036.827</td>
    <td align="right">    1567.460</td>
    <td align="right">       0.000</td>
    <td align="right">      10.830</td>
    <td align="right">       0.298</td>
    <td align="right">       0.000</td>
    <td align="right">    -1097.75</td>
    <td align="right">       0.000</td>
    <td align="right">     -225.45</td>
    <td align="right">   -11162.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      90.942</td>
    <td align="right">    -1193.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     384.326</td>
    <td align="right">    2041.087</td>
    <td align="right">   16091.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4273.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1859.805</td>
    <td align="right">   -10644.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   29586.567</td>
    <td align="right">   68968.033</td>
    <td align="right">   74309.917</td>
    <td align="right">    5472.711</td>
    <td align="right">       0.000</td>
    <td align="right">      49.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5991.61</td>
    <td align="right">       0.000</td>
    <td align="right">    -1006.76</td>
    <td align="right">   -45424.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1563.290</td>
    <td align="right">    -7655.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21355.718</td>
    <td align="right">   49738.352</td>
    <td align="right">   53637.233</td>
    <td align="right">    4503.072</td>
    <td align="right">       0.000</td>
    <td align="right">      41.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4546.34</td>
    <td align="right">       0.000</td>
    <td align="right">     -821.25</td>
    <td align="right">   -33540.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2062.225</td>
    <td align="right">    -5480.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14237.145</td>
    <td align="right">   30334.074</td>
    <td align="right">   35758.155</td>
    <td align="right">    8959.138</td>
    <td align="right">       0.000</td>
    <td align="right">      48.756</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">    -5141.10</td>
    <td align="right">       0.000</td>
    <td align="right">     -967.33</td>
    <td align="right">   -19479.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2697.477</td>
    <td align="right">    -8290.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21889.611</td>
    <td align="right">   47295.217</td>
    <td align="right">   54978.164</td>
    <td align="right">   11733.892</td>
    <td align="right">       0.000</td>
    <td align="right">      64.155</td>
    <td align="right">       0.253</td>
    <td align="right">       0.000</td>
    <td align="right">    -7174.46</td>
    <td align="right">       0.000</td>
    <td align="right">    -1289.93</td>
    <td align="right">   -30644.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    3437.546</td>
    <td align="right">    -2012.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14926.062</td>
    <td align="right">   24227.359</td>
    <td align="right">   24695.735</td>
    <td align="right">   22661.745</td>
    <td align="right">       0.000</td>
    <td align="right">    1156.771</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">   -16983.22</td>
    <td align="right">       0.000</td>
    <td align="right">   -37794.65</td>
    <td align="right">   -12159.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">     668.950</td>
    <td align="right">     -741.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.031</td>
    <td align="right">   12113.679</td>
    <td align="right">   12347.867</td>
    <td align="right">   10043.334</td>
    <td align="right">       0.000</td>
    <td align="right">     571.953</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">    -6895.71</td>
    <td align="right">       0.000</td>
    <td align="right">   -19809.48</td>
    <td align="right">    -7599.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    2485.209</td>
    <td align="right">    -1706.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14926.062</td>
    <td align="right">   24227.359</td>
    <td align="right">   24695.735</td>
    <td align="right">   20152.296</td>
    <td align="right">       0.000</td>
    <td align="right">    1154.413</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">   -15934.68</td>
    <td align="right">       0.000</td>
    <td align="right">   -38542.52</td>
    <td align="right">   -12677.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    7739.625</td>
    <td align="right">    -2920.24</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   37315.096</td>
    <td align="right">   62587.343</td>
    <td align="right">   63797.315</td>
    <td align="right">   13508.273</td>
    <td align="right">       0.000</td>
    <td align="right">    2918.866</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">   -34182.11</td>
    <td align="right">       0.000</td>
    <td align="right">   -95267.42</td>
    <td align="right">   -23350.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    1012.162</td>
    <td align="right">    -1577.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22389.093</td>
    <td align="right">   36341.038</td>
    <td align="right">   37043.602</td>
    <td align="right">    8729.706</td>
    <td align="right">       0.000</td>
    <td align="right">    1673.557</td>
    <td align="right">       0.345</td>
    <td align="right">       0.000</td>
    <td align="right">    -6890.66</td>
    <td align="right">       0.000</td>
    <td align="right">   -59397.29</td>
    <td align="right">   -21954.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    6228.880</td>
    <td align="right">    -4713.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33583.639</td>
    <td align="right">   54511.557</td>
    <td align="right">   55565.403</td>
    <td align="right">   55972.762</td>
    <td align="right">       0.000</td>
    <td align="right">    2599.784</td>
    <td align="right">       1.718</td>
    <td align="right">       0.000</td>
    <td align="right">   -36012.62</td>
    <td align="right">       0.000</td>
    <td align="right">   -87298.43</td>
    <td align="right">   -28555.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    7749.969</td>
    <td align="right">    -5403.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33583.639</td>
    <td align="right">   54511.557</td>
    <td align="right">   55565.403</td>
    <td align="right">   61449.719</td>
    <td align="right">       0.000</td>
    <td align="right">    2600.032</td>
    <td align="right">       0.583</td>
    <td align="right">       0.000</td>
    <td align="right">   -38649.12</td>
    <td align="right">       0.000</td>
    <td align="right">   -85586.45</td>
    <td align="right">   -26343.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    4513.236</td>
    <td align="right">    -1861.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14926.053</td>
    <td align="right">   23722.622</td>
    <td align="right">   24181.240</td>
    <td align="right">   20989.557</td>
    <td align="right">       0.000</td>
    <td align="right">    1155.778</td>
    <td align="right">       1.312</td>
    <td align="right">       0.000</td>
    <td align="right">   -19415.50</td>
    <td align="right">       0.000</td>
    <td align="right">   -36909.92</td>
    <td align="right">   -10808.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    5774.744</td>
    <td align="right">    -2182.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14926.053</td>
    <td align="right">   23722.622</td>
    <td align="right">   24181.240</td>
    <td align="right">   23995.513</td>
    <td align="right">       0.000</td>
    <td align="right">    1159.885</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">   -21130.44</td>
    <td align="right">       0.000</td>
    <td align="right">   -36268.75</td>
    <td align="right">   -10147.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2422.706</td>
    <td align="right">   -10489.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24895.830</td>
    <td align="right">   36418.803</td>
    <td align="right">   22521.337</td>
    <td align="right">   11309.285</td>
    <td align="right">       0.000</td>
    <td align="right">      92.580</td>
    <td align="right">   38108.400</td>
    <td align="right">       0.000</td>
    <td align="right">    -8694.14</td>
    <td align="right">       0.000</td>
    <td align="right">    -1117.63</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    2976.319</td>
    <td align="right">    -1420.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.017</td>
    <td align="right">    9085.259</td>
    <td align="right">    9260.901</td>
    <td align="right">   21292.887</td>
    <td align="right">       0.000</td>
    <td align="right">     512.023</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">   -12558.87</td>
    <td align="right">       0.000</td>
    <td align="right">   -16069.72</td>
    <td align="right">    -4899.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    2629.045</td>
    <td align="right">    -1293.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.017</td>
    <td align="right">    9085.259</td>
    <td align="right">    9260.901</td>
    <td align="right">   20379.452</td>
    <td align="right">       0.000</td>
    <td align="right">     512.008</td>
    <td align="right">       0.615</td>
    <td align="right">       0.000</td>
    <td align="right">   -12106.00</td>
    <td align="right">       0.000</td>
    <td align="right">   -16294.77</td>
    <td align="right">    -5402.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    2850.354</td>
    <td align="right">     -914.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4975.354</td>
    <td align="right">    8075.786</td>
    <td align="right">    8231.912</td>
    <td align="right">    8465.673</td>
    <td align="right">       0.000</td>
    <td align="right">     384.680</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">    -5448.17</td>
    <td align="right">       0.000</td>
    <td align="right">   -12132.60</td>
    <td align="right">    -4421.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     866.400</td>
    <td align="right">     -336.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2487.677</td>
    <td align="right">    4037.893</td>
    <td align="right">    4115.956</td>
    <td align="right">    3717.364</td>
    <td align="right">       0.000</td>
    <td align="right">     189.664</td>
    <td align="right">       0.488</td>
    <td align="right">       0.000</td>
    <td align="right">    -2170.44</td>
    <td align="right">       0.000</td>
    <td align="right">    -6288.80</td>
    <td align="right">    -2913.20</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    2273.340</td>
    <td align="right">     -759.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4975.354</td>
    <td align="right">    8075.786</td>
    <td align="right">    8231.912</td>
    <td align="right">    7582.742</td>
    <td align="right">       0.000</td>
    <td align="right">     383.889</td>
    <td align="right">       0.800</td>
    <td align="right">       0.000</td>
    <td align="right">    -5059.73</td>
    <td align="right">       0.000</td>
    <td align="right">   -12373.19</td>
    <td align="right">    -4966.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    6718.800</td>
    <td align="right">    -1377.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12438.365</td>
    <td align="right">   20862.448</td>
    <td align="right">   21265.772</td>
    <td align="right">    4343.767</td>
    <td align="right">       0.000</td>
    <td align="right">     967.415</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">   -10745.14</td>
    <td align="right">       0.000</td>
    <td align="right">   -30492.39</td>
    <td align="right">    -8820.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    1792.558</td>
    <td align="right">     -713.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.031</td>
    <td align="right">   12113.679</td>
    <td align="right">   12347.867</td>
    <td align="right">    3105.365</td>
    <td align="right">       0.000</td>
    <td align="right">     550.750</td>
    <td align="right">       0.496</td>
    <td align="right">       0.000</td>
    <td align="right">    -2147.75</td>
    <td align="right">       0.000</td>
    <td align="right">   -18673.93</td>
    <td align="right">    -7980.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    5399.272</td>
    <td align="right">    -1949.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11194.546</td>
    <td align="right">   18170.519</td>
    <td align="right">   18521.801</td>
    <td align="right">   18643.656</td>
    <td align="right">       0.000</td>
    <td align="right">     864.899</td>
    <td align="right">       1.070</td>
    <td align="right">       0.000</td>
    <td align="right">   -11372.49</td>
    <td align="right">       0.000</td>
    <td align="right">   -27934.65</td>
    <td align="right">   -10080.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    6528.903</td>
    <td align="right">    -2214.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11194.546</td>
    <td align="right">   18170.519</td>
    <td align="right">   18521.801</td>
    <td align="right">   20227.406</td>
    <td align="right">       0.000</td>
    <td align="right">     864.998</td>
    <td align="right">       1.570</td>
    <td align="right">       0.000</td>
    <td align="right">   -12093.58</td>
    <td align="right">       0.000</td>
    <td align="right">   -27428.34</td>
    <td align="right">    -9388.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    3226.867</td>
    <td align="right">     -797.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4975.351</td>
    <td align="right">    7907.541</td>
    <td align="right">    8060.413</td>
    <td align="right">    6972.158</td>
    <td align="right">       0.000</td>
    <td align="right">     385.923</td>
    <td align="right">       0.826</td>
    <td align="right">       0.000</td>
    <td align="right">    -6178.17</td>
    <td align="right">       0.000</td>
    <td align="right">   -11911.37</td>
    <td align="right">    -3860.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    3943.430</td>
    <td align="right">     -918.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4975.351</td>
    <td align="right">    7907.541</td>
    <td align="right">    8060.413</td>
    <td align="right">    7835.295</td>
    <td align="right">       0.000</td>
    <td align="right">     386.623</td>
    <td align="right">       1.024</td>
    <td align="right">       0.000</td>
    <td align="right">    -6655.22</td>
    <td align="right">       0.000</td>
    <td align="right">   -11726.67</td>
    <td align="right">    -3698.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4769.835</td>
    <td align="right">    -3273.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8298.610</td>
    <td align="right">   12139.601</td>
    <td align="right">    7507.112</td>
    <td align="right">    4293.229</td>
    <td align="right">       0.000</td>
    <td align="right">      38.809</td>
    <td align="right">    5444.747</td>
    <td align="right">       0.000</td>
    <td align="right">    -2729.18</td>
    <td align="right">       0.000</td>
    <td align="right">     -460.37</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">    1911.222</td>
    <td align="right">     -568.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2487.672</td>
    <td align="right">    3028.420</td>
    <td align="right">    3086.967</td>
    <td align="right">    7236.280</td>
    <td align="right">       0.000</td>
    <td align="right">     172.168</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">    -3988.29</td>
    <td align="right">       0.000</td>
    <td align="right">    -5226.97</td>
    <td align="right">    -1885.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">    1695.592</td>
    <td align="right">     -516.78</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2487.672</td>
    <td align="right">    3028.420</td>
    <td align="right">    3086.967</td>
    <td align="right">    6926.154</td>
    <td align="right">       0.000</td>
    <td align="right">     172.163</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">    -3852.14</td>
    <td align="right">       0.000</td>
    <td align="right">    -5298.88</td>
    <td align="right">    -2040.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   63578.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  225915.278</td>
    <td align="right">  156849.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -446343.09</td>
    <td align="right">       -3.94</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   82422.423</td>
    <td align="right">   -36900.49</td>
    <td align="right">   18811.893</td>
    <td align="right">   -54657.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  441083.713</td>
    <td align="right">  787345.665</td>
    <td align="right">  751242.918</td>
    <td align="right">  429585.431</td>
    <td align="right">       0.000</td>
    <td align="right">  247661.090</td>
    <td align="right">  200841.070</td>
    <td align="right">       0.000</td>
    <td align="right">  -331335.42</td>
    <td align="right">       0.000</td>
    <td align="right"> -1152016.65</td>
    <td align="right">  -376203.67</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.20</td>
    <td align="right">       61.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8447.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -75.4</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.49</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30240.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -384.4</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">07-JUN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.54</td>
    <td align="right">      153.54</td>
    <td align="right">     1614.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12402.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.26</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6086.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -98.5</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.43</td>
    <td align="right">      179.13</td>
    <td align="right">      542.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22895.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.48</td>
    <td align="right">      221.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1009.65</td>
    <td align="right">     1021.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91149.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -239.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.45</td>
    <td align="right">      736.99</td>
    <td align="right">     2192.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66447.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.21</td>
    <td align="right">      491.33</td>
    <td align="right">     1267.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42483.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">06-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      724.66</td>
    <td align="right">      755.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65985.94</td>
    <td align="right">        0.00</td>
    <td align="right">      -314.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">09-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1469.94</td>
    <td align="right">     2210.98</td>
    <td align="right">     2432.06</td>
    <td align="right">    28396.30</td>
    <td align="right">        0.00</td>
    <td align="right">     5678.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4555.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.99</td>
    <td align="right">     1105.49</td>
    <td align="right">     1149.71</td>
    <td align="right">     9475.91</td>
    <td align="right">        0.00</td>
    <td align="right">     1846.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2325.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">05-JUN-09:55</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      587.98</td>
    <td align="right">     3316.46</td>
    <td align="right">     3316.46</td>
    <td align="right">    16822.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1576.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1130.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">09-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5144.78</td>
    <td align="right">    15231.17</td>
    <td align="right">    15231.17</td>
    <td align="right">     8922.02</td>
    <td align="right">        0.00</td>
    <td align="right">    11911.70</td>
    <td align="right">      624.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">09-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3086.87</td>
    <td align="right">     8843.90</td>
    <td align="right">     8843.90</td>
    <td align="right">     1165.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6859.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4078.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">05-JUN-09:55</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.95</td>
    <td align="right">     7462.04</td>
    <td align="right">     7462.04</td>
    <td align="right">    33515.28</td>
    <td align="right">        0.00</td>
    <td align="right">     3549.89</td>
    <td align="right">     1337.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">09-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3307.37</td>
    <td align="right">     4974.70</td>
    <td align="right">     5472.14</td>
    <td align="right">    52429.73</td>
    <td align="right">        0.00</td>
    <td align="right">    12628.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1993.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">05-JUN-09:55</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      587.98</td>
    <td align="right">     3247.37</td>
    <td align="right">     3247.37</td>
    <td align="right">    15413.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1578.14</td>
    <td align="right">      906.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">09-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1469.94</td>
    <td align="right">     2164.91</td>
    <td align="right">     2381.40</td>
    <td align="right">    24483.68</td>
    <td align="right">        0.00</td>
    <td align="right">     5625.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1615.24</td>
    <td align="right">      783.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97407.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -1642.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">19-SEP-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.98</td>
    <td align="right">      829.12</td>
    <td align="right">      829.12</td>
    <td align="right">    14799.61</td>
    <td align="right">        0.00</td>
    <td align="right">     1868.03</td>
    <td align="right">     1355.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">19-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.99</td>
    <td align="right">      829.12</td>
    <td align="right">      829.12</td>
    <td align="right">    12983.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1745.63</td>
    <td align="right">     1106.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">09-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.98</td>
    <td align="right">      736.99</td>
    <td align="right">      810.69</td>
    <td align="right">     9405.03</td>
    <td align="right">        0.00</td>
    <td align="right">     1916.93</td>
    <td align="right">     1553.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">19-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">      368.50</td>
    <td align="right">      368.50</td>
    <td align="right">     2896.99</td>
    <td align="right">        0.00</td>
    <td align="right">      682.58</td>
    <td align="right">      874.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">30-JUN-09:55</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.99</td>
    <td align="right">     1105.49</td>
    <td align="right">     1105.49</td>
    <td align="right">     5717.22</td>
    <td align="right">        0.00</td>
    <td align="right">      209.43</td>
    <td align="right">     1904.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">09-JUL-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1714.93</td>
    <td align="right">     5077.06</td>
    <td align="right">     5077.06</td>
    <td align="right">     2917.89</td>
    <td align="right">        0.00</td>
    <td align="right">     3990.90</td>
    <td align="right">     4117.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">09-JUL-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.99</td>
    <td align="right">     1105.49</td>
    <td align="right">     1105.49</td>
    <td align="right">      997.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2736.85</td>
    <td align="right">     4203.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">09-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.98</td>
    <td align="right">     1658.23</td>
    <td align="right">     1658.23</td>
    <td align="right">     5575.83</td>
    <td align="right">        0.00</td>
    <td align="right">     4171.96</td>
    <td align="right">     9887.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">09-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1102.46</td>
    <td align="right">     1658.23</td>
    <td align="right">     1824.05</td>
    <td align="right">    18002.56</td>
    <td align="right">        0.00</td>
    <td align="right">     4319.84</td>
    <td align="right">     5248.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">09-JUL-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.99</td>
    <td align="right">      721.64</td>
    <td align="right">      721.64</td>
    <td align="right">     3002.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1932.72</td>
    <td align="right">     4340.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">09-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.98</td>
    <td align="right">      721.64</td>
    <td align="right">      793.80</td>
    <td align="right">     8400.49</td>
    <td align="right">        0.00</td>
    <td align="right">     1933.32</td>
    <td align="right">     2611.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">09-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3215.02</td>
    <td align="right">     3499.69</td>
    <td align="right">     2364.36</td>
    <td align="right">     2356.28</td>
    <td align="right">        0.00</td>
    <td align="right">      187.82</td>
    <td align="right">    12392.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">19-SEP-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.99</td>
    <td align="right">      276.37</td>
    <td align="right">      276.37</td>
    <td align="right">     4918.07</td>
    <td align="right">        0.00</td>
    <td align="right">      630.22</td>
    <td align="right">     1454.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">19-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">      276.37</td>
    <td align="right">      276.37</td>
    <td align="right">     4307.36</td>
    <td align="right">        0.00</td>
    <td align="right">      589.00</td>
    <td align="right">     1452.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">       -40.5</td>
    <td align="right">        0.00</td>
    <td align="right">       -23.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78439.92</td>
    <td align="right">   119697.02</td>
    <td align="right">   120237.92</td>
    <td align="right">   257444.49</td>
    <td align="right">        0.00</td>
    <td align="right">   366680.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -180533.0</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9689.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.41</td>
    <td align="right">      122.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -24.4</td>
    <td align="right">     -9831.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42344.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.30</td>
    <td align="right">       76.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -357.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -136.4</td>
    <td align="right">    -42297.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16960.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.54</td>
    <td align="right">      153.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -111.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -43.0</td>
    <td align="right">    -17112.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7948.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.51</td>
    <td align="right">      176.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -84.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.2</td>
    <td align="right">     -8083.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23753.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.87</td>
    <td align="right">      358.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -125.5</td>
    <td align="right">        0.00</td>
    <td align="right">       -49.4</td>
    <td align="right">    -24169.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9056.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.96</td>
    <td align="right">      442.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9557.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93524.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2038.69</td>
    <td align="right">     2042.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -637.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -226.3</td>
    <td align="right">    -96741.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71728.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1469.43</td>
    <td align="right">     1473.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -499.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -180.7</td>
    <td align="right">    -73991.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56138.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      974.22</td>
    <td align="right">      982.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -466.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -177.2</td>
    <td align="right">    -57451.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">01-JAN-08:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81432.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1499.58</td>
    <td align="right">     1510.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -670.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -245.5</td>
    <td align="right">    -83526.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    53572.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.92</td>
    <td align="right">     3316.46</td>
    <td align="right">     3537.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4426.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -8504.1</td>
    <td align="right">    -49553.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    24814.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.96</td>
    <td align="right">     1658.23</td>
    <td align="right">     1768.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1852.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -4378.5</td>
    <td align="right">    -23039.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    53171.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.92</td>
    <td align="right">     3316.46</td>
    <td align="right">     3537.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4485.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -8490.0</td>
    <td align="right">    -49107.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">   130352.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5144.78</td>
    <td align="right">     8567.53</td>
    <td align="right">     9138.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9177.7</td>
    <td align="right">        0.00</td>
    <td align="right">    -21596.2</td>
    <td align="right">   -122429.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">05-JAN-06:01</td>
    <td align="right">    65824.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3086.87</td>
    <td align="right">     4974.70</td>
    <td align="right">     5306.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1764.1</td>
    <td align="right">        0.00</td>
    <td align="right">    -11872.0</td>
    <td align="right">    -65556.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">   120372.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4630.31</td>
    <td align="right">     7462.04</td>
    <td align="right">     7959.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10330.5</td>
    <td align="right">        0.00</td>
    <td align="right">    -19024.3</td>
    <td align="right">   -111069.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">   120884.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4630.31</td>
    <td align="right">     7462.04</td>
    <td align="right">     7959.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10293.3</td>
    <td align="right">        0.00</td>
    <td align="right">    -19033.1</td>
    <td align="right">   -111610.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    57440.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.91</td>
    <td align="right">     3247.37</td>
    <td align="right">     3463.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5665.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -8432.0</td>
    <td align="right">    -52112.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    57686.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.91</td>
    <td align="right">     3247.37</td>
    <td align="right">     3463.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5650.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -8436.0</td>
    <td align="right">    -52369.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119173.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      807.62</td>
    <td align="right">      391.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2736.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -301.6</td>
    <td align="right">   -117334.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    28884.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.96</td>
    <td align="right">     1243.67</td>
    <td align="right">     1326.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3455.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -3720.3</td>
    <td align="right">    -25308.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    28834.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.96</td>
    <td align="right">     1243.67</td>
    <td align="right">     1326.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3462.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -3719.7</td>
    <td align="right">    -25251.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    23849.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.97</td>
    <td align="right">     1105.49</td>
    <td align="right">     1179.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1469.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -2883.6</td>
    <td align="right">    -22466.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    11488.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.99</td>
    <td align="right">      552.74</td>
    <td align="right">      589.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -589.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1437.0</td>
    <td align="right">    -10947.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    23742.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.97</td>
    <td align="right">     1105.49</td>
    <td align="right">     1179.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1476.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -2882.7</td>
    <td align="right">    -22354.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    58557.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1714.93</td>
    <td align="right">     2855.84</td>
    <td align="right">     3046.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2962.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -7310.3</td>
    <td align="right">    -55901.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    28903.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.96</td>
    <td align="right">     1658.23</td>
    <td align="right">     1768.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -575.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -4236.2</td>
    <td align="right">    -28548.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    52574.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.44</td>
    <td align="right">     2487.35</td>
    <td align="right">     2653.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3373.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -6477.6</td>
    <td align="right">    -49407.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    52809.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.44</td>
    <td align="right">     2487.35</td>
    <td align="right">     2653.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3362.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -6480.9</td>
    <td align="right">    -49650.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    24587.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.97</td>
    <td align="right">     1082.46</td>
    <td align="right">     1154.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1863.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -2861.0</td>
    <td align="right">    -22785.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    24694.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.97</td>
    <td align="right">     1082.46</td>
    <td align="right">     1154.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1858.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -2861.7</td>
    <td align="right">    -22896.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">05-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53857.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.41</td>
    <td align="right">      261.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -745.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -103.2</td>
    <td align="right">    -53808.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    11779.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.99</td>
    <td align="right">      414.56</td>
    <td align="right">      442.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1148.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1259.4</td>
    <td align="right">    -10571.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">05-JAN-06:17</td>
    <td align="right">    11765.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.99</td>
    <td align="right">      414.56</td>
    <td align="right">      442.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1150.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1259.3</td>
    <td align="right">    -10555.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-06:01</td>
    <td align="right">  1058037.07</td>
    <td align="right">        0.00</td>
    <td align="right">   431214.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39768.11</td>
    <td align="right">    76164.98</td>
    <td align="right">    69765.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -83963.9</td>
    <td align="right">        0.00</td>
    <td align="right">   -210575.0</td>
    <td align="right">  -1380410.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17214.7408</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5172</td>
    <td align="right">      1.0000</td>
    <td align="right">   6162.3660</td>
    <td align="right">  16939.6685</td>
    <td align="right">      0.3723</td>
    <td align="right">      1.0000</td>
    <td align="right">   6162.3660</td>
    <td align="right">      0.3638</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4522.5758</td>
    <td align="right">      0.0000</td>
    <td align="right">     40.6125</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">   4486.8955</td>
    <td align="right">      0.2693</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.2693</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1523.6101</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.5375</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">   1414.8196</td>
    <td align="right">      0.2864</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.2846</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17214.7408</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5172</td>
    <td align="right">      1.0000</td>
    <td align="right">   6162.3660</td>
    <td align="right">   5636.2882</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">   6162.3660</td>
    <td align="right">      1.0933</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4522.5758</td>
    <td align="right">      0.0000</td>
    <td align="right">     40.6125</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1523.6101</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.5375</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7051</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">   14.997628</td>
    <td align="right">     12.0006</td>
    <td align="right">    0.150000</td>
    <td align="right">      360.04</td>
    <td align="right">    233.9745</td>
    <td align="right">      1.0000</td>
    <td align="right">    233.9745</td>
    <td align="right">       1.000</td>
    <td align="right">    233.9745</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.3375</td>
    <td align="right">    0.144141</td>
    <td align="right">     1920.19</td>
    <td align="right">    276.7199</td>
    <td align="right">      1.0000</td>
    <td align="right">    276.7199</td>
    <td align="right">       1.000</td>
    <td align="right">    276.7199</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.0000</td>
    <td align="right">    0.499999</td>
    <td align="right">      900.09</td>
    <td align="right">    449.9498</td>
    <td align="right">      1.0000</td>
    <td align="right">    449.9498</td>
    <td align="right">       1.000</td>
    <td align="right">    449.9498</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.7250</td>
    <td align="right">    0.150000</td>
    <td align="right">      345.03</td>
    <td align="right">     51.7442</td>
    <td align="right">      1.0000</td>
    <td align="right">     51.7442</td>
    <td align="right">       1.000</td>
    <td align="right">     51.7442</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">   14.997628</td>
    <td align="right">     35.0018</td>
    <td align="right">    0.150000</td>
    <td align="right">     1050.10</td>
    <td align="right">    682.4257</td>
    <td align="right">      1.0000</td>
    <td align="right">    682.4257</td>
    <td align="right">       1.000</td>
    <td align="right">    682.4257</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.6480</td>
    <td align="right">    0.150000</td>
    <td align="right">      432.04</td>
    <td align="right">     64.7928</td>
    <td align="right">      1.0000</td>
    <td align="right">     64.7928</td>
    <td align="right">       1.000</td>
    <td align="right">     64.7928</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     49.8850</td>
    <td align="right">    0.250000</td>
    <td align="right">     5985.58</td>
    <td align="right">   1496.0832</td>
    <td align="right">      1.0000</td>
    <td align="right">   1496.0832</td>
    <td align="right">       1.000</td>
    <td align="right">   1496.0832</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     36.0072</td>
    <td align="right">    0.250000</td>
    <td align="right">     4320.42</td>
    <td align="right">   1079.8796</td>
    <td align="right">      1.0000</td>
    <td align="right">   1079.8796</td>
    <td align="right">       1.000</td>
    <td align="right">   1079.8796</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     24.0048</td>
    <td align="right">    0.250000</td>
    <td align="right">     2880.28</td>
    <td align="right">    719.9197</td>
    <td align="right">      1.0000</td>
    <td align="right">    719.9197</td>
    <td align="right">       1.000</td>
    <td align="right">    719.9197</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     36.9074</td>
    <td align="right">    0.250000</td>
    <td align="right">     4428.43</td>
    <td align="right">   1106.8766</td>
    <td align="right">      1.0000</td>
    <td align="right">   1106.8766</td>
    <td align="right">       1.000</td>
    <td align="right">   1106.8766</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     40.6125</td>
    <td align="right">    0.145924</td>
    <td align="right">     8280.81</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">       1.000</td>
    <td align="right">   1208.1160</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     13.5375</td>
    <td align="right">    0.145924</td>
    <td align="right">     2760.27</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">       1.000</td>
    <td align="right">    402.7053</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    3.286094</td>
    <td align="right">      214.52</td>
    <td align="right">    0.241293</td>
    <td align="right">  22622.2078</td>
    <td align="right">   6162.3660</td>
    <td align="right">   6162.3660</td>
    <td align="right">   6162.3660</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.61</td>
    <td align="right">    0.145924</td>
    <td align="right">   8280.8081</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1160</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.54</td>
    <td align="right">    0.145924</td>
    <td align="right">   2760.2694</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7053</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    439.9060</td>
    <td align="right">    439.9060</td>
    <td align="right">     87.9812</td>
    <td align="right">    233.9745</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1445.5588</td>
    <td align="right">   1445.5588</td>
    <td align="right">    289.1118</td>
    <td align="right">    276.7199</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    639.6987</td>
    <td align="right">    639.6987</td>
    <td align="right">    449.9498</td>
    <td align="right">    449.9498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    294.4702</td>
    <td align="right">    294.4702</td>
    <td align="right">     58.8940</td>
    <td align="right">     51.7442</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1148.2520</td>
    <td align="right">   1148.2520</td>
    <td align="right">    229.6494</td>
    <td align="right">    682.4257</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    589.7163</td>
    <td align="right">    589.7163</td>
    <td align="right">    117.9429</td>
    <td align="right">     64.7928</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4190.7928</td>
    <td align="right">   4190.7928</td>
    <td align="right">   1496.0832</td>
    <td align="right">   1496.0832</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3183.5551</td>
    <td align="right">   3183.5551</td>
    <td align="right">   1079.8796</td>
    <td align="right">   1079.8796</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2123.4833</td>
    <td align="right">   2123.4833</td>
    <td align="right">    719.9197</td>
    <td align="right">    719.9197</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3159.3078</td>
    <td align="right">   3159.3078</td>
    <td align="right">   1106.8766</td>
    <td align="right">   1106.8766</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4522.5758</td>
    <td align="right">   4522.5758</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1523.6101</td>
    <td align="right">   1523.6101</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17214.7408</td>
    <td align="right">  16939.6685</td>
    <td align="right">  17214.7408</td>
    <td align="right">   5636.2882</td>
    <td align="right">   6162.3660</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4522.5758</td>
    <td align="right">   4486.8955</td>
    <td align="right">   4522.5758</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1523.6101</td>
    <td align="right">   1414.8196</td>
    <td align="right">   1523.6101</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    439.9060</td>
    <td align="right">    439.9060</td>
    <td align="right">     87.9812</td>
    <td align="right">    233.9745</td>
    <td align="right">      1.1812</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1445.5588</td>
    <td align="right">   1445.5588</td>
    <td align="right">    289.1118</td>
    <td align="right">    276.7199</td>
    <td align="right">      0.3857</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    639.6987</td>
    <td align="right">    639.6987</td>
    <td align="right">    449.9498</td>
    <td align="right">    449.9498</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    294.4702</td>
    <td align="right">    294.4702</td>
    <td align="right">     58.8940</td>
    <td align="right">     51.7442</td>
    <td align="right">      0.3516</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1148.2520</td>
    <td align="right">   1148.2520</td>
    <td align="right">    229.6494</td>
    <td align="right">    682.4257</td>
    <td align="right">      1.3000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    589.7163</td>
    <td align="right">    589.7163</td>
    <td align="right">    117.9429</td>
    <td align="right">     64.7928</td>
    <td align="right">      0.3597</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4190.7928</td>
    <td align="right">   4190.7928</td>
    <td align="right">   1496.0832</td>
    <td align="right">   1496.0832</td>
    <td align="right">      0.7612</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3183.5551</td>
    <td align="right">   3183.5551</td>
    <td align="right">   1079.8796</td>
    <td align="right">   1079.8796</td>
    <td align="right">      0.7416</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2123.4833</td>
    <td align="right">   2123.4833</td>
    <td align="right">    719.9197</td>
    <td align="right">    719.9197</td>
    <td align="right">      0.6867</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3159.3078</td>
    <td align="right">   3159.3078</td>
    <td align="right">   1106.8766</td>
    <td align="right">   1106.8766</td>
    <td align="right">      0.7071</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4522.5758</td>
    <td align="right">   4522.5758</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.5342</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1523.6101</td>
    <td align="right">   1523.6101</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.5693</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17214.7408</td>
    <td align="right">   5636.2882</td>
    <td align="right">   5636.2882</td>
    <td align="right">   5636.2882</td>
    <td align="right">   6162.3660</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4522.5758</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1523.6101</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-17
    17:03:31</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SANTA-ROSA_724957_CZ2010 ** SANTA-ROSA(AWOS) - USA Custom-724957 WMO#=724957</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">   141013.76</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      360.04</td>
    <td align="right">      360.04</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.19</td>
    <td align="right">     1920.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      900.09</td>
    <td align="right">      900.09</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      345.03</td>
    <td align="right">      345.03</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1050.10</td>
    <td align="right">     1050.10</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.58</td>
    <td align="right">     5985.58</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.42</td>
    <td align="right">     4320.42</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.28</td>
    <td align="right">     2880.28</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.43</td>
    <td align="right">     4428.43</td>
    <td align="right">0.00</td>
    <td align="right">       94.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.36</td>
    <td align="right">     3720.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.21</td>
    <td align="right">     2160.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.27</td>
    <td align="right">     2760.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.36</td>
    <td align="right">     3720.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.21</td>
    <td align="right">     2160.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.27</td>
    <td align="right">     2760.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   141013.76</td>
    <td align="right">   141013.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       18.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Additional Fuel Use [kBtu]</td>
    <td align="right">Additional Fuel Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3870.70</td>
    <td align="right">   681213.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       22.22</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.20</td>
    <td align="right">   984639.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">    71033.28</td>
    <td align="right">    89929.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">    81493.67</td>
    <td align="right">    21569.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- NonComplianceLtg</td>
    <td align="right">   149100.78</td>
    <td align="right">    38538.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">   217441.55</td>
    <td align="right">    47115.75</td>
    <td align="right">      587.12</td>
    <td align="right">    27509.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    37095.59</td>
    <td align="right">    12202.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- ProcessMotors</td>
    <td align="right">     8626.32</td>
    <td align="right">      984.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">     7621.61</td>
    <td align="right">    11337.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       94.51</td>
    <td align="right">      722.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">    12704.90</td>
    <td align="right">     3695.42</td>
    <td align="right">      181.62</td>
    <td align="right">     4922.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   742436.17</td>
    <td align="right">  1998234.53</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    58711.63</td>
    <td align="right">   591564.27</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   801147.81</td>
    <td align="right">  2589798.80</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        4.15</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       30.93</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       3515.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2322.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">       6754.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">       2470.</td>
    <td align="right">       3339.</td>
  </tr>
  <tr>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">       3988.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2536.</td>
    <td align="right">       5998.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2949.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICESERVICEHOTWATER</td>
    <td align="right">       1593.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGGASEQUIP</td>
    <td align="right">       2470.</td>
    <td align="right">       3339.</td>
  </tr>
  <tr>
    <td align="right">PARKINGOCCUPANCY</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">PARKINGRECEPTACLE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGSERVICEHOTWATER</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">       1058.</td>
    <td align="right">       2555.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGOCCUPANCY</td>
    <td align="right">       5073.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGRECEPTACLE</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGSERVICEHOTWATER</td>
    <td align="right">       3697.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILGASEQUIP</td>
    <td align="right">       3796.</td>
    <td align="right">       5110.</td>
  </tr>
  <tr>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">       4771.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">       2415.</td>
    <td align="right">       4954.</td>
  </tr>
  <tr>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">       3695.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILSERVICEHOTWATER</td>
    <td align="right">       2325.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">RETAILHTGSETPT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILCLGSETPT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       85.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGHTGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGCLGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
