Time,THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN CLG 0.4% CONDNS DP=>MCDB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN CLG 0.4% CONDNS DP=>MCDB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.209594E+03,0.000000E+00,1.066619E-01,0.000000E+00,4.822595E+02,0.000000E+00,4.252558E-02,0.000000E+00,1.075926E+03,0.000000E+00,9.487500E-02,0.000000E+00,6.831372E+02,0.000000E+00,6.023895E-02,0.000000E+00,3.812234E+03,0.000000E+00,3.361623E-01,0.000000E+00,1.127630E+03,0.000000E+00,1.325791E-01,0.000000E+00,1.020235E+04,0.000000E+00,8.996416E-01,0.000000E+00,8.872777E+03,0.000000E+00,7.824004E-01,2.381474E+02,6.110863E+03,1.681516E-02,5.388551E-01,6.901308E+01,9.432202E+03,4.872890E-03,8.317303E-01,1.778839E+03,5.395486E+03,1.162969E-01,4.757733E-01,2.875907E+02,2.209822E+03,1.880210E-02,1.948618E-01,1.750540E+03,5.085776E+03,1.144467E-01,4.484631E-01,3.749758E+03,1.306866E+04,2.451515E-01,1.152392E+00,0.000000E+00,7.335776E+03,0.000000E+00,6.468678E-01,5.636431E+03,1.153416E+04,3.684984E-01,1.017080E+00,5.643258E+03,1.239193E+04,3.689447E-01,1.092719E+00,3.195258E+03,5.121287E+03,2.088995E-01,4.515945E-01,3.194567E+03,5.470721E+03,2.088543E-01,4.824075E-01,3.721945E+03,9.664290E+03,2.627999E-01,8.521959E-01,1.758067E+03,1.685636E+03,1.149388E-01,1.486392E-01,1.758452E+03,1.640816E+03,1.149640E-01,1.446869E-01,1.027078E+03,1.789621E+03,6.714823E-02,1.578085E-01,3.238119E+02,6.574887E+02,2.117016E-02,5.797727E-02,1.028388E+03,1.711823E+03,6.723393E-02,1.509483E-01,2.387357E+03,4.555993E+03,1.560805E-01,4.017468E-01,2.662200E+02,2.492469E+03,1.740492E-02,2.197856E-01,2.778863E+03,3.891047E+03,1.816764E-01,3.431120E-01,2.777739E+03,4.053115E+03,1.816029E-01,3.574032E-01,1.450772E+03,1.708774E+03,9.484850E-02,1.506795E-01,1.450438E+03,1.775881E+03,9.482671E-02,1.565969E-01,2.168733E+03,3.360242E+03,1.531303E-01,2.963057E-01,7.587119E+02,4.514655E+02,4.960304E-02,3.981017E-02,7.588540E+02,4.449468E+02,4.961233E-02,3.923535E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.240731E+03,0.000000E+00,1.094075E-01,0.000000E+00,7.011252E+02,0.000000E+00,6.182513E-02,0.000000E+00,1.111059E+03,0.000000E+00,9.797307E-02,0.000000E+00,7.037915E+02,0.000000E+00,6.206025E-02,0.000000E+00,3.867815E+03,0.000000E+00,3.410634E-01,0.000000E+00,1.141889E+03,0.000000E+00,1.342555E-01,0.000000E+00,1.040562E+04,0.000000E+00,9.175661E-01,0.000000E+00,9.028163E+03,0.000000E+00,7.961023E-01,3.981241E+02,6.203850E+03,2.811083E-02,5.470547E-01,2.444352E+02,9.572451E+03,1.725913E-02,8.440975E-01,2.209894E+03,5.301546E+03,1.444784E-01,4.674896E-01,4.697495E+02,2.176372E+03,3.071126E-02,1.919122E-01,2.189809E+03,5.012383E+03,1.431653E-01,4.419913E-01,5.108827E+03,1.289326E+04,3.340047E-01,1.136926E+00,0.000000E+00,7.271980E+03,0.000000E+00,6.412423E-01,6.176224E+03,1.136554E+04,4.037890E-01,1.002212E+00,6.174326E+03,1.217425E+04,4.036649E-01,1.073523E+00,3.363800E+03,5.034202E+03,2.199184E-01,4.439153E-01,3.363313E+03,5.362520E+03,2.198865E-01,4.728663E-01,2.533888E+03,6.429392E+03,1.789133E-01,5.669429E-01,1.857516E+03,1.636190E+03,1.214406E-01,1.442791E-01,1.857810E+03,1.593904E+03,1.214598E-01,1.405502E-01,1.157255E+03,1.738445E+03,7.565897E-02,1.532959E-01,4.310670E+02,6.416599E+02,2.818228E-02,5.658149E-02,1.158352E+03,1.670978E+03,7.573067E-02,1.473466E-01,2.745424E+03,4.450328E+03,1.794902E-01,3.924293E-01,4.701715E+02,2.453821E+03,3.073885E-02,2.163777E-01,3.013208E+03,3.798430E+03,1.969974E-01,3.349451E-01,3.012321E+03,3.938975E+03,1.969394E-01,3.473383E-01,1.558883E+03,1.663303E+03,1.019166E-01,1.466699E-01,1.558601E+03,1.721384E+03,1.018981E-01,1.517914E-01,1.473028E+03,2.227013E+03,1.040078E-01,1.963777E-01,8.154754E+02,4.325551E+02,5.331412E-02,3.814265E-02,8.155997E+02,4.269146E+02,5.332225E-02,3.764527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.267356E+03,0.000000E+00,1.117553E-01,0.000000E+00,8.253227E+02,0.000000E+00,7.277685E-02,0.000000E+00,1.143829E+03,0.000000E+00,1.008627E-01,0.000000E+00,7.215416E+02,0.000000E+00,6.362545E-02,0.000000E+00,3.913709E+03,0.000000E+00,3.451103E-01,0.000000E+00,1.155206E+03,0.000000E+00,1.358213E-01,0.000000E+00,1.058999E+04,0.000000E+00,9.338241E-01,0.000000E+00,9.161896E+03,0.000000E+00,8.078948E-01,5.835725E+02,6.281612E+03,4.120500E-02,5.539117E-01,4.599679E+02,9.690472E+03,3.247751E-02,8.545046E-01,2.385774E+03,5.214833E+03,1.559770E-01,4.598433E-01,6.477731E+02,2.145068E+03,4.235009E-02,1.891519E-01,2.362503E+03,4.943777E+03,1.544557E-01,4.359416E-01,5.424729E+03,1.272760E+04,3.546577E-01,1.122318E+00,0.000000E+00,7.214605E+03,0.000000E+00,6.361830E-01,6.565821E+03,1.120581E+04,4.292600E-01,9.881271E-01,6.555801E+03,1.197064E+04,4.286049E-01,1.055569E+00,3.486703E+03,4.951272E+03,2.279535E-01,4.366025E-01,3.486354E+03,5.260693E+03,2.279307E-01,4.638872E-01,1.293610E+03,3.207000E+03,9.133948E-02,2.827928E-01,1.941375E+03,1.588656E+03,1.269231E-01,1.400875E-01,1.941590E+03,1.548665E+03,1.269372E-01,1.365611E-01,1.256437E+03,1.691237E+03,8.214327E-02,1.491331E-01,4.831627E+02,6.267922E+02,3.158819E-02,5.527046E-02,1.257354E+03,1.632550E+03,8.220324E-02,1.439580E-01,3.011195E+03,4.350940E+03,1.968658E-01,3.836653E-01,7.108922E+02,2.418302E+03,4.647668E-02,2.132455E-01,3.198982E+03,3.710610E+03,2.091429E-01,3.272011E-01,3.198249E+03,3.832822E+03,2.090950E-01,3.379778E-01,1.653825E+03,1.620075E+03,1.081237E-01,1.428580E-01,1.653606E+03,1.670493E+03,1.081094E-01,1.473039E-01,7.499266E+02,1.106778E+03,5.295097E-02,9.759552E-02,8.629182E+02,4.145981E+02,5.641584E-02,3.655920E-02,8.630224E+02,4.097177E+02,5.642265E-02,3.612885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.290609E+03,0.000000E+00,1.138057E-01,0.000000E+00,9.348483E+02,0.000000E+00,8.243480E-02,0.000000E+00,1.175677E+03,0.000000E+00,1.036710E-01,0.000000E+00,7.367855E+02,0.000000E+00,6.496966E-02,0.000000E+00,3.955080E+03,0.000000E+00,3.487585E-01,0.000000E+00,1.168800E+03,0.000000E+00,1.374195E-01,0.000000E+00,1.075841E+04,0.000000E+00,9.486750E-01,0.000000E+00,9.280714E+03,0.000000E+00,8.183722E-01,6.725172E+02,6.349060E+03,4.748523E-02,5.598593E-01,7.061109E+02,9.793533E+03,4.985722E-02,8.635925E-01,2.529441E+03,5.136249E+03,1.653697E-01,4.529137E-01,7.623388E+02,2.116912E+03,4.984015E-02,1.866690E-01,2.507162E+03,4.881346E+03,1.639131E-01,4.304364E-01,5.798026E+03,1.257542E+04,3.790631E-01,1.108899E+00,0.000000E+00,7.169932E+03,0.000000E+00,6.322437E-01,6.792101E+03,1.105606E+04,4.440537E-01,9.749218E-01,6.776865E+03,1.178197E+04,4.430576E-01,1.038932E+00,3.583478E+03,4.872586E+03,2.342805E-01,4.296640E-01,3.583215E+03,5.165077E+03,2.342633E-01,4.554559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.011170E+03,1.543101E+03,1.314862E-01,1.360705E-01,2.011312E+03,1.505201E+03,1.314955E-01,1.327284E-01,1.327155E+03,1.648203E+03,8.676669E-02,1.453383E-01,5.266595E+02,6.131929E+02,3.443193E-02,5.407127E-02,1.328007E+03,1.596938E+03,8.682236E-02,1.408178E-01,3.188497E+03,4.258205E+03,2.084574E-01,3.754880E-01,8.682279E+02,2.387909E+03,5.676297E-02,2.105655E-01,3.353702E+03,3.627871E+03,2.192582E-01,3.199052E-01,3.353061E+03,3.734496E+03,2.192163E-01,3.293073E-01,1.733301E+03,1.578983E+03,1.133197E-01,1.392346E-01,1.733119E+03,1.622909E+03,1.133078E-01,1.431080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.030633E+02,3.976031E+02,5.904044E-02,3.506059E-02,9.031498E+02,3.933823E+02,5.904610E-02,3.468840E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.312088E+03,0.000000E+00,1.156998E-01,0.000000E+00,1.021729E+03,0.000000E+00,9.009593E-02,0.000000E+00,1.207902E+03,0.000000E+00,1.065126E-01,1.293944E+01,7.507144E+02,9.136308E-04,6.619790E-02,0.000000E+00,3.996119E+03,0.000000E+00,3.523773E-01,0.000000E+00,1.183004E+03,0.000000E+00,1.390895E-01,0.000000E+00,1.091221E+04,0.000000E+00,9.622374E-01,0.000000E+00,9.397356E+03,0.000000E+00,8.286577E-01,7.817240E+02,6.414956E+03,5.519612E-02,5.656700E-01,9.231250E+02,9.894661E+03,6.518019E-02,8.725099E-01,2.644882E+03,5.067757E+03,1.729170E-01,4.468741E-01,8.562778E+02,2.093079E+03,5.598170E-02,1.845675E-01,2.623256E+03,4.827288E+03,1.715031E-01,4.256697E-01,6.098063E+03,1.244098E+04,3.986790E-01,1.097044E+00,0.000000E+00,7.142412E+03,0.000000E+00,6.298169E-01,6.977426E+03,1.091996E+04,4.561699E-01,9.629204E-01,6.958077E+03,1.161182E+04,4.549049E-01,1.023929E+00,3.670514E+03,4.799260E+03,2.399708E-01,4.231981E-01,3.670293E+03,5.076979E+03,2.399563E-01,4.476874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070190E+03,1.500357E+03,1.353448E-01,1.323013E-01,2.070259E+03,1.464369E+03,1.353493E-01,1.291279E-01,1.390909E+03,1.609857E+03,9.093478E-02,1.419570E-01,5.624362E+02,6.012271E+02,3.677093E-02,5.301613E-02,1.391722E+03,1.565003E+03,9.098792E-02,1.380018E-01,3.343809E+03,4.173436E+03,2.186114E-01,3.680131E-01,1.014185E+03,2.364104E+03,6.630537E-02,2.084664E-01,3.499142E+03,3.551388E+03,2.287668E-01,3.131610E-01,3.498581E+03,3.644798E+03,2.287301E-01,3.213978E-01,1.802820E+03,1.540410E+03,1.178647E-01,1.358331E-01,1.802672E+03,1.578846E+03,1.178550E-01,1.392225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.373767E+02,3.818437E+02,6.128378E-02,3.367093E-02,9.374478E+02,3.781976E+02,6.128843E-02,3.334942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.330518E+03,0.000000E+00,1.173249E-01,0.000000E+00,1.095563E+03,0.000000E+00,9.660664E-02,0.000000E+00,1.235543E+03,0.000000E+00,1.089501E-01,2.853744E+01,7.626582E+02,2.014977E-03,6.725110E-02,0.000000E+00,4.030923E+03,0.000000E+00,3.554463E-01,0.000000E+00,1.197787E+03,0.000000E+00,1.408276E-01,0.000000E+00,1.105131E+04,0.000000E+00,9.745031E-01,3.064361E+01,9.500625E+03,2.163690E-03,8.377639E-01,8.680429E+02,6.472273E+03,6.129095E-02,5.707242E-01,1.061624E+03,9.983002E+03,7.495939E-02,8.802998E-01,2.739462E+03,5.009279E+03,1.791005E-01,4.417176E-01,9.298596E+02,2.073992E+03,6.079232E-02,1.828844E-01,2.718443E+03,4.781855E+03,1.777262E-01,4.216633E-01,6.340636E+03,1.232282E+04,4.145378E-01,1.086625E+00,1.842182E+02,7.130673E+03,1.204381E-02,6.287819E-01,7.130013E+03,1.079783E+04,4.661457E-01,9.521514E-01,7.108176E+03,1.145960E+04,4.647181E-01,1.010506E+00,3.746959E+03,4.731343E+03,2.449685E-01,4.172092E-01,3.746937E+03,4.996029E+03,2.449671E-01,4.405492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.119841E+03,1.460503E+03,1.385909E-01,1.287870E-01,2.119766E+03,1.426270E+03,1.385860E-01,1.257683E-01,1.452179E+03,1.576206E+03,9.494048E-02,1.389896E-01,5.922407E+02,5.909867E+02,3.871949E-02,5.211313E-02,1.452952E+03,1.536876E+03,9.499104E-02,1.355215E-01,3.488057E+03,4.096894E+03,2.280421E-01,3.612636E-01,1.130699E+03,2.346353E+03,7.392282E-02,2.069011E-01,3.630272E+03,3.481530E+03,2.373398E-01,3.070008E-01,3.629788E+03,3.563435E+03,2.373082E-01,3.142232E-01,1.863287E+03,1.504532E+03,1.218179E-01,1.326695E-01,1.863170E+03,1.538185E+03,1.218103E-01,1.356369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.666634E+02,3.673569E+02,6.319848E-02,3.239349E-02,9.667207E+02,3.642157E+02,6.320223E-02,3.211650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.346760E+03,0.000000E+00,1.187571E-01,0.000000E+00,1.165554E+03,0.000000E+00,1.027784E-01,0.000000E+00,1.261846E+03,0.000000E+00,1.112694E-01,4.864763E+01,7.730000E+02,3.434921E-03,6.816305E-02,0.000000E+00,4.062966E+03,0.000000E+00,3.582719E-01,0.000000E+00,1.212693E+03,0.000000E+00,1.425801E-01,5.161512E+01,1.118011E+04,3.644451E-03,9.858605E-01,1.613859E+02,9.594750E+03,1.139516E-02,8.460638E-01,9.451754E+02,6.523836E+03,6.673714E-02,5.752711E-01,1.185170E+03,1.006282E+04,8.368272E-02,8.873379E-01,2.819759E+03,4.959469E+03,1.843501E-01,4.373254E-01,9.909973E+02,2.059061E+03,6.478938E-02,1.815677E-01,2.798829E+03,4.743836E+03,1.829817E-01,4.183108E-01,6.541977E+03,1.222035E+04,4.277011E-01,1.077589E+00,4.062102E+02,7.133713E+03,2.655720E-02,6.290499E-01,7.254881E+03,1.068795E+04,4.743093E-01,9.424618E-01,7.228873E+03,1.132320E+04,4.726090E-01,9.984780E-01,3.814683E+03,4.668345E+03,2.493962E-01,4.116541E-01,3.814699E+03,4.921554E+03,2.493972E-01,4.339820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.162055E+03,1.423381E+03,1.413507E-01,1.255136E-01,2.161888E+03,1.390766E+03,1.413398E-01,1.226375E-01,1.509548E+03,1.546696E+03,9.869116E-02,1.363875E-01,6.187960E+02,5.822897E+02,4.045562E-02,5.134624E-02,1.510298E+03,1.512123E+03,9.874023E-02,1.333388E-01,3.626704E+03,4.027809E+03,2.371065E-01,3.551716E-01,1.229527E+03,2.334103E+03,8.038400E-02,2.058209E-01,3.747646E+03,3.417788E+03,2.450134E-01,3.013801E-01,3.747233E+03,3.489758E+03,2.449865E-01,3.077264E-01,1.916078E+03,1.471252E+03,1.252693E-01,1.297348E-01,1.915991E+03,1.500778E+03,1.252636E-01,1.323384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.917142E+02,3.541218E+02,6.483625E-02,3.122641E-02,9.917580E+02,3.514413E+02,6.483912E-02,3.099005E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.360603E+03,0.000000E+00,1.199778E-01,0.000000E+00,1.238364E+03,0.000000E+00,1.091988E-01,7.832909E+00,1.283346E+03,5.530676E-04,1.131653E-01,7.219889E+01,7.818773E+02,5.097834E-03,6.894584E-02,0.000000E+00,4.089490E+03,0.000000E+00,3.606107E-01,0.000000E+00,1.227535E+03,0.000000E+00,1.443252E-01,2.551095E+02,1.129559E+04,1.801282E-02,9.960433E-01,2.919578E+02,9.678101E+03,2.061461E-02,8.534137E-01,1.014470E+03,6.568726E+03,7.162988E-02,5.792294E-01,1.300887E+03,1.013255E+04,9.185330E-02,8.934866E-01,2.889301E+03,4.917025E+03,1.888966E-01,4.335827E-01,1.042690E+03,2.047775E+03,6.816895E-02,1.805726E-01,2.868245E+03,4.712016E+03,1.875200E-01,4.155050E-01,6.712438E+03,1.212973E+04,4.388455E-01,1.069598E+00,6.697052E+02,7.145838E+03,4.378396E-02,6.301191E-01,7.361377E+03,1.058928E+04,4.812718E-01,9.337614E-01,7.330244E+03,1.120047E+04,4.792364E-01,9.876562E-01,3.874272E+03,4.610011E+03,2.532920E-01,4.065102E-01,3.874298E+03,4.852977E+03,2.532937E-01,4.279349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.198156E+03,1.389065E+03,1.437110E-01,1.224875E-01,2.197904E+03,1.357947E+03,1.436945E-01,1.197436E-01,1.562583E+03,1.520712E+03,1.021585E-01,1.340962E-01,6.448645E+02,5.749443E+02,4.215992E-02,5.069852E-02,1.563295E+03,1.490241E+03,1.022050E-01,1.314093E-01,3.754568E+03,3.965373E+03,2.454660E-01,3.496661E-01,1.313526E+03,2.325482E+03,8.587565E-02,2.050607E-01,3.852166E+03,3.359618E+03,2.518467E-01,2.962507E-01,3.851822E+03,3.423010E+03,2.518243E-01,3.018406E-01,1.961967E+03,1.440476E+03,1.282694E-01,1.270210E-01,1.961909E+03,1.466447E+03,1.282656E-01,1.293111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.013182E+03,3.422273E+02,6.623978E-02,3.017756E-02,1.013213E+03,3.398814E+02,6.624182E-02,2.997070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.372781E+03,0.000000E+00,1.210516E-01,0.000000E+00,1.309563E+03,0.000000E+00,1.154771E-01,3.920862E+01,1.303406E+03,2.768450E-03,1.149342E-01,8.623852E+01,7.895775E+02,6.089147E-03,6.962484E-02,0.000000E+00,4.113563E+03,0.000000E+00,3.627335E-01,0.000000E+00,1.241464E+03,0.000000E+00,1.459629E-01,4.135372E+02,1.140249E+04,2.919912E-02,1.005470E+00,4.559925E+02,9.754117E+03,3.219681E-02,8.601168E-01,1.077155E+03,6.609132E+03,7.605596E-02,5.827925E-01,1.397566E+03,1.019555E+04,9.867962E-02,8.990426E-01,2.951279E+03,4.879421E+03,1.929486E-01,4.302667E-01,1.087552E+03,2.038742E+03,7.110191E-02,1.797760E-01,2.930162E+03,4.684119E+03,1.915680E-01,4.130450E-01,6.860705E+03,1.204781E+04,4.485389E-01,1.062375E+00,9.939397E+02,7.164276E+03,6.498175E-02,6.317450E-01,7.456952E+03,1.049791E+04,4.875203E-01,9.257043E-01,7.420192E+03,1.108645E+04,4.851170E-01,9.776016E-01,3.927596E+03,4.555020E+03,2.567782E-01,4.016611E-01,3.927618E+03,4.788298E+03,2.567797E-01,4.222315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.229439E+03,1.356600E+03,1.457562E-01,1.196249E-01,2.229106E+03,1.326875E+03,1.457344E-01,1.170037E-01,1.610891E+03,1.497297E+03,1.053168E-01,1.320314E-01,6.694335E+02,5.684929E+02,4.376620E-02,5.012963E-02,1.611564E+03,1.470371E+03,1.053608E-01,1.296571E-01,3.870487E+03,3.907748E+03,2.530446E-01,3.445847E-01,1.385312E+03,2.319545E+03,9.056890E-02,2.045372E-01,3.945214E+03,3.305495E+03,2.579300E-01,2.914782E-01,3.944941E+03,3.361476E+03,2.579122E-01,2.964145E-01,2.001994E+03,1.411611E+03,1.308863E-01,1.244757E-01,2.001966E+03,1.434518E+03,1.308844E-01,1.264956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.031618E+03,3.310425E+02,6.744510E-02,2.919128E-02,1.031638E+03,3.289786E+02,6.744637E-02,2.900929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.383461E+03,0.000000E+00,1.219934E-01,0.000000E+00,1.377753E+03,0.000000E+00,1.214901E-01,6.211712E+01,1.321418E+03,4.385978E-03,1.165225E-01,1.007972E+02,7.962508E+02,7.117106E-03,7.021329E-02,0.000000E+00,4.135076E+03,0.000000E+00,3.646304E-01,0.000000E+00,1.254472E+03,0.000000E+00,1.474922E-01,6.191622E+02,1.150063E+04,4.371793E-02,1.014124E+00,6.193894E+02,9.823064E+03,4.373397E-02,8.661965E-01,1.134207E+03,6.645253E+03,8.008431E-02,5.859776E-01,1.485421E+03,1.025209E+04,1.048829E-01,9.040280E-01,3.006459E+03,4.845734E+03,1.965562E-01,4.272962E-01,1.126978E+03,2.031487E+03,7.367955E-02,1.791362E-01,2.985152E+03,4.659365E+03,1.951631E-01,4.108622E-01,6.990891E+03,1.197295E+04,4.570502E-01,1.055773E+00,1.170600E+03,7.186601E+03,7.653147E-02,6.337136E-01,7.548480E+03,1.041292E+04,4.935043E-01,9.182104E-01,7.504903E+03,1.098029E+04,4.906553E-01,9.682406E-01,3.975685E+03,4.503142E+03,2.599222E-01,3.970865E-01,3.975515E+03,4.727354E+03,2.599111E-01,4.168575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.256964E+03,1.325947E+03,1.475557E-01,1.169219E-01,2.256623E+03,1.297523E+03,1.475334E-01,1.144154E-01,1.654694E+03,1.476092E+03,1.081805E-01,1.301616E-01,6.931209E+02,5.628028E+02,4.531483E-02,4.962788E-02,1.655326E+03,1.452229E+03,1.082218E-01,1.280574E-01,3.975021E+03,3.854425E+03,2.598788E-01,3.398827E-01,1.444891E+03,2.315558E+03,9.446405E-02,2.041857E-01,4.028192E+03,3.255044E+03,2.633550E-01,2.870294E-01,4.027988E+03,3.304619E+03,2.633416E-01,2.914009E-01,2.036994E+03,1.384531E+03,1.331745E-01,1.220878E-01,2.036992E+03,1.404796E+03,1.331744E-01,1.238747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.047532E+03,3.204910E+02,6.848548E-02,2.826085E-02,1.047540E+03,3.186534E+02,6.848604E-02,2.809882E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,0.000000E+00,1.392461E+03,0.000000E+00,1.227871E-01,0.000000E+00,1.442112E+03,0.000000E+00,1.271652E-01,9.541762E+01,1.335621E+03,6.737267E-03,1.177749E-01,1.137703E+02,8.019714E+02,8.033113E-03,7.071773E-02,3.458814E+01,4.152142E+03,2.442206E-03,3.661353E-01,0.000000E+00,1.266498E+03,0.000000E+00,1.489062E-01,8.101012E+02,1.158816E+04,5.719979E-02,1.021842E+00,7.046504E+02,9.883917E+03,4.975409E-02,8.715625E-01,1.186446E+03,6.676449E+03,8.377283E-02,5.887284E-01,1.565580E+03,1.030111E+04,1.105428E-01,9.083508E-01,3.055554E+03,4.815265E+03,1.997659E-01,4.246095E-01,1.162307E+03,2.025693E+03,7.598929E-02,1.786253E-01,3.034548E+03,4.637168E+03,1.983926E-01,4.089049E-01,7.107317E+03,1.190321E+04,4.646619E-01,1.049624E+00,1.341232E+03,7.209978E+03,8.768704E-02,6.357749E-01,7.640166E+03,1.033375E+04,4.994985E-01,9.112288E-01,7.591535E+03,1.088129E+04,4.963191E-01,9.595104E-01,4.020021E+03,4.454274E+03,2.628208E-01,3.927773E-01,4.019802E+03,4.670008E+03,2.628065E-01,4.118007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.281668E+03,1.297120E+03,1.491708E-01,1.143799E-01,2.281269E+03,1.269914E+03,1.491447E-01,1.119809E-01,1.694587E+03,1.456841E+03,1.107886E-01,1.284640E-01,7.154467E+02,5.577934E+02,4.677445E-02,4.918615E-02,1.695178E+03,1.435625E+03,1.108273E-01,1.265932E-01,4.069634E+03,3.805089E+03,2.660644E-01,3.355322E-01,1.496252E+03,2.312661E+03,9.782189E-02,2.039302E-01,4.102620E+03,3.208063E+03,2.682210E-01,2.828866E-01,4.102481E+03,3.252105E+03,2.682119E-01,2.867702E-01,2.067798E+03,1.359183E+03,1.351884E-01,1.198526E-01,2.067822E+03,1.377173E+03,1.351900E-01,1.214389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.061433E+03,3.104875E+02,6.939430E-02,2.737875E-02,1.061432E+03,3.088151E+02,6.939425E-02,2.723127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,0.000000E+00,1.400606E+03,0.000000E+00,1.235052E-01,2.087148E+01,1.503042E+03,1.473698E-03,1.325381E-01,1.267691E+02,1.350351E+03,8.950939E-03,1.190738E-01,1.259839E+02,8.069939E+02,8.895494E-03,7.116062E-02,5.683557E+01,4.168844E+03,4.013057E-03,3.676081E-01,0.000000E+00,1.277601E+03,0.000000E+00,1.502115E-01,8.779858E+02,1.167079E+04,6.199300E-02,1.029129E+00,8.103585E+02,9.940694E+03,5.721795E-02,8.765691E-01,1.234630E+03,6.705281E+03,8.717500E-02,5.912708E-01,1.639235E+03,1.034658E+04,1.157434E-01,9.123603E-01,3.099673E+03,4.787374E+03,2.026503E-01,4.221500E-01,1.194802E+03,2.020762E+03,7.811371E-02,1.781905E-01,3.078957E+03,4.616977E+03,2.012959E-01,4.071244E-01,7.215547E+03,1.183981E+04,4.717378E-01,1.044033E+00,1.498544E+03,7.235575E+03,9.797172E-02,6.380321E-01,7.730859E+03,1.025967E+04,5.054278E-01,9.046962E-01,7.677488E+03,1.078857E+04,5.019385E-01,9.513351E-01,4.062349E+03,4.408203E+03,2.655881E-01,3.887147E-01,4.062097E+03,4.615996E+03,2.655716E-01,4.070380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.304570E+03,1.269880E+03,1.506681E-01,1.119778E-01,2.304111E+03,1.243819E+03,1.506381E-01,1.096798E-01,1.731283E+03,1.439295E+03,1.131878E-01,1.269168E-01,7.363655E+02,5.532935E+02,4.814208E-02,4.878935E-02,1.731836E+03,1.420368E+03,1.132239E-01,1.252479E-01,4.156152E+03,3.759339E+03,2.717208E-01,3.314980E-01,1.541663E+03,2.311239E+03,1.007908E-01,2.038048E-01,4.170352E+03,3.164258E+03,2.726491E-01,2.790238E-01,4.170274E+03,3.203515E+03,2.726440E-01,2.824856E-01,2.095445E+03,1.335459E+03,1.369959E-01,1.177606E-01,2.095491E+03,1.351486E+03,1.369990E-01,1.191738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.073729E+03,3.008510E+02,7.019820E-02,2.652900E-02,1.073719E+03,2.993833E+02,7.019759E-02,2.639958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,5.890220E+00,1.407708E+03,4.158978E-04,1.241315E-01,8.215647E+01,1.557438E+03,5.800921E-03,1.373347E-01,1.401025E+02,1.362896E+03,9.892387E-03,1.201800E-01,1.372242E+02,8.113114E+02,9.689157E-03,7.154134E-02,9.105343E+01,4.183447E+03,6.429119E-03,3.688958E-01,0.000000E+00,1.287783E+03,0.000000E+00,1.514087E-01,1.017672E+03,1.174542E+04,7.185596E-02,1.035709E+00,9.013724E+02,9.991697E+03,6.364428E-02,8.810666E-01,1.279234E+03,6.730594E+03,9.032437E-02,5.935030E-01,1.707190E+03,1.038671E+04,1.205416E-01,9.158990E-01,3.137622E+03,4.760292E+03,2.051314E-01,4.197619E-01,1.223960E+03,2.015977E+03,8.002004E-02,1.777686E-01,3.116671E+03,4.597107E+03,2.037616E-01,4.053723E-01,7.311259E+03,1.177715E+04,4.779952E-01,1.038507E+00,1.620530E+03,7.259405E+03,1.059469E-01,6.401334E-01,7.814256E+03,1.018715E+04,5.108801E-01,8.983015E-01,7.756757E+03,1.069851E+04,5.071210E-01,9.433932E-01,4.100566E+03,4.363326E+03,2.680867E-01,3.847575E-01,4.100291E+03,4.563669E+03,2.680687E-01,4.024238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.325018E+03,1.243534E+03,1.520049E-01,1.096547E-01,2.324502E+03,1.218555E+03,1.519712E-01,1.074521E-01,1.764239E+03,1.422805E+03,1.153423E-01,1.254627E-01,7.554678E+02,5.490665E+02,4.939094E-02,4.841662E-02,1.764754E+03,1.405860E+03,1.153760E-01,1.239685E-01,4.233169E+03,3.715747E+03,2.767559E-01,3.276541E-01,1.583703E+03,2.310031E+03,1.035393E-01,2.036982E-01,4.230327E+03,3.122336E+03,2.765702E-01,2.753271E-01,4.230302E+03,3.157453E+03,2.765685E-01,2.784238E-01,2.119434E+03,1.312757E+03,1.385643E-01,1.157587E-01,2.119501E+03,1.327090E+03,1.385687E-01,1.170226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.084323E+03,2.916521E+02,7.089081E-02,2.571784E-02,1.084305E+03,2.902921E+02,7.088966E-02,2.559792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.623804E+01,1.413986E+03,1.146539E-03,1.246851E-01,1.392720E+02,1.606258E+03,9.833744E-03,1.416396E-01,1.670525E+02,1.374388E+03,1.179527E-02,1.211933E-01,1.475356E+02,8.150327E+02,1.041722E-02,7.186948E-02,1.323468E+02,4.196656E+03,9.344769E-03,3.700606E-01,0.000000E+00,1.297108E+03,0.000000E+00,1.525051E-01,1.134968E+03,1.181361E+04,8.013807E-02,1.041723E+00,9.797887E+02,1.003801E+04,6.918111E-02,8.851503E-01,1.320744E+03,6.753064E+03,9.325534E-02,5.954843E-01,1.770200E+03,1.042253E+04,1.249906E-01,9.190574E-01,3.171390E+03,4.733739E+03,2.073390E-01,4.174205E-01,1.250949E+03,2.011147E+03,8.178452E-02,1.773427E-01,3.150156E+03,4.577336E+03,2.059508E-01,4.036289E-01,7.400345E+03,1.171532E+04,4.838194E-01,1.033055E+00,1.729136E+03,7.281667E+03,1.130474E-01,6.420964E-01,7.895361E+03,1.011583E+04,5.161826E-01,8.920130E-01,7.834299E+03,1.061060E+04,5.121905E-01,9.356413E-01,4.137143E+03,4.319478E+03,2.704780E-01,3.808910E-01,4.136852E+03,4.512803E+03,2.704590E-01,3.979384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.344117E+03,1.217965E+03,1.532536E-01,1.074000E-01,2.343547E+03,1.194011E+03,1.532163E-01,1.052878E-01,1.794461E+03,1.407230E+03,1.173182E-01,1.240894E-01,7.731388E+02,5.450475E+02,5.054624E-02,4.806222E-02,1.794943E+03,1.392002E+03,1.173497E-01,1.227466E-01,4.303275E+03,3.674082E+03,2.813393E-01,3.239801E-01,1.626625E+03,2.309081E+03,1.063454E-01,2.036145E-01,4.284574E+03,3.082110E+03,2.801167E-01,2.717801E-01,4.284597E+03,3.113641E+03,2.801183E-01,2.745605E-01,2.140752E+03,1.290986E+03,1.399580E-01,1.138390E-01,2.140839E+03,1.303856E+03,1.399637E-01,1.149739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.093640E+03,2.825391E+02,7.149997E-02,2.491426E-02,1.093615E+03,2.813078E+02,7.149832E-02,2.480568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,2.707239E+01,1.419528E+03,1.911532E-03,1.251738E-01,2.195205E+02,1.649891E+03,1.549995E-02,1.454872E-01,1.883809E+02,1.384786E+03,1.330124E-02,1.221103E-01,1.569698E+02,8.182254E+02,1.108336E-02,7.215101E-02,1.457154E+02,4.208547E+03,1.028870E-02,3.711092E-01,0.000000E+00,1.305642E+03,0.000000E+00,1.535084E-01,1.238383E+03,1.187577E+04,8.743999E-02,1.047204E+00,1.052379E+03,1.007997E+04,7.430660E-02,8.888501E-01,1.359499E+03,6.772889E+03,9.599178E-02,5.972325E-01,1.828950E+03,1.045434E+04,1.291389E-01,9.218620E-01,3.202993E+03,4.707532E+03,2.094052E-01,4.151096E-01,1.275837E+03,2.006191E+03,8.341165E-02,1.769057E-01,3.181180E+03,4.557534E+03,2.079790E-01,4.018828E-01,7.483720E+03,1.165397E+04,4.892704E-01,1.027646E+00,1.827542E+03,7.302085E+03,1.194810E-01,6.438969E-01,7.972671E+03,1.004550E+04,5.212370E-01,8.858110E-01,7.908555E+03,1.052451E+04,5.170452E-01,9.280500E-01,4.171706E+03,4.276544E+03,2.727377E-01,3.771051E-01,4.171406E+03,4.463233E+03,2.727180E-01,3.935674E-01,0.000000E+00,2.333794E+02,0.000000E+00,2.057936E-02,2.361876E+03,1.193115E+03,1.544146E-01,1.052088E-01,2.361256E+03,1.170136E+03,1.543741E-01,1.031825E-01,1.821979E+03,1.392448E+03,1.191173E-01,1.227859E-01,7.894076E+02,5.412047E+02,5.160986E-02,4.772336E-02,1.822432E+03,1.378711E+03,1.191469E-01,1.215746E-01,4.366577E+03,3.634123E+03,2.854779E-01,3.204565E-01,1.669314E+03,2.308275E+03,1.091364E-01,2.035434E-01,4.333317E+03,3.043397E+03,2.833035E-01,2.683663E-01,4.333388E+03,3.071812E+03,2.833081E-01,2.708720E-01,2.159562E+03,1.270055E+03,1.411878E-01,1.119933E-01,2.159668E+03,1.281657E+03,1.411947E-01,1.130163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.101797E+03,2.735535E+02,7.203325E-02,2.412191E-02,1.101764E+03,2.724306E+02,7.203111E-02,2.402289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,4.192946E+01,1.424418E+03,2.960563E-03,1.256050E-01,2.967357E+02,1.688807E+03,2.095197E-02,1.489188E-01,2.082325E+02,1.394179E+03,1.470292E-02,1.229385E-01,1.656174E+02,8.209482E+02,1.169395E-02,7.239111E-02,1.776402E+02,4.219225E+03,1.254286E-02,3.720507E-01,0.000000E+00,1.313452E+03,0.000000E+00,1.544267E-01,1.334404E+03,1.193234E+04,9.421989E-02,1.052192E+00,1.119698E+03,1.011792E+04,7.905982E-02,8.921965E-01,1.395688E+03,6.790279E+03,9.854699E-02,5.987659E-01,1.883778E+03,1.048244E+04,1.330102E-01,9.243403E-01,3.234136E+03,4.681505E+03,2.114412E-01,4.128145E-01,1.298940E+03,2.001043E+03,8.492203E-02,1.764518E-01,3.211608E+03,4.537576E+03,2.099684E-01,4.001229E-01,7.561009E+03,1.159285E+04,4.943234E-01,1.022256E+00,1.917902E+03,7.320478E+03,1.253885E-01,6.455188E-01,8.046765E+03,9.975935E+03,5.260811E-01,8.796767E-01,7.980061E+03,1.043994E+04,5.217201E-01,9.205926E-01,4.204655E+03,4.234416E+03,2.748918E-01,3.733902E-01,4.204350E+03,4.414812E+03,2.748719E-01,3.892976E-01,0.000000E+00,5.694648E+02,0.000000E+00,5.021534E-02,2.378553E+03,1.168927E+03,1.555049E-01,1.030758E-01,2.377887E+03,1.146878E+03,1.554614E-01,1.011315E-01,1.847091E+03,1.378361E+03,1.207590E-01,1.215437E-01,8.043773E+02,5.375074E+02,5.258855E-02,4.739733E-02,1.847515E+03,1.365921E+03,1.207868E-01,1.204467E-01,4.423851E+03,3.595709E+03,2.892224E-01,3.170692E-01,1.712318E+03,2.307527E+03,1.119478E-01,2.034774E-01,4.377241E+03,3.006067E+03,2.861751E-01,2.650746E-01,4.377357E+03,3.031772E+03,2.861826E-01,2.673413E-01,2.176206E+03,1.249898E+03,1.422759E-01,1.102159E-01,2.176331E+03,1.260399E+03,1.422841E-01,1.111419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.108961E+03,2.646547E+02,7.250160E-02,2.333722E-02,1.108921E+03,2.636202E+02,7.249900E-02,2.324600E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,5.427272E+01,1.428748E+03,3.832099E-03,1.259869E-01,3.506821E+02,1.723606E+03,2.476104E-02,1.519874E-01,2.266268E+02,1.402692E+03,1.600171E-02,1.236892E-01,1.735570E+02,8.232859E+02,1.225455E-02,7.259725E-02,2.033452E+02,4.228835E+03,1.435784E-02,3.728982E-01,0.000000E+00,1.320607E+03,0.000000E+00,1.552679E-01,1.423545E+03,1.198409E+04,1.005139E-01,1.056755E+00,1.182264E+03,1.015236E+04,8.347756E-02,8.952340E-01,1.429504E+03,6.805646E+03,1.009347E-01,6.001210E-01,1.935042E+03,1.050743E+04,1.366299E-01,9.265438E-01,3.265187E+03,4.656983E+03,2.134713E-01,4.106522E-01,1.320464E+03,1.996378E+03,8.632927E-02,1.760403E-01,3.242379E+03,4.518817E+03,2.119801E-01,3.984687E-01,7.631910E+03,1.153565E+04,4.989587E-01,1.017212E+00,2.001802E+03,7.338409E+03,1.308738E-01,6.471000E-01,8.117968E+03,9.910344E+03,5.307362E-01,8.738928E-01,8.049091E+03,1.036002E+04,5.262332E-01,9.135450E-01,4.236224E+03,4.194604E+03,2.769557E-01,3.698797E-01,4.235920E+03,4.369014E+03,2.769358E-01,3.852591E-01,0.000000E+00,1.014678E+03,0.000000E+00,8.947421E-02,2.394320E+03,1.146110E+03,1.565358E-01,1.010638E-01,2.393614E+03,1.124951E+03,1.564896E-01,9.919802E-02,1.870043E+03,1.365413E+03,1.222596E-01,1.204020E-01,8.181614E+02,5.341736E+02,5.348972E-02,4.710336E-02,1.870441E+03,1.354101E+03,1.222856E-01,1.194045E-01,4.475733E+03,3.559982E+03,2.926143E-01,3.139187E-01,1.753730E+03,2.307406E+03,1.146553E-01,2.034668E-01,4.416888E+03,2.971206E+03,2.887672E-01,2.620005E-01,4.417048E+03,2.994553E+03,2.887776E-01,2.640593E-01,2.190959E+03,1.231017E+03,1.432404E-01,1.085509E-01,2.191100E+03,1.240562E+03,1.432497E-01,1.093926E-01,0.000000E+00,3.369216E+01,0.000000E+00,2.970970E-03,1.115267E+03,2.560359E+02,7.291387E-02,2.257721E-02,1.115220E+03,2.551476E+02,7.291083E-02,2.249888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,6.533626E+01,1.432584E+03,4.613275E-03,1.263251E-01,4.249436E+02,1.754740E+03,3.000451E-02,1.547327E-01,2.436070E+02,1.410403E+03,1.720065E-02,1.243691E-01,1.808609E+02,8.252842E+02,1.277026E-02,7.277346E-02,2.272728E+02,4.237480E+03,1.604732E-02,3.736604E-01,0.000000E+00,1.327168E+03,0.000000E+00,1.560393E-01,1.506458E+03,1.203142E+04,1.063683E-01,1.060929E+00,1.240500E+03,1.018362E+04,8.758947E-02,8.979903E-01,1.461116E+03,6.819190E+03,1.031667E-01,6.013153E-01,1.983044E+03,1.052960E+04,1.400192E-01,9.284988E-01,3.297416E+03,4.633763E+03,2.155783E-01,4.086047E-01,1.340563E+03,1.992159E+03,8.764329E-02,1.756683E-01,3.274249E+03,4.501084E+03,2.140638E-01,3.969051E-01,7.695910E+03,1.148211E+04,5.031429E-01,1.012491E+00,2.080387E+03,7.355445E+03,1.360114E-01,6.486022E-01,8.186546E+03,9.848540E+03,5.352197E-01,8.684430E-01,8.115872E+03,1.028449E+04,5.305991E-01,9.068854E-01,4.266589E+03,4.157067E+03,2.789409E-01,3.665696E-01,4.266291E+03,4.325770E+03,2.789214E-01,3.814458E-01,0.000000E+00,1.561152E+03,0.000000E+00,1.376622E-01,2.409311E+03,1.124641E+03,1.575158E-01,9.917071E-02,2.408568E+03,1.104337E+03,1.574673E-01,9.738033E-02,1.891057E+03,1.353550E+03,1.236335E-01,1.193558E-01,8.308681E+02,5.311883E+02,5.432046E-02,4.684012E-02,1.891429E+03,1.343219E+03,1.236578E-01,1.184449E-01,4.522784E+03,3.526844E+03,2.956904E-01,3.109967E-01,1.793305E+03,2.307877E+03,1.172426E-01,2.035083E-01,4.452729E+03,2.938743E+03,2.911103E-01,2.591380E-01,4.452929E+03,2.960038E+03,2.911235E-01,2.610158E-01,2.204053E+03,1.213375E+03,1.440965E-01,1.069953E-01,2.204212E+03,1.222090E+03,1.441069E-01,1.077638E-01,0.000000E+00,1.482881E+02,0.000000E+00,1.307603E-02,1.120829E+03,2.480174E+02,7.327751E-02,2.187014E-02,1.120776E+03,2.472278E+02,7.327405E-02,2.180052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
