04:45:00,7.885822E+01,1.435983E+03,5.568037E-03,1.266248E-01,4.909513E+02,1.782621E+03,3.466519E-02,1.571913E-01,2.592824E+02,1.417386E+03,1.830747E-02,1.249849E-01,1.876075E+02,8.269833E+02,1.324663E-02,7.292328E-02,2.493903E+02,4.245250E+03,1.760900E-02,3.743456E-01,0.000000E+00,1.333189E+03,0.000000E+00,1.567472E-01,1.583671E+03,1.207470E+04,1.118202E-01,1.064746E+00,1.294807E+03,1.021197E+04,9.142402E-02,9.004905E-01,1.490673E+03,6.831090E+03,1.052537E-01,6.023647E-01,2.028044E+03,1.054922E+04,1.431965E-01,9.302293E-01,3.329512E+03,4.611629E+03,2.176767E-01,4.066529E-01,1.359339E+03,1.988310E+03,8.887081E-02,1.753290E-01,3.306079E+03,4.484189E+03,2.161447E-01,3.954152E-01,7.756556E+03,1.143196E+04,5.071078E-01,1.008069E+00,2.154498E+03,7.371099E+03,1.408567E-01,6.499826E-01,8.252736E+03,9.790310E+03,5.395471E-01,8.633083E-01,8.180598E+03,1.021311E+04,5.348309E-01,9.005904E-01,4.295888E+03,4.121755E+03,2.808564E-01,3.634559E-01,4.295599E+03,4.285008E+03,2.808375E-01,3.778514E-01,0.000000E+00,1.947180E+03,0.000000E+00,1.717021E-01,2.423624E+03,1.104503E+03,1.584516E-01,9.739490E-02,2.422849E+03,1.085024E+03,1.584009E-01,9.567730E-02,1.910334E+03,1.342705E+03,1.248938E-01,1.183996E-01,8.425980E+02,5.285402E+02,5.508734E-02,4.660660E-02,1.910681E+03,1.333230E+03,1.249164E-01,1.175640E-01,4.565507E+03,3.496188E+03,2.984836E-01,3.082934E-01,1.830873E+03,2.308888E+03,1.196988E-01,2.035975E-01,4.485175E+03,2.908598E+03,2.932316E-01,2.564798E-01,4.485415E+03,2.928105E+03,2.932473E-01,2.581999E-01,2.215693E+03,1.196936E+03,1.448575E-01,1.055457E-01,2.215867E+03,1.204930E+03,1.448689E-01,1.062505E-01,0.000000E+00,2.864398E+02,0.000000E+00,2.525823E-02,1.125745E+03,2.405552E+02,7.359890E-02,2.121213E-02,1.125686E+03,2.398600E+02,7.359505E-02,2.115082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,9.105431E+01,1.439147E+03,6.429181E-03,1.269038E-01,5.526751E+02,1.806478E+03,3.902339E-02,1.592950E-01,2.737576E+02,1.430312E+03,1.932953E-02,1.261247E-01,1.938429E+02,8.287775E+02,1.368690E-02,7.308149E-02,2.697722E+02,4.256382E+03,1.904813E-02,3.753272E-01,0.000000E+00,1.338718E+03,0.000000E+00,1.573973E-01,1.655659E+03,1.211429E+04,1.169031E-01,1.068236E+00,1.345518E+03,1.025179E+04,9.500463E-02,9.040012E-01,1.518311E+03,6.849417E+03,1.072052E-01,6.039807E-01,2.070266E+03,1.056377E+04,1.461778E-01,9.315117E-01,3.361324E+03,4.595869E+03,2.197565E-01,4.052631E-01,1.376829E+03,1.984729E+03,9.001425E-02,1.750131E-01,3.337747E+03,4.473392E+03,2.182151E-01,3.944631E-01,7.814823E+03,1.138497E+04,5.109172E-01,1.003925E+00,2.224773E+03,7.384975E+03,1.454511E-01,6.512062E-01,8.316742E+03,9.903162E+03,5.437316E-01,8.732596E-01,8.243439E+03,1.016020E+04,5.389393E-01,8.959250E-01,4.324229E+03,4.179089E+03,2.827093E-01,3.685115E-01,4.323953E+03,4.272375E+03,2.826912E-01,3.767375E-01,0.000000E+00,2.292267E+03,0.000000E+00,2.021318E-01,2.437337E+03,1.085680E+03,1.593481E-01,9.573508E-02,2.436534E+03,1.067003E+03,1.592956E-01,9.408817E-02,1.928057E+03,1.335042E+03,1.260524E-01,1.177238E-01,8.534433E+02,5.262215E+02,5.579638E-02,4.640215E-02,1.928379E+03,1.326333E+03,1.260735E-01,1.169559E-01,4.604357E+03,3.500344E+03,3.010235E-01,3.086599E-01,1.866421E+03,2.310318E+03,1.220228E-01,2.037235E-01,4.514593E+03,2.941480E+03,2.951549E-01,2.593793E-01,4.514869E+03,2.904183E+03,2.951729E-01,2.560905E-01,2.226055E+03,1.214345E+03,1.455349E-01,1.070808E-01,2.226244E+03,1.198667E+03,1.455473E-01,1.056983E-01,0.000000E+00,4.683137E+02,0.000000E+00,4.129584E-02,1.130098E+03,2.336834E+02,7.388350E-02,2.060618E-02,1.130033E+03,2.330799E+02,7.387928E-02,2.055295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.023249E+02,1.441517E+03,7.224980E-03,1.271128E-01,6.096783E+02,1.826935E+03,4.304829E-02,1.610989E-01,2.871467E+02,1.451308E+03,2.027491E-02,1.279761E-01,1.996273E+02,8.307873E+02,1.409533E-02,7.325872E-02,2.885405E+02,4.270637E+03,2.037332E-02,3.765842E-01,0.000000E+00,1.343751E+03,0.000000E+00,1.579891E-01,1.722996E+03,1.215772E+04,1.216576E-01,1.072066E+00,1.392922E+03,1.030983E+04,9.835173E-02,9.091197E-01,1.544209E+03,6.882771E+03,1.090338E-01,6.069218E-01,2.109979E+03,1.057288E+04,1.489818E-01,9.323149E-01,3.394341E+03,4.593162E+03,2.219151E-01,4.050245E-01,1.393895E+03,1.983701E+03,9.113005E-02,1.749225E-01,3.370662E+03,4.482422E+03,2.203670E-01,3.952594E-01,7.877406E+03,1.141281E+04,5.150087E-01,1.006381E+00,2.293635E+03,7.400686E+03,1.499532E-01,6.525915E-01,8.382661E+03,1.034569E+04,5.480413E-01,9.122819E-01,8.308442E+03,1.014144E+04,5.431890E-01,8.942711E-01,4.353540E+03,4.408400E+03,2.846256E-01,3.887321E-01,4.353280E+03,4.304026E+03,2.846086E-01,3.795285E-01,6.337459E+03,1.432342E+04,4.474765E-01,1.263037E+00,2.451408E+03,1.070592E+03,1.602680E-01,9.440464E-02,2.450579E+03,1.052699E+03,1.602139E-01,9.282685E-02,1.945107E+03,1.332820E+03,1.271671E-01,1.175279E-01,8.638414E+02,5.250328E+02,5.647619E-02,4.629733E-02,1.945406E+03,1.327478E+03,1.271867E-01,1.170568E-01,4.641536E+03,3.553574E+03,3.034542E-01,3.133537E-01,1.900956E+03,2.313241E+03,1.242807E-01,2.039813E-01,4.542927E+03,3.092220E+03,2.970073E-01,2.726716E-01,4.543239E+03,2.893648E+03,2.970277E-01,2.551615E-01,2.236022E+03,1.292336E+03,1.461866E-01,1.139580E-01,2.236226E+03,1.207860E+03,1.461999E-01,1.065090E-01,3.871601E+03,5.000234E+03,2.733668E-01,4.409200E-01,1.134295E+03,2.283112E+02,7.415787E-02,2.013245E-02,1.134225E+03,2.277851E+02,7.415330E-02,2.008606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.126257E+02,1.445413E+03,7.952295E-03,1.274563E-01,6.617118E+02,1.847728E+03,4.672228E-02,1.629324E-01,2.995257E+02,1.492992E+03,2.114897E-02,1.316518E-01,2.049711E+02,8.334734E+02,1.447264E-02,7.349558E-02,3.057820E+02,4.301447E+03,2.159071E-02,3.793011E-01,0.000000E+00,1.348488E+03,0.000000E+00,1.585460E-01,1.785806E+03,1.222044E+04,1.260926E-01,1.077597E+00,1.437122E+03,1.038967E+04,1.014726E-01,9.161596E-01,1.568293E+03,6.940538E+03,1.107343E-01,6.120157E-01,2.147107E+03,1.058713E+04,1.516033E-01,9.335722E-01,3.421341E+03,4.602533E+03,2.236803E-01,4.058508E-01,1.407430E+03,1.983332E+03,9.201489E-02,1.748900E-01,3.397610E+03,4.744641E+03,2.221289E-01,4.183819E-01,7.930106E+03,1.155037E+04,5.184542E-01,1.018510E+00,2.352116E+03,7.420442E+03,1.537765E-01,6.543336E-01,8.434846E+03,1.117584E+04,5.514530E-01,9.854842E-01,8.359978E+03,1.015641E+04,5.465584E-01,8.955909E-01,4.376894E+03,4.835062E+03,2.861524E-01,4.263551E-01,4.376651E+03,4.377500E+03,2.861366E-01,3.860074E-01,6.980281E+03,1.707823E+04,4.928651E-01,1.505956E+00,2.462773E+03,1.058713E+03,1.610111E-01,9.335718E-02,2.461923E+03,1.041602E+03,1.609555E-01,9.184834E-02,1.958392E+03,1.335593E+03,1.280356E-01,1.177724E-01,8.721889E+02,5.243740E+02,5.702193E-02,4.623923E-02,1.958669E+03,1.418079E+03,1.280538E-01,1.250460E-01,4.670118E+03,3.651793E+03,3.053228E-01,3.220146E-01,1.929396E+03,2.317859E+03,1.261400E-01,2.043885E-01,4.564035E+03,3.380910E+03,2.983873E-01,2.981282E-01,4.564380E+03,2.896318E+03,2.984099E-01,2.553970E-01,2.243107E+03,1.440114E+03,1.466498E-01,1.269890E-01,2.243324E+03,1.231882E+03,1.466639E-01,1.086272E-01,5.182949E+03,6.261583E+03,3.659587E-01,5.521456E-01,1.137276E+03,2.241856E+02,7.435280E-02,1.976865E-02,1.137201E+03,2.237246E+02,7.434789E-02,1.972801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.220107E+02,1.448558E+03,8.614954E-03,1.277337E-01,7.092038E+02,1.865732E+03,5.007561E-02,1.645200E-01,3.110248E+02,1.541432E+03,2.196090E-02,1.359233E-01,2.099593E+02,8.364469E+02,1.482485E-02,7.375778E-02,3.217085E+02,4.334488E+03,2.271526E-02,3.822146E-01,0.000000E+00,1.352787E+03,0.000000E+00,1.590515E-01,1.844693E+03,1.228182E+04,1.302505E-01,1.083009E+00,1.478579E+03,1.048941E+04,1.043998E-01,9.249550E-01,1.590950E+03,7.013050E+03,1.123341E-01,6.184099E-01,2.182175E+03,1.059571E+04,1.540795E-01,9.343282E-01,3.449375E+03,4.620801E+03,2.255131E-01,4.074617E-01,1.420985E+03,1.981807E+03,9.290113E-02,1.747555E-01,3.425642E+03,5.264244E+03,2.239615E-01,4.642004E-01,7.990581E+03,1.177332E+04,5.224079E-01,1.038170E+00,2.403878E+03,7.423895E+03,1.571606E-01,6.546381E-01,8.491976E+03,1.238542E+04,5.551881E-01,1.092144E+00,8.416698E+03,1.020314E+04,5.502666E-01,8.997120E-01,4.403249E+03,5.448052E+03,2.878755E-01,4.804085E-01,4.403028E+03,4.484034E+03,2.878610E-01,3.954015E-01,1.201686E+04,2.441995E+04,8.484891E-01,2.153348E+00,2.475131E+03,1.050530E+03,1.618190E-01,9.263557E-02,2.474263E+03,1.034220E+03,1.617623E-01,9.119736E-02,1.968866E+03,1.342264E+03,1.287205E-01,1.183606E-01,8.787019E+02,5.236015E+02,5.744774E-02,4.617112E-02,1.969122E+03,1.601296E+03,1.287372E-01,1.412021E-01,4.695030E+03,3.781014E+03,3.069515E-01,3.334093E-01,1.951470E+03,2.316602E+03,1.275831E-01,2.042777E-01,4.582643E+03,3.804071E+03,2.996038E-01,3.354425E-01,4.583020E+03,2.911878E+03,2.996285E-01,2.567690E-01,2.250013E+03,1.653871E+03,1.471013E-01,1.458381E-01,2.250242E+03,1.268026E+03,1.471162E-01,1.118144E-01,8.075566E+03,8.930702E+03,5.702012E-01,7.875081E-01,1.140158E+03,2.214082E+02,7.454118E-02,1.952375E-02,1.140078E+03,2.210001E+02,7.453596E-02,1.948776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.305185E+02,1.452038E+03,9.215675E-03,1.280405E-01,7.524416E+02,1.884618E+03,5.312854E-02,1.661854E-01,3.216830E+02,1.596940E+03,2.271346E-02,1.408180E-01,2.145959E+02,8.396439E+02,1.515223E-02,7.403969E-02,3.363857E+02,4.372057E+03,2.375159E-02,3.855274E-01,0.000000E+00,1.356757E+03,0.000000E+00,1.595182E-01,1.899777E+03,1.234511E+04,1.341398E-01,1.088591E+00,1.517346E+03,1.059745E+04,1.071371E-01,9.344814E-01,1.612101E+03,7.093262E+03,1.138276E-01,6.254830E-01,2.215080E+03,1.060863E+04,1.564028E-01,9.354678E-01,3.470643E+03,4.639904E+03,2.269036E-01,4.091461E-01,1.431048E+03,1.976508E+03,9.355899E-02,1.742882E-01,3.446966E+03,6.008858E+03,2.253556E-01,5.298603E-01,8.040656E+03,1.205462E+04,5.256817E-01,1.062974E+00,2.437866E+03,7.408071E+03,1.593827E-01,6.532428E-01,8.538299E+03,1.378757E+04,5.582166E-01,1.215786E+00,8.462839E+03,1.026458E+04,5.532832E-01,9.051289E-01,4.426221E+03,6.141335E+03,2.893773E-01,5.415421E-01,4.426021E+03,4.590535E+03,2.893642E-01,4.047928E-01,1.524966E+04,2.947202E+04,1.076751E+00,2.598839E+00,2.486016E+03,1.045542E+03,1.625307E-01,9.219575E-02,2.485133E+03,1.029993E+03,1.624729E-01,9.082466E-02,1.973417E+03,1.349964E+03,1.290180E-01,1.190396E-01,8.816484E+02,5.218347E+02,5.764038E-02,4.601532E-02,1.973654E+03,1.862858E+03,1.290335E-01,1.642665E-01,4.709872E+03,3.898448E+03,3.079219E-01,3.437646E-01,1.961199E+03,2.307977E+03,1.282192E-01,2.035171E-01,4.593305E+03,4.295988E+03,3.003010E-01,3.788197E-01,4.593711E+03,2.934865E+03,3.003275E-01,2.587960E-01,2.254799E+03,1.896631E+03,1.474142E-01,1.672447E-01,2.255040E+03,1.304692E+03,1.474299E-01,1.150476E-01,1.010865E+04,1.077870E+04,7.137534E-01,9.504647E-01,1.142204E+03,2.197979E+02,7.467498E-02,1.938175E-02,1.142120E+03,2.194310E+02,7.466947E-02,1.934940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.363869E+02,2.072542E+03,4.493413E-02,1.827565E-01,3.465082E+03,4.789506E+03,2.446632E-01,4.223380E-01,1.402222E+03,2.877105E+03,9.900836E-02,2.537028E-01,6.908110E+02,1.365865E+03,4.877692E-02,1.204418E-01,1.623218E+03,5.989096E+03,1.146125E-01,5.281177E-01,4.564078E+02,2.012059E+03,3.222613E-02,2.365641E-01,8.617959E+03,1.988522E+04,6.084986E-01,1.753477E+00,6.415558E+03,1.638844E+04,4.529910E-01,1.445131E+00,5.005481E+03,1.100731E+04,3.534280E-01,9.706228E-01,7.348720E+03,1.647353E+04,5.188799E-01,1.452634E+00,7.365788E+03,4.658526E+03,4.815602E-01,4.107882E-01,3.319967E+03,1.967718E+03,2.170527E-01,1.735131E-01,7.335711E+03,6.939668E+03,4.795938E-01,6.119391E-01,1.762183E+04,1.231399E+04,1.152079E+00,1.085846E+00,8.731033E+03,7.373372E+03,5.708171E-01,6.501830E-01,1.728502E+04,1.521889E+04,1.130059E+00,1.342000E+00,1.718837E+04,1.034010E+04,1.123741E+00,9.117889E-01,8.400319E+03,6.828040E+03,5.491957E-01,6.020957E-01,8.400296E+03,4.682907E+03,5.491943E-01,4.129381E-01,1.187560E+04,2.211036E+04,8.385147E-01,1.949688E+00,4.247209E+03,1.044435E+03,2.776739E-01,9.209811E-02,4.246100E+03,1.029409E+03,2.776014E-01,9.077314E-02,3.639736E+03,1.358791E+03,2.379585E-01,1.198180E-01,1.710026E+03,5.191477E+02,1.117980E-01,4.577837E-02,3.639900E+03,2.190612E+03,2.379693E-01,1.931679E-01,8.889514E+03,3.989485E+03,5.811783E-01,3.517923E-01,4.233133E+03,2.292381E+03,2.767536E-01,2.021418E-01,8.259771E+03,4.803524E+03,5.400070E-01,4.235741E-01,8.260400E+03,2.965783E+03,5.400481E-01,2.615223E-01,3.895064E+03,2.140767E+03,2.546513E-01,1.887725E-01,3.895397E+03,1.338560E+03,2.546731E-01,1.180341E-01,8.027085E+03,8.000380E+03,5.667781E-01,7.054725E-01,1.847851E+03,2.195112E+02,1.208087E-01,1.935647E-02,1.847735E+03,2.191784E+02,1.208012E-01,1.932712E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,9.578301E+02,2.281574E+03,6.763066E-02,2.011889E-01,5.189589E+03,5.726970E+03,3.664275E-01,5.050035E-01,1.839971E+03,3.035856E+03,1.299170E-01,2.677014E-01,9.498156E+02,1.492416E+03,6.706477E-02,1.316010E-01,2.197465E+03,6.261656E+03,1.551590E-01,5.521520E-01,6.995022E+02,2.368275E+03,4.939059E-02,2.784456E-01,1.070790E+04,2.294956E+04,7.560655E-01,2.023689E+00,7.981064E+03,1.650411E+04,5.635286E-01,1.455330E+00,6.164302E+03,1.115685E+04,4.352502E-01,9.838097E-01,9.028163E+03,1.664659E+04,6.374623E-01,1.467894E+00,8.972752E+03,4.679349E+03,5.866202E-01,4.126244E-01,4.109719E+03,1.958289E+03,2.686851E-01,1.726816E-01,8.939875E+03,7.802232E+03,5.844708E-01,6.879998E-01,2.122771E+04,1.251036E+04,1.387824E+00,1.103162E+00,1.058181E+04,7.326678E+03,6.918174E-01,6.460655E-01,2.047178E+04,1.659914E+04,1.338403E+00,1.463710E+00,2.036331E+04,1.043325E+04,1.331312E+00,9.200026E-01,9.923307E+03,7.468421E+03,6.487656E-01,6.585644E-01,9.923235E+03,4.761107E+03,6.487609E-01,4.198338E-01,1.393586E+04,2.352871E+04,9.839856E-01,2.074759E+00,5.128953E+03,1.052202E+03,3.353205E-01,9.278305E-02,5.127766E+03,1.048148E+03,3.352429E-01,9.242555E-02,4.410977E+03,1.369969E+03,2.883807E-01,1.208037E-01,2.115580E+03,5.164966E+02,1.383123E-01,4.554460E-02,4.411182E+03,2.497946E+03,2.883941E-01,2.202685E-01,1.070696E+04,4.055527E+03,6.999994E-01,3.576159E-01,5.238737E+03,2.272550E+03,3.424979E-01,2.003931E-01,9.805011E+03,5.302111E+03,6.410317E-01,4.675394E-01,9.805606E+03,3.006497E+03,6.410706E-01,2.651125E-01,4.617130E+03,2.373715E+03,3.018586E-01,2.093139E-01,4.617445E+03,1.369895E+03,3.018792E-01,1.207971E-01,8.321955E+03,8.251940E+03,5.875983E-01,7.276550E-01,2.222317E+03,2.224137E+02,1.452906E-01,1.961241E-02,2.222209E+03,2.256330E+02,1.452835E-01,1.989629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.285218E+03,2.640109E+03,9.074691E-02,2.328045E-01,6.942472E+03,7.546588E+03,4.901954E-01,6.654572E-01,2.392979E+03,3.672532E+03,1.689640E-01,3.238434E-01,1.223790E+03,1.783766E+03,8.640963E-02,1.572923E-01,2.890254E+03,7.052107E+03,2.040756E-01,6.218539E-01,1.011542E+03,2.674435E+03,7.142317E-02,3.144418E-01,1.384360E+04,2.584206E+04,9.774719E-01,2.278749E+00,1.027190E+04,1.901841E+04,7.252804E-01,1.677041E+00,7.735539E+03,1.289499E+04,5.461925E-01,1.137079E+00,1.138502E+04,1.933745E+04,8.038755E-01,1.705174E+00,1.119000E+04,4.709934E+03,7.315793E-01,4.153214E-01,5.229657E+03,1.952625E+03,3.419043E-01,1.721822E-01,1.115649E+04,8.572699E+03,7.293888E-01,7.559395E-01,2.664042E+04,1.265731E+04,1.741696E+00,1.116120E+00,1.350189E+04,7.284532E+03,8.827262E-01,6.423491E-01,2.510166E+04,1.790780E+04,1.641095E+00,1.579107E+00,2.498915E+04,1.055500E+04,1.633740E+00,9.307383E-01,1.200538E+04,8.057926E+03,7.848871E-01,7.105469E-01,1.200517E+04,4.835553E+03,7.848733E-01,4.263984E-01,1.137330E+04,2.002210E+04,8.030481E-01,1.765546E+00,6.129898E+03,1.075893E+03,4.007602E-01,9.487215E-02,6.128734E+03,1.119065E+03,4.006841E-01,9.867901E-02,5.236491E+03,1.386368E+03,3.423511E-01,1.222498E-01,2.545200E+03,5.152773E+02,1.664000E-01,4.543709E-02,5.236796E+03,2.776800E+03,3.423711E-01,2.448579E-01,1.272399E+04,4.111464E+03,8.318684E-01,3.625484E-01,6.396120E+03,2.254977E+03,4.181653E-01,1.988436E-01,1.152092E+04,5.787684E+03,7.532145E-01,5.103573E-01,1.152113E+04,3.061368E+03,7.532280E-01,2.699510E-01,5.391483E+03,2.595060E+03,3.524842E-01,2.288321E-01,5.391628E+03,1.402711E+03,3.524936E-01,1.236908E-01,6.879551E+03,6.961055E+03,4.857527E-01,6.138250E-01,2.589689E+03,2.306365E+02,1.693086E-01,2.033749E-02,2.589610E+03,2.468856E+02,1.693034E-01,2.177034E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.496584E+03,2.880596E+03,1.056711E-01,2.540106E-01,8.077478E+03,8.768837E+03,5.703362E-01,7.732350E-01,2.703735E+03,4.078299E+03,1.909059E-01,3.596239E-01,1.395505E+03,1.975987E+03,9.853407E-02,1.742423E-01,3.291091E+03,7.557449E+03,2.323780E-01,6.664149E-01,1.193261E+03,2.886703E+03,8.425403E-02,3.393989E-01,1.544192E+04,2.777842E+04,1.090326E+00,2.449498E+00,1.145559E+04,2.054911E+04,8.088585E-01,1.812018E+00,8.581921E+03,1.397181E+04,6.059540E-01,1.232033E+00,1.263161E+04,2.105512E+04,8.918954E-01,1.856637E+00,1.247362E+04,4.754350E+03,8.155002E-01,4.192380E-01,5.866855E+03,1.954934E+03,3.835630E-01,1.723858E-01,1.243897E+04,8.779671E+03,8.132347E-01,7.741903E-01,2.962419E+04,1.279005E+04,1.936769E+00,1.127825E+00,1.508036E+04,7.260053E+03,9.859231E-01,6.401906E-01,2.770882E+04,1.914194E+04,1.811546E+00,1.687934E+00,2.759096E+04,1.070868E+04,1.803841E+00,9.442901E-01,1.321811E+04,8.601399E+03,8.641729E-01,7.584703E-01,1.321769E+04,4.913209E+03,8.641459E-01,4.332461E-01,1.040957E+04,1.856383E+04,7.350010E-01,1.636956E+00,6.777846E+03,1.124200E+03,4.431217E-01,9.913178E-02,6.776749E+03,1.274731E+03,4.430501E-01,1.124056E-01,5.750962E+03,1.409795E+03,3.759862E-01,1.243155E-01,2.813221E+03,5.168449E+02,1.839227E-01,4.557532E-02,5.751399E+03,3.036386E+03,3.760148E-01,2.677481E-01,1.395242E+04,4.168989E+03,9.121806E-01,3.676209E-01,7.083782E+03,2.244777E+03,4.631233E-01,1.979441E-01,1.256882E+04,6.260139E+03,8.217235E-01,5.520182E-01,1.256873E+04,3.132480E+03,8.217180E-01,2.762217E-01,5.871738E+03,2.806508E+03,3.838823E-01,2.474775E-01,5.871751E+03,1.439499E+03,3.838831E-01,1.269349E-01,6.162631E+03,6.368900E+03,4.351323E-01,5.616088E-01,2.831941E+03,2.465996E+02,1.851466E-01,2.174512E-02,2.831903E+03,2.969561E+02,1.851441E-01,2.618555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.173172E+03,2.457108E+03,8.283556E-02,2.166675E-01,6.343399E+03,6.879709E+03,4.478960E-01,6.066519E-01,1.898502E+03,3.190590E+03,1.340498E-01,2.813458E-01,1.066699E+03,1.610188E+03,7.531767E-02,1.419861E-01,2.357479E+03,6.390982E+03,1.664573E-01,5.635560E-01,8.951839E+02,2.408474E+03,6.320732E-02,2.831719E-01,1.017762E+04,2.194618E+04,7.186233E-01,1.935212E+00,7.628558E+03,1.614086E+04,5.386387E-01,1.423299E+00,5.942064E+03,1.104035E+04,4.195585E-01,9.735371E-01,8.614849E+03,1.669929E+04,6.082790E-01,1.472541E+00,9.750669E+03,4.822436E+03,6.374789E-01,4.252418E-01,4.560477E+03,1.982054E+03,2.981547E-01,1.747773E-01,9.721873E+03,8.530275E+03,6.355962E-01,7.521986E-01,2.279803E+04,1.295583E+04,1.490489E+00,1.142444E+00,1.025359E+04,7.269763E+03,6.703589E-01,6.410468E-01,2.136606E+04,2.031184E+04,1.396869E+00,1.791095E+00,2.126690E+04,1.091144E+04,1.390387E+00,9.621694E-01,1.035730E+04,9.109822E+03,6.771391E-01,8.033030E-01,1.035649E+04,5.007151E+03,6.770863E-01,4.415299E-01,9.538345E+03,1.759471E+04,6.734854E-01,1.551499E+00,5.595265E+03,1.206903E+03,3.658070E-01,1.064246E-01,5.594494E+03,1.526496E+03,3.657566E-01,1.346062E-01,4.526517E+03,1.443600E+03,2.959345E-01,1.272964E-01,2.213900E+03,5.269964E+02,1.447403E-01,4.647048E-02,4.527169E+03,3.284460E+03,2.959771E-01,2.896233E-01,1.083761E+04,4.242282E+03,7.085407E-01,3.740839E-01,5.406818E+03,2.247817E+03,3.534867E-01,1.982122E-01,9.814534E+03,6.721262E+03,6.416542E-01,5.926801E-01,9.813945E+03,3.226465E+03,6.416158E-01,2.845093E-01,4.648555E+03,3.010787E+03,3.039131E-01,2.654908E-01,4.648348E+03,1.484727E+03,3.038995E-01,1.309230E-01,5.576705E+03,5.964653E+03,3.937611E-01,5.259624E-01,2.333457E+03,2.748309E+02,1.525567E-01,2.423456E-02,2.333495E+03,3.800384E+02,1.525592E-01,3.351174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.006298E+03,2.410718E+03,7.105286E-02,2.125768E-01,5.448793E+03,6.798876E+03,3.847295E-01,5.995240E-01,1.701152E+03,3.363750E+03,1.201153E-01,2.966150E-01,9.339372E+02,1.620048E+03,6.594363E-02,1.428556E-01,2.089372E+03,6.493891E+03,1.475268E-01,5.726305E-01,7.912503E+02,2.200946E+03,5.586876E-02,2.587722E-01,9.380669E+03,2.036731E+04,6.623522E-01,1.795987E+00,7.014253E+03,1.723645E+04,4.952638E-01,1.519908E+00,5.451285E+03,1.174975E+04,3.849054E-01,1.036091E+00,7.928312E+03,1.789112E+04,5.598038E-01,1.577636E+00,9.217225E+03,4.915148E+03,6.026034E-01,4.334171E-01,4.303080E+03,2.049744E+03,2.813266E-01,1.807461E-01,9.190981E+03,8.016751E+03,6.008876E-01,7.069161E-01,2.172820E+04,1.316952E+04,1.420546E+00,1.161287E+00,9.754163E+03,7.310998E+03,6.377073E-01,6.446828E-01,2.039824E+04,2.140990E+04,1.333596E+00,1.887922E+00,2.031143E+04,1.116400E+04,1.327920E+00,9.844405E-01,9.860964E+03,9.585675E+03,6.446897E-01,8.452636E-01,9.859965E+03,5.122657E+03,6.446244E-01,4.517152E-01,8.778365E+03,1.690549E+04,6.198246E-01,1.490724E+00,5.236884E+03,1.330371E+03,3.423768E-01,1.173119E-01,5.236327E+03,1.867792E+03,3.423404E-01,1.647016E-01,4.142314E+03,1.488557E+03,2.708161E-01,1.312608E-01,2.007451E+03,5.504621E+02,1.312430E-01,4.853968E-02,4.143086E+03,3.521010E+03,2.708665E-01,3.104822E-01,9.956191E+03,4.338138E+03,6.509155E-01,3.825364E-01,4.921614E+03,2.263912E+03,3.217651E-01,1.996314E-01,9.076820E+03,7.166733E+03,5.934240E-01,6.319616E-01,9.075954E+03,3.344767E+03,5.933674E-01,2.949411E-01,4.295172E+03,3.207683E+03,2.808096E-01,2.828531E-01,4.294843E+03,1.540380E+03,2.807881E-01,1.358305E-01,5.082127E+03,5.682891E+03,3.588399E-01,5.011166E-01,2.140036E+03,3.150490E+02,1.399112E-01,2.778098E-02,2.140118E+03,4.916884E+02,1.399165E-01,4.335702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.122832E+02,2.191539E+03,5.735386E-02,1.932497E-01,4.412891E+03,5.715328E+03,3.115863E-01,5.039769E-01,1.362076E+03,3.023331E+03,9.617374E-02,2.665969E-01,7.703089E+02,1.447931E+03,5.439013E-02,1.276784E-01,1.666978E+03,6.034399E+03,1.177023E-01,5.321125E-01,6.037687E+02,2.022585E+03,4.263102E-02,2.378017E-01,7.414077E+03,1.881361E+04,5.234947E-01,1.658982E+00,5.582598E+03,1.580516E+04,3.941772E-01,1.393697E+00,4.483587E+03,1.078462E+04,3.165780E-01,9.509867E-01,6.470293E+03,1.633341E+04,4.568557E-01,1.440278E+00,7.993659E+03,5.030318E+03,5.226092E-01,4.435728E-01,3.674794E+03,2.166717E+03,2.402505E-01,1.910608E-01,7.967998E+03,7.954693E+03,5.209315E-01,7.014438E-01,1.866793E+04,1.344837E+04,1.220471E+00,1.185875E+00,8.094656E+03,7.393324E+03,5.292121E-01,6.519424E-01,1.783250E+04,2.243282E+04,1.165852E+00,1.978123E+00,1.775344E+04,1.146091E+04,1.160684E+00,1.010621E+00,8.734033E+03,1.003188E+04,5.710133E-01,8.846098E-01,8.732914E+03,5.260603E+03,5.709401E-01,4.638793E-01,8.123542E+03,1.643109E+04,5.735887E-01,1.448891E+00,4.715706E+03,1.498061E+03,3.083032E-01,1.320989E-01,4.715291E+03,2.270947E+03,3.082761E-01,2.002518E-01,3.660992E+03,1.544292E+03,2.393482E-01,1.361755E-01,1.753869E+03,5.907513E+02,1.146644E-01,5.209238E-02,3.661840E+03,3.744894E+03,2.394036E-01,3.302243E-01,8.771042E+03,4.459757E+03,5.734328E-01,3.932608E-01,4.227069E+03,2.296773E+03,2.763571E-01,2.025291E-01,8.083080E+03,7.593802E+03,5.284553E-01,6.696205E-01,8.082261E+03,3.486102E+03,5.284018E-01,3.074040E-01,3.849755E+03,3.397289E+03,2.516891E-01,2.995725E-01,3.849444E+03,1.606654E+03,2.516688E-01,1.416745E-01,4.667517E+03,5.487423E+03,3.295650E-01,4.838803E-01,1.933015E+03,3.705239E+02,1.263766E-01,3.267275E-02,1.933124E+03,6.296047E+02,1.263837E-01,5.551846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.179084E+02,2.071768E+03,5.069022E-02,1.826882E-01,3.907672E+03,5.135317E+03,2.759137E-01,4.528316E-01,1.244769E+03,2.876256E+03,8.789089E-02,2.536278E-01,6.967750E+02,1.361950E+03,4.919803E-02,1.200966E-01,1.508862E+03,5.817751E+03,1.065380E-01,5.130086E-01,5.354072E+02,1.922035E+03,3.780414E-02,2.259798E-01,6.887770E+03,1.809639E+04,4.863330E-01,1.595738E+00,5.186191E+03,1.525129E+04,3.661876E-01,1.344857E+00,4.191041E+03,1.041143E+04,2.959219E-01,9.180784E-01,6.049670E+03,1.562604E+04,4.271563E-01,1.377902E+00,7.650793E+03,5.170611E+03,5.001933E-01,4.559438E-01,3.501966E+03,2.333859E+03,2.289514E-01,2.057994E-01,7.626367E+03,8.520599E+03,4.985964E-01,7.513453E-01,1.791384E+04,1.378864E+04,1.171171E+00,1.215880E+00,7.718804E+03,7.511957E+03,5.046396E-01,6.624034E-01,1.718667E+04,2.335393E+04,1.123629E+00,2.059346E+00,1.711986E+04,1.181006E+04,1.119261E+00,1.041410E+00,8.428599E+03,1.043919E+04,5.510446E-01,9.205266E-01,8.427413E+03,5.426428E+03,5.509671E-01,4.785017E-01,7.571496E+03,1.610716E+04,5.346097E-01,1.420328E+00,4.517163E+03,1.710670E+03,2.953229E-01,1.508467E-01,4.516871E+03,2.704201E+03,2.953038E-01,2.384561E-01,3.460318E+03,1.611953E+03,2.262286E-01,1.421418E-01,1.645643E+03,6.488146E+02,1.075888E-01,5.721239E-02,3.461222E+03,3.948913E+03,2.262877E-01,3.482146E-01,8.298443E+03,4.610939E+03,5.425353E-01,4.065920E-01,3.962922E+03,2.346048E+03,2.590878E-01,2.068742E-01,7.695081E+03,7.990536E+03,5.030887E-01,7.046044E-01,7.694193E+03,3.653322E+03,5.030307E-01,3.221495E-01,3.668876E+03,3.575236E+03,2.398636E-01,3.152639E-01,3.668535E+03,1.685574E+03,2.398413E-01,1.486337E-01,4.324345E+03,5.356074E+03,3.053342E-01,4.722979E-01,1.835787E+03,4.415395E+02,1.200200E-01,3.893490E-02,1.835915E+03,7.810948E+02,1.200284E-01,6.887684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.472429E+02,1.985845E+03,4.570066E-02,1.751115E-01,3.529557E+03,4.716402E+03,2.492157E-01,4.158917E-01,1.156471E+03,2.771837E+03,8.165631E-02,2.444202E-01,6.423123E+02,1.301151E+03,4.535252E-02,1.147353E-01,1.389904E+03,5.665463E+03,9.813864E-02,4.995798E-01,4.816858E+02,1.847781E+03,3.401097E-02,2.172494E-01,6.478871E+03,1.757307E+04,4.574614E-01,1.549591E+00,4.880544E+03,1.486764E+04,3.446065E-01,1.311027E+00,3.971406E+03,1.015493E+04,2.804138E-01,8.954604E-01,5.731191E+03,1.514835E+04,4.046691E-01,1.335779E+00,7.392567E+03,5.322928E+03,4.833109E-01,4.693751E-01,3.369240E+03,2.536745E+03,2.202741E-01,2.236899E-01,7.368981E+03,9.490183E+03,4.817690E-01,8.368431E-01,1.733077E+04,1.415458E+04,1.133050E+00,1.248149E+00,7.426536E+03,7.643069E+03,4.855318E-01,6.739649E-01,1.669792E+04,2.414718E+04,1.091676E+00,2.129295E+00,1.664357E+04,1.218257E+04,1.088122E+00,1.074257E+00,8.204331E+03,1.079549E+04,5.363824E-01,9.519449E-01,8.203114E+03,5.606282E+03,5.363028E-01,4.943613E-01,7.112457E+03,1.590176E+04,5.021978E-01,1.402216E+00,4.373643E+03,1.964691E+03,2.859398E-01,1.732462E-01,4.373452E+03,3.155346E+03,2.859274E-01,2.782380E-01,3.306631E+03,1.687004E+03,2.161808E-01,1.487598E-01,1.562907E+03,7.204168E+02,1.021797E-01,6.352626E-02,3.307577E+03,4.128619E+03,2.162426E-01,3.640611E-01,7.932545E+03,4.780479E+03,5.186136E-01,4.215420E-01,3.757640E+03,2.408069E+03,2.456669E-01,2.123432E-01,7.394765E+03,8.347075E+03,4.834547E-01,7.360440E-01,7.393806E+03,3.836070E+03,4.833920E-01,3.382642E-01,3.529672E+03,3.736824E+03,2.307628E-01,3.295127E-01,3.529299E+03,1.772334E+03,2.307384E-01,1.562842E-01,4.041541E+03,5.271860E+03,2.853659E-01,4.648719E-01,1.762575E+03,5.275905E+02,1.152336E-01,4.652286E-02,1.762718E+03,9.426164E+02,1.152429E-01,8.311979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,5.933969E+02,1.921989E+03,4.189869E-02,1.694807E-01,3.241641E+03,4.404891E+03,2.288864E-01,3.884228E-01,1.089048E+03,2.692004E+03,7.689568E-02,2.373806E-01,6.010952E+02,1.256330E+03,4.244225E-02,1.107830E-01,1.299118E+03,5.551565E+03,9.172839E-02,4.895363E-01,4.401677E+02,1.791389E+03,3.107945E-02,2.106192E-01,6.162406E+03,1.717762E+04,4.351164E-01,1.514720E+00,4.644572E+03,1.457787E+04,3.279449E-01,1.285474E+00,3.803499E+03,9.962960E+03,2.685582E-01,8.785325E-01,5.486751E+03,1.481450E+04,3.874096E-01,1.306340E+00,7.201451E+03,5.485810E+03,4.708162E-01,4.837380E-01,3.270217E+03,2.762823E+03,2.138001E-01,2.436253E-01,7.178506E+03,1.065043E+04,4.693161E-01,9.391532E-01,1.689658E+04,1.454413E+04,1.104664E+00,1.282500E+00,7.206981E+03,7.783672E+03,4.711777E-01,6.863632E-01,1.633507E+04,2.481354E+04,1.067954E+00,2.188054E+00,1.629311E+04,1.257595E+04,1.065210E+00,1.108946E+00,8.040813E+03,1.109901E+04,5.256920E-01,9.787093E-01,8.039380E+03,5.796746E+03,5.255983E-01,5.111563E-01,6.733721E+03,1.580732E+04,4.754559E-01,1.393887E+00,4.268594E+03,2.255749E+03,2.790720E-01,1.989117E-01,4.268492E+03,3.613630E+03,2.790653E-01,3.186495E-01,3.185892E+03,1.768902E+03,2.082871E-01,1.559816E-01,1.498119E+03,8.027341E+02,9.794394E-02,7.078499E-02,3.186872E+03,4.283597E+03,2.083512E-01,3.777271E-01,7.642829E+03,4.964902E+03,4.996726E-01,4.378044E-01,3.595159E+03,2.483379E+03,2.350441E-01,2.189840E-01,7.156488E+03,8.662733E+03,4.678766E-01,7.638787E-01,7.155468E+03,4.033167E+03,4.678099E-01,3.556441E-01,3.419711E+03,3.881023E+03,2.235738E-01,3.422281E-01,3.419312E+03,1.865727E+03,2.235476E-01,1.645195E-01,3.808193E+03,5.222389E+03,2.688896E-01,4.605096E-01,1.705949E+03,6.309420E+02,1.115315E-01,5.563639E-02,1.706104E+03,1.113537E+03,1.115416E-01,9.819154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.516242E+02,1.873655E+03,3.894919E-02,1.652187E-01,3.018506E+03,4.172346E+03,2.131313E-01,3.679169E-01,1.036225E+03,2.627632E+03,7.316596E-02,2.317043E-01,5.692184E+02,1.222660E+03,4.019149E-02,1.078140E-01,1.228205E+03,5.463052E+03,8.672135E-02,4.817312E-01,4.076035E+02,1.747480E+03,2.878015E-02,2.054568E-01,5.911014E+03,1.686731E+04,4.173660E-01,1.487357E+00,4.457478E+03,1.434899E+04,3.147345E-01,1.265292E+00,3.671248E+03,9.812717E+03,2.592202E-01,8.652841E-01,5.293575E+03,1.468860E+04,3.737698E-01,1.295239E+00,7.058437E+03,5.658235E+03,4.614662E-01,4.989425E-01,3.195626E+03,2.995128E+03,2.089235E-01,2.641100E-01,7.035992E+03,1.127713E+04,4.599988E-01,9.944159E-01,1.657053E+04,1.494887E+04,1.083347E+00,1.318190E+00,7.040426E+03,7.951782E+03,4.602887E-01,7.011872E-01,1.606237E+04,2.535344E+04,1.050125E+00,2.235663E+00,1.603222E+04,1.298761E+04,1.048154E+00,1.145246E+00,7.919603E+03,1.134842E+04,5.177675E-01,1.000702E+00,7.918137E+03,5.995301E+03,5.176716E-01,5.286649E-01,6.422219E+03,1.576044E+04,4.534613E-01,1.389753E+00,4.190685E+03,2.577224E+03,2.739784E-01,2.272593E-01,4.190666E+03,4.068328E+03,2.739772E-01,3.587447E-01,3.089149E+03,1.857229E+03,2.019623E-01,1.637702E-01,1.446345E+03,8.934183E+02,9.455906E-02,7.878151E-02,3.090157E+03,4.413483E+03,2.020282E-01,3.891803E-01,7.409196E+03,5.161352E+03,4.843982E-01,4.551274E-01,3.463976E+03,2.572694E+03,2.264677E-01,2.268599E-01,6.963942E+03,8.936549E+03,4.552883E-01,7.880238E-01,6.962869E+03,4.243583E+03,4.552182E-01,3.741986E-01,3.331231E+03,4.006926E+03,2.177891E-01,3.533303E-01,3.330808E+03,1.964859E+03,2.177614E-01,1.732610E-01,3.614849E+03,5.199763E+03,2.552380E-01,4.585144E-01,1.661290E+03,7.485627E+02,1.086117E-01,6.600817E-02,1.661454E+03,1.286890E+03,1.086225E-01,1.134778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.186441E+02,1.836683E+03,3.662053E-02,1.619584E-01,2.842562E+03,3.996727E+03,2.007082E-01,3.524308E-01,9.937347E+02,2.574836E+03,7.016582E-02,2.270487E-01,5.440388E+02,1.196901E+03,3.841360E-02,1.055426E-01,1.171475E+03,5.393551E+03,8.271572E-02,4.756026E-01,3.815829E+02,1.712626E+03,2.694288E-02,2.013589E-01,5.705644E+03,1.662145E+04,4.028652E-01,1.465678E+00,4.304897E+03,1.416245E+04,3.039610E-01,1.248843E+00,3.563919E+03,9.690573E+03,2.516419E-01,8.545135E-01,5.136317E+03,1.464693E+04,3.626661E-01,1.291565E+00,6.949005E+03,5.837042E+03,4.543118E-01,5.147097E-01,3.138232E+03,3.195895E+03,2.051712E-01,2.818136E-01,6.926945E+03,1.166811E+04,4.528695E-01,1.028893E+00,1.632013E+04,1.536385E+04,1.066977E+00,1.354782E+00,6.911053E+03,8.159545E+03,4.518306E-01,7.195076E-01,1.585215E+04,2.578386E+04,1.036381E+00,2.273617E+00,1.583296E+04,1.340982E+04,1.035127E+00,1.182476E+00,7.827381E+03,1.154950E+04,5.117382E-01,1.018434E+00,7.825917E+03,6.196913E+03,5.116425E-01,5.464430E-01,6.166120E+03,1.574175E+04,4.353787E-01,1.388106E+00,4.131709E+03,2.922696E+03,2.701227E-01,2.577230E-01,4.131769E+03,4.512263E+03,2.701266E-01,3.978907E-01,3.010233E+03,1.950524E+03,1.968029E-01,1.719969E-01,1.404210E+03,9.924851E+02,9.180439E-02,8.751721E-02,3.011267E+03,4.521698E+03,1.968705E-01,3.987227E-01,7.217495E+03,5.365833E+03,4.718651E-01,4.731585E-01,3.356053E+03,2.675827E+03,2.194119E-01,2.359540E-01,6.805669E+03,9.173942E+03,4.449408E-01,8.089571E-01,6.804549E+03,4.463866E+03,4.448676E-01,3.936231E-01,3.258841E+03,4.116303E+03,2.130564E-01,3.629750E-01,3.258397E+03,2.067707E+03,2.130274E-01,1.823301E-01,3.453761E+03,5.197430E+03,2.438639E-01,4.583087E-01,1.625455E+03,8.795102E+02,1.062690E-01,7.755510E-02,1.625629E+03,1.459512E+03,1.062803E-01,1.286996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,4.921559E+02,1.807700E+03,3.475024E-02,1.594028E-01,2.701448E+03,3.855276E+03,1.907443E-01,3.399577E-01,9.587071E+02,2.527718E+03,6.769258E-02,2.228939E-01,5.237370E+02,1.176825E+03,3.698012E-02,1.037723E-01,1.125050E+03,5.335116E+03,7.943776E-02,4.704499E-01,3.604097E+02,1.684462E+03,2.544788E-02,1.980475E-01,5.533584E+03,1.641971E+04,3.907164E-01,1.447888E+00,4.177254E+03,1.400233E+04,2.949484E-01,1.234724E+00,3.474428E+03,9.585837E+03,2.453231E-01,8.452779E-01,5.004834E+03,1.456686E+04,3.533823E-01,1.284504E+00,6.863377E+03,6.016468E+03,4.487136E-01,5.305313E-01,3.093125E+03,3.341959E+03,2.022222E-01,2.946935E-01,6.841608E+03,1.193794E+04,4.472904E-01,1.052686E+00,1.612342E+04,1.577471E+04,1.054117E+00,1.391012E+00,6.808219E+03,8.401379E+03,4.451075E-01,7.408325E-01,1.568602E+04,2.608300E+04,1.025520E+00,2.299996E+00,1.567677E+04,1.383089E+04,1.024915E+00,1.219606E+00,7.755259E+03,1.169159E+04,5.070230E-01,1.030963E+00,7.753814E+03,6.395655E+03,5.069285E-01,5.639680E-01,5.955118E+03,1.573378E+04,4.204802E-01,1.387403E+00,4.086131E+03,3.281432E+03,2.671429E-01,2.893562E-01,4.086266E+03,4.932916E+03,2.671517E-01,4.349839E-01,2.944817E+03,2.046721E+03,1.925261E-01,1.804796E-01,1.369361E+03,1.097723E+03,8.952601E-02,9.679709E-02,2.945967E+03,4.603655E+03,1.926013E-01,4.059497E-01,7.057677E+03,5.573121E+03,4.614165E-01,4.914371E-01,3.265768E+03,2.789508E+03,2.135092E-01,2.459785E-01,6.673740E+03,9.365904E+03,4.363155E-01,8.258842E-01,6.672571E+03,4.689876E+03,4.362391E-01,4.135527E-01,3.198840E+03,4.204970E+03,2.091337E-01,3.707937E-01,3.198374E+03,2.172158E+03,2.091032E-01,1.915406E-01,3.318580E+03,5.211200E+03,2.343190E-01,4.595229E-01,1.596319E+03,1.018776E+03,1.043641E-01,8.983550E-02,1.596500E+03,1.626116E+03,1.043759E-01,1.433907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.705439E+02,1.784613E+03,3.322426E-02,1.573669E-01,2.586479E+03,3.736857E+03,1.826266E-01,3.295156E-01,9.292398E+02,2.483718E+03,6.561195E-02,2.190139E-01,5.070585E+02,1.160905E+03,3.580249E-02,1.023684E-01,1.086308E+03,5.284196E+03,7.670224E-02,4.659597E-01,3.428960E+02,1.661341E+03,2.421127E-02,1.953291E-01,5.386533E+03,1.624960E+04,3.803334E-01,1.432887E+00,4.068305E+03,1.385972E+04,2.872557E-01,1.222148E+00,3.398230E+03,9.492511E+03,2.399429E-01,8.370484E-01,4.892604E+03,1.444746E+04,3.454580E-01,1.273976E+00,6.794871E+03,6.195543E+03,4.442348E-01,5.463222E-01,3.056934E+03,3.461242E+03,1.998561E-01,3.052119E-01,6.773320E+03,1.210553E+04,4.428258E-01,1.067464E+00,1.596539E+04,1.617525E+04,1.043785E+00,1.426332E+00,6.724698E+03,8.675809E+03,4.396471E-01,7.650318E-01,1.555151E+04,2.624719E+04,1.016726E+00,2.314474E+00,1.555112E+04,1.425073E+04,1.016700E+00,1.256628E+00,7.697056E+03,1.177324E+04,5.032178E-01,1.038163E+00,7.695849E+03,6.591723E+03,5.031390E-01,5.812573E-01,5.780581E+03,1.572938E+04,4.081564E-01,1.387015E+00,4.050140E+03,3.646127E+03,2.647899E-01,3.215150E-01,4.050345E+03,5.322455E+03,2.648033E-01,4.693334E-01,2.890121E+03,2.145281E+03,1.889502E-01,1.891706E-01,1.340270E+03,1.207342E+03,8.762415E-02,1.064633E-01,2.891316E+03,4.657800E+03,1.890283E-01,4.107242E-01,6.923352E+03,5.783276E+03,4.526346E-01,5.099686E-01,3.189559E+03,2.912722E+03,2.085269E-01,2.568434E-01,6.562660E+03,9.509763E+03,4.290533E-01,8.385697E-01,6.561442E+03,4.921044E+03,4.289737E-01,4.339370E-01,3.148588E+03,4.271847E+03,2.058483E-01,3.766909E-01,3.148101E+03,2.278018E+03,2.058164E-01,2.008754E-01,3.204557E+03,5.238414E+03,2.262680E-01,4.619227E-01,1.572319E+03,1.162927E+03,1.027950E-01,1.025468E-01,1.572509E+03,1.783160E+03,1.028074E-01,1.572388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.526516E+02,1.765949E+03,3.196091E-02,1.557212E-01,2.491421E+03,3.638651E+03,1.759148E-01,3.208558E-01,9.039704E+02,2.440975E+03,6.382772E-02,2.152449E-01,4.931289E+02,1.148084E+03,3.481894E-02,1.012379E-01,1.053389E+03,5.238295E+03,7.437794E-02,4.619122E-01,3.281822E+02,1.642010E+03,2.317235E-02,1.930563E-01,5.258520E+03,1.610383E+04,3.712946E-01,1.420034E+00,3.973554E+03,1.372810E+04,2.805655E-01,1.210542E+00,3.332029E+03,9.406852E+03,2.352686E-01,8.294950E-01,4.794901E+03,1.432387E+04,3.385593E-01,1.263077E+00,6.738577E+03,6.373343E+03,4.405545E-01,5.620006E-01,3.027180E+03,3.572762E+03,1.979109E-01,3.150457E-01,6.717180E+03,1.217637E+04,4.391555E-01,1.073711E+00,1.583504E+04,1.656805E+04,1.035263E+00,1.460969E+00,6.655315E+03,8.961938E+03,4.351110E-01,7.902625E-01,1.543945E+04,2.627528E+04,1.009399E+00,2.316951E+00,1.544688E+04,1.467018E+04,1.009886E+00,1.293615E+00,7.648793E+03,1.179335E+04,5.000625E-01,1.039936E+00,7.647665E+03,6.784913E+03,4.999887E-01,5.982927E-01,5.635543E+03,1.572563E+04,3.979155E-01,1.386684E+00,4.020867E+03,4.008016E+03,2.628761E-01,3.534263E-01,4.021137E+03,5.669900E+03,2.628937E-01,4.999711E-01,2.843905E+03,2.245585E+03,1.859287E-01,1.980154E-01,1.315735E+03,1.318517E+03,8.602006E-02,1.162666E-01,2.845134E+03,4.683219E+03,1.860091E-01,4.129657E-01,6.809301E+03,5.996226E+03,4.451782E-01,5.287464E-01,3.124612E+03,3.043946E+03,2.042808E-01,2.684148E-01,6.468283E+03,9.604431E+03,4.228831E-01,8.469175E-01,6.467019E+03,5.156959E+03,4.228005E-01,4.547400E-01,3.106129E+03,4.316339E+03,2.030724E-01,3.806142E-01,3.105621E+03,2.384968E+03,2.030392E-01,2.103062E-01,3.107804E+03,5.276251E+03,2.194364E-01,4.652592E-01,1.552343E+03,1.308242E+03,1.014890E-01,1.153606E-01,1.552540E+03,1.925978E+03,1.015019E-01,1.698325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.376189E+02,1.750624E+03,3.089948E-02,1.543698E-01,2.411644E+03,3.556878E+03,1.702819E-01,3.136451E-01,8.819496E+02,2.398187E+03,6.227287E-02,2.114718E-01,4.812965E+02,1.137573E+03,3.398348E-02,1.003111E-01,1.024962E+03,5.195614E+03,7.237070E-02,4.581485E-01,3.156400E+02,1.625560E+03,2.228677E-02,1.911222E-01,5.145391E+03,1.597727E+04,3.633068E-01,1.408873E+00,3.889887E+03,1.360282E+04,2.746579E-01,1.199495E+00,3.273591E+03,9.326262E+03,2.311424E-01,8.223886E-01,4.708501E+03,1.420435E+04,3.324588E-01,1.252538E+00,6.691417E+03,6.549025E+03,4.374712E-01,5.774922E-01,3.002266E+03,3.736788E+03,1.962820E-01,3.295095E-01,6.670126E+03,1.215280E+04,4.360792E-01,1.071632E+00,1.572533E+04,1.695425E+04,1.028090E+00,1.495023E+00,6.596543E+03,9.244514E+03,4.312685E-01,8.151801E-01,1.534428E+04,2.616747E+04,1.003178E+00,2.307444E+00,1.535851E+04,1.508996E+04,1.004108E+00,1.330630E+00,7.607767E+03,1.175158E+04,4.973803E-01,1.036253E+00,7.606695E+03,6.975057E+03,4.973102E-01,6.150596E-01,5.514216E+03,1.571829E+04,3.893489E-01,1.386037E+00,3.996626E+03,4.362863E+03,2.612913E-01,3.847167E-01,3.996957E+03,5.973232E+03,2.613129E-01,5.267188E-01,2.804539E+03,2.347023E+03,1.833551E-01,2.069602E-01,1.294873E+03,1.429980E+03,8.465616E-02,1.260955E-01,2.805797E+03,4.679396E+03,1.834373E-01,4.126285E-01,6.711691E+03,6.211410E+03,4.387967E-01,5.477214E-01,3.068835E+03,3.181588E+03,2.006342E-01,2.805521E-01,6.387498E+03,9.649404E+03,4.176016E-01,8.508832E-01,6.386189E+03,5.397146E+03,4.175160E-01,4.759197E-01,3.069996E+03,4.338018E+03,2.007101E-01,3.825259E-01,3.069468E+03,2.492607E+03,2.006756E-01,2.197978E-01,3.025228E+03,5.322238E+03,2.136059E-01,4.693143E-01,1.535571E+03,1.452701E+03,1.003925E-01,1.280990E-01,1.535776E+03,2.053406E+03,1.004059E-01,1.810691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.248196E+02,1.737864E+03,2.999575E-02,1.532446E-01,2.343778E+03,3.487762E+03,1.654900E-01,3.075504E-01,8.625032E+02,2.354559E+03,6.089980E-02,2.076247E-01,4.710991E+02,1.128834E+03,3.326346E-02,9.954047E-02,1.000073E+03,5.154950E+03,7.061337E-02,4.545628E-01,3.048082E+02,1.611345E+03,2.152195E-02,1.894509E-01,5.044202E+03,1.586613E+04,3.561620E-01,1.399074E+00,3.815098E+03,1.348106E+04,2.693772E-01,1.188758E+00,3.221352E+03,9.249115E+03,2.274539E-01,8.155858E-01,4.631150E+03,1.408496E+04,3.269971E-01,1.242010E+00,6.651054E+03,6.721624E+03,4.348323E-01,5.927120E-01,2.980983E+03,3.995917E+03,1.948906E-01,3.523595E-01,6.629836E+03,1.203876E+04,4.334452E-01,1.061577E+00,1.563098E+04,1.733429E+04,1.021921E+00,1.528536E+00,6.545792E+03,9.528241E+03,4.279506E-01,8.401991E-01,1.526178E+04,2.592808E+04,9.977842E-01,2.286335E+00,1.528183E+04,1.550932E+04,9.990948E-01,1.367610E+00,7.572030E+03,1.164961E+04,4.950439E-01,1.027261E+00,7.571001E+03,7.161670E+03,4.949766E-01,6.315151E-01,5.411921E+03,1.570416E+04,3.821260E-01,1.384791E+00,3.976102E+03,4.706432E+03,2.599494E-01,4.150126E-01,3.976490E+03,6.230872E+03,2.599748E-01,5.494375E-01,2.770803E+03,2.449042E+03,1.811494E-01,2.159562E-01,1.277026E+03,1.540380E+03,8.348936E-02,1.358305E-01,2.771995E+03,4.646847E+03,1.812274E-01,4.097583E-01,6.627658E+03,6.428409E+03,4.333028E-01,5.668563E-01,3.020657E+03,3.324355E+03,1.974844E-01,2.931412E-01,6.317756E+03,9.645617E+03,4.130420E-01,8.505493E-01,6.316409E+03,5.640854E+03,4.129540E-01,4.974098E-01,3.038967E+03,4.337293E+03,1.986815E-01,3.824619E-01,3.038423E+03,2.600512E+03,1.986459E-01,2.293128E-01,2.954424E+03,5.374197E+03,2.086065E-01,4.738960E-01,1.521323E+03,1.594442E+03,9.946101E-02,1.405976E-01,1.521535E+03,2.164738E+03,9.947484E-02,1.908863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.137803E+02,1.727099E+03,2.921628E-02,1.522953E-01,2.285271E+03,3.428841E+03,1.613588E-01,3.023548E-01,8.451040E+02,2.309876E+03,5.967127E-02,2.036846E-01,4.621921E+02,1.121474E+03,3.263455E-02,9.889143E-02,9.779985E+02,5.115643E+03,6.905472E-02,4.510967E-01,2.953347E+02,1.598900E+03,2.085305E-02,1.879878E-01,4.952607E+03,1.576760E+04,3.496946E-01,1.390385E+00,3.747427E+03,1.336138E+04,2.645991E-01,1.178205E+00,3.174039E+03,9.174516E+03,2.241132E-01,8.090077E-01,4.561008E+03,1.396574E+04,3.220445E-01,1.231497E+00,6.615775E+03,6.890628E+03,4.325259E-01,6.076147E-01,2.962437E+03,4.306114E+03,1.936781E-01,3.797126E-01,6.594604E+03,1.184288E+04,4.311418E-01,1.044304E+00,1.554809E+04,1.770738E+04,1.016502E+00,1.561435E+00,6.501132E+03,9.813152E+03,4.250308E-01,8.653225E-01,1.518882E+04,2.556914E+04,9.930142E-01,2.254684E+00,1.521380E+04,1.592739E+04,9.946474E-01,1.404475E+00,7.540192E+03,1.149303E+04,4.929624E-01,1.013454E+00,7.539198E+03,7.344629E+03,4.928974E-01,6.476485E-01,5.324816E+03,1.568198E+04,3.759756E-01,1.382835E+00,3.958334E+03,5.035188E+03,2.587878E-01,4.440022E-01,3.958776E+03,6.443802E+03,2.588167E-01,5.682137E-01,2.741588E+03,2.551004E+03,1.792394E-01,2.249472E-01,1.261608E+03,1.648297E+03,8.248137E-02,1.453466E-01,2.742784E+03,4.587904E+03,1.793176E-01,4.045608E-01,6.554570E+03,6.646604E+03,4.285244E-01,5.860967E-01,2.978672E+03,3.470958E+03,1.947395E-01,3.060686E-01,6.257226E+03,9.596783E+03,4.090847E-01,8.462431E-01,6.255843E+03,5.886711E+03,4.089943E-01,5.190894E-01,3.012206E+03,4.315954E+03,1.969319E-01,3.805802E-01,3.011647E+03,2.708226E+03,1.968953E-01,2.388110E-01,2.893329E+03,5.430333E+03,2.042927E-01,4.788461E-01,1.509173E+03,1.731707E+03,9.866663E-02,1.527017E-01,1.509390E+03,2.260059E+03,9.868085E-02,1.992917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.041439E+02,1.718272E+03,2.853587E-02,1.515170E-01,2.234213E+03,3.378767E+03,1.577538E-01,2.979392E-01,8.294169E+02,2.266291E+03,5.856363E-02,1.998413E-01,4.543124E+02,1.115273E+03,3.207818E-02,9.834464E-02,9.582311E+02,5.079614E+03,6.765897E-02,4.479197E-01,2.869636E+02,1.587889E+03,2.026198E-02,1.866931E-01,4.869158E+03,1.567965E+04,3.438025E-01,1.382630E+00,3.685803E+03,1.324555E+04,2.602479E-01,1.167991E+00,3.130945E+03,9.103605E+03,2.210704E-01,8.027547E-01,4.497042E+03,1.384960E+04,3.175281E-01,1.221256E+00,6.584368E+03,7.055426E+03,4.304726E-01,6.221465E-01,2.945989E+03,4.634976E+03,1.926027E-01,4.087116E-01,6.563223E+03,1.158057E+04,4.290902E-01,1.021173E+00,1.547392E+04,1.807266E+04,1.011653E+00,1.593645E+00,6.461190E+03,1.009235E+04,4.224194E-01,8.899422E-01,1.512321E+04,2.511421E+04,9.887248E-01,2.214568E+00,1.515233E+04,1.634208E+04,9.906285E-01,1.441042E+00,7.511295E+03,1.129266E+04,4.910731E-01,9.957855E-01,7.510329E+03,7.523503E+03,4.910100E-01,6.634215E-01,5.249895E+03,1.565493E+04,3.706856E-01,1.380450E+00,3.942644E+03,5.348968E+03,2.577621E-01,4.716714E-01,3.943136E+03,6.621984E+03,2.577942E-01,5.839257E-01,2.716265E+03,2.652321E+03,1.775838E-01,2.338813E-01,1.248267E+03,1.753645E+03,8.160917E-02,1.546362E-01,2.717474E+03,4.507399E+03,1.776629E-01,3.974618E-01,6.490938E+03,6.864732E+03,4.243643E-01,6.053312E-01,2.942013E+03,3.618945E+03,1.923428E-01,3.191181E-01,6.204590E+03,9.510947E+03,4.056435E-01,8.386741E-01,6.203172E+03,6.133122E+03,4.055507E-01,5.408179E-01,2.989083E+03,4.277609E+03,1.954201E-01,3.771990E-01,2.988507E+03,2.815162E+03,1.953825E-01,2.482407E-01,2.840418E+03,5.489297E+03,2.005568E-01,4.840455E-01,1.498774E+03,1.864042E+03,9.798679E-02,1.643710E-01,1.498997E+03,2.342718E+03,9.800140E-02,2.065806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,3.956711E+02,1.710487E+03,2.793762E-02,1.508306E-01,2.189321E+03,3.335479E+03,1.545840E-01,2.941221E-01,8.152062E+02,2.221855E+03,5.756024E-02,1.959229E-01,4.472993E+02,1.109899E+03,3.158300E-02,9.787077E-02,9.404345E+02,5.043769E+03,6.640238E-02,4.447590E-01,2.795151E+02,1.578058E+03,1.973606E-02,1.855372E-01,4.792884E+03,1.560069E+04,3.384169E-01,1.375667E+00,3.629499E+03,1.313229E+04,2.562724E-01,1.158004E+00,3.091567E+03,9.035539E+03,2.182900E-01,7.967527E-01,4.438527E+03,1.373621E+04,3.133964E-01,1.211257E+00,6.556005E+03,7.215613E+03,4.286182E-01,6.362718E-01,2.931198E+03,4.949202E+03,1.916358E-01,4.364200E-01,6.534870E+03,1.127522E+04,4.272365E-01,9.942475E-01,1.540662E+04,1.842917E+04,1.007254E+00,1.625082E+00,6.425038E+03,1.034938E+04,4.200559E-01,9.126069E-01,1.506348E+04,2.460115E+04,9.848198E-01,2.169326E+00,1.509602E+04,1.675105E+04,9.869471E-01,1.477106E+00,7.484710E+03,1.106566E+04,4.893351E-01,9.757687E-01,7.483767E+03,7.697933E+03,4.892734E-01,6.788028E-01,5.184877E+03,1.562237E+04,3.660948E-01,1.377579E+00,3.928561E+03,5.644290E+03,2.568413E-01,4.977128E-01,3.929099E+03,6.771164E+03,2.568765E-01,5.970804E-01,2.694356E+03,2.752437E+03,1.761515E-01,2.427095E-01,1.236740E+03,1.854893E+03,8.085553E-02,1.635642E-01,2.695581E+03,4.413123E+03,1.762316E-01,3.891486E-01,6.435681E+03,7.081890E+03,4.207517E-01,6.244801E-01,2.910093E+03,3.767290E+03,1.902559E-01,3.321992E-01,6.158945E+03,9.401382E+03,4.026593E-01,8.290127E-01,6.157491E+03,6.378267E+03,4.025642E-01,5.624348E-01,2.969143E+03,4.228343E+03,1.941165E-01,3.728548E-01,2.968552E+03,2.920799E+03,1.940778E-01,2.575557E-01,2.794587E+03,5.550249E+03,1.973208E-01,4.894202E-01,1.489873E+03,1.989856E+03,9.740486E-02,1.754653E-01,1.490102E+03,2.414478E+03,9.741986E-02,2.129084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
