11:15:00,3.881619E+02,1.703708E+03,2.740741E-02,1.502328E-01,2.149525E+03,3.298384E+03,1.517741E-01,2.908511E-01,8.022672E+02,2.179828E+03,5.664664E-02,1.922169E-01,4.410133E+02,1.105178E+03,3.113916E-02,9.745447E-02,9.243177E+02,5.010309E+03,6.526441E-02,4.418084E-01,2.728397E+02,1.569217E+03,1.926472E-02,1.844978E-01,4.722865E+03,1.552890E+04,3.334730E-01,1.369337E+00,3.577831E+03,1.302565E+04,2.526242E-01,1.148601E+00,3.055436E+03,8.972493E+03,2.157389E-01,7.911933E-01,4.384781E+03,1.362986E+04,3.096015E-01,1.201879E+00,6.530038E+03,7.366243E+03,4.269206E-01,6.495543E-01,2.917719E+03,5.214636E+03,1.907545E-01,4.598260E-01,6.508903E+03,1.095164E+04,4.255388E-01,9.657143E-01,1.534474E+04,1.876512E+04,1.003208E+00,1.654705E+00,6.391918E+03,1.058261E+04,4.178906E-01,9.331734E-01,1.500846E+04,2.406777E+04,9.812223E-01,2.122293E+00,1.504379E+04,1.714121E+04,9.835321E-01,1.511510E+00,7.459956E+03,1.082903E+04,4.877167E-01,9.549027E-01,7.459028E+03,7.862612E+03,4.876560E-01,6.933241E-01,5.127862E+03,1.558840E+04,3.620691E-01,1.374583E+00,3.915730E+03,5.916644E+03,2.560025E-01,5.217289E-01,3.916310E+03,6.898644E+03,2.560403E-01,6.083215E-01,2.675343E+03,2.849248E+03,1.749085E-01,2.512464E-01,1.226752E+03,1.950268E+03,8.020254E-02,1.719744E-01,2.676586E+03,4.313395E+03,1.749897E-01,3.803546E-01,6.387542E+03,7.293050E+03,4.176045E-01,6.431002E-01,2.882211E+03,3.912609E+03,1.884331E-01,3.450133E-01,6.119239E+03,9.281543E+03,4.000634E-01,8.184453E-01,6.117751E+03,6.616708E+03,3.999661E-01,5.834605E-01,2.951905E+03,4.174103E+03,1.929895E-01,3.680719E-01,2.951299E+03,3.022918E+03,1.929499E-01,2.665605E-01,2.754778E+03,5.613329E+03,1.945099E-01,4.949826E-01,1.482231E+03,2.107194E+03,9.690525E-02,1.858121E-01,1.482466E+03,2.477603E+03,9.692062E-02,2.184747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,3.814577E+02,1.697681E+03,2.693404E-02,1.497013E-01,2.113978E+03,3.266692E+03,1.492642E-01,2.880565E-01,7.904324E+02,2.141507E+03,5.581101E-02,1.888378E-01,4.353430E+02,1.100965E+03,3.073879E-02,9.708299E-02,9.096455E+02,4.979751E+03,6.422843E-02,4.391138E-01,2.668179E+02,1.561248E+03,1.883953E-02,1.835608E-01,4.658334E+03,1.546562E+04,3.289166E-01,1.363757E+00,3.530232E+03,1.292859E+04,2.492633E-01,1.140042E+00,3.022166E+03,8.916400E+03,2.133897E-01,7.862470E-01,4.335234E+03,1.353429E+04,3.061031E-01,1.193452E+00,6.505979E+03,7.506856E+03,4.253477E-01,6.619536E-01,2.905287E+03,5.437979E+03,1.899418E-01,4.795203E-01,6.484836E+03,1.064125E+04,4.239653E-01,9.383438E-01,1.528715E+04,1.907762E+04,9.994426E-01,1.682262E+00,6.361240E+03,1.079875E+04,4.158849E-01,9.522326E-01,1.495724E+04,2.356653E+04,9.778738E-01,2.078094E+00,1.499481E+04,1.750944E+04,9.803302E-01,1.543980E+00,7.436672E+03,1.060638E+04,4.861945E-01,9.352695E-01,7.435755E+03,8.016951E+03,4.861345E-01,7.069337E-01,5.077309E+03,1.555568E+04,3.584997E-01,1.371698E+00,3.903889E+03,6.164433E+03,2.552283E-01,5.435789E-01,3.904507E+03,7.014355E+03,2.552687E-01,6.185249E-01,2.658798E+03,2.942333E+03,1.738268E-01,2.594546E-01,1.218074E+03,2.039053E+03,7.963517E-02,1.798034E-01,2.660058E+03,4.218956E+03,1.739092E-01,3.720270E-01,6.345480E+03,7.497207E+03,4.148545E-01,6.611027E-01,2.857785E+03,4.052965E+03,1.868361E-01,3.573900E-01,6.084603E+03,9.170066E+03,3.977989E-01,8.086152E-01,6.083081E+03,6.846764E+03,3.976994E-01,6.037467E-01,2.936966E+03,4.123295E+03,1.920128E-01,3.635917E-01,2.936345E+03,3.121051E+03,1.919723E-01,2.752139E-01,2.720102E+03,5.677558E+03,1.920615E-01,5.006463E-01,1.475651E+03,2.215267E+03,9.647506E-02,1.953420E-01,1.475892E+03,2.535493E+03,9.649078E-02,2.235795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.754346E+02,1.691918E+03,2.650876E-02,1.491931E-01,2.082021E+03,3.239443E+03,1.470078E-01,2.856536E-01,7.795704E+02,2.106921E+03,5.504406E-02,1.857880E-01,4.302016E+02,1.097101E+03,3.037576E-02,9.674220E-02,8.962334E+02,4.950969E+03,6.328142E-02,4.365758E-01,2.613561E+02,1.553996E+03,1.845388E-02,1.827082E-01,4.598690E+03,1.540559E+04,3.247052E-01,1.358463E+00,3.486255E+03,1.284263E+04,2.461582E-01,1.132461E+00,2.991447E+03,8.868215E+03,2.112207E-01,7.819980E-01,4.289440E+03,1.345165E+04,3.028696E-01,1.186165E+00,6.483469E+03,7.637149E+03,4.238760E-01,6.734428E-01,2.893706E+03,5.633118E+03,1.891846E-01,4.967276E-01,6.462312E+03,1.037193E+04,4.224928E-01,9.145957E-01,1.523306E+04,1.936720E+04,9.959061E-01,1.707797E+00,6.332563E+03,1.100429E+04,4.140101E-01,9.703571E-01,1.490917E+04,2.314396E+04,9.747309E-01,2.040832E+00,1.494851E+04,1.785300E+04,9.773029E-01,1.574275E+00,7.414603E+03,1.041873E+04,4.847517E-01,9.187227E-01,7.413692E+03,8.160560E+03,4.846920E-01,7.195971E-01,5.032000E+03,1.552516E+04,3.553004E-01,1.369007E+00,3.892847E+03,6.386103E+03,2.545064E-01,5.631257E-01,3.893499E+03,7.124692E+03,2.545490E-01,6.282544E-01,2.644374E+03,3.031289E+03,1.728838E-01,2.672987E-01,1.210520E+03,2.120426E+03,7.914130E-02,1.869789E-01,2.645652E+03,4.139410E+03,1.729673E-01,3.650127E-01,6.308665E+03,7.693381E+03,4.124477E-01,6.784014E-01,2.836348E+03,4.187929E+03,1.854346E-01,3.692910E-01,6.054344E+03,9.083546E+03,3.958206E-01,8.009860E-01,6.052789E+03,7.066787E+03,3.957190E-01,6.231484E-01,2.923998E+03,4.083456E+03,1.911651E-01,3.600786E-01,2.923363E+03,3.214771E+03,1.911235E-01,2.834781E-01,2.689834E+03,5.743879E+03,1.899243E-01,5.064945E-01,1.469974E+03,2.313281E+03,9.610389E-02,2.039849E-01,1.470220E+03,2.590247E+03,9.611996E-02,2.284076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.699827E+02,1.686905E+03,2.612381E-02,1.487511E-01,2.053072E+03,3.216785E+03,1.449637E-01,2.836557E-01,7.695499E+02,2.079999E+03,5.433653E-02,1.834141E-01,4.255102E+02,1.093637E+03,3.004451E-02,9.643675E-02,8.839034E+02,4.927875E+03,6.241083E-02,4.345394E-01,2.563675E+02,1.547397E+03,1.810165E-02,1.819324E-01,4.543284E+03,1.535076E+04,3.207931E-01,1.353628E+00,3.445421E+03,1.277223E+04,2.432750E-01,1.126254E+00,2.962957E+03,8.830646E+03,2.092091E-01,7.786853E-01,4.246917E+03,1.338659E+04,2.998672E-01,1.180428E+00,6.462196E+03,7.756808E+03,4.224852E-01,6.839944E-01,2.882804E+03,5.803267E+03,1.884718E-01,5.117314E-01,6.441020E+03,1.015977E+04,4.211008E-01,8.958870E-01,1.518174E+04,1.963285E+04,9.925511E-01,1.731223E+00,6.305478E+03,1.121388E+04,4.122393E-01,9.888381E-01,1.486364E+04,2.282547E+04,9.717543E-01,2.012747E+00,1.490434E+04,1.816930E+04,9.744156E-01,1.602167E+00,7.393521E+03,1.027780E+04,4.833733E-01,9.062951E-01,7.392610E+03,8.293067E+03,4.833138E-01,7.312816E-01,4.990869E+03,1.550200E+04,3.523963E-01,1.366965E+00,3.882447E+03,6.580756E+03,2.538264E-01,5.802902E-01,3.883130E+03,7.229258E+03,2.538711E-01,6.374750E-01,2.631700E+03,3.115777E+03,1.720552E-01,2.747489E-01,1.203894E+03,2.193883E+03,7.870815E-02,1.934563E-01,2.632995E+03,4.080172E+03,1.721398E-01,3.597890E-01,6.276163E+03,7.880717E+03,4.103227E-01,6.949206E-01,2.817362E+03,4.315824E+03,1.841934E-01,3.805688E-01,6.027681E+03,9.030986E+03,3.940775E-01,7.963512E-01,6.026095E+03,7.275365E+03,3.939738E-01,6.415407E-01,2.912658E+03,4.058790E+03,1.904236E-01,3.579036E-01,2.912009E+03,3.303729E+03,1.903812E-01,2.913224E-01,2.663239E+03,5.812317E+03,1.880465E-01,5.125294E-01,1.465044E+03,2.400738E+03,9.578158E-02,2.116967E-01,1.465295E+03,2.641617E+03,9.579799E-02,2.329375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.650245E+02,1.682378E+03,2.577372E-02,1.483519E-01,2.026720E+03,3.197835E+03,1.431031E-01,2.819847E-01,7.602858E+02,2.058588E+03,5.368241E-02,1.815260E-01,4.212138E+02,1.090551E+03,2.974115E-02,9.616467E-02,8.725377E+02,4.908683E+03,6.160832E-02,4.328470E-01,2.517933E+02,1.541383E+03,1.777867E-02,1.812252E-01,4.491735E+03,1.530025E+04,3.171533E-01,1.349174E+00,3.407448E+03,1.271508E+04,2.405938E-01,1.121214E+00,2.936496E+03,8.801716E+03,2.073407E-01,7.761342E-01,4.207379E+03,1.333605E+04,2.970754E-01,1.175971E+00,6.441962E+03,7.870485E+03,4.211624E-01,6.940184E-01,2.872470E+03,5.950812E+03,1.877962E-01,5.247418E-01,6.420766E+03,1.000599E+04,4.197766E-01,8.823271E-01,1.513276E+04,1.988485E+04,9.893491E-01,1.753444E+00,6.279734E+03,1.141304E+04,4.105562E-01,1.006401E+00,1.482029E+04,2.261203E+04,9.689202E-01,1.993926E+00,1.486201E+04,1.846722E+04,9.716482E-01,1.628437E+00,7.373291E+03,1.018486E+04,4.820507E-01,8.980993E-01,7.372378E+03,8.419401E+03,4.819911E-01,7.424217E-01,4.953151E+03,1.548487E+04,3.497331E-01,1.365454E+00,3.872585E+03,6.749159E+03,2.531817E-01,5.951400E-01,3.873296E+03,7.325667E+03,2.532282E-01,6.459763E-01,2.620567E+03,3.197131E+03,1.713273E-01,2.819226E-01,1.198082E+03,2.259657E+03,7.832816E-02,1.992562E-01,2.621879E+03,4.041448E+03,1.714131E-01,3.563743E-01,6.247495E+03,8.062127E+03,4.084485E-01,7.109173E-01,2.800561E+03,4.435542E+03,1.830950E-01,3.911255E-01,6.004216E+03,9.012562E+03,3.925434E-01,7.947266E-01,6.002598E+03,7.474876E+03,3.924376E-01,6.591337E-01,2.902743E+03,4.049778E+03,1.897754E-01,3.571089E-01,2.902081E+03,3.389362E+03,1.897321E-01,2.988735E-01,2.639841E+03,5.882019E+03,1.863944E-01,5.186756E-01,1.460760E+03,2.477748E+03,9.550150E-02,2.184875E-01,1.461016E+03,2.688770E+03,9.551824E-02,2.370954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.605005E+02,1.678227E+03,2.545429E-02,1.479858E-01,2.002651E+03,3.181392E+03,1.414035E-01,2.805347E-01,7.517129E+02,2.042081E+03,5.307710E-02,1.800704E-01,4.172705E+02,1.087638E+03,2.946272E-02,9.590774E-02,8.620461E+02,4.892964E+03,6.086752E-02,4.314609E-01,2.475884E+02,1.535874E+03,1.748177E-02,1.805776E-01,4.443752E+03,1.525123E+04,3.137653E-01,1.344851E+00,3.372118E+03,1.266903E+04,2.380992E-01,1.117153E+00,2.911912E+03,8.778935E+03,2.056049E-01,7.741254E-01,4.170604E+03,1.329617E+04,2.944788E-01,1.172455E+00,6.422632E+03,7.975404E+03,4.198986E-01,7.032701E-01,2.862626E+03,6.075827E+03,1.871527E-01,5.357656E-01,6.401414E+03,9.896998E+03,4.185114E-01,8.727160E-01,1.508583E+04,2.012546E+04,9.862806E-01,1.774661E+00,6.255156E+03,1.157955E+04,4.089494E-01,1.021083E+00,1.477886E+04,2.247589E+04,9.662119E-01,1.981921E+00,1.482131E+04,1.874059E+04,9.689871E-01,1.652543E+00,7.353825E+03,1.012823E+04,4.807781E-01,8.931062E-01,7.352907E+03,8.537465E+03,4.807181E-01,7.528325E-01,4.918265E+03,1.547237E+04,3.472698E-01,1.364352E+00,3.863189E+03,6.893567E+03,2.525674E-01,6.078738E-01,3.863926E+03,7.407946E+03,2.526156E-01,6.532317E-01,2.610798E+03,3.274258E+03,1.706887E-01,2.887237E-01,1.192986E+03,2.317405E+03,7.799501E-02,2.043485E-01,2.612126E+03,4.018281E+03,1.707755E-01,3.543315E-01,6.222241E+03,8.236951E+03,4.067974E-01,7.263333E-01,2.785710E+03,4.544539E+03,1.821240E-01,4.007369E-01,5.983592E+03,9.018455E+03,3.911950E-01,7.952462E-01,5.981945E+03,7.662780E+03,3.910874E-01,6.757030E-01,2.894084E+03,4.052355E+03,1.892093E-01,3.573362E-01,2.893409E+03,3.470810E+03,1.891652E-01,3.060556E-01,2.619248E+03,5.952882E+03,1.849404E-01,5.249243E-01,1.457038E+03,2.545081E+03,9.525817E-02,2.244249E-01,1.457299E+03,2.729522E+03,9.527523E-02,2.406889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.563611E+02,1.674551E+03,2.516202E-02,1.476617E-01,1.980603E+03,3.166440E+03,1.398468E-01,2.792163E-01,7.437726E+02,2.029019E+03,5.251645E-02,1.789187E-01,4.136445E+02,1.085110E+03,2.920670E-02,9.568482E-02,8.523492E+02,4.879977E+03,6.018284E-02,4.303158E-01,2.437149E+02,1.530870E+03,1.720827E-02,1.799893E-01,4.399064E+03,1.520792E+04,3.106100E-01,1.341032E+00,3.339230E+03,1.263093E+04,2.357770E-01,1.113794E+00,2.889062E+03,8.760184E+03,2.039915E-01,7.724719E-01,4.136385E+03,1.326357E+04,2.920627E-01,1.169580E+00,6.404099E+03,8.076934E+03,4.186870E-01,7.122230E-01,2.853212E+03,6.178184E+03,1.865372E-01,5.447915E-01,6.382858E+03,9.815783E+03,4.172983E-01,8.655545E-01,1.504070E+04,2.035352E+04,9.833304E-01,1.794771E+00,6.231603E+03,1.170351E+04,4.074095E-01,1.032014E+00,1.473915E+04,2.238349E+04,9.636157E-01,1.973774E+00,1.478207E+04,1.899867E+04,9.664218E-01,1.675300E+00,7.335054E+03,1.009363E+04,4.795509E-01,8.900546E-01,7.334127E+03,8.651678E+03,4.794903E-01,7.629038E-01,4.885746E+03,1.546272E+04,3.449737E-01,1.363501E+00,3.854204E+03,7.021018E+03,2.519800E-01,6.191125E-01,3.854964E+03,7.470281E+03,2.520297E-01,6.587284E-01,2.602222E+03,3.349069E+03,1.701280E-01,2.953205E-01,1.188517E+03,2.366821E+03,7.770280E-02,2.087060E-01,2.603566E+03,4.004543E+03,1.702158E-01,3.531201E-01,6.199984E+03,8.404601E+03,4.053423E-01,7.411166E-01,2.772578E+03,4.641153E+03,1.812655E-01,4.092562E-01,5.965460E+03,9.036789E+03,3.900097E-01,7.968629E-01,5.963785E+03,7.842241E+03,3.899001E-01,6.915278E-01,2.886518E+03,4.061508E+03,1.887147E-01,3.581432E-01,2.885831E+03,3.549626E+03,1.886697E-01,3.130055E-01,2.601109E+03,6.023080E+03,1.836596E-01,5.311144E-01,1.453802E+03,2.605229E+03,9.504663E-02,2.297288E-01,1.454068E+03,2.762006E+03,9.506399E-02,2.435533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.525649E+02,1.671895E+03,2.489397E-02,1.474275E-01,1.960359E+03,3.152519E+03,1.384174E-01,2.779887E-01,7.364131E+02,2.018142E+03,5.199680E-02,1.779595E-01,4.103053E+02,1.083853E+03,2.897092E-02,9.557403E-02,8.433779E+02,4.869544E+03,5.954939E-02,4.293957E-01,2.401402E+02,1.526309E+03,1.695586E-02,1.794529E-01,4.357423E+03,1.516941E+04,3.076698E-01,1.337636E+00,3.308598E+03,1.259796E+04,2.336142E-01,1.110886E+00,2.867816E+03,8.745171E+03,2.024913E-01,7.711481E-01,4.104533E+03,1.323759E+04,2.898137E-01,1.167289E+00,6.386278E+03,8.193247E+03,4.175219E-01,7.224794E-01,2.844178E+03,6.220959E+03,1.859466E-01,5.485634E-01,6.365014E+03,9.747409E+03,4.161316E-01,8.595253E-01,1.499720E+04,2.056951E+04,9.804864E-01,1.813816E+00,6.208962E+03,1.177885E+04,4.059293E-01,1.038657E+00,1.470099E+04,2.230579E+04,9.611206E-01,1.966921E+00,1.474417E+04,1.927479E+04,9.639437E-01,1.699649E+00,7.316920E+03,1.006856E+04,4.783653E-01,8.878444E-01,7.315984E+03,8.776877E+03,4.783041E-01,7.739439E-01,4.855224E+03,1.545640E+04,3.428186E-01,1.362944E+00,3.845586E+03,7.141344E+03,2.514166E-01,6.297228E-01,3.846366E+03,7.510936E+03,2.514676E-01,6.623133E-01,2.594690E+03,3.428217E+03,1.696355E-01,3.022998E-01,1.184594E+03,2.407705E+03,7.744636E-02,2.123111E-01,2.596049E+03,3.994976E+03,1.697244E-01,3.522765E-01,6.180362E+03,8.564490E+03,4.040595E-01,7.552157E-01,2.760960E+03,4.724198E+03,1.805060E-01,4.165792E-01,5.949515E+03,9.057513E+03,3.889671E-01,7.986903E-01,5.947811E+03,8.025363E+03,3.888558E-01,7.076755E-01,2.879906E+03,4.072944E+03,1.882824E-01,3.591517E-01,2.879207E+03,3.631195E+03,1.882367E-01,3.201983E-01,2.585119E+03,6.092276E+03,1.825306E-01,5.372161E-01,1.450988E+03,2.661546E+03,9.486261E-02,2.346948E-01,1.451258E+03,2.785642E+03,9.488027E-02,2.456376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.490926E+02,1.671039E+03,2.464880E-02,1.473520E-01,1.941819E+03,3.139576E+03,1.371083E-01,2.768474E-01,7.296225E+02,2.008932E+03,5.151733E-02,1.771474E-01,4.072402E+02,1.085105E+03,2.875450E-02,9.568444E-02,8.351126E+02,4.862155E+03,5.896580E-02,4.287442E-01,2.368532E+02,1.522158E+03,1.672378E-02,1.789649E-01,4.318828E+03,1.513898E+04,3.049447E-01,1.334954E+00,3.280219E+03,1.256908E+04,2.316104E-01,1.108340E+00,2.848158E+03,8.735678E+03,2.011033E-01,7.703110E-01,4.075035E+03,1.322089E+04,2.877309E-01,1.165816E+00,6.369191E+03,8.349079E+03,4.164047E-01,7.362207E-01,2.835533E+03,6.204340E+03,1.853814E-01,5.470979E-01,6.347903E+03,9.686487E+03,4.150130E-01,8.541532E-01,1.495541E+04,2.076980E+04,9.777542E-01,1.831478E+00,6.187274E+03,1.183064E+04,4.045114E-01,1.043224E+00,1.466443E+04,2.223141E+04,9.587304E-01,1.960363E+00,1.470769E+04,1.961407E+04,9.615590E-01,1.729566E+00,7.299466E+03,1.004805E+04,4.772242E-01,8.860359E-01,7.298517E+03,8.932825E+03,4.771622E-01,7.876953E-01,4.826551E+03,1.545667E+04,3.407941E-01,1.362967E+00,3.837335E+03,7.264685E+03,2.508771E-01,6.405990E-01,3.838133E+03,7.528698E+03,2.509293E-01,6.638796E-01,2.588130E+03,3.520837E+03,1.692066E-01,3.104670E-01,1.181181E+03,2.439586E+03,7.722319E-02,2.151224E-01,2.589504E+03,3.987820E+03,1.692965E-01,3.516454E-01,6.163223E+03,8.714997E+03,4.029390E-01,7.684873E-01,2.750784E+03,4.793989E+03,1.798407E-01,4.227333E-01,5.935620E+03,9.077063E+03,3.880587E-01,8.004143E-01,5.933891E+03,8.228756E+03,3.879457E-01,7.256107E-01,2.874177E+03,4.085084E+03,1.879079E-01,3.602222E-01,2.873467E+03,3.722757E+03,1.878614E-01,3.282723E-01,2.571115E+03,6.160796E+03,1.815418E-01,5.432582E-01,1.448555E+03,2.717487E+03,9.470354E-02,2.396276E-01,1.448829E+03,2.800042E+03,9.472148E-02,2.469074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.459136E+02,1.672988E+03,2.442434E-02,1.475238E-01,1.924824E+03,3.128358E+03,1.359083E-01,2.758582E-01,7.233564E+02,2.001035E+03,5.107489E-02,1.764510E-01,4.044256E+02,1.090438E+03,2.855576E-02,9.615465E-02,8.274961E+02,4.858624E+03,5.842801E-02,4.284328E-01,2.338289E+02,1.518389E+03,1.651024E-02,1.785218E-01,4.283041E+03,1.512009E+04,3.024178E-01,1.333288E+00,3.253917E+03,1.254342E+04,2.297532E-01,1.106078E+00,2.829967E+03,8.734596E+03,1.998189E-01,7.702156E-01,4.047711E+03,1.321773E+04,2.858016E-01,1.165538E+00,6.352780E+03,8.576585E+03,4.153318E-01,7.562822E-01,2.827244E+03,6.137314E+03,1.848394E-01,5.411876E-01,6.331469E+03,9.632021E+03,4.139385E-01,8.493504E-01,1.491520E+04,2.095380E+04,9.751252E-01,1.847703E+00,6.166461E+03,1.187496E+04,4.031506E-01,1.047132E+00,1.462935E+04,2.215835E+04,9.564369E-01,1.953921E+00,1.467255E+04,2.007536E+04,9.592612E-01,1.770243E+00,7.282648E+03,1.003096E+04,4.761247E-01,8.845292E-01,7.281687E+03,9.145161E+03,4.760618E-01,8.064191E-01,4.799501E+03,1.546854E+04,3.388841E-01,1.364014E+00,3.829423E+03,7.397102E+03,2.503599E-01,6.522756E-01,3.830238E+03,7.523264E+03,2.504131E-01,6.634005E-01,2.582404E+03,3.638346E+03,1.688323E-01,3.208289E-01,1.178203E+03,2.462306E+03,7.702854E-02,2.171258E-01,2.583792E+03,3.982819E+03,1.689231E-01,3.512044E-01,6.148214E+03,8.855317E+03,4.019577E-01,7.808608E-01,2.741848E+03,4.851413E+03,1.792564E-01,4.277970E-01,5.923480E+03,9.094999E+03,3.872650E-01,8.019958E-01,5.921726E+03,8.473200E+03,3.871504E-01,7.471657E-01,2.869199E+03,4.097648E+03,1.875824E-01,3.613301E-01,2.868478E+03,3.833332E+03,1.875353E-01,3.380227E-01,2.558841E+03,6.229894E+03,1.806752E-01,5.493513E-01,1.446448E+03,2.774970E+03,9.456582E-02,2.446965E-01,1.446726E+03,2.805155E+03,9.458402E-02,2.473582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.429971E+02,1.678382E+03,2.421840E-02,1.479996E-01,1.909212E+03,3.119409E+03,1.348060E-01,2.750691E-01,7.175650E+02,1.994087E+03,5.066597E-02,1.758383E-01,4.018365E+02,1.100855E+03,2.837295E-02,9.707322E-02,8.204658E+02,4.859368E+03,5.793161E-02,4.284985E-01,2.310409E+02,1.514984E+03,1.631338E-02,1.781215E-01,4.249796E+03,1.511580E+04,3.000705E-01,1.332909E+00,3.229494E+03,1.252012E+04,2.280287E-01,1.104023E+00,2.813105E+03,8.743629E+03,1.986283E-01,7.710121E-01,4.022355E+03,1.323055E+04,2.840112E-01,1.166669E+00,6.336973E+03,8.898093E+03,4.142984E-01,7.846327E-01,2.819272E+03,6.022489E+03,1.843182E-01,5.310623E-01,6.315638E+03,9.582999E+03,4.129036E-01,8.450276E-01,1.487639E+04,2.112098E+04,9.725883E-01,1.862446E+00,6.146421E+03,1.190775E+04,4.018405E-01,1.050024E+00,1.459558E+04,2.208521E+04,9.542294E-01,1.947471E+00,1.463859E+04,2.069901E+04,9.570414E-01,1.825236E+00,7.266409E+03,1.001623E+04,4.750630E-01,8.832298E-01,7.265433E+03,9.431255E+03,4.749992E-01,8.316469E-01,4.773850E+03,1.549583E+04,3.370729E-01,1.366420E+00,3.821817E+03,7.537419E+03,2.498626E-01,6.646486E-01,3.822646E+03,7.494809E+03,2.499168E-01,6.608913E-01,2.577392E+03,3.788402E+03,1.685046E-01,3.340608E-01,1.175599E+03,2.475836E+03,7.685828E-02,2.183189E-01,2.578793E+03,3.979611E+03,1.685962E-01,3.509216E-01,6.135027E+03,8.984715E+03,4.010956E-01,7.922710E-01,2.733975E+03,4.896658E+03,1.787417E-01,4.317867E-01,5.912838E+03,9.110858E+03,3.865693E-01,8.033943E-01,5.911061E+03,8.772437E+03,3.864531E-01,7.735524E-01,2.864859E+03,4.110278E+03,1.872987E-01,3.624438E-01,2.864129E+03,3.968801E+03,1.872509E-01,3.499684E-01,2.548065E+03,6.300661E+03,1.799143E-01,5.555915E-01,1.444619E+03,2.833392E+03,9.444627E-02,2.498481E-01,1.444902E+03,2.800915E+03,9.446472E-02,2.469843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.403171E+02,1.687249E+03,2.402918E-02,1.487814E-01,1.894848E+03,3.112944E+03,1.337918E-01,2.744990E-01,7.122067E+02,1.987837E+03,5.028764E-02,1.752872E-01,3.994521E+02,1.116404E+03,2.820459E-02,9.844438E-02,8.139695E+02,4.864217E+03,5.747292E-02,4.289261E-01,2.284673E+02,1.511935E+03,1.613166E-02,1.777630E-01,4.218879E+03,1.512648E+04,2.978875E-01,1.333851E+00,3.206793E+03,1.249854E+04,2.264258E-01,1.102120E+00,2.797459E+03,8.762600E+03,1.975235E-01,7.726849E-01,3.998802E+03,1.325892E+04,2.823482E-01,1.169170E+00,6.321716E+03,9.317944E+03,4.133009E-01,8.216551E-01,2.811588E+03,5.898121E+03,1.838159E-01,5.200955E-01,6.300360E+03,9.538904E+03,4.119047E-01,8.411393E-01,1.483888E+04,2.127081E+04,9.701358E-01,1.875658E+00,6.127083E+03,1.192930E+04,4.005762E-01,1.051924E+00,1.456302E+04,2.201181E+04,9.521005E-01,1.940999E+00,1.460574E+04,2.149171E+04,9.548936E-01,1.895137E+00,7.250703E+03,1.000315E+04,4.740362E-01,8.820764E-01,7.249712E+03,9.793488E+03,4.739714E-01,8.635885E-01,4.749420E+03,1.553992E+04,3.353480E-01,1.370308E+00,3.814493E+03,7.678582E+03,2.493838E-01,6.770964E-01,3.815335E+03,7.443351E+03,2.494388E-01,6.563537E-01,2.573000E+03,3.971967E+03,1.682175E-01,3.502476E-01,1.173319E+03,2.480091E+03,7.670922E-02,2.186941E-01,2.574413E+03,3.977850E+03,1.683099E-01,3.507663E-01,6.123430E+03,9.102535E+03,4.003374E-01,8.026604E-01,2.727031E+03,4.929760E+03,1.782877E-01,4.347056E-01,5.903499E+03,9.124310E+03,3.859588E-01,8.045805E-01,5.901701E+03,9.127771E+03,3.858412E-01,8.048856E-01,2.861073E+03,4.122613E+03,1.870511E-01,3.635315E-01,2.860332E+03,4.129548E+03,1.870027E-01,3.641430E-01,2.538596E+03,6.373315E+03,1.792457E-01,5.619981E-01,1.443031E+03,2.890248E+03,9.434240E-02,2.548617E-01,1.443316E+03,2.787292E+03,9.436108E-02,2.457830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.378357E+02,1.699097E+03,2.385397E-02,1.498261E-01,1.881531E+03,3.108542E+03,1.328515E-01,2.741108E-01,7.072109E+02,1.982029E+03,4.993489E-02,1.747751E-01,3.972401E+02,1.136334E+03,2.804841E-02,1.002018E-01,8.079203E+02,4.872450E+03,5.704580E-02,4.296520E-01,2.260721E+02,1.509235E+03,1.596255E-02,1.774455E-01,4.189885E+03,1.514973E+04,2.958402E-01,1.335901E+00,3.185516E+03,1.247791E+04,2.249236E-01,1.100300E+00,2.782828E+03,8.789743E+03,1.964904E-01,7.750784E-01,3.976749E+03,1.330005E+04,2.807911E-01,1.172796E+00,6.306882E+03,9.822074E+03,4.123311E-01,8.661093E-01,2.804124E+03,5.787486E+03,1.833279E-01,5.103398E-01,6.285504E+03,9.495807E+03,4.109334E-01,8.373390E-01,1.480233E+04,2.139468E+04,9.677464E-01,1.886580E+00,6.108256E+03,1.192057E+04,3.993454E-01,1.051154E+00,1.453137E+04,2.193054E+04,9.500314E-01,1.933832E+00,1.457372E+04,2.242471E+04,9.527999E-01,1.977408E+00,7.235412E+03,9.987346E+03,4.730365E-01,8.806829E-01,7.234406E+03,1.021816E+04,4.729707E-01,9.010356E-01,4.725920E+03,1.559935E+04,3.336887E-01,1.375548E+00,3.807396E+03,7.814039E+03,2.489198E-01,6.890410E-01,3.808250E+03,7.369615E+03,2.489756E-01,6.498517E-01,2.569090E+03,4.183265E+03,1.679619E-01,3.688798E-01,1.171291E+03,2.475655E+03,7.657664E-02,2.183030E-01,2.570515E+03,3.975893E+03,1.680550E-01,3.505937E-01,6.113056E+03,9.205375E+03,3.996591E-01,8.117288E-01,2.720796E+03,4.949778E+03,1.778801E-01,4.364708E-01,5.895165E+03,9.132182E+03,3.854139E-01,8.052746E-01,5.893345E+03,9.527592E+03,3.852949E-01,8.401419E-01,2.857713E+03,4.132887E+03,1.868314E-01,3.644375E-01,2.856963E+03,4.310141E+03,1.867824E-01,3.800677E-01,2.530172E+03,6.447016E+03,1.786509E-01,5.684971E-01,1.441632E+03,2.943369E+03,9.425096E-02,2.595459E-01,1.441921E+03,2.764516E+03,9.426985E-02,2.437747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.355337E+02,1.713156E+03,2.369143E-02,1.510659E-01,1.869162E+03,3.106015E+03,1.319782E-01,2.738880E-01,7.025484E+02,1.976510E+03,4.960568E-02,1.742884E-01,3.951853E+02,1.159481E+03,2.790332E-02,1.022429E-01,8.022810E+02,4.883125E+03,5.664762E-02,4.305934E-01,2.238397E+02,1.506873E+03,1.580491E-02,1.771679E-01,4.162684E+03,1.518216E+04,2.939196E-01,1.338761E+00,3.165568E+03,1.245784E+04,2.235151E-01,1.098530E+00,2.769140E+03,8.822674E+03,1.955240E-01,7.779823E-01,3.956093E+03,1.335016E+04,2.793326E-01,1.177216E+00,6.292439E+03,1.038873E+04,4.113869E-01,9.160765E-01,2.796863E+03,5.716520E+03,1.828532E-01,5.040820E-01,6.271041E+03,9.452218E+03,4.099879E-01,8.334954E-01,1.476669E+04,2.149183E+04,9.654161E-01,1.895147E+00,6.089900E+03,1.187637E+04,3.981453E-01,1.047257E+00,1.450058E+04,2.183998E+04,9.480182E-01,1.925847E+00,1.454248E+04,2.345780E+04,9.507576E-01,2.068506E+00,7.220514E+03,9.967396E+03,4.720625E-01,8.789237E-01,7.219491E+03,1.068665E+04,4.719956E-01,9.423473E-01,4.703224E+03,1.567142E+04,3.320862E-01,1.381904E+00,3.800512E+03,7.930316E+03,2.484697E-01,6.992943E-01,3.801375E+03,7.271786E+03,2.485262E-01,6.412252E-01,2.565617E+03,4.414012E+03,1.677348E-01,3.892270E-01,1.169492E+03,2.461879E+03,7.645898E-02,2.170882E-01,2.567054E+03,3.972997E+03,1.678288E-01,3.503384E-01,6.103807E+03,9.292719E+03,3.990544E-01,8.194307E-01,2.715216E+03,4.957029E+03,1.775153E-01,4.371102E-01,5.887752E+03,9.133626E+03,3.849292E-01,8.054020E-01,5.885913E+03,9.956665E+03,3.848090E-01,8.779775E-01,2.854743E+03,4.140415E+03,1.866373E-01,3.651012E-01,2.853985E+03,4.503588E+03,1.865877E-01,3.971258E-01,2.522675E+03,6.520474E+03,1.781215E-01,5.749745E-01,1.440402E+03,2.987986E+03,9.417056E-02,2.634802E-01,1.440694E+03,2.731852E+03,9.418966E-02,2.408944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.333989E+02,1.728537E+03,2.354070E-02,1.524222E-01,1.857677E+03,3.105085E+03,1.311672E-01,2.738060E-01,6.982026E+02,1.971191E+03,4.929883E-02,1.738194E-01,3.932779E+02,1.184489E+03,2.776864E-02,1.044481E-01,7.970296E+02,4.895231E+03,5.627683E-02,4.316608E-01,2.217603E+02,1.504833E+03,1.565809E-02,1.769280E-01,4.137213E+03,1.521979E+04,2.921212E-01,1.342079E+00,3.146898E+03,1.243796E+04,2.221968E-01,1.096777E+00,2.756358E+03,8.858767E+03,1.946215E-01,7.811649E-01,3.936781E+03,1.340508E+04,2.779691E-01,1.182058E+00,6.278391E+03,1.099110E+04,4.104684E-01,9.691935E-01,2.789803E+03,5.688597E+03,1.823916E-01,5.016198E-01,6.256973E+03,9.406957E+03,4.090681E-01,8.295043E-01,1.473196E+04,2.156154E+04,9.631458E-01,1.901294E+00,6.072016E+03,1.180617E+04,3.969761E-01,1.041066E+00,1.447065E+04,2.173940E+04,9.460613E-01,1.916977E+00,1.451204E+04,2.454222E+04,9.487677E-01,2.164130E+00,7.206015E+03,9.941864E+03,4.711146E-01,8.766723E-01,7.204975E+03,1.117664E+04,4.710466E-01,9.855547E-01,4.681272E+03,1.575242E+04,3.305362E-01,1.389047E+00,3.793836E+03,8.016842E+03,2.480333E-01,7.069241E-01,3.794709E+03,7.148972E+03,2.480903E-01,6.303954E-01,2.562545E+03,4.654393E+03,1.675340E-01,4.104238E-01,1.167900E+03,2.438560E+03,7.635493E-02,2.150319E-01,2.563993E+03,3.968351E+03,1.676286E-01,3.499287E-01,6.095595E+03,9.364050E+03,3.985176E-01,8.257207E-01,2.710242E+03,4.951926E+03,1.771901E-01,4.366602E-01,5.881189E+03,9.127757E+03,3.845001E-01,8.048845E-01,5.879330E+03,1.039727E+04,3.843786E-01,9.168298E-01,2.852128E+03,4.144483E+03,1.864663E-01,3.654600E-01,2.851362E+03,4.701811E+03,1.864162E-01,4.146051E-01,2.516015E+03,6.592066E+03,1.776513E-01,5.812875E-01,1.439324E+03,3.020405E+03,9.410006E-02,2.663389E-01,1.439619E+03,2.688926E+03,9.411936E-02,2.371091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.314194E+02,1.744400E+03,2.340093E-02,1.538209E-01,1.847013E+03,3.105398E+03,1.304142E-01,2.738336E-01,6.941548E+02,1.965988E+03,4.901302E-02,1.733606E-01,3.915080E+02,1.210076E+03,2.764367E-02,1.067044E-01,7.921424E+02,4.907836E+03,5.593175E-02,4.327723E-01,2.198241E+02,1.503091E+03,1.552138E-02,1.767232E-01,4.113381E+03,1.525888E+04,2.904384E-01,1.345526E+00,3.129440E+03,1.241809E+04,2.209641E-01,1.095025E+00,2.744431E+03,8.895634E+03,1.937793E-01,7.844159E-01,3.918741E+03,1.346099E+04,2.766953E-01,1.186988E+00,6.264729E+03,1.160247E+04,4.095752E-01,1.023104E+00,2.782938E+03,5.679599E+03,1.819428E-01,5.008263E-01,6.243292E+03,9.358555E+03,4.081737E-01,8.252362E-01,1.469814E+04,2.160267E+04,9.609347E-01,1.904921E+00,6.054596E+03,1.171392E+04,3.958371E-01,1.032932E+00,1.444156E+04,2.162751E+04,9.441595E-01,1.907111E+00,1.448240E+04,2.563052E+04,9.468299E-01,2.260096E+00,7.191910E+03,9.909455E+03,4.701924E-01,8.738145E-01,7.190854E+03,1.166641E+04,4.701234E-01,1.028742E+00,4.660010E+03,1.583823E+04,3.290349E-01,1.396613E+00,3.787364E+03,8.065832E+03,2.476101E-01,7.112440E-01,3.788245E+03,7.000743E+03,2.476677E-01,6.173247E-01,2.559829E+03,4.894831E+03,1.673564E-01,4.316256E-01,1.166493E+03,2.405709E+03,7.626294E-02,2.121351E-01,2.561286E+03,3.961150E+03,1.674517E-01,3.492937E-01,6.088309E+03,9.418809E+03,3.980412E-01,8.305494E-01,2.705810E+03,4.935015E+03,1.769004E-01,4.351690E-01,5.875380E+03,9.113524E+03,3.841204E-01,8.036294E-01,5.873504E+03,1.083246E+04,3.839977E-01,9.552048E-01,2.849827E+03,4.144286E+03,1.863159E-01,3.654426E-01,2.849053E+03,4.897064E+03,1.862653E-01,4.318225E-01,2.510100E+03,6.660133E+03,1.772336E-01,5.872897E-01,1.438378E+03,3.038038E+03,9.403825E-02,2.678938E-01,1.438677E+03,2.635585E+03,9.405774E-02,2.324056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.295841E+02,1.760015E+03,2.327134E-02,1.551979E-01,1.837111E+03,3.106346E+03,1.297151E-01,2.739172E-01,6.903866E+02,1.960783E+03,4.874695E-02,1.729016E-01,3.898661E+02,1.235159E+03,2.752774E-02,1.089161E-01,7.875960E+02,4.920118E+03,5.561074E-02,4.338553E-01,2.180216E+02,1.501614E+03,1.539411E-02,1.765496E-01,4.091095E+03,1.529614E+04,2.888648E-01,1.348811E+00,3.113122E+03,1.239779E+04,2.198119E-01,1.093236E+00,2.733308E+03,8.931300E+03,1.929940E-01,7.875609E-01,3.901899E+03,1.351487E+04,2.755061E-01,1.191739E+00,6.251445E+03,1.219796E+04,4.087067E-01,1.075615E+00,2.776265E+03,5.655415E+03,1.815065E-01,4.986937E-01,6.229991E+03,9.303799E+03,4.073041E-01,8.204078E-01,1.466521E+04,2.161081E+04,9.587818E-01,1.905638E+00,6.037627E+03,1.159791E+04,3.947278E-01,1.022702E+00,1.441329E+04,2.149896E+04,9.423114E-01,1.895776E+00,1.445354E+04,2.667898E+04,9.449433E-01,2.352549E+00,7.178195E+03,9.866866E+03,4.692957E-01,8.700590E-01,7.177122E+03,1.213590E+04,4.692256E-01,1.070142E+00,4.639394E+03,1.592477E+04,3.275792E-01,1.404244E+00,3.781090E+03,8.065829E+03,2.472000E-01,7.112438E-01,3.781979E+03,6.823845E+03,2.472581E-01,6.017258E-01,2.557427E+03,5.126573E+03,1.671994E-01,4.520605E-01,1.165249E+03,2.361557E+03,7.618163E-02,2.082418E-01,2.558894E+03,3.950136E+03,1.672953E-01,3.483225E-01,6.081846E+03,9.455222E+03,3.976187E-01,8.337603E-01,2.701864E+03,4.906665E+03,1.766423E-01,4.326691E-01,5.870241E+03,9.088933E+03,3.837844E-01,8.014610E-01,5.868348E+03,1.124684E+04,3.836606E-01,9.917445E-01,2.847802E+03,4.138643E+03,1.861835E-01,3.649450E-01,2.847021E+03,5.082272E+03,1.861324E-01,4.481541E-01,2.504846E+03,6.723023E+03,1.768627E-01,5.928353E-01,1.437550E+03,3.036941E+03,9.398406E-02,2.677970E-01,1.437850E+03,2.570666E+03,9.400373E-02,2.266810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.278825E+02,1.774889E+03,2.315119E-02,1.565095E-01,1.827919E+03,3.107596E+03,1.290661E-01,2.740274E-01,6.868799E+02,1.955551E+03,4.849935E-02,1.724402E-01,3.883434E+02,1.258939E+03,2.742023E-02,1.110131E-01,7.833683E+02,4.931585E+03,5.531222E-02,4.348666E-01,2.163440E+02,1.500369E+03,1.527566E-02,1.764031E-01,4.070261E+03,1.532942E+04,2.873938E-01,1.351747E+00,3.097877E+03,1.237698E+04,2.187355E-01,1.091401E+00,2.722940E+03,8.964604E+03,1.922619E-01,7.904976E-01,3.886181E+03,1.356473E+04,2.743962E-01,1.196137E+00,6.238529E+03,1.275935E+04,4.078623E-01,1.125118E+00,2.769777E+03,5.575679E+03,1.810824E-01,4.916627E-01,6.217058E+03,9.241977E+03,4.064586E-01,8.149563E-01,1.463315E+04,2.158497E+04,9.566857E-01,1.903360E+00,6.021100E+03,1.144590E+04,3.936472E-01,1.009298E+00,1.438582E+04,2.135309E+04,9.405154E-01,1.882913E+00,1.442546E+04,2.765605E+04,9.431069E-01,2.438707E+00,7.164859E+03,9.813412E+03,4.684239E-01,8.653455E-01,7.163770E+03,1.257079E+04,4.683527E-01,1.108491E+00,4.619386E+03,1.600855E+04,3.261665E-01,1.411632E+00,3.775009E+03,8.015751E+03,2.468024E-01,7.068279E-01,3.775904E+03,6.620222E+03,2.468609E-01,5.837703E-01,2.555304E+03,5.343312E+03,1.670606E-01,4.711725E-01,1.164150E+03,2.305316E+03,7.610975E-02,2.032825E-01,2.556780E+03,3.934600E+03,1.671571E-01,3.469526E-01,6.076112E+03,9.472739E+03,3.972438E-01,8.353049E-01,2.698349E+03,4.867490E+03,1.764126E-01,4.292146E-01,5.865694E+03,9.052985E+03,3.834871E-01,7.982910E-01,5.863785E+03,1.162951E+04,3.833623E-01,1.025489E+00,2.846019E+03,4.126889E+03,1.860669E-01,3.639086E-01,2.845232E+03,5.252457E+03,1.860155E-01,4.631610E-01,2.500180E+03,6.779432E+03,1.765332E-01,5.978094E-01,1.436823E+03,3.017013E+03,9.393654E-02,2.660398E-01,1.437126E+03,2.494933E+03,9.395637E-02,2.200029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.263051E+02,1.788696E+03,2.303982E-02,1.577269E-01,1.819386E+03,3.108718E+03,1.284636E-01,2.741263E-01,6.836176E+02,1.950227E+03,4.826901E-02,1.719708E-01,3.869315E+02,1.280941E+03,2.732054E-02,1.129532E-01,7.794379E+02,4.941873E+03,5.503471E-02,4.357737E-01,2.147830E+02,1.499319E+03,1.516544E-02,1.762796E-01,4.050792E+03,1.535733E+04,2.860191E-01,1.354208E+00,3.083638E+03,1.235557E+04,2.177301E-01,1.089513E+00,2.713277E+03,8.994608E+03,1.915796E-01,7.931434E-01,3.871516E+03,1.360927E+04,2.733608E-01,1.200064E+00,6.225972E+03,1.327437E+04,4.070413E-01,1.170533E+00,2.763470E+03,5.430749E+03,1.806700E-01,4.788827E-01,6.204484E+03,9.171426E+03,4.056365E-01,8.087352E-01,1.460194E+04,2.152410E+04,9.546452E-01,1.897992E+00,6.005002E+03,1.126690E+04,3.925948E-01,9.935138E-01,1.435912E+04,2.118633E+04,9.387699E-01,1.868208E+00,1.439812E+04,2.854086E+04,9.413196E-01,2.516729E+00,7.151895E+03,9.747446E+03,4.675763E-01,8.595285E-01,7.150789E+03,1.296180E+04,4.675040E-01,1.142970E+00,4.599955E+03,1.608642E+04,3.247945E-01,1.418499E+00,3.769114E+03,7.914393E+03,2.464170E-01,6.978902E-01,3.770015E+03,6.391582E+03,2.464759E-01,5.636089E-01,2.553427E+03,5.540457E+03,1.669378E-01,4.885568E-01,1.163178E+03,2.235849E+03,7.604620E-02,1.971569E-01,2.554911E+03,3.913899E+03,1.670349E-01,3.451271E-01,6.071026E+03,9.470810E+03,3.969113E-01,8.351348E-01,2.695219E+03,4.818468E+03,1.762080E-01,4.248919E-01,5.861670E+03,9.004364E+03,3.832240E-01,7.940037E-01,5.859747E+03,1.197258E+04,3.830983E-01,1.055740E+00,2.844450E+03,4.108403E+03,1.859644E-01,3.622785E-01,2.843657E+03,5.404077E+03,1.859125E-01,4.765308E-01,2.496036E+03,6.828257E+03,1.762406E-01,6.021149E-01,1.436185E+03,2.977869E+03,9.389486E-02,2.625881E-01,1.436491E+03,2.408981E+03,9.391484E-02,2.124236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.248429E+02,1.801220E+03,2.293657E-02,1.588314E-01,1.811465E+03,3.109245E+03,1.279043E-01,2.741728E-01,6.805834E+02,1.944769E+03,4.805476E-02,1.714895E-01,3.856226E+02,1.300853E+03,2.722812E-02,1.147091E-01,7.757848E+02,4.950778E+03,5.477677E-02,4.365590E-01,2.133306E+02,1.498429E+03,1.506289E-02,1.761750E-01,4.032602E+03,1.537917E+04,2.847347E-01,1.356133E+00,3.070341E+03,1.233338E+04,2.167913E-01,1.087556E+00,2.704275E+03,9.020531E+03,1.909440E-01,7.954293E-01,3.857837E+03,1.364755E+04,2.723949E-01,1.203440E+00,6.213763E+03,1.373446E+04,4.062431E-01,1.211103E+00,2.757337E+03,5.243787E+03,1.802691E-01,4.623965E-01,6.192260E+03,9.090966E+03,4.048373E-01,8.016403E-01,1.457156E+04,2.142758E+04,9.526589E-01,1.889481E+00,5.989321E+03,1.108156E+04,3.915696E-01,9.771708E-01,1.433317E+04,2.099584E+04,9.370734E-01,1.851411E+00,1.437151E+04,2.931788E+04,9.395801E-01,2.585247E+00,7.139293E+03,9.668188E+03,4.667524E-01,8.525396E-01,7.138171E+03,1.330264E+04,4.666791E-01,1.173025E+00,4.581074E+03,1.615543E+04,3.234614E-01,1.424584E+00,3.763400E+03,7.763826E+03,2.460434E-01,6.846132E-01,3.764306E+03,6.140463E+03,2.461026E-01,5.414652E-01,2.551766E+03,5.714910E+03,1.668293E-01,5.039401E-01,1.162318E+03,2.153299E+03,7.599000E-02,1.898776E-01,2.553259E+03,3.887466E+03,1.669268E-01,3.427962E-01,6.066514E+03,9.448995E+03,3.966163E-01,8.332111E-01,2.692432E+03,4.761063E+03,1.760257E-01,4.198299E-01,5.858109E+03,8.941750E+03,3.829912E-01,7.884824E-01,5.856173E+03,1.227027E+04,3.828646E-01,1.081991E+00,2.843068E+03,4.082740E+03,1.858740E-01,3.600155E-01,2.842269E+03,5.534781E+03,1.858218E-01,4.880563E-01,2.492355E+03,6.868587E+03,1.759807E-01,6.056712E-01,1.435626E+03,2.920026E+03,9.385829E-02,2.574875E-01,1.435934E+03,2.313689E+03,9.387841E-02,2.040208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.234877E+02,1.789849E+03,2.284088E-02,1.578286E-01,1.804113E+03,3.097107E+03,1.273852E-01,2.731025E-01,6.777619E+02,1.939285E+03,4.785555E-02,1.710059E-01,3.844094E+02,1.318588E+03,2.714245E-02,1.162729E-01,7.723901E+02,4.934593E+03,5.453707E-02,4.351317E-01,2.119795E+02,1.497664E+03,1.496749E-02,1.760851E-01,4.015609E+03,1.539502E+04,2.835349E-01,1.357531E+00,3.057927E+03,1.231098E+04,2.159147E-01,1.085581E+00,2.695888E+03,8.963773E+03,1.903518E-01,7.904244E-01,3.845080E+03,1.367958E+04,2.714942E-01,1.206264E+00,6.201892E+03,1.414005E+04,4.054671E-01,1.246868E+00,2.751375E+03,5.028739E+03,1.798793E-01,4.434336E-01,6.180375E+03,9.005773E+03,4.040603E-01,7.941279E-01,1.454199E+04,2.130375E+04,9.507254E-01,1.878562E+00,5.974045E+03,1.090719E+04,3.905709E-01,9.617948E-01,1.430795E+04,2.079220E+04,9.354243E-01,1.833454E+00,1.434562E+04,2.999046E+04,9.378873E-01,2.644555E+00,7.127044E+03,9.581140E+03,4.659516E-01,8.448637E-01,7.125906E+03,1.359569E+04,4.658772E-01,1.198866E+00,4.562721E+03,1.620667E+04,3.221655E-01,1.429102E+00,3.757861E+03,7.566112E+03,2.456813E-01,6.671788E-01,3.758771E+03,5.873596E+03,2.457408E-01,5.179329E-01,2.550298E+03,5.866652E+03,1.667333E-01,5.173206E-01,1.161558E+03,2.060310E+03,7.594030E-02,1.816779E-01,2.551797E+03,3.856834E+03,1.668313E-01,3.400951E-01,6.062509E+03,9.411917E+03,3.963545E-01,8.299416E-01,2.689949E+03,4.698743E+03,1.758634E-01,4.143345E-01,5.854957E+03,8.868416E+03,3.827852E-01,7.820158E-01,5.853008E+03,1.252342E+04,3.826577E-01,1.104314E+00,2.841851E+03,4.051625E+03,1.857944E-01,3.572718E-01,2.841046E+03,5.645238E+03,1.857418E-01,4.977963E-01,2.489087E+03,6.900243E+03,1.757499E-01,6.084625E-01,1.435135E+03,2.843844E+03,9.382619E-02,2.507698E-01,1.435445E+03,2.211441E+03,9.384644E-02,1.950046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.222317E+02,1.767572E+03,2.275220E-02,1.558642E-01,1.797290E+03,3.080682E+03,1.269034E-01,2.716542E-01,6.751387E+02,1.933445E+03,4.767033E-02,1.704909E-01,3.832849E+02,1.334461E+03,2.706306E-02,1.176726E-01,7.692360E+02,4.906752E+03,5.431437E-02,4.326767E-01,2.107228E+02,1.496988E+03,1.487876E-02,1.760056E-01,3.999737E+03,1.540456E+04,2.824142E-01,1.358372E+00,3.046339E+03,1.228708E+04,2.150965E-01,1.083473E+00,2.688078E+03,8.868531E+03,1.898003E-01,7.820259E-01,3.833185E+03,1.370534E+04,2.706543E-01,1.208535E+00,6.190351E+03,1.449702E+04,4.047125E-01,1.278345E+00,2.745578E+03,4.797054E+03,1.795003E-01,4.230036E-01,6.168820E+03,8.912382E+03,4.033049E-01,7.858927E-01,1.451320E+04,2.115669E+04,9.488431E-01,1.865594E+00,5.959165E+03,1.075605E+04,3.895981E-01,9.484673E-01,1.428342E+04,2.056570E+04,9.338211E-01,1.813481E+00,1.432042E+04,3.056709E+04,9.362399E-01,2.695402E+00,7.115137E+03,9.481449E+03,4.651731E-01,8.360729E-01,7.113983E+03,1.384435E+04,4.650977E-01,1.220793E+00,4.544872E+03,1.623254E+04,3.209053E-01,1.431383E+00,3.752492E+03,7.319930E+03,2.453303E-01,6.454705E-01,3.753406E+03,5.595617E+03,2.453900E-01,4.934208E-01,2.548998E+03,5.997654E+03,1.666483E-01,5.288724E-01,1.160885E+03,1.960472E+03,7.589632E-02,1.728741E-01,2.550505E+03,3.820481E+03,1.667468E-01,3.368895E-01,6.058955E+03,9.357277E+03,3.961221E-01,8.251235E-01,2.687738E+03,4.632944E+03,1.757188E-01,4.085324E-01,5.852166E+03,8.780587E+03,3.826027E-01,7.742711E-01,5.850205E+03,1.273514E+04,3.824745E-01,1.122983E+00,2.840778E+03,4.013277E+03,1.857243E-01,3.538902E-01,2.839968E+03,5.736642E+03,1.856714E-01,5.058563E-01,2.486184E+03,6.922064E+03,1.755450E-01,6.103867E-01,1.434704E+03,2.748550E+03,9.379799E-02,2.423668E-01,1.435015E+03,2.103870E+03,9.381837E-02,1.855190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.210678E+02,1.751340E+03,2.267002E-02,1.544330E-01,1.790958E+03,3.065774E+03,1.264563E-01,2.703395E-01,6.727002E+02,1.927337E+03,4.749815E-02,1.699524E-01,3.822429E+02,1.348020E+03,2.698949E-02,1.188683E-01,7.663061E+02,4.885692E+03,5.410749E-02,4.308197E-01,2.095541E+02,1.496372E+03,1.479624E-02,1.759331E-01,3.984914E+03,1.540695E+04,2.813676E-01,1.358583E+00,3.035523E+03,1.226272E+04,2.143328E-01,1.081325E+00,2.680804E+03,8.798522E+03,1.892867E-01,7.758525E-01,3.822095E+03,1.372463E+04,2.698712E-01,1.210236E+00,6.179128E+03,1.458615E+04,4.039788E-01,1.286205E+00,2.739940E+03,4.568559E+03,1.791317E-01,4.028549E-01,6.157585E+03,8.811767E+03,4.025703E-01,7.770205E-01,1.448517E+04,2.098647E+04,9.470109E-01,1.850584E+00,5.944668E+03,1.062184E+04,3.886503E-01,9.366324E-01,1.425958E+04,2.031973E+04,9.322624E-01,1.791791E+00,1.429590E+04,3.103105E+04,9.346366E-01,2.736314E+00,7.103563E+03,9.372480E+03,4.644165E-01,8.264641E-01,7.102393E+03,1.404317E+04,4.643400E-01,1.238325E+00,4.527511E+03,1.621670E+04,3.196794E-01,1.429986E+00,3.747287E+03,7.022527E+03,2.449900E-01,6.192455E-01,3.748204E+03,5.312065E+03,2.450499E-01,4.684172E-01,2.547848E+03,6.104029E+03,1.665731E-01,5.382525E-01,1.160290E+03,1.861131E+03,7.585739E-02,1.641143E-01,2.549361E+03,3.778871E+03,1.666720E-01,3.332204E-01,6.055800E+03,9.288172E+03,3.959159E-01,8.190298E-01,2.685767E+03,4.564338E+03,1.755899E-01,4.024827E-01,5.849694E+03,8.679627E+03,3.824410E-01,7.653684E-01,5.847721E+03,1.289871E+04,3.823121E-01,1.137406E+00,2.839832E+03,3.968882E+03,1.856624E-01,3.499755E-01,2.839018E+03,5.806797E+03,1.856092E-01,5.120426E-01,2.483605E+03,6.931950E+03,1.753629E-01,6.112585E-01,1.434325E+03,2.633126E+03,9.377322E-02,2.321887E-01,1.434638E+03,1.993017E+03,9.379371E-02,1.757439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.199894E+02,1.744951E+03,2.259387E-02,1.538696E-01,1.785083E+03,3.049851E+03,1.260415E-01,2.689355E-01,6.704337E+02,1.921018E+03,4.733812E-02,1.693951E-01,3.812775E+02,1.358949E+03,2.692132E-02,1.198319E-01,7.635847E+02,4.875354E+03,5.391534E-02,4.299081E-01,2.084675E+02,1.495799E+03,1.471951E-02,1.758658E-01,3.971073E+03,1.540165E+04,2.803903E-01,1.358116E+00,3.025428E+03,1.223897E+04,2.136200E-01,1.079231E+00,2.674031E+03,8.766973E+03,1.888085E-01,7.730705E-01,3.811756E+03,1.373722E+04,2.691413E-01,1.211346E+00,6.168216E+03,1.400697E+04,4.032654E-01,1.235133E+00,2.734458E+03,4.359557E+03,1.787733E-01,3.844252E-01,6.146660E+03,8.704002E+03,4.018561E-01,7.675178E-01,1.445789E+04,2.079517E+04,9.452272E-01,1.833716E+00,5.930543E+03,1.048781E+04,3.877268E-01,9.248137E-01,1.423640E+04,2.005506E+04,9.307468E-01,1.768453E+00,1.427203E+04,3.137211E+04,9.330763E-01,2.766388E+00,7.092312E+03,9.257010E+03,4.636809E-01,8.162820E-01,7.091128E+03,1.419032E+04,4.636035E-01,1.251301E+00,4.510620E+03,1.616675E+04,3.184868E-01,1.425582E+00,3.742240E+03,6.661450E+03,2.446601E-01,5.874058E-01,3.743160E+03,5.027475E+03,2.447202E-01,4.433221E-01,2.546830E+03,6.183062E+03,1.665066E-01,5.452216E-01,1.159763E+03,1.768304E+03,7.582293E-02,1.559288E-01,2.548349E+03,3.732040E+03,1.666059E-01,3.290908E-01,6.052998E+03,9.209019E+03,3.957327E-01,8.120501E-01,2.684010E+03,4.493054E+03,1.754751E-01,3.961969E-01,5.847503E+03,8.566103E+03,3.822978E-01,7.553579E-01,5.845521E+03,1.300980E+04,3.821682E-01,1.147203E+00,2.838997E+03,3.919643E+03,1.856079E-01,3.456336E-01,2.838179E+03,5.854792E+03,1.855543E-01,5.162748E-01,2.481314E+03,6.928379E+03,1.752011E-01,6.109436E-01,1.433992E+03,2.493060E+03,9.375144E-02,2.198377E-01,1.434306E+03,1.880504E+03,9.377203E-02,1.658226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.189903E+02,1.763386E+03,2.252333E-02,1.554951E-01,1.779632E+03,3.042485E+03,1.256566E-01,2.682860E-01,6.683275E+02,1.914552E+03,4.718940E-02,1.688250E-01,3.803830E+02,1.366943E+03,2.685816E-02,1.205368E-01,7.610574E+02,4.891239E+03,5.373689E-02,4.313088E-01,2.074573E+02,1.495258E+03,1.464818E-02,1.758022E-01,3.958150E+03,1.538553E+04,2.794779E-01,1.356694E+00,3.016009E+03,1.221678E+04,2.129550E-01,1.077274E+00,2.667725E+03,8.823479E+03,1.883633E-01,7.780532E-01,3.802120E+03,1.374173E+04,2.684608E-01,1.211744E+00,6.157604E+03,1.310609E+04,4.025716E-01,1.155693E+00,2.729127E+03,4.176863E+03,1.784248E-01,3.683153E-01,6.136038E+03,8.589027E+03,4.011616E-01,7.573793E-01,1.443133E+04,2.059662E+04,9.434908E-01,1.816207E+00,5.916781E+03,1.034952E+04,3.868271E-01,9.126191E-01,1.421386E+04,1.977266E+04,9.292730E-01,1.743551E+00,1.424880E+04,3.158058E+04,9.315577E-01,2.784772E+00,7.081376E+03,9.139307E+03,4.629659E-01,8.059030E-01,7.080177E+03,1.428559E+04,4.628875E-01,1.259701E+00,4.494183E+03,1.611371E+04,3.173262E-01,1.420905E+00,3.737348E+03,6.222251E+03,2.443402E-01,5.486773E-01,3.738270E+03,4.746548E+03,2.444005E-01,4.185500E-01,2.545928E+03,6.232403E+03,1.664476E-01,5.495725E-01,1.159296E+03,1.684335E+03,7.579240E-02,1.485244E-01,2.547453E+03,3.679986E+03,1.665473E-01,3.245007E-01,6.050509E+03,9.125760E+03,3.955700E-01,8.047084E-01,2.682444E+03,4.418990E+03,1.753727E-01,3.896660E-01,5.845562E+03,8.440471E+03,3.821709E-01,7.442796E-01,5.843570E+03,1.306464E+04,3.820407E-01,1.152038E+00,2.838260E+03,3.867048E+03,1.855597E-01,3.409958E-01,2.837438E+03,5.880405E+03,1.855059E-01,5.185333E-01,2.479278E+03,6.909778E+03,1.750574E-01,6.093034E-01,1.433698E+03,2.323284E+03,9.373228E-02,2.048669E-01,1.434015E+03,1.768096E+03,9.375297E-02,1.559105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.180647E+02,1.791550E+03,2.245798E-02,1.579787E-01,1.774574E+03,3.033534E+03,1.252995E-01,2.674967E-01,6.663704E+02,1.908270E+03,4.705122E-02,1.682710E-01,3.795544E+02,1.371254E+03,2.679966E-02,1.209170E-01,7.587106E+02,4.917520E+03,5.357119E-02,4.336263E-01,2.065182E+02,1.494741E+03,1.458188E-02,1.757414E-01,3.946086E+03,1.536339E+04,2.786260E-01,1.354742E+00,3.007221E+03,1.219873E+04,2.123345E-01,1.075683E+00,2.661855E+03,8.915033E+03,1.879488E-01,7.861264E-01,3.793139E+03,1.373720E+04,2.678267E-01,1.211345E+00,6.147285E+03,1.244954E+04,4.018970E-01,1.097799E+00,2.723942E+03,4.021877E+03,1.780858E-01,3.546486E-01,6.125708E+03,8.469302E+03,4.004863E-01,7.468219E-01,1.440547E+04,2.039957E+04,9.418004E-01,1.798832E+00,5.903372E+03,1.021157E+04,3.859504E-01,9.004553E-01,1.419193E+04,1.948022E+04,9.278397E-01,1.717763E+00,1.422620E+04,3.163122E+04,9.300797E-01,2.789237E+00,7.070745E+03,9.027893E+03,4.622709E-01,7.960784E-01,7.069531E+03,1.432338E+04,4.621915E-01,1.263034E+00,4.478186E+03,1.604402E+04,3.161966E-01,1.414760E+00,3.732604E+03,5.727116E+03,2.440301E-01,5.050164E-01,3.733529E+03,4.474094E+03,2.440905E-01,3.945251E-01,2.545129E+03,6.246101E+03,1.663954E-01,5.507804E-01,1.158882E+03,1.609695E+03,7.576534E-02,1.419427E-01,2.546659E+03,3.623859E+03,1.664954E-01,3.195514E-01,6.048298E+03,9.047280E+03,3.954254E-01,7.977880E-01,2.681048E+03,4.341914E+03,1.752814E-01,3.828694E-01,5.843840E+03,8.305806E+03,3.820584E-01,7.324049E-01,5.841839E+03,1.305321E+04,3.819275E-01,1.151030E+00,2.837609E+03,3.814294E+03,1.855171E-01,3.363439E-01,2.836783E+03,5.881275E+03,1.854631E-01,5.186101E-01,2.477469E+03,6.875208E+03,1.749296E-01,6.062550E-01,1.433441E+03,2.132374E+03,9.371542E-02,1.880325E-01,1.433758E+03,1.657712E+03,9.373620E-02,1.461769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
