17:45:00,3.172075E+02,1.811434E+03,2.239745E-02,1.597320E-01,1.769883E+03,3.018372E+03,1.249683E-01,2.661596E-01,6.645522E+02,1.902075E+03,4.692283E-02,1.677247E-01,3.787870E+02,1.371849E+03,2.674547E-02,1.209694E-01,7.565319E+02,4.931720E+03,5.341736E-02,4.348785E-01,2.056455E+02,1.494230E+03,1.452026E-02,1.756814E-01,3.934825E+03,1.533733E+04,2.778309E-01,1.352444E+00,2.999022E+03,1.218513E+04,2.117556E-01,1.074483E+00,2.656392E+03,8.974596E+03,1.875630E-01,7.913788E-01,3.784769E+03,1.372297E+04,2.672358E-01,1.210090E+00,6.137250E+03,1.222151E+04,4.012409E-01,1.077691E+00,2.718900E+03,3.887838E+03,1.777561E-01,3.428290E-01,6.115664E+03,8.343524E+03,3.998296E-01,7.357309E-01,1.438030E+04,2.021789E+04,9.401547E-01,1.782811E+00,5.890305E+03,1.007453E+04,3.850961E-01,8.883705E-01,1.417061E+04,1.917478E+04,9.264456E-01,1.690830E+00,1.420419E+04,3.152314E+04,9.286411E-01,2.779706E+00,7.060410E+03,8.924037E+03,4.615952E-01,7.869204E-01,7.059182E+03,1.430625E+04,4.615149E-01,1.261524E+00,4.462614E+03,1.596722E+04,3.150972E-01,1.407987E+00,3.728005E+03,5.237841E+03,2.437294E-01,4.618721E-01,3.728931E+03,4.222050E+03,2.437899E-01,3.722998E-01,2.544421E+03,6.224295E+03,1.663491E-01,5.488576E-01,1.158515E+03,1.542058E+03,7.574136E-02,1.359784E-01,2.545955E+03,3.563009E+03,1.664494E-01,3.141857E-01,6.046332E+03,8.977195E+03,3.952969E-01,7.916079E-01,2.679802E+03,4.261585E+03,1.752000E-01,3.757861E-01,5.842313E+03,8.160745E+03,3.819585E-01,7.196134E-01,5.840304E+03,1.297589E+04,3.818272E-01,1.144212E+00,2.837034E+03,3.761710E+03,1.854795E-01,3.317071E-01,2.836204E+03,5.858492E+03,1.854253E-01,5.166011E-01,2.475861E+03,6.824788E+03,1.748161E-01,6.018089E-01,1.433213E+03,1.943613E+03,9.370057E-02,1.713876E-01,1.433532E+03,1.554202E+03,9.372143E-02,1.370493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.164136E+02,1.818652E+03,2.234139E-02,1.603685E-01,1.765533E+03,3.001110E+03,1.246611E-01,2.646375E-01,6.628632E+02,1.895711E+03,4.680358E-02,1.671636E-01,3.780762E+02,1.368825E+03,2.669528E-02,1.207028E-01,7.545095E+02,4.925028E+03,5.327456E-02,4.342883E-01,2.048345E+02,1.493701E+03,1.446299E-02,1.756191E-01,3.924315E+03,1.530810E+04,2.770888E-01,1.349866E+00,2.991375E+03,1.217566E+04,2.112156E-01,1.073648E+00,2.651307E+03,8.987282E+03,1.872040E-01,7.924974E-01,3.776971E+03,1.369917E+04,2.666851E-01,1.207991E+00,6.127491E+03,1.262045E+04,4.006028E-01,1.112870E+00,2.713995E+03,3.765837E+03,1.774355E-01,3.320710E-01,6.105895E+03,8.209397E+03,3.991910E-01,7.239036E-01,1.435579E+04,2.006696E+04,9.385525E-01,1.769502E+00,5.877571E+03,9.936908E+03,3.842636E-01,8.762353E-01,1.414987E+04,1.885068E+04,9.250895E-01,1.662251E+00,1.418278E+04,3.125845E+04,9.272410E-01,2.756366E+00,7.050362E+03,8.826210E+03,4.609383E-01,7.782941E-01,7.049121E+03,1.423652E+04,4.608571E-01,1.255375E+00,4.447456E+03,1.587190E+04,3.140268E-01,1.399582E+00,3.723545E+03,4.795267E+03,2.434378E-01,4.228460E-01,3.724473E+03,3.995710E+03,2.434984E-01,3.523412E-01,2.543793E+03,6.167939E+03,1.663080E-01,5.438881E-01,1.158190E+03,1.478395E+03,7.572008E-02,1.303647E-01,2.545331E+03,3.496436E+03,1.664086E-01,3.083153E-01,6.044584E+03,8.916730E+03,3.951826E-01,7.862761E-01,2.678691E+03,4.177797E+03,1.751273E-01,3.683976E-01,5.840958E+03,8.002807E+03,3.818699E-01,7.056865E-01,5.838941E+03,1.283399E+04,3.817381E-01,1.131700E+00,2.836525E+03,3.708631E+03,1.854463E-01,3.270266E-01,2.835692E+03,5.813058E+03,1.853918E-01,5.125947E-01,2.474431E+03,6.757988E+03,1.747151E-01,5.959185E-01,1.433013E+03,1.771623E+03,9.368748E-02,1.562215E-01,1.433333E+03,1.459754E+03,9.370841E-02,1.287209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.156785E+02,1.800548E+03,2.228949E-02,1.587721E-01,1.761498E+03,2.984640E+03,1.243762E-01,2.631851E-01,6.612946E+02,1.889080E+03,4.669282E-02,1.665788E-01,3.774181E+02,1.361708E+03,2.664881E-02,1.200752E-01,7.526325E+02,4.897470E+03,5.314202E-02,4.318583E-01,2.040811E+02,1.493128E+03,1.440980E-02,1.755518E-01,3.914507E+03,1.525460E+04,2.763963E-01,1.345149E+00,2.984243E+03,1.216964E+04,2.107120E-01,1.073117E+00,2.646575E+03,8.914675E+03,1.868699E-01,7.860949E-01,3.769706E+03,1.366303E+04,2.661722E-01,1.204804E+00,6.117999E+03,1.322467E+04,3.999823E-01,1.166150E+00,2.709225E+03,3.651035E+03,1.771236E-01,3.219478E-01,6.096395E+03,8.063356E+03,3.985699E-01,7.110257E-01,1.433193E+04,1.994037E+04,9.369925E-01,1.758339E+00,5.865161E+03,9.791824E+03,3.834523E-01,8.634418E-01,1.412969E+04,1.850090E+04,9.237705E-01,1.631407E+00,1.416193E+04,3.081360E+04,9.258781E-01,2.717139E+00,7.040595E+03,8.729191E+03,4.602997E-01,7.697389E-01,7.039339E+03,1.410166E+04,4.602177E-01,1.243482E+00,4.432698E+03,1.572899E+04,3.129848E-01,1.386980E+00,3.719221E+03,4.433897E+03,2.431551E-01,3.909805E-01,3.720149E+03,3.794071E+03,2.432158E-01,3.345607E-01,2.543236E+03,6.072380E+03,1.662716E-01,5.354617E-01,1.157901E+03,1.417493E+03,7.570120E-02,1.249944E-01,2.544778E+03,3.423012E+03,1.663724E-01,3.018408E-01,6.043029E+03,8.860455E+03,3.950809E-01,7.813138E-01,2.677699E+03,4.088717E+03,1.750625E-01,3.605425E-01,5.839755E+03,7.829588E+03,3.817913E-01,6.904121E-01,5.837731E+03,1.261856E+04,3.816590E-01,1.112703E+00,2.836075E+03,3.653298E+03,1.854168E-01,3.221473E-01,2.835239E+03,5.740284E+03,1.853622E-01,5.061775E-01,2.473160E+03,6.673656E+03,1.746254E-01,5.884822E-01,1.432837E+03,1.628574E+03,9.367593E-02,1.436074E-01,1.433158E+03,1.374204E+03,9.369694E-02,1.211771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.149980E+02,1.772176E+03,2.224144E-02,1.562702E-01,1.757757E+03,2.970900E+03,1.241121E-01,2.619736E-01,6.598379E+02,1.882109E+03,4.658996E-02,1.659641E-01,3.768088E+02,1.350046E+03,2.660579E-02,1.190469E-01,7.508907E+02,4.860769E+03,5.301904E-02,4.286220E-01,2.033812E+02,1.492473E+03,1.436038E-02,1.754747E-01,3.905356E+03,1.518786E+04,2.757502E-01,1.339264E+00,2.977592E+03,1.216604E+04,2.102424E-01,1.072800E+00,2.642172E+03,8.810259E+03,1.865590E-01,7.768875E-01,3.762939E+03,1.361460E+04,2.656943E-01,1.200534E+00,6.108767E+03,1.341990E+04,3.993787E-01,1.183365E+00,2.704585E+03,3.542875E+03,1.768202E-01,3.124102E-01,6.087156E+03,7.905539E+03,3.979658E-01,6.971094E-01,1.430870E+04,1.982962E+04,9.354737E-01,1.748573E+00,5.853066E+03,9.640251E+03,3.826615E-01,8.500761E-01,1.411006E+04,1.812609E+04,9.224872E-01,1.598356E+00,1.414164E+04,3.017171E+04,9.245515E-01,2.660538E+00,7.031098E+03,8.628627E+03,4.596789E-01,7.608712E-01,7.029830E+03,1.388899E+04,4.595959E-01,1.224730E+00,4.418329E+03,1.555832E+04,3.119703E-01,1.371931E+00,3.715027E+03,4.151774E+03,2.428809E-01,3.661029E-01,3.715957E+03,3.615903E+03,2.429417E-01,3.188499E-01,2.542741E+03,5.931211E+03,1.662392E-01,5.230134E-01,1.157645E+03,1.359672E+03,7.568444E-02,1.198957E-01,2.544287E+03,3.342974E+03,1.663403E-01,2.947830E-01,6.041645E+03,8.802026E+03,3.949905E-01,7.761615E-01,2.676813E+03,3.995403E+03,1.750046E-01,3.523141E-01,5.838686E+03,7.641725E+03,3.817214E-01,6.738464E-01,5.836656E+03,1.232348E+04,3.815887E-01,1.086683E+00,2.835677E+03,3.594242E+03,1.853908E-01,3.169398E-01,2.834838E+03,5.635555E+03,1.853359E-01,4.969426E-01,2.472029E+03,6.572021E+03,1.745455E-01,5.795200E-01,1.432681E+03,1.513414E+03,9.366574E-02,1.334527E-01,1.433003E+03,1.297331E+03,9.368681E-02,1.143985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.143680E+02,1.738180E+03,2.219696E-02,1.532725E-01,1.754289E+03,2.958945E+03,1.238672E-01,2.609194E-01,6.584855E+02,1.874754E+03,4.649447E-02,1.653156E-01,3.762447E+02,1.333262E+03,2.656596E-02,1.175669E-01,7.492748E+02,4.822015E+03,5.290494E-02,4.252047E-01,2.027314E+02,1.491749E+03,1.431450E-02,1.753897E-01,3.896820E+03,1.510641E+04,2.751474E-01,1.332082E+00,2.971392E+03,1.216276E+04,2.098046E-01,1.072510E+00,2.638077E+03,8.691530E+03,1.862699E-01,7.664180E-01,3.756636E+03,1.355315E+04,2.652493E-01,1.195115E+00,6.099787E+03,1.318430E+04,3.987917E-01,1.162590E+00,2.700071E+03,3.438778E+03,1.765251E-01,3.032310E-01,6.078170E+03,7.735917E+03,3.973783E-01,6.821522E-01,1.428608E+04,1.971322E+04,9.339948E-01,1.738309E+00,5.841277E+03,9.483038E+03,3.818908E-01,8.362131E-01,1.409097E+04,1.772575E+04,9.212388E-01,1.563054E+00,1.412189E+04,2.931158E+04,9.232601E-01,2.584692E+00,7.021865E+03,8.516708E+03,4.590752E-01,7.510022E-01,7.020584E+03,1.358058E+04,4.589915E-01,1.197534E+00,4.404338E+03,1.537904E+04,3.109824E-01,1.356122E+00,3.710960E+03,3.907358E+03,2.426150E-01,3.445503E-01,3.711891E+03,3.450840E+03,2.426758E-01,3.042946E-01,2.542302E+03,5.729593E+03,1.662105E-01,5.052348E-01,1.157417E+03,1.304157E+03,7.566955E-02,1.150004E-01,2.543852E+03,3.256378E+03,1.663118E-01,2.871470E-01,6.040413E+03,8.730332E+03,3.949099E-01,7.698396E-01,2.676022E+03,3.898974E+03,1.749529E-01,3.438111E-01,5.837737E+03,7.439282E+03,3.816593E-01,6.559949E-01,5.835701E+03,1.194117E+04,3.815262E-01,1.052971E+00,2.835323E+03,3.528649E+03,1.853677E-01,3.111558E-01,2.834482E+03,5.492442E+03,1.853127E-01,4.843228E-01,2.471023E+03,6.459987E+03,1.744745E-01,5.696409E-01,1.432543E+03,1.410597E+03,9.365674E-02,1.243862E-01,1.432866E+03,1.225332E+03,9.367787E-02,1.080496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.137929E+02,1.700817E+03,2.215635E-02,1.499778E-01,1.751118E+03,2.947484E+03,1.236433E-01,2.599088E-01,6.572480E+02,1.867180E+03,4.640710E-02,1.646477E-01,3.757296E+02,1.310243E+03,2.652959E-02,1.155371E-01,7.477971E+02,4.787523E+03,5.280061E-02,4.221632E-01,2.021367E+02,1.490939E+03,1.427251E-02,1.752944E-01,3.888982E+03,1.503323E+04,2.745940E-01,1.325628E+00,2.965701E+03,1.215672E+04,2.094028E-01,1.071978E+00,2.634324E+03,8.565037E+03,1.860049E-01,7.552639E-01,3.750856E+03,1.347550E+04,2.648412E-01,1.188268E+00,6.091186E+03,1.263384E+04,3.982294E-01,1.114050E+00,2.695747E+03,3.337498E+03,1.762424E-01,2.943002E-01,6.069562E+03,7.556402E+03,3.968156E-01,6.663226E-01,1.426440E+04,1.954817E+04,9.325776E-01,1.723755E+00,5.829982E+03,9.320887E+03,3.811524E-01,8.219147E-01,1.407268E+04,1.730438E+04,9.200430E-01,1.525898E+00,1.410296E+04,2.819540E+04,9.220226E-01,2.486267E+00,7.013018E+03,8.383893E+03,4.584969E-01,7.392906E-01,7.011725E+03,1.314690E+04,4.584123E-01,1.159292E+00,4.390929E+03,1.520147E+04,3.100356E-01,1.340463E+00,3.707067E+03,3.685940E+03,2.423605E-01,3.250258E-01,3.707998E+03,3.294539E+03,2.424213E-01,2.905120E-01,2.541920E+03,5.438503E+03,1.661855E-01,4.795665E-01,1.157218E+03,1.250641E+03,7.565657E-02,1.102814E-01,2.543473E+03,3.164148E+03,1.662871E-01,2.790142E-01,6.039340E+03,8.629089E+03,3.948398E-01,7.609119E-01,2.675332E+03,3.800363E+03,1.749077E-01,3.351155E-01,5.836911E+03,7.224510E+03,3.816053E-01,6.370564E-01,5.834869E+03,1.145755E+04,3.814719E-01,1.010325E+00,2.835016E+03,3.453165E+03,1.853476E-01,3.044997E-01,2.834173E+03,5.300134E+03,1.852924E-01,4.673651E-01,2.470143E+03,6.342694E+03,1.744123E-01,5.592980E-01,1.432423E+03,1.315582E+03,9.364892E-02,1.160078E-01,1.432747E+03,1.156904E+03,9.367010E-02,1.020157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.132692E+02,1.681598E+03,2.211937E-02,1.482831E-01,1.748226E+03,2.938115E+03,1.234391E-01,2.590826E-01,6.561177E+02,1.859509E+03,4.632729E-02,1.639713E-01,3.752602E+02,1.279805E+03,2.649645E-02,1.128530E-01,7.464484E+02,4.766707E+03,5.270538E-02,4.203276E-01,2.015938E+02,1.490018E+03,1.423418E-02,1.751861E-01,3.881793E+03,1.498531E+04,2.740864E-01,1.321402E+00,2.960484E+03,1.214459E+04,2.090344E-01,1.070908E+00,2.630888E+03,8.504575E+03,1.857623E-01,7.499324E-01,3.745559E+03,1.338485E+04,2.644672E-01,1.180275E+00,6.082955E+03,1.176854E+04,3.976912E-01,1.037748E+00,2.691610E+03,3.244263E+03,1.759720E-01,2.860787E-01,6.061325E+03,7.378574E+03,3.962771E-01,6.506417E-01,1.424365E+04,1.929920E+04,9.312207E-01,1.701801E+00,5.819173E+03,9.170604E+03,3.804457E-01,8.086626E-01,1.405517E+04,1.688651E+04,9.188983E-01,1.489050E+00,1.408483E+04,2.680292E+04,9.208373E-01,2.363478E+00,7.004547E+03,8.224276E+03,4.579430E-01,7.252156E-01,7.003242E+03,1.256060E+04,4.578577E-01,1.107592E+00,4.378114E+03,1.503476E+04,3.091308E-01,1.325764E+00,3.703343E+03,3.488642E+03,2.421170E-01,3.076280E-01,3.704274E+03,3.151545E+03,2.421779E-01,2.779029E-01,2.541586E+03,5.037797E+03,1.661637E-01,4.442323E-01,1.157045E+03,1.200977E+03,7.564524E-02,1.059020E-01,2.543142E+03,3.070292E+03,1.662654E-01,2.707380E-01,6.038403E+03,8.482345E+03,3.947785E-01,7.479721E-01,2.674727E+03,3.705949E+03,1.748682E-01,3.267901E-01,5.836190E+03,7.006114E+03,3.815582E-01,6.177983E-01,5.834143E+03,1.086466E+04,3.814244E-01,9.580443E-01,2.834748E+03,3.365304E+03,1.853301E-01,2.967521E-01,2.833903E+03,5.048382E+03,1.852748E-01,4.451657E-01,2.469374E+03,6.224667E+03,1.743580E-01,5.488903E-01,1.432319E+03,1.229589E+03,9.364211E-02,1.084250E-01,1.432644E+03,1.093877E+03,9.366334E-02,9.645793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.127914E+02,1.668441E+03,2.208564E-02,1.471229E-01,1.745585E+03,2.929439E+03,1.232526E-01,2.583176E-01,6.550823E+02,1.851852E+03,4.625418E-02,1.632960E-01,3.748316E+02,1.241672E+03,2.646618E-02,1.094905E-01,7.452142E+02,4.751026E+03,5.261823E-02,4.189448E-01,2.010972E+02,1.488977E+03,1.419911E-02,1.750638E-01,3.875173E+03,1.492261E+04,2.736190E-01,1.315874E+00,2.955682E+03,1.211949E+04,2.086954E-01,1.068695E+00,2.627732E+03,8.466503E+03,1.855394E-01,7.465752E-01,3.740688E+03,1.327370E+04,2.641232E-01,1.170473E+00,6.075046E+03,1.080801E+04,3.971741E-01,9.530487E-01,2.687638E+03,3.158538E+03,1.757123E-01,2.785194E-01,6.053410E+03,7.203578E+03,3.957596E-01,6.352106E-01,1.422369E+04,1.889297E+04,9.299158E-01,1.665980E+00,5.808786E+03,9.030882E+03,3.797666E-01,7.963421E-01,1.403833E+04,1.647401E+04,9.177976E-01,1.452676E+00,1.406739E+04,2.512623E+04,9.196970E-01,2.215628E+00,6.996401E+03,8.021786E+03,4.574104E-01,7.073601E-01,6.995084E+03,1.179999E+04,4.573244E-01,1.040522E+00,4.365839E+03,1.488020E+04,3.082640E-01,1.312134E+00,3.699769E+03,3.312240E+03,2.418833E-01,2.920729E-01,3.700700E+03,3.020736E+03,2.419442E-01,2.663681E-01,2.541293E+03,4.608719E+03,1.661446E-01,4.063963E-01,1.156893E+03,1.154980E+03,7.563531E-02,1.018460E-01,2.542852E+03,2.975458E+03,1.662465E-01,2.623755E-01,6.037578E+03,8.266060E+03,3.947245E-01,7.289002E-01,2.674195E+03,3.615760E+03,1.748334E-01,3.188372E-01,5.835556E+03,6.785483E+03,3.815168E-01,5.983430E-01,5.833505E+03,1.016045E+04,3.813827E-01,8.959475E-01,2.834514E+03,3.259465E+03,1.853147E-01,2.874192E-01,2.833666E+03,4.729715E+03,1.852593E-01,4.170657E-01,2.468700E+03,6.108249E+03,1.743105E-01,5.386247E-01,1.432228E+03,1.151935E+03,9.363616E-02,1.015775E-01,1.432554E+03,1.035970E+03,9.365744E-02,9.135173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.123550E+02,1.658462E+03,2.205482E-02,1.462429E-01,1.743168E+03,2.920288E+03,1.230820E-01,2.575106E-01,6.541321E+02,1.844228E+03,4.618709E-02,1.626238E-01,3.744396E+02,1.199890E+03,2.643850E-02,1.058061E-01,7.440829E+02,4.738055E+03,5.253835E-02,4.178011E-01,2.006423E+02,1.487791E+03,1.416699E-02,1.749243E-01,3.869065E+03,1.486208E+04,2.731877E-01,1.310537E+00,2.951254E+03,1.208080E+04,2.083827E-01,1.065284E+00,2.624826E+03,8.436421E+03,1.853342E-01,7.439226E-01,3.736198E+03,1.314929E+04,2.638062E-01,1.159502E+00,6.067426E+03,9.875412E+03,3.966760E-01,8.708126E-01,2.683814E+03,3.079814E+03,1.754623E-01,2.715776E-01,6.045785E+03,7.031910E+03,3.952611E-01,6.200729E-01,1.420445E+04,1.839985E+04,9.286577E-01,1.622496E+00,5.798780E+03,8.901336E+03,3.791124E-01,7.849187E-01,1.402210E+04,1.606718E+04,9.167363E-01,1.416802E+00,1.405056E+04,2.330764E+04,9.185969E-01,2.055264E+00,6.988547E+03,7.777538E+03,4.568970E-01,6.858223E-01,6.987220E+03,1.092923E+04,4.568102E-01,9.637384E-01,4.354062E+03,1.472567E+04,3.074325E-01,1.298508E+00,3.696331E+03,3.154178E+03,2.416586E-01,2.781350E-01,3.697263E+03,2.901076E+03,2.417195E-01,2.558165E-01,2.541036E+03,4.195710E+03,1.661277E-01,3.699772E-01,1.156760E+03,1.112434E+03,7.562659E-02,9.809426E-02,2.542596E+03,2.880069E+03,1.662298E-01,2.539641E-01,6.036850E+03,7.983706E+03,3.946770E-01,7.040022E-01,2.673725E+03,3.530032E+03,1.748027E-01,3.112778E-01,5.834998E+03,6.563534E+03,3.814803E-01,5.787716E-01,5.832943E+03,9.400051E+03,3.813459E-01,8.288953E-01,2.834307E+03,3.136730E+03,1.853012E-01,2.765965E-01,2.833458E+03,4.369257E+03,1.852457E-01,3.852805E-01,2.468108E+03,5.990975E+03,1.742687E-01,5.282834E-01,1.432148E+03,1.081889E+03,9.363094E-02,9.540086E-02,1.432474E+03,9.828400E+02,9.365226E-02,8.666670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.119482E+02,1.650740E+03,2.202610E-02,1.455620E-01,1.740913E+03,2.910477E+03,1.229227E-01,2.566455E-01,6.532411E+02,1.837065E+03,4.612418E-02,1.619921E-01,3.740737E+02,1.160819E+03,2.641267E-02,1.023609E-01,7.430235E+02,4.727253E+03,5.246355E-02,4.168486E-01,2.002166E+02,1.486433E+03,1.413693E-02,1.747647E-01,3.863297E+03,1.478528E+04,2.727804E-01,1.303764E+00,2.947076E+03,1.203699E+04,2.080877E-01,1.061420E+00,2.622090E+03,8.411177E+03,1.851411E-01,7.416965E-01,3.731965E+03,1.303049E+04,2.635074E-01,1.149027E+00,6.059939E+03,9.095570E+03,3.961865E-01,8.020462E-01,2.680059E+03,3.007635E+03,1.752168E-01,2.652129E-01,6.038293E+03,6.868773E+03,3.947713E-01,6.056875E-01,1.418551E+04,1.786889E+04,9.274195E-01,1.575677E+00,5.788925E+03,8.781773E+03,3.784681E-01,7.743756E-01,1.400613E+04,1.567964E+04,9.156923E-01,1.382629E+00,1.403400E+04,2.157625E+04,9.175141E-01,1.902591E+00,6.980831E+03,7.519160E+03,4.563925E-01,6.630385E-01,6.979493E+03,1.007325E+04,4.563050E-01,8.882577E-01,4.342530E+03,1.456870E+04,3.066182E-01,1.284666E+00,3.692968E+03,3.012352E+03,2.414387E-01,2.656288E-01,3.693900E+03,2.791659E+03,2.414996E-01,2.461681E-01,2.540801E+03,3.843210E+03,1.661124E-01,3.388938E-01,1.156638E+03,1.073135E+03,7.561866E-02,9.462890E-02,2.542363E+03,2.786872E+03,1.662145E-01,2.457460E-01,6.036183E+03,7.672728E+03,3.946333E-01,6.765802E-01,2.673293E+03,3.449008E+03,1.747744E-01,3.041330E-01,5.834486E+03,6.347059E+03,3.814468E-01,5.596828E-01,5.832428E+03,8.671983E+03,3.813122E-01,7.646943E-01,2.834120E+03,3.008650E+03,1.852890E-01,2.653024E-01,2.833269E+03,4.015054E+03,1.852334E-01,3.540470E-01,2.467572E+03,5.872492E+03,1.742308E-01,5.178356E-01,1.432076E+03,1.018751E+03,9.362623E-02,8.983335E-02,1.432403E+03,9.341553E+02,9.364758E-02,8.237369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.115675E+02,1.644670E+03,2.199922E-02,1.450267E-01,1.738799E+03,2.898954E+03,1.227735E-01,2.556294E-01,6.524035E+02,1.830576E+03,4.606504E-02,1.614200E-01,3.737312E+02,1.128855E+03,2.638849E-02,9.954226E-02,7.420287E+02,4.718219E+03,5.239331E-02,4.160519E-01,1.998167E+02,1.484982E+03,1.410870E-02,1.745940E-01,3.857842E+03,1.470806E+04,2.723953E-01,1.296955E+00,2.943127E+03,1.199422E+04,2.078089E-01,1.057649E+00,2.619511E+03,8.387302E+03,1.849590E-01,7.395912E-01,3.727969E+03,1.292712E+04,2.632252E-01,1.139912E+00,6.052565E+03,8.578551E+03,3.957044E-01,7.564556E-01,2.676362E+03,2.940250E+03,1.749751E-01,2.592709E-01,6.030916E+03,6.714985E+03,3.942890E-01,5.921266E-01,1.416683E+04,1.735896E+04,9.261985E-01,1.530711E+00,5.779194E+03,8.668457E+03,3.778319E-01,7.643834E-01,1.399039E+04,1.531485E+04,9.146634E-01,1.350461E+00,1.401767E+04,2.008798E+04,9.164465E-01,1.771356E+00,6.973236E+03,7.268502E+03,4.558960E-01,6.409356E-01,6.971887E+03,9.323168E+03,4.558078E-01,8.221158E-01,4.331187E+03,1.441107E+04,3.058173E-01,1.270766E+00,3.689671E+03,2.883518E+03,2.412232E-01,2.542683E-01,3.690603E+03,2.690231E+03,2.412841E-01,2.372243E-01,2.540587E+03,3.591498E+03,1.660984E-01,3.166979E-01,1.156528E+03,1.036453E+03,7.561144E-02,9.139426E-02,2.542152E+03,2.696874E+03,1.662007E-01,2.378100E-01,6.035575E+03,7.363426E+03,3.945936E-01,6.493060E-01,2.672898E+03,3.371606E+03,1.747486E-01,2.973078E-01,5.834020E+03,6.138733E+03,3.814164E-01,5.413127E-01,5.831958E+03,8.033581E+03,3.812815E-01,7.084001E-01,2.833949E+03,2.883926E+03,1.852778E-01,2.543042E-01,2.833098E+03,3.700409E+03,1.852221E-01,3.263016E-01,2.467086E+03,5.754519E+03,1.741965E-01,5.074327E-01,1.432011E+03,9.613853E+02,9.362197E-02,8.477484E-02,1.432338E+03,8.891201E+02,9.364335E-02,7.840249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.112123E+02,1.639830E+03,2.197414E-02,1.446000E-01,1.736823E+03,2.886967E+03,1.226339E-01,2.545724E-01,6.516194E+02,1.824807E+03,4.600968E-02,1.609113E-01,3.734114E+02,1.106625E+03,2.636591E-02,9.758205E-02,7.410981E+02,4.710616E+03,5.232760E-02,4.153815E-01,1.994423E+02,1.483513E+03,1.408226E-02,1.744213E-01,3.852711E+03,1.465722E+04,2.720330E-01,1.292472E+00,2.939414E+03,1.196009E+04,2.075467E-01,1.054639E+00,2.617092E+03,8.364717E+03,1.847881E-01,7.375997E-01,3.724216E+03,1.285138E+04,2.629602E-01,1.133233E+00,6.045331E+03,8.169315E+03,3.952314E-01,7.203691E-01,2.672734E+03,2.877258E+03,1.747379E-01,2.537163E-01,6.023679E+03,6.571631E+03,3.938158E-01,5.794855E-01,1.414849E+04,1.694705E+04,9.249991E-01,1.494389E+00,5.769621E+03,8.561176E+03,3.772061E-01,7.549234E-01,1.397495E+04,1.497590E+04,9.136538E-01,1.320573E+00,1.400163E+04,1.893775E+04,9.153982E-01,1.669929E+00,6.965791E+03,7.046094E+03,4.554092E-01,6.213236E-01,6.964432E+03,8.741549E+03,4.553204E-01,7.708286E-01,4.320047E+03,1.425662E+04,3.050308E-01,1.257147E+00,3.686450E+03,2.766092E+03,2.410126E-01,2.439136E-01,3.687381E+03,2.596022E+03,2.410735E-01,2.289169E-01,2.540394E+03,3.378902E+03,1.660858E-01,2.979511E-01,1.156428E+03,1.002193E+03,7.560493E-02,8.837326E-02,2.541961E+03,2.610931E+03,1.661882E-01,2.302315E-01,6.035025E+03,7.084799E+03,3.945576E-01,6.247367E-01,2.672540E+03,3.297876E+03,1.747252E-01,2.908062E-01,5.833600E+03,5.940503E+03,3.813889E-01,5.238328E-01,5.831535E+03,7.518457E+03,3.812539E-01,6.629765E-01,2.833796E+03,2.770203E+03,1.852678E-01,2.442761E-01,2.832943E+03,3.447336E+03,1.852120E-01,3.039856E-01,2.466648E+03,5.639666E+03,1.741656E-01,4.973050E-01,1.431953E+03,9.091787E+02,9.361814E-02,8.017126E-02,1.432280E+03,8.474277E+02,9.363956E-02,7.472607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.108813E+02,1.635960E+03,2.195077E-02,1.442587E-01,1.734979E+03,2.875626E+03,1.225037E-01,2.535723E-01,6.508872E+02,1.819857E+03,4.595798E-02,1.604748E-01,3.731135E+02,1.092290E+03,2.634487E-02,9.631798E-02,7.402295E+02,4.704286E+03,5.226627E-02,4.148233E-01,1.990926E+02,1.482085E+03,1.405757E-02,1.742534E-01,3.847897E+03,1.461846E+04,2.716931E-01,1.289054E+00,2.935933E+03,1.193658E+04,2.073010E-01,1.052566E+00,2.614828E+03,8.344670E+03,1.846283E-01,7.358319E-01,3.720701E+03,1.280038E+04,2.627120E-01,1.128736E+00,6.038248E+03,7.822402E+03,3.947684E-01,6.897784E-01,2.669182E+03,2.818319E+03,1.745057E-01,2.485190E-01,6.016594E+03,6.440301E+03,3.933526E-01,5.679049E-01,1.413050E+04,1.657786E+04,9.238236E-01,1.461833E+00,5.760222E+03,8.459716E+03,3.765916E-01,7.459767E-01,1.395983E+04,1.466737E+04,9.126651E-01,1.293367E+00,1.398592E+04,1.806802E+04,9.143713E-01,1.593236E+00,6.958508E+03,6.857899E+03,4.549331E-01,6.047287E-01,6.957139E+03,8.306932E+03,4.548436E-01,7.325042E-01,4.309116E+03,1.410979E+04,3.042590E-01,1.244200E+00,3.683307E+03,2.658746E+03,2.408071E-01,2.344479E-01,3.684238E+03,2.508389E+03,2.408680E-01,2.211894E-01,2.540220E+03,3.189097E+03,1.660744E-01,2.812141E-01,1.156339E+03,9.701854E+02,7.559906E-02,8.555083E-02,2.541789E+03,2.530201E+03,1.661770E-01,2.231128E-01,6.034530E+03,6.843147E+03,3.945253E-01,6.034278E-01,2.672216E+03,3.227756E+03,1.747040E-01,2.846231E-01,5.833222E+03,5.755053E+03,3.813642E-01,5.074799E-01,5.831154E+03,7.104031E+03,3.812289E-01,6.264325E-01,2.833658E+03,2.669691E+03,1.852588E-01,2.354130E-01,2.832803E+03,3.246839E+03,1.852029E-01,2.863058E-01,2.466252E+03,5.528881E+03,1.741376E-01,4.875360E-01,1.431900E+03,8.616029E+02,9.361470E-02,7.597603E-02,1.432228E+03,8.088225E+02,9.363615E-02,7.132186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.105735E+02,1.632734E+03,2.192903E-02,1.439743E-01,1.733260E+03,2.865114E+03,1.223824E-01,2.526454E-01,6.502047E+02,1.815380E+03,4.590979E-02,1.600800E-01,3.728364E+02,1.081801E+03,2.632531E-02,9.539311E-02,7.394204E+02,4.698741E+03,5.220914E-02,4.143344E-01,1.987664E+02,1.480793E+03,1.403454E-02,1.741015E-01,3.843390E+03,1.458887E+04,2.713749E-01,1.286444E+00,2.932676E+03,1.191784E+04,2.070710E-01,1.050913E+00,2.612715E+03,8.326541E+03,1.844791E-01,7.342333E-01,3.717416E+03,1.276090E+04,2.624800E-01,1.125255E+00,6.031324E+03,7.519780E+03,3.943157E-01,6.630932E-01,2.665707E+03,2.763142E+03,1.742785E-01,2.436535E-01,6.009667E+03,6.317689E+03,3.928998E-01,5.570930E-01,1.411291E+04,1.623506E+04,9.226731E-01,1.431605E+00,5.751007E+03,8.363876E+03,3.759891E-01,7.375255E-01,1.394504E+04,1.438032E+04,9.116985E-01,1.268055E+00,1.397056E+04,1.733995E+04,9.133668E-01,1.529035E+00,6.951395E+03,6.687381E+03,4.544681E-01,5.896924E-01,6.950016E+03,7.943961E+03,4.543779E-01,7.004975E-01,4.298400E+03,1.397204E+04,3.035023E-01,1.232053E+00,3.680245E+03,2.560369E+03,2.406069E-01,2.257730E-01,3.681176E+03,2.426795E+03,2.406678E-01,2.139945E-01,2.540064E+03,3.017862E+03,1.660642E-01,2.661146E-01,1.156258E+03,9.402885E+02,7.559377E-02,8.291452E-02,2.541634E+03,2.453511E+03,1.661669E-01,2.163503E-01,6.034084E+03,6.617325E+03,3.944961E-01,5.835149E-01,2.671923E+03,3.161163E+03,1.746849E-01,2.787509E-01,5.832882E+03,5.579256E+03,3.813420E-01,4.919781E-01,5.830811E+03,6.737701E+03,3.812065E-01,5.941296E-01,2.833534E+03,2.575771E+03,1.852506E-01,2.271311E-01,2.832678E+03,3.070166E+03,1.851947E-01,2.707268E-01,2.465895E+03,5.422987E+03,1.741124E-01,4.781983E-01,1.431853E+03,8.182224E+02,9.361162E-02,7.215075E-02,1.432181E+03,7.731379E+02,9.363310E-02,6.817520E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.328162E+02,1.224929E+03,1.643873E-02,1.080141E-01,1.299309E+03,2.144942E+03,9.174189E-02,1.891407E-01,4.874009E+02,1.359891E+03,3.441450E-02,1.199150E-01,2.795248E+02,8.077300E+02,1.973674E-02,7.122553E-02,5.542659E+02,3.654327E+03,3.913571E-02,3.222381E-01,1.489540E+02,1.110115E+03,1.051738E-02,1.305197E-01,2.880873E+03,1.093086E+04,2.034132E-01,9.638819E-01,2.198300E+03,8.931703E+03,1.552180E-01,7.875964E-01,1.958754E+03,6.238252E+03,1.383041E-01,5.500883E-01,2.786845E+03,9.556763E+03,1.967741E-01,8.427142E-01,6.026121E+03,7.249892E+03,3.939755E-01,6.392945E-01,2.663062E+03,2.710364E+03,1.741056E-01,2.389996E-01,6.004462E+03,6.199676E+03,3.925595E-01,5.466867E-01,1.409956E+04,1.590672E+04,9.218006E-01,1.402652E+00,5.743968E+03,8.268005E+03,3.755289E-01,7.290716E-01,1.393413E+04,1.410483E+04,9.109853E-01,1.243762E+00,1.395908E+04,1.670012E+04,9.126162E-01,1.472614E+00,6.946065E+03,6.526269E+03,4.541196E-01,5.754856E-01,6.944675E+03,7.624465E+03,4.540287E-01,6.723244E-01,4.287918E+03,1.383993E+04,3.027622E-01,1.220403E+00,3.678003E+03,2.468765E+03,2.404603E-01,2.176954E-01,3.678933E+03,2.349554E+03,2.405211E-01,2.071834E-01,2.540480E+03,2.862468E+03,1.660914E-01,2.524121E-01,1.156456E+03,9.119854E+02,7.560673E-02,8.041875E-02,2.542052E+03,2.379648E+03,1.661942E-01,2.098370E-01,6.035074E+03,6.400836E+03,3.945608E-01,5.644249E-01,2.672414E+03,3.096152E+03,1.747170E-01,2.730183E-01,5.833835E+03,5.410201E+03,3.814043E-01,4.770708E-01,5.831761E+03,6.403748E+03,3.812687E-01,5.646817E-01,2.833988E+03,2.485850E+03,1.852804E-01,2.192019E-01,2.833132E+03,2.908847E+03,1.852244E-01,2.565018E-01,2.465581E+03,5.320876E+03,1.740903E-01,4.691941E-01,1.432063E+03,7.782234E+02,9.362536E-02,6.862364E-02,1.432392E+03,7.396271E+02,9.364686E-02,6.522022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.551386E+02,9.072672E+02,1.095405E-02,8.000271E-02,8.658023E+02,1.427467E+03,6.113274E-02,1.258738E-01,3.247736E+02,9.055448E+02,2.293168E-02,7.985082E-02,1.862848E+02,5.430850E+02,1.315324E-02,4.788917E-02,3.693205E+02,2.960283E+03,2.607706E-02,2.610374E-01,9.922597E+01,8.032151E+02,7.006167E-03,9.443654E-02,1.919518E+03,7.589383E+03,1.355337E-01,6.692308E-01,1.464765E+03,6.407656E+03,1.034244E-01,5.650263E-01,1.305339E+03,4.498732E+03,9.216760E-02,3.966976E-01,1.857123E+03,6.915174E+03,1.311281E-01,6.097791E-01,6.020137E+03,7.007107E+03,3.935843E-01,6.178858E-01,2.660043E+03,2.659411E+03,1.739082E-01,2.345065E-01,5.998477E+03,6.085487E+03,3.921682E-01,5.366174E-01,1.408412E+04,1.559396E+04,9.207914E-01,1.375074E+00,5.735730E+03,8.174611E+03,3.749903E-01,7.208361E-01,1.392133E+04,1.383897E+04,9.101482E-01,1.220318E+00,1.394570E+04,1.612917E+04,9.117412E-01,1.422268E+00,6.939918E+03,6.372951E+03,4.537177E-01,5.619660E-01,6.938517E+03,7.338946E+03,4.536261E-01,6.471473E-01,4.277372E+03,1.371852E+04,3.020176E-01,1.209698E+00,3.675469E+03,2.382865E+03,2.402947E-01,2.101208E-01,3.676399E+03,2.276087E+03,2.403554E-01,2.007051E-01,2.540643E+03,2.721390E+03,1.661020E-01,2.399718E-01,1.156536E+03,8.849305E+02,7.561195E-02,7.803306E-02,2.542216E+03,2.308528E+03,1.662049E-01,2.035657E-01,6.035397E+03,6.193963E+03,3.945820E-01,5.461829E-01,2.672541E+03,3.033409E+03,1.747253E-01,2.674856E-01,5.834174E+03,5.247654E+03,3.814264E-01,4.627374E-01,5.832097E+03,6.098859E+03,3.812906E-01,5.377966E-01,2.834175E+03,2.399878E+03,1.852926E-01,2.116210E-01,2.833317E+03,2.761410E+03,1.852365E-01,2.435008E-01,2.465285E+03,5.224266E+03,1.740693E-01,4.606751E-01,1.432172E+03,7.409336E+02,9.363246E-02,6.533543E-02,1.432501E+03,7.078365E+02,9.365398E-02,6.241693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,7.753494E+01,6.698841E+02,5.474602E-03,5.907029E-02,4.327088E+02,7.125302E+02,3.055279E-02,6.283082E-02,1.623104E+02,4.522663E+02,1.146045E-02,3.988079E-02,9.311151E+01,3.240534E+02,6.574436E-03,2.857498E-02,1.845698E+02,2.468707E+03,1.303214E-02,2.176903E-01,4.957644E+01,5.773235E+02,3.500503E-03,6.787775E-02,9.592514E+02,5.082831E+03,6.773101E-02,4.482034E-01,7.320159E+02,4.611116E+03,5.168632E-02,4.066076E-01,6.524322E+02,3.252710E+03,4.606706E-02,2.868236E-01,9.281922E+02,5.037160E+03,6.553798E-02,4.441762E-01,6.014041E+03,6.787263E+03,3.931857E-01,5.985000E-01,2.656968E+03,2.610158E+03,1.737072E-01,2.301634E-01,5.992382E+03,5.974669E+03,3.917697E-01,5.268455E-01,1.406840E+04,1.529529E+04,9.197633E-01,1.348737E+00,5.727339E+03,8.082957E+03,3.744417E-01,7.127541E-01,1.390828E+04,1.358161E+04,9.092951E-01,1.197625E+00,1.393206E+04,1.561491E+04,9.108499E-01,1.376921E+00,6.933666E+03,6.226600E+03,4.533089E-01,5.490608E-01,6.932255E+03,7.081572E+03,4.532167E-01,6.244521E-01,4.266732E+03,1.360687E+04,3.012663E-01,1.199852E+00,3.672886E+03,2.302123E+03,2.401258E-01,2.030009E-01,3.673815E+03,2.205843E+03,2.401865E-01,1.945110E-01,2.540750E+03,2.593175E+03,1.661091E-01,2.286659E-01,1.156589E+03,8.589948E+02,7.561545E-02,7.574605E-02,2.542325E+03,2.240120E+03,1.662120E-01,1.975335E-01,6.035592E+03,5.997064E+03,3.945947E-01,5.288203E-01,2.672611E+03,2.972715E+03,1.747298E-01,2.621336E-01,5.834390E+03,5.091529E+03,3.814405E-01,4.489704E-01,5.832310E+03,5.820528E+03,3.813046E-01,5.132534E-01,2.834301E+03,2.317885E+03,1.853008E-01,2.043908E-01,2.833442E+03,2.626777E+03,1.852446E-01,2.316289E-01,2.465001E+03,5.132949E+03,1.740493E-01,4.526228E-01,1.432249E+03,7.059546E+02,9.363754E-02,6.225098E-02,1.432579E+03,6.775180E+02,9.365909E-02,5.974345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.767352E+02,0.000000E+00,4.203845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.775845E+01,0.000000E+00,6.856731E-03,0.000000E+00,1.529692E+02,0.000000E+00,1.348881E-02,0.000000E+00,2.052594E+03,0.000000E+00,1.809975E-01,0.000000E+00,4.060784E+02,0.000000E+00,4.774392E-02,0.000000E+00,3.279662E+03,0.000000E+00,2.892002E-01,0.000000E+00,3.262685E+03,0.000000E+00,2.877031E-01,0.000000E+00,2.291688E+03,0.000000E+00,2.020807E-01,0.000000E+00,3.583880E+03,0.000000E+00,3.160261E-01,6.007380E+03,6.586907E+03,3.927503E-01,5.808326E-01,2.653619E+03,2.562295E+03,1.734882E-01,2.259429E-01,5.985723E+03,5.866828E+03,3.913344E-01,5.173361E-01,1.405131E+04,1.500937E+04,9.186457E-01,1.323525E+00,5.718262E+03,7.992727E+03,3.738483E-01,7.047977E-01,1.389399E+04,1.333177E+04,9.083605E-01,1.175594E+00,1.391718E+04,1.514803E+04,9.098771E-01,1.335751E+00,6.926844E+03,6.086507E+03,4.528629E-01,5.367074E-01,6.925423E+03,6.847891E+03,4.527700E-01,6.038461E-01,4.256043E+03,1.350392E+04,3.005115E-01,1.190774E+00,3.670015E+03,2.225520E+03,2.399381E-01,1.962461E-01,3.670943E+03,2.138149E+03,2.399988E-01,1.885417E-01,2.540624E+03,2.476345E+03,1.661008E-01,2.183638E-01,1.156528E+03,8.340576E+02,7.561147E-02,7.354709E-02,2.542200E+03,2.174311E+03,1.662038E-01,1.917304E-01,6.035219E+03,5.809933E+03,3.945703E-01,5.123192E-01,2.672386E+03,2.913919E+03,1.747151E-01,2.569490E-01,5.834085E+03,4.941529E+03,3.814206E-01,4.357434E-01,5.832003E+03,5.565962E+03,3.812845E-01,4.908058E-01,2.834184E+03,2.239728E+03,1.852932E-01,1.974990E-01,2.833324E+03,2.503690E+03,1.852370E-01,2.207751E-01,2.464723E+03,5.046594E+03,1.740297E-01,4.450080E-01,1.432209E+03,6.729275E+02,9.363493E-02,5.933866E-02,1.432539E+03,6.483995E+02,9.365650E-02,5.717578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.089243E+02,0.000000E+00,6.251285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.348514E+02,0.000000E+00,2.070917E-02,0.000000E+00,2.733351E+02,0.000000E+00,2.410265E-02,0.000000E+00,2.699699E+03,0.000000E+00,2.380591E-01,0.000000E+00,6.314507E+02,0.000000E+00,7.424166E-02,0.000000E+00,5.464579E+03,0.000000E+00,4.818659E-01,0.000000E+00,4.998155E+03,0.000000E+00,4.407367E-01,0.000000E+00,3.466774E+03,0.000000E+00,3.056997E-01,0.000000E+00,5.417521E+03,0.000000E+00,4.777163E-01,4.502165E+03,6.406001E+03,2.943424E-01,5.648804E-01,1.988538E+03,2.516570E+03,1.300066E-01,2.219108E-01,4.485924E+03,5.764506E+03,2.932806E-01,5.083134E-01,1.052985E+04,1.474442E+04,6.884200E-01,1.300161E+00,4.284105E+03,7.909463E+03,2.800861E-01,6.974555E-01,1.041311E+04,1.309511E+04,6.807880E-01,1.154726E+00,1.043028E+04,1.472761E+04,6.819107E-01,1.298678E+00,5.191668E+03,5.955080E+03,3.394207E-01,5.251182E-01,5.190598E+03,6.637356E+03,3.393507E-01,5.852812E-01,4.245351E+03,1.341353E+04,2.997566E-01,1.182803E+00,2.751054E+03,2.153393E+03,1.798583E-01,1.898859E-01,2.751749E+03,2.073616E+03,1.799038E-01,1.828512E-01,1.905135E+03,2.370509E+03,1.245538E-01,2.090312E-01,8.672359E+02,8.103248E+02,5.669812E-02,7.145433E-02,1.906317E+03,2.111948E+03,1.246311E-01,1.862313E-01,4.525544E+03,5.634473E+03,2.958708E-01,4.968471E-01,2.003807E+03,2.858837E+03,1.310048E-01,2.520918E-01,4.374787E+03,4.799540E+03,2.860146E-01,4.232228E-01,4.373224E+03,5.334682E+03,2.859125E-01,4.704116E-01,2.125300E+03,2.166244E+03,1.389478E-01,1.910191E-01,2.124655E+03,2.391932E+03,1.389056E-01,2.109203E-01,2.464452E+03,4.966541E+03,1.740105E-01,4.379490E-01,1.074019E+03,6.419030E+02,7.021716E-02,5.660292E-02,1.074266E+03,6.207769E+02,7.023335E-02,5.474003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.668498E+02,0.000000E+00,7.643871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.238537E+02,0.000000E+00,3.737536E-02,0.000000E+00,4.017081E+02,0.000000E+00,3.542257E-02,0.000000E+00,3.033724E+03,0.000000E+00,2.675134E-01,0.000000E+00,8.090154E+02,0.000000E+00,9.511850E-02,0.000000E+00,7.410862E+03,0.000000E+00,6.534888E-01,0.000000E+00,6.383204E+03,0.000000E+00,5.628701E-01,0.000000E+00,4.401773E+03,0.000000E+00,3.881478E-01,0.000000E+00,6.853390E+03,0.000000E+00,6.043311E-01,2.999482E+03,6.242316E+03,1.961001E-01,5.504466E-01,1.324711E+03,2.473254E+03,8.660693E-02,2.180912E-01,2.988657E+03,5.667665E+03,1.953923E-01,4.997739E-01,7.014932E+03,1.449659E+04,4.586219E-01,1.278308E+00,2.853475E+03,7.829776E+03,1.865544E-01,6.904287E-01,6.937871E+03,1.287149E+04,4.535839E-01,1.135007E+00,6.949171E+03,1.434800E+04,4.543227E-01,1.265205E+00,3.459110E+03,5.832001E+03,2.261496E-01,5.142651E-01,3.458394E+03,6.447217E+03,2.261028E-01,5.685148E-01,4.238918E+03,1.332857E+04,2.993024E-01,1.175312E+00,1.833159E+03,2.085504E+03,1.198482E-01,1.838995E-01,1.833622E+03,2.012115E+03,1.198785E-01,1.774280E-01,1.269939E+03,2.274567E+03,8.302605E-02,2.005710E-01,5.780831E+02,7.879526E+02,3.779390E-02,6.948156E-02,1.270728E+03,2.053007E+03,8.307761E-02,1.810339E-01,3.016652E+03,5.470400E+03,1.972226E-01,4.823792E-01,1.335667E+03,2.806318E+03,8.732320E-02,2.474607E-01,2.916192E+03,4.665490E+03,1.906547E-01,4.114023E-01,2.915150E+03,5.124510E+03,1.905866E-01,4.518787E-01,1.416717E+03,2.097322E+03,9.262208E-02,1.849416E-01,1.416287E+03,2.290456E+03,9.259394E-02,2.019721E-01,2.466710E+03,4.890424E+03,1.741700E-01,4.312370E-01,7.159421E+02,6.129702E+02,4.680684E-02,5.405163E-02,7.161072E+02,5.947732E+02,4.681763E-02,5.244703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.532432E+02,0.000000E+00,8.405686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.502921E+02,0.000000E+00,5.734268E-02,0.000000E+00,4.958439E+02,0.000000E+00,4.372345E-02,0.000000E+00,3.201863E+03,0.000000E+00,2.823398E-01,0.000000E+00,9.184110E+02,0.000000E+00,1.079805E-01,0.000000E+00,8.614347E+03,0.000000E+00,7.596120E-01,0.000000E+00,7.148404E+03,0.000000E+00,6.303454E-01,0.000000E+00,4.917774E+03,0.000000E+00,4.336487E-01,0.000000E+00,7.638771E+03,0.000000E+00,6.735858E-01,1.498624E+03,6.093798E+03,9.797697E-02,5.373504E-01,6.617993E+02,2.432118E+03,4.326709E-02,2.144639E-01,1.493212E+03,5.576119E+03,9.762314E-02,4.917015E-01,3.504655E+03,1.426531E+04,2.291272E-01,1.257913E+00,1.425279E+03,7.754110E+03,9.318181E-02,6.837564E-01,3.466529E+03,1.266039E+04,2.266346E-01,1.116392E+00,3.472108E+03,1.400414E+04,2.269994E-01,1.234884E+00,1.728413E+03,5.716789E+03,1.130001E-01,5.041057E-01,1.728054E+03,6.274973E+03,1.129767E-01,5.533263E-01,4.249118E+03,1.324866E+04,3.000226E-01,1.168265E+00,1.038792E+03,2.021222E+03,6.791411E-02,1.782311E-01,1.039182E+03,1.953518E+03,6.793960E-02,1.722610E-01,6.348359E+02,2.187454E+03,4.150428E-02,1.928894E-01,2.889757E+02,7.668682E+02,1.889264E-02,6.762234E-02,6.352303E+02,1.997383E+03,4.153006E-02,1.761290E-01,1.507995E+03,5.317151E+03,9.858962E-02,4.688657E-01,6.676554E+02,2.756430E+03,4.364995E-02,2.430616E-01,1.457800E+03,4.539101E+03,9.530798E-02,4.002574E-01,1.457279E+03,4.933255E+03,9.527392E-02,4.350138E-01,7.319995E+02,2.032752E+03,4.785664E-02,1.792478E-01,7.314629E+02,2.198208E+03,4.782155E-02,1.938377E-01,2.478965E+03,4.818076E+03,1.750353E-01,4.248574E-01,4.044994E+02,5.859935E+02,2.644535E-02,5.167284E-02,4.046028E+02,5.703120E+02,2.645211E-02,5.029004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.004886E+03,0.000000E+00,8.861069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.112427E+02,0.000000E+00,7.153528E-02,0.000000E+00,5.498349E+02,0.000000E+00,4.848437E-02,0.000000E+00,3.326131E+03,0.000000E+00,2.932978E-01,0.000000E+00,9.828147E+02,0.000000E+00,1.155526E-01,0.000000E+00,9.160498E+03,0.000000E+00,8.077715E-01,0.000000E+00,7.548558E+03,0.000000E+00,6.656309E-01,0.000000E+00,5.207630E+03,0.000000E+00,4.592082E-01,0.000000E+00,8.088065E+03,0.000000E+00,7.132045E-01,0.000000E+00,5.958707E+03,0.000000E+00,5.254380E-01,0.000000E+00,2.393007E+03,0.000000E+00,2.110150E-01,0.000000E+00,5.489715E+03,0.000000E+00,4.840824E-01,0.000000E+00,1.404986E+04,0.000000E+00,1.238915E+00,0.000000E+00,7.682662E+03,0.000000E+00,6.774561E-01,0.000000E+00,1.246138E+04,0.000000E+00,1.098843E+00,0.000000E+00,1.369175E+04,0.000000E+00,1.207337E+00,3.079171E+02,5.609009E+03,2.013100E-02,4.946017E-01,3.075374E+02,6.118510E+03,2.010617E-02,5.395295E-01,4.289912E+03,1.317367E+04,3.029030E-01,1.161652E+00,3.887911E+02,1.960449E+03,2.541837E-02,1.728721E-01,3.891839E+02,1.897788E+03,2.544405E-02,1.673467E-01,0.000000E+00,2.108219E+03,0.000000E+00,1.859024E-01,0.000000E+00,7.469592E+02,0.000000E+00,6.586676E-02,0.000000E+00,1.944957E+03,0.000000E+00,1.715061E-01,0.000000E+00,5.174109E+03,0.000000E+00,4.562523E-01,0.000000E+00,2.709175E+03,0.000000E+00,2.388947E-01,1.888901E+02,4.420068E+03,1.234925E-02,3.897610E-01,1.884271E+02,4.758933E+03,1.231898E-02,4.196421E-01,1.695489E+02,1.972311E+03,1.108476E-02,1.739181E-01,1.690211E+02,2.114232E+03,1.105025E-02,1.864327E-01,2.508889E+03,4.749448E+03,1.771481E-01,4.188057E-01,1.560911E+02,5.608138E+02,1.020492E-02,4.945249E-02,1.561972E+02,5.472907E+02,1.021186E-02,4.826002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.049209E+03,0.000000E+00,9.251912E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.021240E+02,0.000000E+00,7.954918E-02,0.000000E+00,5.844511E+02,0.000000E+00,5.153682E-02,0.000000E+00,3.453507E+03,0.000000E+00,3.045298E-01,0.000000E+00,1.027806E+03,0.000000E+00,1.208424E-01,0.000000E+00,9.401042E+03,0.000000E+00,8.289827E-01,0.000000E+00,7.906195E+03,0.000000E+00,6.971673E-01,0.000000E+00,5.481871E+03,0.000000E+00,4.833907E-01,0.000000E+00,8.495256E+03,0.000000E+00,7.491106E-01,0.000000E+00,5.832603E+03,0.000000E+00,5.143182E-01,0.000000E+00,2.354930E+03,0.000000E+00,2.076574E-01,0.000000E+00,5.405364E+03,0.000000E+00,4.766443E-01,0.000000E+00,1.384145E+04,0.000000E+00,1.220537E+00,0.000000E+00,7.611525E+03,0.000000E+00,6.711833E-01,7.047142E+02,1.226737E+04,4.607278E-02,1.081735E+00,7.116764E+02,1.340049E+04,4.652795E-02,1.181653E+00,8.596843E+02,5.505131E+03,5.620440E-02,4.854417E-01,8.589441E+02,5.972874E+03,5.615602E-02,5.266873E-01,4.372767E+03,1.310224E+04,3.087532E-01,1.155354E+00,7.515268E+02,1.901969E+03,4.913329E-02,1.677154E-01,7.520940E+02,1.843761E+03,4.917037E-02,1.625826E-01,1.062093E+02,2.035024E+03,6.943746E-03,1.794481E-01,0.000000E+00,7.278324E+02,0.000000E+00,6.418017E-02,1.066348E+02,1.894609E+03,6.971569E-03,1.670663E-01,1.887728E+02,5.038246E+03,1.234158E-02,4.442719E-01,0.000000E+00,2.663177E+03,0.000000E+00,2.348386E-01,6.038220E+02,4.305807E+03,3.947665E-02,3.796855E-01,6.028452E+02,4.597511E+03,3.941279E-02,4.054080E-01,4.338668E+02,1.914708E+03,2.836533E-02,1.688387E-01,4.331437E+02,2.036600E+03,2.831805E-02,1.795871E-01,2.562110E+03,4.684000E+03,1.809060E-01,4.130345E-01,3.057070E+02,5.369148E+02,1.998650E-02,4.734508E-02,3.058725E+02,5.252438E+02,1.999732E-02,4.631593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.089532E+03,0.000000E+00,9.607480E-02,0.000000E+00,8.464878E+00,0.000000E+00,7.464319E-04,0.000000E+00,9.683943E+02,0.000000E+00,8.539289E-02,0.000000E+00,6.114427E+02,0.000000E+00,5.391694E-02,0.000000E+00,3.566832E+03,0.000000E+00,3.145228E-01,0.000000E+00,1.062949E+03,0.000000E+00,1.249743E-01,0.000000E+00,9.614474E+03,0.000000E+00,8.478031E-01,0.000000E+00,8.215424E+03,0.000000E+00,7.244351E-01,0.000000E+00,5.689627E+03,0.000000E+00,5.017106E-01,0.000000E+00,8.803892E+03,0.000000E+00,7.763260E-01,1.896291E+02,5.714114E+03,1.239756E-02,5.038698E-01,0.000000E+00,2.317512E+03,0.000000E+00,2.043579E-01,1.757516E+02,5.322817E+03,1.149028E-02,4.693653E-01,6.041058E+01,1.363956E+04,3.949520E-03,1.202735E+00,0.000000E+00,7.541173E+03,0.000000E+00,6.649797E-01,1.842697E+03,1.207774E+04,1.204718E-01,1.065013E+00,1.854817E+03,1.312703E+04,1.212642E-01,1.157540E+00,1.577352E+03,5.404636E+03,1.031241E-01,4.765801E-01,1.576338E+03,5.836382E+03,1.030578E-01,5.146514E-01,4.501904E+03,1.303510E+04,3.178713E-01,1.149433E+00,1.148539E+03,1.845338E+03,7.508916E-02,1.627216E-01,1.149241E+03,1.791073E+03,7.513506E-02,1.579366E-01,2.997963E+02,1.967120E+03,1.960007E-02,1.734604E-01,2.103744E+01,7.093338E+02,1.375385E-03,6.254896E-02,3.006580E+02,1.846194E+03,1.965641E-02,1.627972E-01,6.116816E+02,4.908935E+03,3.999050E-02,4.328692E-01,0.000000E+00,2.618551E+03,0.000000E+00,2.309035E-01,1.190786E+03,4.195960E+03,7.785117E-02,3.699992E-01,1.189400E+03,4.447407E+03,7.776054E-02,3.921717E-01,7.513192E+02,1.859698E+03,4.911972E-02,1.639879E-01,7.504951E+02,1.964529E+03,4.906584E-02,1.732319E-01,2.639343E+03,4.621931E+03,1.863592E-01,4.075613E-01,4.709418E+02,5.141001E+02,3.078922E-02,4.533328E-02,4.711484E+02,5.040197E+02,3.080272E-02,4.444439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.132086E+03,0.000000E+00,9.982719E-02,0.000000E+00,1.335702E+02,0.000000E+00,1.177821E-02,0.000000E+00,1.008051E+03,0.000000E+00,8.888978E-02,0.000000E+00,6.358317E+02,0.000000E+00,5.606756E-02,0.000000E+00,3.665591E+03,0.000000E+00,3.232314E-01,0.000000E+00,1.090010E+03,0.000000E+00,1.281559E-01,0.000000E+00,9.801750E+03,0.000000E+00,8.643171E-01,0.000000E+00,8.473412E+03,0.000000E+00,7.471844E-01,0.000000E+00,5.859794E+03,0.000000E+00,5.167158E-01,0.000000E+00,9.056911E+03,0.000000E+00,7.986372E-01,6.650083E+02,5.602058E+03,4.347689E-02,4.939887E-01,2.832323E+01,2.280739E+03,1.851715E-03,2.011153E-01,6.488584E+02,5.241836E+03,4.242104E-02,4.622244E-01,1.243376E+03,1.344430E+04,8.128936E-02,1.185517E+00,0.000000E+00,7.472702E+03,0.000000E+00,6.589419E-01,3.180342E+03,1.189189E+04,2.079243E-01,1.048625E+00,3.195842E+03,1.286853E+04,2.089376E-01,1.134745E+00,2.363172E+03,5.307070E+03,1.544994E-01,4.679767E-01,2.361965E+03,5.707608E+03,1.544205E-01,5.032962E-01,4.669376E+03,1.297391E+04,3.296962E-01,1.144038E+00,1.454043E+03,1.790386E+03,9.506234E-02,1.578760E-01,1.454692E+03,1.739627E+03,9.510481E-02,1.534001E-01,5.408583E+02,1.903806E+03,3.536021E-02,1.678773E-01,1.068205E+02,6.914281E+02,6.983709E-03,6.097005E-02,5.420949E+02,1.799551E+03,3.544106E-02,1.586841E-01,1.162749E+03,4.785469E+03,7.601819E-02,4.219820E-01,0.000000E+00,2.575548E+03,0.000000E+00,2.271115E-01,1.864483E+03,4.090102E+03,1.218961E-01,3.606647E-01,1.862794E+03,4.307094E+03,1.217857E-01,3.797990E-01,1.076420E+03,1.807022E+03,7.037417E-02,1.593429E-01,1.075814E+03,1.897285E+03,7.033453E-02,1.673023E-01,2.734045E+03,4.563662E+03,1.930460E-01,4.024231E-01,6.079748E+02,4.922733E+02,3.974815E-02,4.340859E-02,6.082000E+02,4.835604E+02,3.976288E-02,4.264029E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.174082E+03,0.000000E+00,1.035304E-01,0.000000E+00,2.867866E+02,0.000000E+00,2.528881E-02,0.000000E+00,1.043638E+03,0.000000E+00,9.202787E-02,0.000000E+00,6.598158E+02,0.000000E+00,5.818247E-02,0.000000E+00,3.747831E+03,0.000000E+00,3.304832E-01,0.000000E+00,1.110824E+03,0.000000E+00,1.306031E-01,0.000000E+00,1.000088E+04,0.000000E+00,8.818761E-01,0.000000E+00,8.694018E+03,0.000000E+00,7.666374E-01,1.191138E+02,6.000589E+03,8.410409E-03,5.291311E-01,0.000000E+00,9.266970E+03,0.000000E+00,8.171603E-01,1.196845E+03,5.495613E+03,7.824728E-02,4.846024E-01,1.393494E+02,2.244686E+03,9.110377E-03,1.979361E-01,1.174468E+03,5.162374E+03,7.678431E-02,4.552175E-01,2.431771E+03,1.325295E+04,1.589842E-01,1.168643E+00,0.000000E+00,7.403670E+03,0.000000E+00,6.528547E-01,4.721309E+03,1.170969E+04,3.086696E-01,1.032559E+00,4.736968E+03,1.262299E+04,3.096933E-01,1.113094E+00,2.886676E+03,5.212199E+03,1.887250E-01,4.596111E-01,2.885713E+03,5.585516E+03,1.886620E-01,4.925301E-01,4.862232E+03,1.291451E+04,3.433135E-01,1.138800E+00,1.643088E+03,1.737025E+03,1.074218E-01,1.531706E-01,1.643585E+03,1.689397E+03,1.074542E-01,1.489708E-01,8.257754E+02,1.844608E+03,5.398751E-02,1.626573E-01,2.076871E+02,6.740987E+02,1.357816E-02,5.944193E-02,8.272804E+02,1.754662E+03,5.408591E-02,1.547259E-01,1.839458E+03,4.667528E+03,1.202600E-01,4.115820E-01,1.140076E+02,2.533359E+03,7.453584E-03,2.233913E-01,2.414070E+03,3.988128E+03,1.578270E-01,3.516727E-01,2.412623E+03,4.175579E+03,1.577324E-01,3.682020E-01,1.310656E+03,1.756572E+03,8.568802E-02,1.548943E-01,1.310187E+03,1.834367E+03,8.565733E-02,1.617542E-01,2.837975E+03,4.507802E+03,2.003843E-01,3.974974E-01,6.970436E+02,4.713575E+02,4.557129E-02,4.156424E-02,6.972170E+02,4.638229E+02,4.558263E-02,4.089984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.496584E+03,2.880596E+03,1.056711E-01,2.540106E-01,8.077478E+03,8.768837E+03,5.703362E-01,7.732350E-01,2.703735E+03,4.078299E+03,1.909059E-01,3.596239E-01,1.395505E+03,1.975987E+03,9.853407E-02,1.742423E-01,3.291091E+03,7.557449E+03,2.323780E-01,6.664149E-01,1.193261E+03,2.886703E+03,8.425403E-02,3.393989E-01,1.544192E+04,2.777842E+04,1.090326E+00,2.449498E+00,1.145559E+04,2.054911E+04,8.088585E-01,1.812018E+00,8.581921E+03,1.397181E+04,6.059540E-01,1.232033E+00,1.263161E+04,2.105512E+04,8.918954E-01,1.856637E+00,1.247362E+04,1.458615E+04,8.155002E-01,1.286205E+00,5.866855E+03,6.220959E+03,3.835630E-01,5.485634E-01,1.243897E+04,1.217637E+04,8.132347E-01,1.073711E+00,2.962419E+04,2.161081E+04,1.936769E+00,1.905638E+00,1.508036E+04,1.192930E+04,9.859231E-01,1.051924E+00,2.770882E+04,2.627528E+04,1.811546E+00,2.316951E+00,2.759096E+04,3.163122E+04,1.803841E+00,2.789237E+00,1.321811E+04,1.179335E+04,8.641729E-01,1.039936E+00,1.321769E+04,1.432338E+04,8.641459E-01,1.263034E+00,1.524966E+04,2.947202E+04,1.076751E+00,2.598839E+00,6.777846E+03,8.065832E+03,4.431217E-01,7.112440E-01,6.776749E+03,7.528698E+03,4.430501E-01,6.638796E-01,5.750962E+03,6.246101E+03,3.759862E-01,5.507804E-01,2.813221E+03,2.480091E+03,1.839227E-01,2.186941E-01,5.751399E+03,4.683219E+03,3.760148E-01,4.129657E-01,1.395242E+04,9.472739E+03,9.121806E-01,8.353049E-01,7.083782E+03,4.957029E+03,4.631233E-01,4.371102E-01,1.256882E+04,9.649404E+03,8.217235E-01,8.508832E-01,1.256873E+04,1.306464E+04,8.217180E-01,1.152038E+00,5.871738E+03,4.338018E+03,3.838823E-01,3.825259E-01,5.871751E+03,5.881275E+03,3.838831E-01,5.186101E-01,1.010865E+04,1.077870E+04,7.137534E-01,9.504647E-01,2.831941E+03,3.038038E+03,1.851466E-01,2.678938E-01,2.831903E+03,2.805155E+03,1.851441E-01,2.473582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.821381E-02,2.120470E-01,,,4.761144E-01,6.454935E-01,,,1.593675E-01,3.002126E-01,,,8.225586E-02,1.454568E-01,,,1.939882E-01,5.563206E-01,,,7.033493E-02,2.833288E-01,,,9.101998E-01,2.044831E+00,,,6.752319E-01,1.512665E+00,,,5.058480E-01,1.028496E+00,,,7.445508E-01,1.549914E+00,,,6.807764E-01,1.073719E+00,,,3.201969E-01,4.579385E-01,,,6.788851E-01,8.963298E-01,,,1.616807E+00,1.590819E+00,,,8.230448E-01,8.781424E-01,,,1.512272E+00,1.934182E+00,,,1.505839E+00,2.328444E+00,,,7.214082E-01,8.681345E-01,,,7.213856E-01,1.054376E+00,,,8.988677E-01,2.169501E+00,,,3.699163E-01,5.937438E-01,,,3.698565E-01,5.542041E-01,,,3.138718E-01,4.597894E-01,,,1.535379E-01,1.825650E-01,,,3.138957E-01,3.447421E-01,,,7.614848E-01,6.973093E-01,,,3.866135E-01,3.648979E-01,,,6.859716E-01,7.103140E-01,,,6.859670E-01,9.617168E-01,,,3.204634E-01,3.193311E-01,,,3.204641E-01,4.329337E-01,,,5.958385E-01,7.934442E-01,,,1.545596E-01,2.236367E-01,,,1.545576E-01,2.064937E-01,,,0.000000E+00,0.000000E+00
