Time,THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-ROSA(AWOS) SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-ROSA(AWOS) JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-ROSA(AWOS) JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-ROSA(AWOS) OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.092292E+03,0.000000E+00,9.631819E-02,0.000000E+00,7.534689E+02,0.000000E+00,6.644079E-02,0.000000E+00,1.006786E+03,0.000000E+00,8.877829E-02,0.000000E+00,6.012954E+02,0.000000E+00,5.302215E-02,0.000000E+00,3.483830E+03,0.000000E+00,3.072037E-01,0.000000E+00,1.166238E+03,0.000000E+00,1.371183E-01,0.000000E+00,1.135168E+04,0.000000E+00,1.000990E+00,0.000000E+00,8.078250E+03,0.000000E+00,7.123391E-01,2.966926E+02,5.509111E+03,2.094893E-02,4.857927E-01,1.522092E+02,8.517568E+03,1.074722E-02,7.510781E-01,6.970616E+02,4.814754E+03,4.557247E-02,4.245644E-01,0.000000E+00,1.930306E+03,0.000000E+00,1.702141E-01,6.821491E+02,4.583915E+03,4.459752E-02,4.042090E-01,1.775938E+03,1.242230E+04,1.161072E-01,1.095397E+00,0.000000E+00,6.600681E+03,0.000000E+00,5.820472E-01,3.849136E+03,1.063891E+04,2.516487E-01,9.381377E-01,3.843119E+03,1.094782E+04,2.512553E-01,9.653772E-01,2.522103E+03,4.738634E+03,1.648899E-01,4.178521E-01,2.519759E+03,5.020513E+03,1.647367E-01,4.427082E-01,5.930775E+03,1.166242E+04,4.187613E-01,1.028391E+00,1.385402E+03,1.462914E+03,9.057479E-02,1.289996E-01,1.385349E+03,1.441477E+03,9.057129E-02,1.271093E-01,6.363668E+02,1.542633E+03,4.160436E-02,1.360292E-01,1.158820E+02,5.681019E+02,7.576128E-03,5.009516E-02,6.374971E+02,1.463472E+03,4.167826E-02,1.290487E-01,1.661007E+03,3.986157E+03,1.085933E-01,3.514989E-01,0.000000E+00,2.128431E+03,0.000000E+00,1.876848E-01,2.149736E+03,3.419310E+03,1.405453E-01,3.015143E-01,2.148055E+03,3.593598E+03,1.404355E-01,3.168830E-01,1.198828E+03,1.520390E+03,7.837691E-02,1.340678E-01,1.198327E+03,1.591948E+03,7.834415E-02,1.403778E-01,3.354245E+03,3.779310E+03,2.368372E-01,3.332591E-01,6.095560E+02,4.255097E+02,3.985153E-02,3.752139E-02,6.097207E+02,4.192707E+02,3.986230E-02,3.697124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.120850E+03,0.000000E+00,9.883637E-02,0.000000E+00,8.590079E+02,0.000000E+00,7.574720E-02,0.000000E+00,1.034774E+03,0.000000E+00,9.124622E-02,0.000000E+00,6.147174E+02,0.000000E+00,5.420570E-02,0.000000E+00,3.543444E+03,0.000000E+00,3.124605E-01,0.000000E+00,1.187541E+03,0.000000E+00,1.396229E-01,0.000000E+00,1.157375E+04,0.000000E+00,1.020572E+00,0.000000E+00,8.242251E+03,0.000000E+00,7.268007E-01,4.491957E+02,5.601908E+03,3.171690E-02,4.939756E-01,3.335642E+02,8.656911E+03,2.355236E-02,7.633653E-01,1.050929E+03,4.721844E+03,6.870757E-02,4.163716E-01,0.000000E+00,1.901049E+03,0.000000E+00,1.676343E-01,1.031726E+03,4.517048E+03,6.745216E-02,3.983127E-01,2.678932E+03,1.224625E+04,1.751431E-01,1.079873E+00,0.000000E+00,6.537251E+03,0.000000E+00,5.764539E-01,4.407380E+03,1.048331E+04,2.881455E-01,9.244169E-01,4.400291E+03,1.076449E+04,2.876821E-01,9.492118E-01,2.726237E+03,4.658664E+03,1.782358E-01,4.108004E-01,2.724409E+03,4.911262E+03,1.781163E-01,4.330745E-01,4.083454E+03,7.752691E+03,2.883253E-01,6.836313E-01,1.475509E+03,1.419973E+03,9.646577E-02,1.252130E-01,1.475450E+03,1.400991E+03,9.646192E-02,1.235392E-01,7.533909E+02,1.504689E+03,4.925516E-02,1.326833E-01,1.803089E+02,5.557417E+02,1.178823E-02,4.900523E-02,7.546902E+02,1.433617E+03,4.934011E-02,1.264162E-01,1.958350E+03,3.909381E+03,1.280329E-01,3.447287E-01,0.000000E+00,2.098493E+03,0.000000E+00,1.850449E-01,2.370075E+03,3.350835E+03,1.549507E-01,2.954762E-01,2.368772E+03,3.507448E+03,1.548655E-01,3.092863E-01,1.282694E+03,1.486681E+03,8.385991E-02,1.310954E-01,1.282240E+03,1.550816E+03,8.383026E-02,1.367508E-01,2.299485E+03,2.507623E+03,1.623625E-01,2.211218E-01,6.521793E+02,4.099350E+02,4.263815E-02,3.614802E-02,6.523324E+02,4.044236E+02,4.264816E-02,3.566202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.148479E+03,0.000000E+00,1.012728E-01,0.000000E+00,9.858636E+02,0.000000E+00,8.693332E-02,0.000000E+00,1.062543E+03,0.000000E+00,9.369491E-02,0.000000E+00,6.285304E+02,0.000000E+00,5.542373E-02,0.000000E+00,3.597008E+03,0.000000E+00,3.171837E-01,0.000000E+00,1.209552E+03,0.000000E+00,1.422108E-01,0.000000E+00,1.177394E+04,0.000000E+00,1.038225E+00,0.000000E+00,8.390191E+03,0.000000E+00,7.398459E-01,5.922554E+02,5.682354E+03,4.181809E-02,5.010693E-01,5.468868E+02,8.778771E+03,3.861469E-02,7.741109E-01,1.291028E+03,4.640058E+03,8.440481E-02,4.091598E-01,0.000000E+00,1.876326E+03,0.000000E+00,1.654542E-01,1.276155E+03,4.458377E+03,8.343240E-02,3.931391E-01,3.310485E+03,1.208672E+04,2.164327E-01,1.065805E+00,0.000000E+00,6.490576E+03,0.000000E+00,5.723382E-01,4.826084E+03,1.034030E+04,3.155196E-01,9.118068E-01,4.819910E+03,1.059775E+04,3.151159E-01,9.345081E-01,2.890347E+03,4.583352E+03,1.889650E-01,4.041594E-01,2.888731E+03,4.810382E+03,1.888593E-01,4.241789E-01,2.107359E+03,3.865406E+03,1.487968E-01,3.408510E-01,1.547758E+03,1.379290E+03,1.011892E-01,1.216256E-01,1.547629E+03,1.362483E+03,1.011809E-01,1.201436E-01,8.483195E+02,1.470640E+03,5.546140E-02,1.296808E-01,2.372876E+02,5.447846E+02,1.551338E-02,4.803904E-02,8.495292E+02,1.406750E+03,5.554049E-02,1.240470E-01,2.200377E+03,3.838625E+03,1.438561E-01,3.384895E-01,5.206787E+01,2.074287E+03,3.404091E-03,1.829104E-01,2.540565E+03,3.286915E+03,1.660969E-01,2.898397E-01,2.539320E+03,3.428102E+03,1.660156E-01,3.022896E-01,1.353814E+03,1.454588E+03,8.850962E-02,1.282654E-01,1.353397E+03,1.512297E+03,8.848234E-02,1.333542E-01,1.180344E+03,1.247968E+03,8.334197E-02,1.100457E-01,6.890298E+02,3.952059E+02,4.504737E-02,3.484921E-02,6.891744E+02,3.903003E+02,4.505682E-02,3.441663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.173576E+03,0.000000E+00,1.034858E-01,0.000000E+00,1.078430E+03,0.000000E+00,9.509579E-02,0.000000E+00,1.090945E+03,0.000000E+00,9.619941E-02,0.000000E+00,6.421917E+02,0.000000E+00,5.662838E-02,0.000000E+00,3.644332E+03,0.000000E+00,3.213568E-01,0.000000E+00,1.232395E+03,0.000000E+00,1.448966E-01,0.000000E+00,1.195348E+04,0.000000E+00,1.054057E+00,0.000000E+00,8.522915E+03,0.000000E+00,7.515496E-01,6.501145E+02,5.752013E+03,4.590341E-02,5.072118E-01,7.712875E+02,8.885169E+03,5.445922E-02,7.834930E-01,1.512803E+03,4.573081E+03,9.890397E-02,4.032537E-01,1.684843E+01,1.859052E+03,1.101516E-03,1.639310E-01,1.492840E+03,4.412000E+03,9.759886E-02,3.890496E-01,3.844197E+03,1.194927E+04,2.513258E-01,1.053685E+00,0.000000E+00,6.470953E+03,0.000000E+00,5.706078E-01,5.211752E+03,1.021431E+04,3.407338E-01,9.006965E-01,5.206388E+03,1.045139E+04,3.403830E-01,9.216023E-01,3.022257E+03,4.513272E+03,1.975890E-01,3.979797E-01,3.020801E+03,4.717870E+03,1.974938E-01,4.160212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.610565E+03,1.341079E+03,1.052954E-01,1.182562E-01,1.610404E+03,1.326197E+03,1.052849E-01,1.169439E-01,9.343698E+02,1.441824E+03,6.108720E-02,1.271398E-01,2.821565E+02,5.360232E+02,1.844682E-02,4.726646E-02,9.354508E+02,1.384243E+03,6.115787E-02,1.220624E-01,2.417693E+03,3.776009E+03,1.580639E-01,3.329680E-01,1.561037E+02,2.059125E+03,1.020574E-02,1.815733E-01,2.683969E+03,3.229305E+03,1.754724E-01,2.847597E-01,2.682788E+03,3.356685E+03,1.753952E-01,2.959920E-01,1.417761E+03,1.424486E+03,9.269033E-02,1.256110E-01,1.417369E+03,1.476424E+03,9.266469E-02,1.301909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.238977E+02,3.813140E+02,4.732695E-02,3.362422E-02,7.240351E+02,3.769812E+02,4.733594E-02,3.324215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.197064E+03,0.000000E+00,1.055569E-01,0.000000E+00,1.165791E+03,0.000000E+00,1.027993E-01,0.000000E+00,1.121791E+03,0.000000E+00,9.891939E-02,7.609441E+00,6.549927E+02,5.372889E-04,5.775717E-02,0.000000E+00,3.690573E+03,0.000000E+00,3.254343E-01,0.000000E+00,1.254117E+03,0.000000E+00,1.474504E-01,0.000000E+00,1.212070E+04,0.000000E+00,1.068802E+00,0.000000E+00,8.646387E+03,0.000000E+00,7.624373E-01,7.377253E+02,5.815417E+03,5.208945E-02,5.128027E-01,9.143010E+02,8.982886E+03,6.455715E-02,7.921097E-01,1.702274E+03,4.524503E+03,1.112912E-01,3.989701E-01,1.073902E+02,1.851595E+03,7.020949E-03,1.632734E-01,1.682789E+03,4.381585E+03,1.100173E-01,3.863676E-01,4.317952E+03,1.184239E+04,2.822989E-01,1.044261E+00,0.000000E+00,6.488274E+03,0.000000E+00,5.721352E-01,5.537310E+03,1.011051E+04,3.620181E-01,8.915435E-01,5.532311E+03,1.033316E+04,3.616912E-01,9.111765E-01,3.128365E+03,4.450035E+03,2.045261E-01,3.924035E-01,3.127035E+03,4.634924E+03,2.044392E-01,4.087070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668489E+03,1.306491E+03,1.090824E-01,1.152062E-01,1.668240E+03,1.293314E+03,1.090661E-01,1.140442E-01,1.009594E+03,1.419366E+03,6.600520E-02,1.251595E-01,3.283584E+02,5.301568E+02,2.146740E-02,4.674915E-02,1.010618E+03,1.367313E+03,6.607213E-02,1.205695E-01,2.599231E+03,3.723684E+03,1.699325E-01,3.283540E-01,2.961239E+02,2.056228E+03,1.935998E-02,1.813179E-01,2.810265E+03,3.179890E+03,1.837294E-01,2.804023E-01,2.809139E+03,3.295031E+03,1.836558E-01,2.905554E-01,1.479540E+03,1.397025E+03,9.672929E-02,1.231895E-01,1.479140E+03,1.443829E+03,9.670318E-02,1.273167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.555501E+02,3.686539E+02,4.939633E-02,3.250785E-02,7.556793E+02,3.648187E+02,4.940477E-02,3.216967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.218239E+03,0.000000E+00,1.074242E-01,0.000000E+00,1.245962E+03,0.000000E+00,1.098687E-01,0.000000E+00,1.150710E+03,0.000000E+00,1.014694E-01,1.882184E+01,6.665885E+02,1.328976E-03,5.877969E-02,0.000000E+00,3.732264E+03,0.000000E+00,3.291105E-01,0.000000E+00,1.274151E+03,0.000000E+00,1.498060E-01,0.000000E+00,1.227150E+04,0.000000E+00,1.082099E+00,6.382610E+01,8.757704E+03,4.506646E-03,7.722532E-01,8.182491E+02,5.871274E+03,5.777509E-02,5.177282E-01,1.034372E+03,9.069509E+03,7.303517E-02,7.997482E-01,1.880957E+03,4.494711E+03,1.229731E-01,3.963431E-01,2.204176E+02,1.853741E+03,1.441046E-02,1.634626E-01,1.860953E+03,4.367845E+03,1.216653E-01,3.851560E-01,4.751711E+03,1.176483E+04,3.106572E-01,1.037421E+00,0.000000E+00,6.541925E+03,0.000000E+00,5.768661E-01,5.829960E+03,1.002973E+04,3.811509E-01,8.844207E-01,5.825265E+03,1.024055E+04,3.808439E-01,9.030106E-01,3.219003E+03,4.393708E+03,2.104518E-01,3.874366E-01,3.217768E+03,4.561333E+03,2.103711E-01,4.022178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.725902E+03,1.275478E+03,1.128360E-01,1.124715E-01,1.725569E+03,1.263809E+03,1.128142E-01,1.114425E-01,1.078961E+03,1.403257E+03,7.054025E-02,1.237391E-01,3.727853E+02,5.271102E+02,2.437194E-02,4.648051E-02,1.079930E+03,1.356058E+03,7.060365E-02,1.195770E-01,2.759715E+03,3.681774E+03,1.804246E-01,3.246583E-01,4.730495E+02,2.065253E+03,3.092701E-02,1.821137E-01,2.927149E+03,3.138849E+03,1.913710E-01,2.767833E-01,2.926074E+03,3.243140E+03,1.913008E-01,2.859797E-01,1.536452E+03,1.372310E+03,1.004501E-01,1.210101E-01,1.536081E+03,1.414556E+03,1.004259E-01,1.247354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.839140E+02,3.572271E+02,5.125070E-02,3.150024E-02,7.840351E+02,3.538070E+02,5.125861E-02,3.119865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.236667E+03,0.000000E+00,1.090492E-01,0.000000E+00,1.320685E+03,0.000000E+00,1.164579E-01,0.000000E+00,1.174709E+03,0.000000E+00,1.035857E-01,3.280555E+01,6.769036E+02,2.316341E-03,5.968928E-02,0.000000E+00,3.766896E+03,0.000000E+00,3.321644E-01,0.000000E+00,1.292406E+03,0.000000E+00,1.519523E-01,3.820013E+01,1.240427E+04,2.697242E-03,1.093807E+00,2.226862E+02,8.855720E+03,1.572347E-02,7.808963E-01,8.930888E+02,5.919155E+03,6.305939E-02,5.219503E-01,1.148060E+03,9.144187E+03,8.106247E-02,8.063333E-01,2.043832E+03,4.479319E+03,1.336216E-01,3.949857E-01,3.557185E+02,1.862873E+03,2.325615E-02,1.642679E-01,2.024350E+03,4.366796E+03,1.323479E-01,3.850635E-01,5.140334E+03,1.170898E+04,3.360646E-01,1.032496E+00,0.000000E+00,6.619719E+03,0.000000E+00,5.837260E-01,6.088649E+03,9.967744E+03,3.980635E-01,8.789544E-01,6.084226E+03,1.016541E+04,3.977743E-01,8.963842E-01,3.300687E+03,4.343889E+03,2.157922E-01,3.830436E-01,3.299522E+03,4.495780E+03,2.157160E-01,3.964373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.781796E+03,1.247694E+03,1.164902E-01,1.100215E-01,1.781453E+03,1.237362E+03,1.164678E-01,1.091104E-01,1.140770E+03,1.391988E+03,7.458122E-02,1.227453E-01,4.136847E+02,5.261790E+02,2.704587E-02,4.639839E-02,1.141697E+03,1.349100E+03,7.464181E-02,1.189635E-01,2.897793E+03,3.648142E+03,1.894518E-01,3.216927E-01,6.289006E+02,2.082124E+03,4.111624E-02,1.836014E-01,3.036416E+03,3.104603E+03,1.985147E-01,2.737635E-01,3.035409E+03,3.199222E+03,1.984488E-01,2.821070E-01,1.588095E+03,1.350100E+03,1.038264E-01,1.190516E-01,1.587752E+03,1.388291E+03,1.038040E-01,1.224193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.093360E+02,3.469037E+02,5.291274E-02,3.058993E-02,8.094493E+02,3.438961E+02,5.292014E-02,3.032472E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.253091E+03,0.000000E+00,1.104974E-01,0.000000E+00,1.391296E+03,0.000000E+00,1.226843E-01,1.151588E+01,1.197407E+03,8.131153E-04,1.055872E-01,5.217772E+01,6.861330E+02,3.684175E-03,6.050312E-02,0.000000E+00,3.798196E+03,0.000000E+00,3.349244E-01,0.000000E+00,1.308957E+03,0.000000E+00,1.538982E-01,2.479435E+02,1.252469E+04,1.750684E-02,1.104426E+00,3.387255E+02,8.944561E+03,2.391680E-02,7.887303E-01,9.635844E+02,5.961883E+03,6.803696E-02,5.257181E-01,1.253836E+03,9.211188E+03,8.853114E-02,8.122414E-01,2.193600E+03,4.473186E+03,1.434131E-01,3.944450E-01,5.015428E+02,1.876559E+03,3.278985E-02,1.654747E-01,2.174630E+03,4.373581E+03,1.421729E-01,3.856619E-01,5.493155E+03,1.166960E+04,3.591313E-01,1.029024E+00,0.000000E+00,6.711899E+03,0.000000E+00,5.918544E-01,6.320983E+03,9.919000E+03,4.132530E-01,8.746562E-01,6.316822E+03,1.010530E+04,4.129809E-01,8.910838E-01,3.385068E+03,4.299640E+03,2.213089E-01,3.791417E-01,3.383965E+03,4.437299E+03,2.212367E-01,3.912804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.834528E+03,1.223062E+03,1.199377E-01,1.078495E-01,1.834136E+03,1.213918E+03,1.199120E-01,1.070431E-01,1.197539E+03,1.383854E+03,7.829269E-02,1.220281E-01,4.511989E+02,5.266824E+02,2.949846E-02,4.644279E-02,1.198424E+03,1.344839E+03,7.835054E-02,1.185877E-01,3.023173E+03,3.620287E+03,1.976489E-01,3.192364E-01,7.618189E+02,2.103587E+03,4.980617E-02,1.854940E-01,3.143295E+03,3.075257E+03,2.055022E-01,2.711758E-01,3.142339E+03,3.161202E+03,2.054397E-01,2.787543E-01,1.635801E+03,1.330037E+03,1.069453E-01,1.172825E-01,1.635481E+03,1.364609E+03,1.069244E-01,1.203311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.325003E+02,3.377583E+02,5.442718E-02,2.978349E-02,8.326059E+02,3.350967E+02,5.443408E-02,2.954878E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.267455E+03,0.000000E+00,1.117640E-01,0.000000E+00,1.459260E+03,0.000000E+00,1.286774E-01,3.966741E+01,1.217273E+03,2.800844E-03,1.073390E-01,6.726903E+01,6.943044E+02,4.749745E-03,6.122367E-02,2.172189E+00,3.825151E+03,1.533743E-04,3.373013E-01,0.000000E+00,1.323872E+03,0.000000E+00,1.556518E-01,3.887549E+02,1.263236E+04,2.744929E-02,1.113920E+00,4.942369E+02,9.023944E+03,3.489718E-02,7.957302E-01,1.029342E+03,5.999318E+03,7.267996E-02,5.290191E-01,1.352795E+03,9.270211E+03,9.551844E-02,8.174461E-01,2.329169E+03,4.471910E+03,1.522763E-01,3.943325E-01,5.955855E+02,1.892148E+03,3.893817E-02,1.668494E-01,2.310570E+03,4.383988E+03,1.510603E-01,3.865795E-01,5.808855E+03,1.163807E+04,3.797711E-01,1.026244E+00,0.000000E+00,6.808379E+03,0.000000E+00,6.003620E-01,6.523686E+03,9.877411E+03,4.265053E-01,8.709889E-01,6.519821E+03,1.005271E+04,4.262526E-01,8.864463E-01,3.467847E+03,4.259096E+03,2.267207E-01,3.755666E-01,3.466801E+03,4.383925E+03,2.266524E-01,3.865739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.883321E+03,1.200304E+03,1.231277E-01,1.058427E-01,1.882887E+03,1.192215E+03,1.230993E-01,1.051294E-01,1.249124E+03,1.377408E+03,8.166516E-02,1.214597E-01,4.847926E+02,5.278043E+02,3.169475E-02,4.654172E-02,1.249974E+03,1.341886E+03,8.172074E-02,1.183274E-01,3.136204E+03,3.595711E+03,2.050386E-01,3.170693E-01,8.846504E+02,2.126338E+03,5.783664E-02,1.875002E-01,3.241411E+03,3.048769E+03,2.119168E-01,2.688401E-01,3.240496E+03,3.126916E+03,2.118570E-01,2.757310E-01,1.679438E+03,1.311476E+03,1.097983E-01,1.156458E-01,1.679141E+03,1.342814E+03,1.097788E-01,1.184091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.533949E+02,3.293902E+02,5.579322E-02,2.904559E-02,8.534921E+02,3.270666E+02,5.579957E-02,2.884070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.279841E+03,0.000000E+00,1.128562E-01,0.000000E+00,1.524295E+03,0.000000E+00,1.344121E-01,6.413880E+01,1.233754E+03,4.528725E-03,1.087922E-01,8.179541E+01,7.014935E+02,5.775427E-03,6.185760E-02,3.696539E+01,3.847528E+03,2.610059E-03,3.392745E-01,0.000000E+00,1.337262E+03,0.000000E+00,1.572261E-01,5.877713E+02,1.272772E+04,4.150147E-02,1.122329E+00,6.106656E+02,9.094226E+03,4.311800E-02,8.019277E-01,1.090767E+03,6.031731E+03,7.701712E-02,5.318772E-01,1.445617E+03,9.321600E+03,1.020724E-01,8.219775E-01,2.452881E+03,4.473490E+03,1.603644E-01,3.944717E-01,6.873401E+02,1.909208E+03,4.493690E-02,1.683537E-01,2.434601E+03,4.396146E+03,1.591693E-01,3.876516E-01,6.091527E+03,1.161130E+04,3.982516E-01,1.023883E+00,1.379228E+02,6.904301E+03,9.017108E-03,6.088204E-01,6.693895E+03,9.840824E+03,4.376332E-01,8.677626E-01,6.690280E+03,1.000487E+04,4.373969E-01,8.822284E-01,3.549211E+03,4.221721E+03,2.320402E-01,3.722708E-01,3.548227E+03,4.334983E+03,2.319758E-01,3.822582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.928781E+03,1.179450E+03,1.260997E-01,1.040038E-01,1.928306E+03,1.172300E+03,1.260687E-01,1.033733E-01,1.296712E+03,1.372036E+03,8.477638E-02,1.209860E-01,5.140184E+02,5.294202E+02,3.360548E-02,4.668420E-02,1.297531E+03,1.339669E+03,8.482993E-02,1.181319E-01,3.241782E+03,3.573542E+03,2.119411E-01,3.151144E-01,9.942132E+02,2.148884E+03,6.499963E-02,1.894883E-01,3.333681E+03,3.024470E+03,2.179493E-01,2.666974E-01,3.332809E+03,3.095604E+03,2.178923E-01,2.729700E-01,1.719550E+03,1.294244E+03,1.124206E-01,1.141263E-01,1.719275E+03,1.322690E+03,1.124027E-01,1.166346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.725178E+02,3.217191E+02,5.704344E-02,2.836915E-02,8.726069E+02,3.196409E+02,5.704926E-02,2.818589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,5.027323E+00,1.290956E+03,3.549702E-04,1.138364E-01,5.498586E+01,1.584076E+03,3.882453E-03,1.396837E-01,9.699345E+01,1.250199E+03,6.848533E-03,1.102424E-01,9.656119E+01,7.079092E+02,6.818012E-03,6.242334E-02,6.191305E+01,3.868622E+03,4.371569E-03,3.411346E-01,0.000000E+00,1.349296E+03,0.000000E+00,1.586411E-01,7.794499E+02,1.281550E+04,5.503555E-02,1.130069E+00,6.544339E+02,9.158846E+03,4.620840E-02,8.076259E-01,1.148301E+03,6.061325E+03,8.107947E-02,5.344869E-01,1.532392E+03,9.368721E+03,1.081994E-01,8.261326E-01,2.566535E+03,4.477032E+03,1.677948E-01,3.947841E-01,7.753818E+02,1.927152E+03,5.069288E-02,1.699360E-01,2.548509E+03,4.409270E+03,1.666164E-01,3.888088E-01,6.348727E+03,1.158964E+04,4.150669E-01,1.021973E+00,3.624584E+02,6.999729E+03,2.369679E-02,6.172352E-01,6.849030E+03,9.808276E+03,4.477756E-01,8.648925E-01,6.845638E+03,9.963509E+03,4.475538E-01,8.785810E-01,3.628256E+03,4.187195E+03,2.372080E-01,3.692263E-01,3.627334E+03,4.290028E+03,2.371477E-01,3.782941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.971838E+03,1.160420E+03,1.289147E-01,1.023257E-01,1.971327E+03,1.154106E+03,1.288813E-01,1.017689E-01,1.342320E+03,1.367457E+03,8.775814E-02,1.205822E-01,5.398575E+02,5.313710E+02,3.529478E-02,4.685623E-02,1.343118E+03,1.337937E+03,8.781030E-02,1.179791E-01,3.345588E+03,3.553347E+03,2.187277E-01,3.133337E-01,1.094106E+03,2.171252E+03,7.153041E-02,1.914608E-01,3.421615E+03,3.002033E+03,2.236982E-01,2.647189E-01,3.420781E+03,3.066860E+03,2.236437E-01,2.704353E-01,1.757130E+03,1.278226E+03,1.148776E-01,1.127138E-01,1.756877E+03,1.304085E+03,1.148610E-01,1.149940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.900965E+02,3.146549E+02,5.819270E-02,2.774623E-02,8.901777E+02,3.127857E+02,5.819800E-02,2.758140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,1.658630E+01,1.300715E+03,1.171129E-03,1.146969E-01,1.108156E+02,1.637815E+03,7.824493E-03,1.444223E-01,1.241478E+02,1.264404E+03,8.765849E-03,1.114950E-01,1.088975E+02,7.135790E+02,7.689054E-03,6.292331E-02,9.841153E+01,3.887120E+03,6.948661E-03,3.427657E-01,0.000000E+00,1.360083E+03,0.000000E+00,1.599092E-01,8.289857E+02,1.289420E+04,5.853319E-02,1.137009E+00,7.624265E+02,9.216762E+03,5.383356E-02,8.127329E-01,1.202090E+03,6.087452E+03,8.487743E-02,5.367907E-01,1.613350E+03,9.410494E+03,1.139158E-01,8.298161E-01,2.668665E+03,4.482406E+03,1.744719E-01,3.952580E-01,8.530865E+02,1.945060E+03,5.577305E-02,1.715152E-01,2.650852E+03,4.423318E+03,1.733073E-01,3.900476E-01,6.577143E+03,1.157190E+04,4.300002E-01,1.020408E+00,6.359541E+02,7.093122E+03,4.157738E-02,6.254706E-01,6.988290E+03,9.779808E+03,4.568801E-01,8.623823E-01,6.985064E+03,9.926498E+03,4.566692E-01,8.753173E-01,3.701708E+03,4.155480E+03,2.420101E-01,3.664297E-01,3.700856E+03,4.248910E+03,2.419544E-01,3.746683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.011618E+03,1.142909E+03,1.315155E-01,1.007816E-01,2.011004E+03,1.137339E+03,1.314753E-01,1.002904E-01,1.385134E+03,1.363618E+03,9.055725E-02,1.202437E-01,5.627741E+02,5.334141E+02,3.679303E-02,4.703638E-02,1.385913E+03,1.336664E+03,9.060818E-02,1.178669E-01,3.442640E+03,3.535095E+03,2.250728E-01,3.117243E-01,1.184026E+03,2.192931E+03,7.740918E-02,1.933724E-01,3.503744E+03,2.981463E+03,2.290676E-01,2.629050E-01,3.502950E+03,3.040623E+03,2.290157E-01,2.681218E-01,1.791418E+03,1.263407E+03,1.171192E-01,1.114071E-01,1.791186E+03,1.286953E+03,1.171041E-01,1.134834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.059427E+02,3.080833E+02,5.922869E-02,2.716675E-02,9.060165E+02,3.063439E+02,5.923351E-02,2.701336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,2.847098E+01,1.309339E+03,2.010285E-03,1.154574E-01,1.869949E+02,1.686114E+03,1.320337E-02,1.486813E-01,1.403292E+02,1.277356E+03,9.908390E-03,1.126371E-01,1.207174E+02,7.185809E+02,8.523637E-03,6.336438E-02,1.397611E+02,3.903721E+03,9.868279E-03,3.442297E-01,0.000000E+00,1.369755E+03,0.000000E+00,1.610464E-01,9.756514E+02,1.296525E+04,6.888899E-02,1.143274E+00,8.513188E+02,9.269012E+03,6.011009E-02,8.173403E-01,1.252521E+03,6.110650E+03,8.843823E-02,5.388364E-01,1.689032E+03,9.447767E+03,1.192595E-01,8.331029E-01,2.760987E+03,4.487741E+03,1.805077E-01,3.957285E-01,9.244868E+02,1.961996E+03,6.044106E-02,1.730086E-01,2.743763E+03,4.436517E+03,1.793816E-01,3.912115E-01,6.783304E+03,1.155415E+04,4.434786E-01,1.018843E+00,9.833638E+02,7.182561E+03,6.429032E-02,6.333573E-01,7.122215E+03,9.751664E+03,4.656359E-01,8.599005E-01,7.119076E+03,9.890924E+03,4.654307E-01,8.721804E-01,3.771959E+03,4.124827E+03,2.466030E-01,3.637267E-01,3.771160E+03,4.209779E+03,2.465508E-01,3.712178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.049121E+03,1.126156E+03,1.339673E-01,9.930433E-02,2.048462E+03,1.121251E+03,1.339243E-01,9.887178E-02,1.426382E+03,1.359897E+03,9.325392E-02,1.199156E-01,5.834574E+02,5.352715E+02,3.814525E-02,4.720017E-02,1.427145E+03,1.335256E+03,9.330381E-02,1.177427E-01,3.535663E+03,3.517356E+03,2.311544E-01,3.101600E-01,1.265147E+03,2.213333E+03,8.271272E-02,1.951715E-01,3.582812E+03,2.961452E+03,2.342370E-01,2.611405E-01,3.582066E+03,3.015518E+03,2.341882E-01,2.659080E-01,1.823105E+03,1.249167E+03,1.191909E-01,1.101514E-01,1.822894E+03,1.270644E+03,1.191771E-01,1.120452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.205104E+02,3.015449E+02,6.018109E-02,2.659019E-02,9.205780E+02,2.998808E+02,6.018552E-02,2.644345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,4.451113E+01,1.316958E+03,3.142851E-03,1.161292E-01,2.829587E+02,1.729336E+03,1.997920E-02,1.524927E-01,1.655822E+02,1.289035E+03,1.169146E-02,1.136669E-01,1.321561E+02,7.229889E+02,9.331304E-03,6.375307E-02,1.554736E+02,3.918576E+03,1.097771E-02,3.455396E-01,0.000000E+00,1.378432E+03,0.000000E+00,1.620666E-01,1.090939E+03,1.302930E+04,7.702927E-02,1.148922E+00,9.347399E+02,9.316088E+03,6.600030E-02,8.214914E-01,1.299779E+03,6.131183E+03,9.177506E-02,5.406469E-01,1.759881E+03,9.480929E+03,1.242620E-01,8.360271E-01,2.843108E+03,4.492532E+03,1.858766E-01,3.961509E-01,9.899684E+02,1.977745E+03,6.472212E-02,1.743973E-01,2.826025E+03,4.448437E+03,1.847598E-01,3.922626E-01,6.966886E+03,1.153558E+04,4.554808E-01,1.017206E+00,1.249635E+03,7.267010E+03,8.169862E-02,6.408040E-01,7.259102E+03,9.723267E+03,4.745853E-01,8.573964E-01,7.256065E+03,9.855958E+03,4.743867E-01,8.690971E-01,3.838709E+03,4.095013E+03,2.509670E-01,3.610977E-01,3.837962E+03,4.172311E+03,2.509181E-01,3.679139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.084246E+03,1.110009E+03,1.362638E-01,9.788041E-02,2.083556E+03,1.105697E+03,1.362186E-01,9.750019E-02,1.466534E+03,1.356154E+03,9.587901E-02,1.195855E-01,6.035874E+02,5.368829E+02,3.946131E-02,4.734227E-02,1.467287E+03,1.333600E+03,9.592827E-02,1.175967E-01,3.624933E+03,3.499896E+03,2.369907E-01,3.086204E-01,1.338081E+03,2.232224E+03,8.748104E-02,1.968373E-01,3.656836E+03,2.941806E+03,2.390765E-01,2.594081E-01,3.656134E+03,2.991283E+03,2.390306E-01,2.637709E-01,1.852310E+03,1.235415E+03,1.211003E-01,1.089387E-01,1.852117E+03,1.255035E+03,1.210876E-01,1.106689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.338058E+02,2.950482E+02,6.105032E-02,2.601731E-02,9.338681E+02,2.934976E+02,6.105439E-02,2.588058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,5.914112E+01,1.323689E+03,4.175848E-03,1.167228E-01,3.421442E+02,1.767939E+03,2.415818E-02,1.558966E-01,1.875305E+02,1.299555E+03,1.324119E-02,1.145946E-01,1.430829E+02,7.268685E+02,1.010283E-02,6.409518E-02,1.876617E+02,3.931860E+03,1.325046E-02,3.467110E-01,0.000000E+00,1.386222E+03,0.000000E+00,1.629825E-01,1.200715E+03,1.308702E+04,8.478029E-02,1.154012E+00,1.013923E+03,9.358474E+03,7.159128E-02,8.252291E-01,1.344018E+03,6.149303E+03,9.489869E-02,5.422447E-01,1.826271E+03,9.510361E+03,1.289497E-01,8.386225E-01,2.913254E+03,4.496430E+03,1.904626E-01,3.964947E-01,1.049950E+03,1.992340E+03,6.864358E-02,1.756843E-01,2.896489E+03,4.458803E+03,1.893665E-01,3.931767E-01,7.118638E+03,1.151568E+04,4.654020E-01,1.015451E+00,1.480647E+03,7.345924E+03,9.680169E-02,6.477626E-01,7.389183E+03,9.694216E+03,4.830897E-01,8.548348E-01,7.386259E+03,9.821094E+03,4.828985E-01,8.660228E-01,3.902079E+03,4.065857E+03,2.551100E-01,3.585268E-01,3.901386E+03,4.136243E+03,2.550646E-01,3.647334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.117073E+03,1.094382E+03,1.384099E-01,9.650251E-02,2.116358E+03,1.090601E+03,1.383632E-01,9.616908E-02,1.506170E+03,1.352289E+03,9.847035E-02,1.192447E-01,6.234641E+02,5.382545E+02,4.076081E-02,4.746321E-02,1.506902E+03,1.331621E+03,9.851820E-02,1.174222E-01,3.710836E+03,3.482537E+03,2.426069E-01,3.070896E-01,1.402954E+03,2.249491E+03,9.172228E-02,1.983598E-01,3.726141E+03,2.922376E+03,2.436075E-01,2.576947E-01,3.725481E+03,2.967713E+03,2.435644E-01,2.616926E-01,1.879183E+03,1.222071E+03,1.228572E-01,1.077621E-01,1.879005E+03,1.240025E+03,1.228455E-01,1.093453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.459583E+02,2.886001E+02,6.184482E-02,2.544872E-02,9.460154E+02,2.871458E+02,6.184856E-02,2.532048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,7.066868E+01,1.329642E+03,4.989788E-03,1.172477E-01,4.184181E+02,1.802394E+03,2.954375E-02,1.589348E-01,2.084141E+02,1.309032E+03,1.471574E-02,1.154303E-01,1.533952E+02,7.302793E+02,1.083096E-02,6.439594E-02,2.145270E+02,3.943743E+03,1.514737E-02,3.477588E-01,0.000000E+00,1.393225E+03,0.000000E+00,1.638059E-01,1.304935E+03,1.313903E+04,9.213914E-02,1.158598E+00,1.088716E+03,9.396642E+03,7.687225E-02,8.285947E-01,1.385497E+03,6.165242E+03,9.782746E-02,5.436503E-01,1.888644E+03,9.536425E+03,1.333538E-01,8.409207E-01,2.976282E+03,4.499324E+03,1.945832E-01,3.967498E-01,1.104845E+03,2.005812E+03,7.223251E-02,1.768722E-01,2.959521E+03,4.467566E+03,1.934875E-01,3.939494E-01,7.250223E+03,1.149428E+04,4.740048E-01,1.013564E+00,1.709679E+03,7.419377E+03,1.117753E-01,6.542397E-01,7.513873E+03,9.664349E+03,4.912417E-01,8.522011E-01,7.511028E+03,9.786082E+03,4.910557E-01,8.629355E-01,3.962774E+03,4.037224E+03,2.590781E-01,3.560019E-01,3.962127E+03,4.101359E+03,2.590358E-01,3.616573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.147756E+03,1.079203E+03,1.404159E-01,9.516399E-02,2.147089E+03,1.075897E+03,1.403723E-01,9.487245E-02,1.543966E+03,1.348256E+03,1.009414E-01,1.188891E-01,6.430415E+02,5.393817E+02,4.204074E-02,4.756261E-02,1.544677E+03,1.329296E+03,1.009879E-01,1.172172E-01,3.792082E+03,3.465160E+03,2.479186E-01,3.055573E-01,1.458002E+03,2.265205E+03,9.532118E-02,1.997455E-01,3.791192E+03,2.903042E+03,2.478604E-01,2.559899E-01,3.790567E+03,2.944634E+03,2.478196E-01,2.596574E-01,1.903936E+03,1.209051E+03,1.244755E-01,1.066140E-01,1.903773E+03,1.225504E+03,1.244648E-01,1.080648E-01,1.007537E+02,0.000000E+00,7.114039E-03,0.000000E+00,9.570851E+02,2.821517E+02,6.257228E-02,2.488010E-02,9.571374E+02,2.808170E+02,6.257569E-02,2.476241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,8.509848E+01,1.334927E+03,6.008650E-03,1.177137E-01,4.913780E+02,1.833248E+03,3.469532E-02,1.616555E-01,2.280609E+02,1.317605E+03,1.610297E-02,1.161863E-01,1.630784E+02,7.333044E+02,1.151467E-02,6.466269E-02,2.401777E+02,3.954410E+03,1.695852E-02,3.486994E-01,5.359169E+00,1.399526E+03,3.784013E-04,1.645467E-01,1.403330E+03,1.318607E+04,9.908660E-02,1.162746E+00,1.158982E+03,9.431150E+03,8.183366E-02,8.316376E-01,1.424276E+03,6.179407E+03,1.005656E-01,5.448994E-01,1.947250E+03,9.559697E+03,1.374918E-01,8.429729E-01,3.034382E+03,4.502715E+03,1.983817E-01,3.970488E-01,1.155063E+03,2.018888E+03,7.551567E-02,1.780253E-01,3.017312E+03,4.476277E+03,1.972657E-01,3.947176E-01,7.367933E+03,1.147530E+04,4.817005E-01,1.011891E+00,1.907868E+03,7.489450E+03,1.247325E-01,6.604188E-01,7.634471E+03,9.637071E+03,4.991262E-01,8.497957E-01,7.632114E+03,9.754186E+03,4.989720E-01,8.601228E-01,4.020743E+03,4.010638E+03,2.628680E-01,3.536575E-01,4.020153E+03,4.069115E+03,2.628294E-01,3.588141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.176612E+03,1.065164E+03,1.423025E-01,9.392599E-02,2.175940E+03,1.062283E+03,1.422585E-01,9.367195E-02,1.579894E+03,1.344552E+03,1.032902E-01,1.185625E-01,6.627253E+02,5.405000E+02,4.332763E-02,4.766122E-02,1.580583E+03,1.327139E+03,1.033353E-01,1.170270E-01,3.868634E+03,3.448966E+03,2.529234E-01,3.041294E-01,1.506763E+03,2.280038E+03,9.850907E-02,2.010535E-01,3.852000E+03,2.884932E+03,2.518359E-01,2.543929E-01,3.851408E+03,2.923133E+03,2.517972E-01,2.577615E-01,1.926726E+03,1.196863E+03,1.259654E-01,1.055392E-01,1.926576E+03,1.211963E+03,1.259556E-01,1.068707E-01,2.131579E+02,0.000000E+00,1.505070E-02,0.000000E+00,9.672785E+02,2.760888E+02,6.323869E-02,2.434547E-02,9.673261E+02,2.748743E+02,6.324181E-02,2.423838E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,9.837466E+01,1.339623E+03,6.946058E-03,1.181278E-01,5.604817E+02,1.860882E+03,3.957460E-02,1.640923E-01,2.464104E+02,1.325360E+03,1.739859E-02,1.168701E-01,1.721599E+02,7.359876E+02,1.215590E-02,6.489929E-02,2.642391E+02,3.963986E+03,1.865744E-02,3.495438E-01,1.469406E+01,1.405198E+03,1.037521E-03,1.652136E-01,1.495754E+03,1.322860E+04,1.056125E-01,1.166497E+00,1.224869E+03,9.462341E+03,8.648576E-02,8.343880E-01,1.460499E+03,6.191977E+03,1.031232E-01,5.460077E-01,2.002296E+03,9.580453E+03,1.413785E-01,8.448031E-01,3.088663E+03,4.506645E+03,2.019305E-01,3.973954E-01,1.200990E+03,2.031597E+03,7.851830E-02,1.791460E-01,3.071737E+03,4.485028E+03,2.008239E-01,3.954892E-01,7.477952E+03,1.145886E+04,4.888933E-01,1.010441E+00,2.088891E+03,7.556392E+03,1.365674E-01,6.663217E-01,7.752352E+03,9.612472E+03,5.068330E-01,8.476265E-01,7.750146E+03,9.725442E+03,5.066888E-01,8.575882E-01,4.075755E+03,3.986091E+03,2.664646E-01,3.514930E-01,4.075222E+03,4.039450E+03,2.664297E-01,3.561982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.203625E+03,1.052230E+03,1.440685E-01,9.278550E-02,2.202944E+03,1.049730E+03,1.440240E-01,9.256506E-02,1.613799E+03,1.341182E+03,1.055069E-01,1.182653E-01,6.820332E+02,5.416139E+02,4.458994E-02,4.775945E-02,1.614468E+03,1.325168E+03,1.055506E-01,1.168532E-01,3.940554E+03,3.433956E+03,2.576254E-01,3.028058E-01,1.552233E+03,2.294051E+03,1.014818E-01,2.022891E-01,3.908640E+03,2.868056E+03,2.555389E-01,2.529048E-01,3.908079E+03,2.903191E+03,2.555022E-01,2.560030E-01,1.947682E+03,1.185496E+03,1.273355E-01,1.045369E-01,1.947545E+03,1.199376E+03,1.273265E-01,1.057609E-01,3.699154E+02,0.000000E+00,2.611906E-02,0.000000E+00,9.766129E+02,2.704143E+02,6.384896E-02,2.384510E-02,9.766563E+02,2.693110E+02,6.385180E-02,2.374781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
